datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/24 04:45:00,0.5327393174466796,0.5716211133054665,61.09427698258754,76.0809713553323,2.9244223233812883,3.01,1978.5942199488861,2134.020968834661,0.9629242468960529,0.990204445713774,52.005003298054646,29.546597152973344,3.8728309853674765,1.0812032674549747,1.0092189839547654,12.027023665555555,passed,
2025/06/24 05:00:00,0.5314844018586495,0.5725579233220534,60.93588951637729,75.99848645970069,2.9234474270820083,3.02,1972.8463544287765,2133.0042222738416,0.9629091649398327,0.9902758145943836,52.10794296422608,29.445891120058374,3.877705546360288,1.0825469025697507,1.0076178781232077,12.00323830444445,passed,
2025/06/24 05:15:00,0.530366656521892,0.5714294105976064,60.23751775158912,75.19987058719424,2.9179477057184116,3.02,1958.3376646975653,2113.2004214509566,0.9628708162787462,0.9901046843866075,52.096979179528354,29.3939534792122,3.87188221622167,1.0725031509399452,1.0024101676584225,11.880535217222212,passed,
2025/06/24 05:30:00,0.5336907835637723,0.5702252180143432,60.00138686812419,74.8798308789088,2.924467425690976,3.04,1945.0205418431203,2089.592382020543,0.9629659643476803,0.9901624845307189,52.051852634560426,29.53052723107087,3.8709296782529146,1.0445141685268031,0.9851128343652827,11.799094071111108,passed,
2025/06/24 05:45:00,0.5294542595128832,0.5735684647240598,59.26391670553456,74.28695028621128,2.909485063948442,3.01,1908.8021896057912,2121.2477994075844,0.9629642505870332,0.9907649303016708,52.59792194391709,28.150201403366516,3.8872621557053275,1.0603880306297429,0.9914911050956026,11.725370249999997,passed,
2025/06/24 06:00:00,0.5282386812046425,0.5705603529922314,59.167730827399886,73.685356244302,2.901880587324954,2.98,1950.6820166939938,2062.0277915115125,0.9627121537904981,0.9891016925542048,51.717426386883346,29.271281588507826,3.883866851972812,1.051511649981291,0.9873586430357176,11.644404694999997,passed,
2025/06/24 06:15:00,0.5237181563050276,0.5709122178112604,58.78468005779077,73.65104609556461,2.898093459314975,2.94,1924.6898717436488,2093.9654991250427,0.9627031633231949,0.9898760943087451,52.28274795719058,28.92128876806782,3.887043028265393,1.0808393227506616,1.0082975735746618,11.646438845555549,passed,
2025/06/24 06:30:00,0.5220345083513522,0.5696508858462126,59.1981643916907,74.12428979089233,2.903277819803409,2.94,1944.9123820531001,2090.627722565621,0.9626034213161078,0.9896562963297793,52.09124628620322,29.930141849139087,3.8908503018702234,1.1156186237074381,1.0373052392702906,11.71629407666666,passed,
2025/06/24 06:45:00,0.5230113721101785,0.5702729287607331,59.53187801873607,74.55372224885562,2.901683904744429,2.97,1957.2278252421472,2107.134175290343,0.9626038174903346,0.9896386369134141,51.96187552687998,29.871129472082625,3.879589332840105,1.1268690513807984,1.0463433754380165,11.793493799999997,passed,
2025/06/24 07:00:00,0.5287970029838895,0.56965260082247,60.124430186078484,75.24721965598378,2.9126078370513695,3.02,1967.269708326559,2110.8668798270814,0.9627466142185959,0.9898147167821011,51.78786562702906,30.115605300668744,3.862591423683356,1.1068228452977815,1.035348971552417,11.878012587222226,passed,
2025/06/24 07:15:00,0.5410485943588053,0.5687146510808344,61.0021090301202,75.95186210543372,2.9271504077091675,3.01,1978.4359294180133,2103.1045801510863,0.9630083200663024,0.9898314622812705,51.256421470678745,30.37668817957504,3.8540762742814243,1.0745931434242375,1.0226582670260056,11.947282966666672,passed,
2025/06/24 07:30:00,0.55885863997241,0.5655948829369724,62.4084157217702,76.69804363179811,2.940078398856782,3.0,2027.3731700458532,2062.3335618138935,0.9632295288165978,0.9887422438444721,49.8191341361838,31.242633532304804,3.841199412116933,1.0301297653447752,1.0071195441070184,12.024058420000008,passed,
2025/06/24 07:45:00,0.5612537307168629,0.5659792254088976,62.72694821955282,77.34039739623157,2.9503897543638526,3.05,2013.1175352812986,2088.18664397248,0.9633832917825903,0.9895706421062502,50.16245180289299,31.197520645739484,3.838347624694297,1.0359427027946833,1.0138359551468765,12.100445829999998,passed,
2025/06/24 08:00:00,0.5637084093595857,0.5766619075771994,62.896025054138704,78.17649149612444,2.9743544759807303,3.07,1977.0825787801468,2116.790532735367,0.9636801441789774,0.9911863478452068,51.0812824592673,30.042425755851898,3.823590229650572,1.018857941411639,0.9817131386037597,12.176629813333326,passed,
2025/06/24 08:15:00,0.5659825107712271,0.5793798744020854,63.30894191988514,78.8180417632849,2.984346772077951,3.06,1973.3539652642094,2132.271588923218,0.9637922174833603,0.9917017155605463,51.245094325452214,29.98910442782294,3.822636523888842,1.0270628027579152,0.9862891162487808,12.252610369999998,passed,
2025/06/24 08:30:00,0.5759165294749793,0.5831332247800025,64.73998171917067,80.50255381005076,2.9997998597531037,3.11,1995.728862228958,2162.8009563881387,0.9640502797272648,0.9921214406154507,51.02486414278935,29.788803758997794,3.807144662976044,1.0172433372090066,0.9783017444343219,12.474757166666667,passed,
2025/06/24 08:45:00,0.5869562878095791,0.581043129173377,66.09083329074879,81.54154954354236,3.0058310592607755,3.07,2031.6160310093205,2164.80305952403,0.9641923715000175,0.9916500266589984,50.20387495389611,30.295088542065507,3.8113516104350516,1.013035778813669,0.9874003489444205,12.613726840000002,passed,
2025/06/24 09:00:00,0.5698364881781994,0.5893181598309118,65.7019718317386,82.05825743807429,3.0089256655049037,3.09,2022.4024026243922,2202.675639042705,0.9639115899092727,0.9925166008613197,51.236254422416714,30.28043654265532,3.8088357192571416,1.092318534057195,1.0242891414116457,12.712945758333325,passed,
2025/06/24 09:15:00,0.5895324110673166,0.5894770485017033,66.84393015511837,83.01773072007235,3.028397005737267,3.1,2036.809366497869,2191.357498923631,0.9643570434935644,0.992567142517645,50.54465488581907,30.030311166492563,3.771010555273474,1.0127717514132162,0.9730387863656654,12.804567874999996,passed,
2025/06/24 09:30:00,0.5870793462713312,0.5936541110864477,66.56435167472715,82.80275341664705,3.0196086999337792,3.07,1990.6605672754,2242.105190034764,0.9644571825115922,0.9935801859282175,51.24286960417073,28.794143841128978,3.823694455244644,1.0626328753754064,1.01160165125315,12.781296305555559,passed,
2025/06/24 09:45:00,0.5738332749574413,0.5881908467229793,65.43478386336865,81.54078636654886,3.0024605279662127,3.05,2009.8918905559449,2204.0669467733314,0.9640245864122345,0.9925132740839798,51.18420741946101,29.538475178852277,3.8029090069618317,1.05732392909351,1.0011721326081944,12.652245075555548,passed,
2025/06/24 10:00:00,0.5627970212454542,0.5972578568815069,65.27442784674687,82.12787854565653,3.020209324389619,3.09,1977.5143538224522,2231.0062223730138,0.9639740876666172,0.9938893052622663,52.35930744540385,29.39501572674874,3.8288189646202735,1.1212839415164908,1.0283343206033266,12.710613086111119,passed,
2025/06/24 10:15:00,0.5651008218346777,0.5899027421641609,65.18338895184911,81.47534154086239,2.998101481168407,3.04,2009.3985074924067,2215.637240262457,0.9638492555703583,0.9926172372447863,51.584799098229816,29.49360239241252,3.813466667669959,1.0868986455981438,1.0135090978744297,12.667085933333327,passed,
2025/06/24 10:30:00,0.5673047528843986,0.5765871898708805,65.41833244711259,80.91982878106158,2.975406436039217,3.01,2056.136184043935,2190.650088862529,0.963645828472464,0.9909277976889456,50.47507455009676,30.65194165639286,3.8212170455796786,1.079795539685122,1.032162039155442,12.635915208888893,passed,
2025/06/24 10:45:00,0.5534856789773407,0.5790939187543965,64.75126027187619,80.6553099309085,2.9782972827974787,3.07,2044.683831639896,2187.524689175819,0.9634051841075475,0.9912690701988116,51.274748474566046,30.980954158001737,3.8317685237537047,1.1159878061174406,1.0424647347608844,12.60477513777778,passed,
2025/06/24 11:00:00,0.5564884594422156,0.5746974101945909,64.68345462456504,80.21932242133123,2.9624187041698864,2.99,2052.2456630952097,2192.211731192092,0.9633993636037029,0.9907354982866077,50.859029439907914,30.717035430754052,3.8309686268037497,1.1038055030124776,1.044465270272717,12.57385997388888,passed,
2025/06/24 11:15:00,0.5556782255250685,0.5752948614311766,64.6031267684912,80.10754491266172,2.9621819230369457,3.0,2049.238089595947,2190.137641480286,0.9633956559824104,0.990751873624148,50.9496071887519,30.543960186651457,3.836186711868283,1.0958977541753405,1.0350695775679675,12.557802155555553,passed,
2025/06/24 11:30:00,0.5518971507070027,0.5722122154462035,64.24785125228065,79.6437552662617,2.9476876928873477,3.01,2052.5008513172384,2197.183912967618,0.9632744390999864,0.9904214830474618,50.939453104622416,30.374082433284794,3.8366013392907665,1.0977166017031896,1.0379209164875371,12.52674347833334,passed,
2025/06/24 11:45:00,0.5483379471873029,0.5700629511560691,63.96843623733751,79.2747078753049,2.938380497466923,3.01,2052.0244832050953,2200.627243257099,0.9631815022279583,0.9902327789633111,51.01893438572539,30.26312407647654,3.844797627757774,1.0990688252278848,1.0385839850479797,12.495908895555553,passed,
2025/06/24 12:00:00,0.5443716289143323,0.5747326074296263,63.916792857747076,79.55773581367926,2.9620005649552654,3.07,2042.7805848131145,2174.6904338626223,0.9631840224927074,0.990760253610632,51.55104593458476,30.810798932084857,3.844608729060658,1.0966226671714363,1.0214382402152933,12.492151539999991,passed,
2025/06/24 12:15:00,0.5694457268546981,0.5785496854793556,64.589485525084,79.6848644283989,2.9902141456208944,3.05,2012.396858220539,2140.451736388643,0.9638413080572709,0.991302526745469,51.00275559485145,30.017109307985066,3.841200749124365,1.0113745210201952,0.9714155402995125,12.417906612222225,passed,
2025/06/24 12:30:00,0.5442876475414629,0.5816417821554976,63.00173185673343,78.53623239843249,2.963268661681999,3.06,1993.2915257986888,2167.149980148152,0.9633294311861458,0.9914272990224157,52.153822229052615,29.348634347113716,3.857249635769288,1.0712160867092315,0.9912701224157576,12.328505933333338,passed,
2025/06/24 12:45:00,0.5410431346036059,0.5753589092724694,62.528003327010964,77.57153770448444,2.9383498683988236,3.0,2003.509980449523,2161.819271736984,0.9631357381184111,0.9904952617948564,51.78723035857702,29.318453345107518,3.873066740993587,1.0756592699480878,1.003512684886868,12.239194659999992,passed,
2025/06/24 13:00:00,0.5330682469719503,0.5722205047184517,61.83777286878245,76.76806849870155,2.9245199000022346,3.05,2007.965104930278,2149.121344063219,0.9629002955488181,0.9899475873899765,51.86239990680739,29.473758521601702,3.873392862365633,1.0782916506849478,1.001903876667179,12.157482046111108,passed,
2025/06/24 13:15:00,0.5292934185650136,0.5717802981804299,61.33495697413847,76.09105459970861,2.9195672300385542,3.02,2004.9983575647486,2128.6093209406135,0.9627896907284843,0.98960761790414,51.90218016370708,29.560841768716895,3.879252083918646,1.0784533997655623,0.9994842685233074,12.06834552,passed,
2025/06/24 13:30:00,0.5259599030775233,0.5719649614325661,60.827422983914104,75.44073387515273,2.9155519133017824,3.02,1996.2235966828384,2112.5347981825153,0.9627153860501032,0.989434329069403,52.03554631478762,29.44760458310089,3.8873662253276704,1.0748772229487553,0.993271298514658,11.979298399444442,passed,
2025/06/24 13:45:00,0.5140287887280484,0.5727636809343329,59.908535243547405,74.71396973076817,2.908271978647622,3.02,1969.1885846913426,2119.266955829864,0.962524707096708,0.9898265299609249,52.83174912096147,29.13299532032005,3.9093413313170857,1.0974681601414964,0.9970962656195599,11.890340684444443,passed,
2025/06/24 14:00:00,0.5152534494342282,0.5729588154696935,59.627222160496466,74.07573979077812,2.90167602434303,3.02,1978.6103608904762,2091.0946214247015,0.9624772603823564,0.9891055937525538,52.47180586342048,28.937978347293658,3.9016723455465425,1.072169887765755,0.977990724600297,11.808965373333326,passed,
2025/06/24 14:15:00,0.5160143568586221,0.5732265749933618,59.340783076180806,73.3581960678235,2.8927435579817278,2.99,1987.1319918269357,2064.448167505525,0.9624091327873486,0.9883274305468132,52.08235860177645,28.70832438174068,3.9043448998336747,1.0570630743485712,0.9672225342486207,11.720182405555558,passed,
2025/06/24 14:30:00,0.4983109182203091,0.5742112431403964,58.16670445691424,72.5553290556443,2.8794928557428285,3.01,1956.7295837124484,2085.2925003765117,0.9621136652262261,0.9888608412663809,53.23578258711232,28.24246558269596,3.926865299230984,1.0960098915612886,0.9765627830970642,11.638973713888898,passed,
2025/06/25 23:30:00,0.4479050069919026,0.5732422256042736,60.965295848756256,76.80378169861348,2.744942424390311,3.23,2224.994306956979,2285.9485777862615,0.9604537764281224,0.9843928371592253,53.1262969798314,28.02209577803278,4.138774799456768,1.3659265767717945,1.0915860870390988,12.382278498333333,passed,
2025/06/25 23:45:00,0.47019985173313766,0.5545209555058589,64.23555917851506,78.95667255099367,2.8010644764348385,3.08,2376.1418429545424,2177.2867652970094,0.9607343036854569,0.9824641184755649,51.06839813038191,32.633936948912805,4.0310235490034705,1.2126594859304045,1.0271707456127324,12.75444712055555,passed,
2025/06/26 00:00:00,0.48644879563052573,0.5625960671211004,65.29081429713594,81.93759764076742,2.814599000237039,3.14,2323.0430964318607,2276.6292899044183,0.9613252454604091,0.9849748125745498,51.441384222922316,31.0297345629302,4.013062913253615,1.174693302814736,1.0039261485062896,12.946233300000006,passed,
2025/06/26 00:15:00,0.49549326041783653,0.5619409125598941,66.37360295792703,83.18092772861553,2.8325833223587487,3.13,2324.0376059351543,2299.1781749731585,0.9615797485423874,0.9856655890802126,51.29677338404125,31.32138024968353,4.006043394476945,1.1730430737564497,1.0139812523965508,13.095643916666663,passed,
2025/06/26 00:30:00,0.5064623929091981,0.5536331472983151,68.19866239324081,84.21237176449054,2.833226045074361,3.11,2417.0262148083125,2263.305224466345,0.9615695504993145,0.9839349915376407,49.631843848952,33.097335210007,4.003005001002922,1.1716951657485941,1.0386925374113125,13.26043693333333,passed,
2025/06/26 00:45:00,0.5088328587890305,0.5529880122969381,69.05763416559256,85.19266087803955,2.837058741158999,3.12,2441.645610301257,2287.655364453587,0.9616048104291207,0.9840114792105255,49.44780801537675,33.266309507034414,3.9951658812021966,1.179469011224866,1.0509416402593825,13.417304670000004,passed,
2025/06/26 01:00:00,0.5101466487909728,0.5522474497295252,69.88033311556333,86.12587158259494,2.8385946268545763,3.13,2468.75864785775,2313.1685876305573,0.9616152378600848,0.9840167108956241,49.301287309496836,33.445695430847735,3.9892619222978865,1.1940009303703607,1.0680067249738157,13.573952956666664,passed,
2025/06/26 01:15:00,0.5101742217541456,0.5562031088946809,70.29430899818807,87.18883334235177,2.847868321552731,3.12,2447.9422051948454,2373.270667519939,0.9617545634605026,0.9852578076479388,49.96884904700144,32.69012598661001,3.978482713588315,1.2037128306089113,1.0707384163673712,13.730179411666672,passed,
2025/06/26 01:30:00,0.513598665810471,0.5564318168885078,71.14057883751153,88.22948400452164,2.854420059228421,3.13,2459.74587875476,2405.1254687909245,0.9618508292769786,0.9856314716812522,49.922098708814254,32.696693066446564,3.9723195419027775,1.21506881978189,1.086849921210292,13.886386360000001,passed,
2025/06/26 01:45:00,0.5096360157129305,0.5580905647549522,71.50439801129433,89.3395629105424,2.8640207798124027,3.14,2439.724025840236,2466.0506925138507,0.9618959613902094,0.9868855387609924,50.70710597619726,32.49969772811583,3.9751838729952778,1.260182072156613,1.118674014592976,14.050240734444444,passed,
2025/06/26 02:00:00,0.521744576710061,0.5565456547899884,72.57768194093893,89.83699472792468,2.8683722684406345,3.13,2475.200448029498,2446.914205173696,0.9620633303511298,0.9862202462270072,49.73572170783104,32.76741686143664,3.9635511498343545,1.2247885309037048,1.1098227212163307,14.118457173333335,passed,
2025/06/26 02:15:00,0.3714125204920883,0.5765017394631602,46.024990121622686,57.81167667176324,2.65680236330979,2.67,1932.9163770417397,1684.8915397500637,0.9583399779911936,0.9776327983894844,55.08003370897884,28.57821893108869,4.292112053686283,1.2429656377601892,0.8878431069088607,9.61180062333333,passed,
2025/06/26 02:30:00,0.3661220245068357,0.5674649723408692,47.208186559888404,59.4086396918772,2.626176121541507,2.65,2040.2509762589334,1759.8427924492094,0.9580527994332131,0.9762363066843045,54.500167341913176,29.53877830059079,4.228750444701324,1.315440318602746,0.9442950839957459,9.979715514999999,passed,
2025/06/26 02:45:00,0.3870829826887665,0.5646733920735157,49.524928400765,62.0984810874831,2.6647451395697175,2.8,2055.869317912502,1819.430299546405,0.9586530791773947,0.978065945929362,54.024637755187236,30.2074247262589,4.197038830619819,1.3049137834121858,0.9855336713606472,10.326685820000007,passed,
2025/06/26 03:00:00,0.38815931099579254,0.5675051640082299,48.99893703833422,61.38115344516735,2.6718922026544774,2.84,2031.1552123258987,1786.2014563468454,0.9586940420453532,0.9781173399043182,54.05342656943418,30.091617283851154,4.192389102891233,1.2836831133411484,0.9667094073375984,10.199565517777776,passed,
2025/06/26 03:15:00,0.3824224730294247,0.5685641333331479,48.26936084034957,60.409656577356365,2.6634705696091245,2.83,2023.2597268495974,1758.2285645008192,0.958528109504633,0.9775282007135203,54.17086041945186,29.947388373082198,4.205879479934538,1.2797959954532951,0.950431644246145,10.07188277333333,passed,
2025/06/26 03:30:00,0.3826746348728948,0.5713841139020674,47.709843272053234,59.65229310303286,2.668195525507115,2.81,1999.219985148839,1727.664720656654,0.9585441192454448,0.9775218075820946,54.210717110043845,29.763725550596565,4.204576141556501,1.263535616931438,0.9341468468518701,9.944057096111116,passed,
2025/06/26 03:45:00,0.3830706231738334,0.5735819039699872,47.13612646980748,58.87866566452537,2.6721166324616643,2.81,1974.5710083397728,1698.7996308675497,0.9585571832905667,0.9775116512733344,54.21081309846017,29.57212969560438,4.202188194250908,1.246723349697307,0.9188951558194598,9.81567478222222,passed,
2025/06/26 04:00:00,0.3817882778507098,0.5752041771361646,46.5466518959379,58.08722538069189,2.6727133866891135,2.81,1955.0038072127745,1671.49030316487,0.9585253107799055,0.9773545052035028,54.26445450820722,29.408325967774886,4.204782047957996,1.2339347476297924,0.9044350161137955,9.692579355555557,passed,
2025/06/26 04:15:00,0.37955751775562807,0.5760360853013928,45.88599887730039,57.20821958224105,2.6696123521304647,2.79,1936.654542020034,1645.7772452646466,0.9584630012496226,0.9770798150069765,54.322766528800905,29.1949897754128,4.208530982952779,1.222605818112061,0.8906436151512289,9.56370415,passed,
2025/06/26 04:30:00,0.38149505832344643,0.5747453991541461,45.65665396407961,56.86847034144815,2.672625587833065,2.79,1919.8225340730373,1637.6235419067843,0.9585231133738755,0.9772463677227824,54.30302738802296,29.12579085182839,4.203635894447754,1.2104420362104409,0.8874713364217185,9.50772141,passed,
2025/06/26 04:45:00,0.3810316239196714,0.574367761074722,45.55982005553432,56.69427892295133,2.6734035887774916,2.77,1915.2321974005736,1632.8699035386946,0.9585143073710262,0.9772381296282459,54.33648363501257,29.123251475004047,4.208329241112237,1.2075053260497848,0.884965160425029,9.485508889999997,passed,
2025/06/26 05:00:00,0.3804123347110653,0.5744701629296961,45.51433488587554,56.58394005917575,2.67298511998732,2.78,1915.6229236645725,1630.0259088455634,0.9584957684133006,0.9771496970195697,54.34630676479706,29.100002848069845,4.209839678565265,1.2073866726695508,0.8836055331302813,9.477466570000006,passed,
2025/06/26 05:15:00,0.38352693276448013,0.5730245063784672,45.626319342052405,56.66974887684757,2.680564295178252,2.75,1903.8679570852194,1632.6928958114668,0.9586070249946211,0.9775802767235722,54.38944979747375,29.145393530336676,4.210059821873559,1.1990903966049506,0.8855620473034497,9.479978750000004,passed,
2025/06/26 05:30:00,0.38257551746685786,0.5731792767423295,45.61125769499239,56.62264967547111,2.680531118008508,2.75,1904.6347626671343,1632.7025604261426,0.9585825544389712,0.9775517757950718,54.42506474486209,29.130877891951815,4.212053677733018,1.201260553870038,0.8850104325553488,9.481942769444442,passed,
2025/06/26 05:45:00,0.3857150020005157,0.5723397395069718,45.71745506346155,56.70117518192085,2.686083182322622,2.77,1898.346840658502,1634.6290056958426,0.9586748632437312,0.977814199522973,54.36685863620389,29.17115154418075,4.203211983922798,1.1958568009278514,0.8883016109638447,9.489867004444438,passed,
2025/06/26 06:00:00,0.3864622802576702,0.5728799078166158,46.055039202850836,57.0676017526387,2.6896142929028706,2.78,1912.3559979023353,1639.4923357611065,0.9586843814119931,0.9777806369126398,54.28975948044329,29.42506207477871,4.197141969671946,1.203702803035942,0.8947766384184219,9.553102044444438,passed,
2025/06/26 06:15:00,0.3866727489080949,0.5739939333588189,46.343420494828436,57.372125447350626,2.6904085473537678,2.79,1930.4812261133736,1643.0083429752458,0.9586606929524732,0.9775703842301464,54.13316336058579,29.63395363067136,4.185845106780105,1.2140995862138861,0.9012918404810706,9.614146880555554,passed,
2025/06/26 06:30:00,0.38934356075695137,0.5733275316734342,46.6347568002601,57.680087208856634,2.6977909369042634,2.81,1931.927649487408,1647.4390753043842,0.9587395231100077,0.9778292952289042,54.086970909345794,29.887293693473694,4.18077632297547,1.2156711692391367,0.9085689965656127,9.656383109999993,passed,
2025/06/26 06:45:00,0.39519034620190846,0.5704794607923988,47.852194642986404,59.132236580291,2.7087656240185125,2.81,1959.5807208312904,1687.6859936366775,0.9589058435731134,0.9783932943308025,53.95604159039613,30.37586971202803,4.168641041217649,1.228041614056868,0.9337364668137383,9.879590697777774,passed,
2025/06/26 07:00:00,0.41402136473671924,0.5662933779942432,50.2159449313756,61.97053416972231,2.749433789483202,2.88,1972.8101241099291,1755.3174377204236,0.959492307105257,0.980457147847353,53.80319463325877,31.18078221089085,4.150305214216991,1.2263092615444977,0.9754624083123492,10.25023989,passed,
2025/06/26 07:15:00,0.4128387890165207,0.5641799141844753,50.43216045714872,62.22871203860752,2.7464278687132277,2.89,1989.2665804100238,1766.3269556924547,0.9594401753524644,0.9802825539511655,53.737558070427205,31.420142414160313,4.140071408382348,1.2359762475740577,0.9845855959654329,10.314466751111105,passed,
2025/06/26 22:30:00,0.5074653344088285,0.5561342175559447,71.92377308447344,86.6603647309473,2.8744100142032423,3.12,2496.61171849194,2395.6192282117167,0.9616933566682131,0.9851464155774753,50.077272287792134,32.688341713134946,3.966708073516948,1.2654670670492798,1.1107530497149902,14.062277624999998,passed,
2025/06/26 22:45:00,0.5139591154252813,0.5585525605231441,72.43975826308031,87.69856859244635,2.885544025212376,3.13,2475.7069747740825,2421.468449754964,0.9619456909183389,0.9860533286488651,50.31368867312935,32.24405585635228,3.9662740422303786,1.2370655605773029,1.0940998267918796,14.131015286666669,passed,
2025/06/26 23:00:00,0.5153340123417096,0.5579331329480012,72.78806018203193,88.48300542942718,2.8813093516601875,3.14,2489.7627653369127,2443.0855802056694,0.9619427064642619,0.9860642944319963,50.10081614691583,32.39963794275582,3.9551072060996266,1.251062211681599,1.112090341609806,14.213062068333326,passed,
2025/06/26 23:15:00,0.5283114090064991,0.5570123073903903,73.90086085149561,89.36946885175547,2.893561689963479,3.13,2501.4557611986993,2434.251194535936,0.962214933082541,0.9860849472605365,49.49638781429766,32.63027522690675,3.9556910111545642,1.2142834461333383,1.102781612281426,14.28177256000001,passed,
2025/06/26 23:30:00,0.5217531485461714,0.5569086506842872,73.56992980248941,89.37509703827574,2.8978542861239007,3.14,2484.3990940996628,2451.109295154277,0.96213889925514,0.986638517091368,50.08616561686023,32.748527382047534,3.9577380934851702,1.2433445022373986,1.1186447944658369,14.30238414,passed,
2025/06/26 23:45:00,0.5299980567613927,0.5590565741605119,73.8683208201213,89.59031370730756,2.91052872946597,3.15,2463.871991021719,2454.2600898435658,0.9623957901372721,0.9872015924608969,50.09010846201456,32.31441828786499,3.9443433860608303,1.2122080583075625,1.0998394470026363,14.314364716666663,passed,
2025/06/27 00:00:00,0.391679065146668,0.575207443722544,50.56469436606109,62.15098813436509,2.710436768726894,2.82,2032.6480744795422,1833.107417732704,0.9589600540036689,0.9795246046855897,54.80405658427753,28.82554836700964,4.211825092058855,1.2965640149387685,0.9705960226656367,10.477885825000005,passed,
2025/06/27 00:15:00,0.354975873166592,0.5769595809885725,44.111763009523045,54.79835955224172,2.653335459815566,2.78,1882.1839649244218,1665.2006493530835,0.9580203682013055,0.977399010770753,56.267100323838044,27.241868058718296,4.23140663074128,1.2837752559343134,0.8815165533494075,9.41240138666667,passed,
2025/06/27 00:30:00,0.3707287620877664,0.5705241677021287,45.238182618206444,55.81218459971964,2.6757255188624174,2.74,1865.4353892260062,1697.742998596434,0.958499472740701,0.9787663591560828,55.99033325939367,27.308322335487645,4.241460321733516,1.2503957888603636,0.9005858099290039,9.534087340555551,passed,
2025/06/27 00:45:00,0.37748694672572636,0.567885314861163,46.07187404675673,56.944033650606485,2.7127210252940586,2.95,1850.7355485781868,1708.6265490566882,0.9587988283848459,0.9803776039229113,56.32468332074385,28.55085147896997,4.2316212652575125,1.2474132883898463,0.9146522802110199,9.655556398888889,passed,
2025/06/27 01:00:00,0.3864159186293053,0.5681953462460209,46.79061817820037,57.40522594260699,2.708106706870663,2.84,1869.253797514528,1733.274762679869,0.9589755352719705,0.9801620173271569,55.728766386388585,27.787556604135585,4.222516812745717,1.2357122167682584,0.9249279437622445,9.75603175555556,passed,
2025/06/28 09:00:00,0.47820905611567543,0.5669529869336011,55.611082512420346,71.0788716083729,2.696542928916908,2.81,1929.5757852287436,2271.486885367591,0.9628509066396113,0.9879874074222207,53.60903621533269,21.138130527781577,4.05197760644391,1.1014389117612216,0.9734491209475559,11.328345838333327,passed,
2025/06/28 09:15:00,0.5006487147976241,0.5612985399492686,64.28607604025046,82.75428948777612,2.851190592805737,3.08,2177.6362709057485,2329.926286444357,0.9618702371728606,0.9885899238072224,51.8693832294994,31.99356516999952,3.9467718096013913,1.2849837874865715,1.1323293864796782,12.851919959999991,passed,
2025/06/28 09:30:00,0.5120072501923023,0.5648473843506706,63.956610256631784,81.71653203442781,2.8591196259187397,3.05,2147.627129801111,2285.1695028082786,0.9621718834466305,0.9885323138636917,51.60903513409374,31.08371285859573,3.9463561873631114,1.1951130910668315,1.0706917869376438,12.673895850000006,passed,
2025/06/28 09:45:00,0.515769046425048,0.5625525796547799,64.04274386674501,81.24120435909182,2.8543691612699496,3.03,2176.8859577399207,2249.073347919886,0.9621189102088785,0.9874765820721236,50.846792709966444,31.484207393477245,3.93023972174675,1.1727346694889962,1.0619594576141043,12.633321751111108,passed,
2025/06/28 10:00:00,0.5294115468732721,0.5646016080677138,64.51489606890568,81.43016494644253,2.8718535264834655,3.04,2162.3830332139473,2232.381041334763,0.9624839158528252,0.987829449074757,50.56837690885972,31.021787984224204,3.914954908490772,1.1103563646517582,1.023355585453298,12.621118705555556,passed,
2025/06/28 10:15:00,0.519997913619947,0.5657071913878909,63.99813615546827,81.18142615987408,2.869934957825049,3.04,2142.431087326308,2251.0839407014882,0.9623574902624986,0.988365935464469,51.31488923905231,30.83184661952854,3.9296264709562445,1.1396042394794765,1.0340769183242904,12.60910236666667,passed,
2025/06/28 10:30:00,0.5168555612936105,0.5661199675021523,63.820629456798876,80.84048637130346,2.8628777256110456,3.07,2150.7117471865295,2249.366203354269,0.9622505625147924,0.9880348337641716,51.280996092909916,30.66474660589818,3.92898655821307,1.1454023303353789,1.0341823651966393,12.596885155555551,passed,
2025/06/28 10:45:00,0.49946221642370503,0.567727784156129,62.91278165426267,80.33446366540164,2.8519286010409903,3.01,2131.6082840996514,2278.4243078680265,0.9619383416030722,0.9885170842840162,52.33348443111726,30.330853340069094,3.949121608280733,1.2018794522000757,1.0540464962472549,12.577098080555551,passed,
2025/06/28 11:00:00,0.49969025607416834,0.5640946300329385,63.133267974031774,79.96604913453535,2.842503733236772,3.05,2173.2428989521923,2247.1762927904724,0.9617787222230654,0.9872154532282084,51.597292174311406,31.043007843983776,3.952539106428047,1.2053297607760087,1.0635847677067267,12.565058054999998,passed,
2025/06/28 11:15:00,0.5024692885875532,0.5648160766554865,63.18003333317773,79.87866454794917,2.847850434770372,3.03,2169.9658170645284,2237.856242949013,0.9618624699721834,0.9872661198460979,51.5778453199174,30.865408612680547,3.9448427042505654,1.17824172890736,1.0434736661012172,12.552817970000003,passed,
2025/06/28 11:30:00,0.5027689810390968,0.5654848194495117,63.14078556968536,79.71573551271784,2.8490221922139556,3.05,2165.6533786720092,2236.0571283943286,0.9618835276521421,0.9873091878371105,51.62939685017982,30.699180948814174,3.9470143662767967,1.1752230414493126,1.040500585285967,12.540570918333339,passed,
2025/06/28 11:45:00,0.4983987563454544,0.5629795876516622,63.05107506188767,79.46280219275285,2.8464061903507774,3.02,2175.4220364552402,2226.0287973964346,0.9617383153033887,0.9869691614540542,51.59970812041665,31.285874384588936,3.960709454694114,1.2009483642980652,1.0600390152852994,12.528316899999997,passed,
2025/06/28 12:00:00,0.49566591168705804,0.5615827725708257,62.9829416295738,79.05741365956376,2.8385518248613844,3.01,2197.270372746103,2208.523933631955,0.9615955172535084,0.9862127700169372,51.34408068379329,31.50923457415567,3.9653797273693425,1.2015333814489717,1.058737255014354,12.506075468333334,passed,
2025/06/28 12:15:00,0.4957509879664045,0.5634831990016281,62.75803328846807,78.88819751316157,2.8452270216843973,3.04,2178.568549517828,2206.5179645403714,0.9616792916371962,0.9866517859077223,51.712139163982776,31.10015601343601,3.958924279048042,1.1770948310673464,1.0351955090719174,12.476566642222226,passed,
2025/06/28 12:30:00,0.4993759628126427,0.562635828598372,63.65567875290599,79.69159746074605,2.8463429401657963,3.0,2208.850936142071,2223.4915484601447,0.9617130817442734,0.9864193737036305,51.3457299873548,31.276675021310812,3.9575886093701733,1.1845295784560586,1.0450700428941047,12.61596673944444,passed,
2025/06/28 12:45:00,0.5026588846190304,0.5672702757852003,64.01786126791414,80.26961813760434,2.854824548231893,3.06,2182.8602456080844,2263.8054618542624,0.961922489822829,0.9874722068737576,51.81769572680972,30.259827758526672,3.9655263978228232,1.1835966550841985,1.0397259492234534,12.694450419444443,passed,
2025/06/28 13:00:00,0.5007911488578937,0.5636793686520182,62.98194032077735,78.59913634180506,2.8574779617527435,3.06,2174.2328172607854,2180.0978257386546,0.9618196619734447,0.9866129963804919,51.62432031208817,31.042631154186786,3.967112371819764,1.1397693897974677,1.0103512254929792,12.442403850555554,passed,
2025/06/28 13:15:00,0.5041528628746079,0.5621518988964355,63.087653877524474,78.07253722736037,2.8539679123403494,3.08,2200.7666391227554,2137.9347929403875,0.9617822534331326,0.9855427787898374,50.97449498154515,31.245497466248572,3.967460581870378,1.1056947742646532,0.9888838941676585,12.38251466833333,passed,
2025/06/28 13:30:00,0.5026309244107247,0.561993865603955,63.17314671904253,77.93252433374658,2.847135510414589,3.08,2217.546756053913,2136.500271676609,0.9616970759891443,0.9850798447207979,50.802167538038816,31.20390196052461,3.9714944424898295,1.1118591941009521,0.9918523459867721,12.396561906666665,passed,
2025/06/28 13:45:00,0.4765671855985734,0.568678662240077,61.618337610483124,77.49815146577875,2.839440939427955,3.02,2136.0249730430037,2223.4424640553075,0.9614175887844729,0.9873296830680239,53.27827776640107,29.858193891097393,4.017384479296239,1.2177032839843802,1.0309094800517764,12.37845031500001,passed,
2025/06/28 14:00:00,0.4732371651738819,0.5645388862128183,61.754228003507414,77.33354106554206,2.827857365042065,3.1,2191.617177962582,2197.5908143553543,0.9611706581335618,0.985916504802178,52.662520174692446,30.694045376669653,3.994442987399452,1.2109999998634569,1.0258417472233203,12.412054147777772,passed,
2025/06/28 14:15:00,0.48384383700255434,0.5639410520679974,62.47457276936345,77.39714298990047,2.8296712395728174,3.04,2218.2716881896995,2172.223370674842,0.961320149615523,0.985127369155894,51.7993521440168,30.707303081963016,3.995582941745567,1.172198302339285,1.0109256513587679,12.423657595555557,passed,
2025/06/28 14:30:00,0.4802430404218096,0.5612543222560211,62.45396303408254,77.42653032385236,2.837375020117487,3.09,2218.144915694313,2160.850642882442,0.9612661252916628,0.9852431621448866,52.077154045714394,31.422461823553768,4.004884341908837,1.1777406850381757,1.0134323286924918,12.424852611111106,passed,
2025/06/28 14:45:00,0.48748049435711643,0.5618793577710868,62.903646202017136,77.32433868563606,2.834456783767532,3.07,2240.7451740209626,2143.1777118368223,0.9613473727086496,0.9845153135921896,51.392617883803915,31.132857380042026,4.002397443380101,1.146723375736999,0.997384262171182,12.426039963333334,passed,
2025/06/28 15:00:00,0.47110857691291225,0.56642171526275,61.976414951959974,77.01952004902815,2.8261774597776372,3.06,2199.2060484748954,2197.9770120679423,0.9611336730705163,0.9856680307701232,52.804705060989306,30.15195991789465,4.026726645326453,1.209091886410523,1.0161991430825557,12.427219652222215,passed,
2025/06/28 15:15:00,0.4731107926078489,0.562508544984949,62.30401072853829,76.88815938622416,2.8243844350958813,3.07,2238.711067994459,2161.6784552383656,0.961059952072004,0.9845761020129994,52.17645005611097,30.980935363638213,4.020949816233881,1.1875435114498396,1.0075177755988363,12.428391677777777,passed,
2025/06/28 15:30:00,0.48195959798414184,0.5619894386146486,62.797859481104496,76.78087524950288,2.82165669644938,3.05,2269.3226153648825,2135.7334836427226,0.9611451873255598,0.983632523238941,51.262236260417744,30.94615944347857,4.005353465114498,1.1526698272280922,0.993472250045734,12.429556039999989,passed,
2025/06/28 15:45:00,0.47785510667683856,0.5594340156546461,62.756059276463226,76.90846925035707,2.833093816699031,3.11,2259.81580741095,2130.5814031172076,0.9611139366883468,0.9840692094660629,51.725712133488045,31.67995834175369,4.016737489723437,1.163038333055227,0.9988322935383399,12.438407189999998,passed,
2025/06/28 16:00:00,0.47726783374878956,0.5636664362311414,62.73422063488872,76.86361029977638,2.829803349688011,3.12,2240.4713398510266,2159.792277303208,0.9611672069476099,0.9845615962951736,52.05898946558529,30.676505830312408,4.035654888537658,1.1783789786742727,1.0037219032407414,12.451880723333334,passed,
2025/06/28 16:15:00,0.4676636490721351,0.5629964496997207,62.45346956179104,76.6229685266054,2.8182697244296517,3.06,2259.948987412814,2165.2259435839765,0.9609127931749084,0.9841009727198015,52.301829914745554,30.76825413068033,4.040160747654133,1.2003973106053676,1.006766920519146,12.471336533333327,passed,
2025/06/28 16:30:00,0.46020504879598806,0.5608396257870443,62.26753973037795,76.48008169704792,2.811641074339924,3.1,2279.9002600745494,2162.6322008098896,0.960706166972702,0.9836689064268535,52.45308659064189,31.25011142207497,4.038365021125474,1.2208912758632706,1.0140807534276282,12.49080674111111,passed,
2025/06/28 16:45:00,0.47214614347841843,0.560342163129148,63.149519455756405,76.64411119325501,2.812902536160069,3.07,2313.441096813693,2136.6332815499404,0.9608703674004871,0.9827781869604006,51.42971141977427,31.21974648278273,4.037059676334969,1.176204962473108,0.9968099858643609,12.517625505000007,passed,
2025/06/28 17:00:00,0.46080186901591347,0.5615581980714258,62.59945087264364,76.46427217012585,2.802184549497444,3.08,2306.722850293477,2164.920276226241,0.9606540519638646,0.9830090212013113,52.11740130087087,30.94607535341737,4.046312944431989,1.219690824620103,1.011893572482184,12.530369279999999,passed,
2025/06/28 17:15:00,0.46181190488389895,0.5616228535377942,62.7090774859611,76.47173932741221,2.7984176594128085,3.07,2316.3524703098874,2164.553411563068,0.9606443955612209,0.9827486923932205,51.91787047570065,30.88228882760811,4.045784352154899,1.218914968311255,1.012760648460014,12.539446150000003,passed,
2025/06/28 17:30:00,0.45135378858955616,0.5589076411655394,62.45594736862782,76.21118567295409,2.781837378405175,3.05,2346.3791619080343,2165.0480081667324,0.9603229129754283,0.9819414021486854,51.974429413534914,31.440118329543722,4.064643098359544,1.2637551031255423,1.035072331219341,12.550056731666668,passed,
2025/06/28 17:45:00,0.450217483860418,0.558624860698829,62.36942948408345,76.11696923749099,2.7806508923704003,3.05,2347.704749126173,2160.8444246416534,0.960296576612989,0.9818526148281499,52.02271886582459,31.496878209754687,4.066721294802027,1.2627025823078448,1.0329576914299021,12.536701283333334,passed,
2025/06/28 18:00:00,0.44846221465214026,0.5583011296123992,62.443770045271094,76.18394005955109,2.7760843826689885,3.06,2359.1975437549127,2165.127948082127,0.9602356387936788,0.9816365265223282,51.99842020220176,31.541586520314958,4.071533636389136,1.2722818077602953,1.0374326626183672,12.559909339999995,passed,
2025/06/28 18:15:00,0.44758973057565205,0.5581688392587059,62.64984844609423,76.44467997445028,2.773615739456448,3.07,2369.9963063730156,2176.02009964383,0.9602044424918537,0.9815728142059458,51.98180249950878,31.564175901896416,4.073999279360818,1.283700899446438,1.0439459187519893,12.608902655555555,passed,
2025/06/28 18:30:00,0.4516222666061725,0.5565243503795252,63.1081168998938,76.58072921370362,2.7690338030698203,3.07,2407.3160917291266,2157.637781105413,0.9601996962654654,0.9806927410981798,51.32160709281319,31.828575059067138,4.064033985708255,1.2561437159499205,1.0308747876772046,12.640511583333328,passed,
2025/06/28 18:45:00,0.44575369404904536,0.561221597766501,62.67365636713594,76.82362369854133,2.7778053897953447,3.16,2345.7052082627765,2209.933193604894,0.9602666439189568,0.9824784146979546,52.56988810557077,30.938091110931154,4.084617410258933,1.3006555777096305,1.0475797309142272,12.654676906666666,passed,
2025/06/28 19:00:00,0.4448399276080689,0.5590974406621575,62.85831484287204,76.7591277427345,2.766832756779228,3.04,2385.323519601914,2196.3112029667186,0.9601343686727571,0.9814626526955306,52.068641419636656,31.306408526043104,4.080837893629659,1.2973071447899778,1.0463671867067013,12.676617030000005,passed,
2025/06/28 19:15:00,0.4399321549665868,0.5588573209254968,62.61642701776655,76.88426226302704,2.7705465536200045,3.05,2371.54940929177,2209.0638244947163,0.960079539908471,0.9819860927451005,52.57006988811984,31.460917859277842,4.079997985163437,1.318166924035172,1.0537248694700692,12.690802208333333,passed,
2025/06/28 19:30:00,0.4447424916463961,0.5571478242627677,62.971789585855745,76.75589631517697,2.761713813730519,3.05,2413.235232445912,2182.093892217901,0.9600584507165433,0.9807848540696373,51.70650171884745,31.686186532913723,4.068727958627809,1.2855001262051167,1.0398367690620651,12.690983922222225,passed,
2025/06/28 19:45:00,0.44751934958189693,0.5568553523441907,63.114431237177314,77.00960273127747,2.774024837484119,3.07,2392.2260198418267,2182.5497238384205,0.9601852758074528,0.9814242759291926,51.898358545218954,31.872197959862596,4.075514826690915,1.282575696905621,1.0425329828626957,12.690541538888889,passed,
2025/06/28 20:00:00,0.4456568299548109,0.5569136173578417,62.960882216252635,76.90122674346814,2.7712051793133687,3.08,2395.3437650551546,2181.187949860682,0.9601343396147837,0.9813059987583707,51.93980405162041,31.83683902704347,4.070487184429454,1.2800946531097581,1.0373883709403606,12.682508391666659,passed,
2025/06/28 20:15:00,0.4669891872716653,0.5613145674049692,63.65691397936843,77.65511240128562,2.8116205906247558,3.07,2333.018649700344,2172.9306260067915,0.9608176376771936,0.98308940714435,51.957394111158926,31.02383001442146,4.043765215386826,1.1804170956306352,0.9857403154546902,12.669019763888887,passed,
2025/06/28 20:30:00,0.4547353922843143,0.561437514018294,63.22924700734331,77.45470051638692,2.7971473213223277,3.11,2332.6432480725853,2200.5101847156297,0.9605416581117601,0.9830920847073827,52.505214024017754,30.9923916458987,4.078404793625279,1.2444889121044151,1.0166923782596655,12.679897981666668,passed,
2025/06/28 20:45:00,0.4484989825986347,0.5652439064229042,62.6417353600739,76.93485263905556,2.779495867556318,3.12,2327.4693394088717,2223.482412063868,0.9603932026968588,0.9829485041946493,52.75196082103911,29.960515488059976,4.0797833139149855,1.2685807011350358,1.020485987042376,12.649351586666668,passed,
2025/06/28 21:00:00,0.4417826842686107,0.558393896069579,62.48727908663429,76.26505489704728,2.7560717071703222,3.05,2398.381025366696,2178.36329053164,0.9600045407327691,0.9807782009088416,51.90790172047023,31.36591433441576,4.082051823125461,1.2895612041723385,1.037534587673205,12.613835519999999,passed,
2025/06/28 21:15:00,0.4357638919516664,0.5567553234746901,62.0171125785,75.97601518454697,2.7580504689945466,3.05,2385.5010543480107,2169.607723113901,0.9599012364284756,0.9809667824975123,52.35122437813241,31.817807211478005,4.091541632059635,1.3050800748085725,1.0423529931461806,12.5632199,passed,
2025/06/28 21:30:00,0.4421436486039903,0.5585455552484959,62.0221436818684,75.78819413573086,2.7603450329693273,3.08,2379.931063420383,2155.8925495745502,0.9600376492991068,0.9808735356259258,52.01566214733891,31.343808734032557,4.072958247449385,1.2607016171815366,1.0173685815626634,12.520438180555553,passed,
2025/06/28 21:45:00,0.44471247021582816,0.5579486354601403,62.001334699764605,75.60772071785911,2.7629010143852484,3.09,2375.1962427228336,2140.8993663776305,0.9600891360046193,0.9807914417807273,51.8646471546059,31.482653524136992,4.076648899452805,1.2504463255649494,1.015731595162448,12.477525139444436,passed,
2025/06/28 22:00:00,0.44273640310951934,0.5583482877768545,61.72625350853182,75.3140265233415,2.7604750302829513,3.09,2367.719072532786,2136.822091067391,0.9600502574659242,0.9807717449602766,51.98437588747324,31.376504970160653,4.083612998032457,1.252338347289582,1.0140905175355628,12.434673404999998,passed,
2025/06/28 22:15:00,0.4370217829782022,0.55876721562546,61.22118359025464,75.03762341842446,2.7602872261921934,3.06,2346.9594315022077,2142.455159193338,0.959973572796683,0.9811674757154657,52.50918802937755,31.33897762849895,4.09228917292852,1.271882570552384,1.0196361544487678,12.392073747777768,passed,
2025/06/28 22:30:00,0.4396516152103206,0.5595593059739489,61.04746664314359,74.76711304109197,2.7612017124829866,3.1,2337.5587208440998,2132.1652490507813,0.9600353579683923,0.9811573138441811,52.39812182360481,31.132534589451936,4.083497593467225,1.2548449818780345,1.0112125563664334,12.341809479999997,passed,
2025/06/28 22:45:00,0.43744629961409576,0.5599775254387791,60.826584109251215,74.43932569537375,2.7543073283757065,3.07,2343.0943549834974,2125.0620328481164,0.959958297404702,0.9807924987498602,52.3667917021666,30.958199004722122,4.088310768182798,1.2498616927179316,1.0034872845853484,12.30667588333334,passed,
2025/06/28 23:00:00,0.43367492728017765,0.5580715155610172,60.51823429562032,74.10650348956405,2.749812402866464,3.05,2339.511673201532,2120.5228642632037,0.9598510805834288,0.9806521614437899,52.43479595047248,31.426453538889326,4.102023890846012,1.2871661096576128,1.0305295214690817,12.264258288333325,passed,
2025/06/28 23:15:00,0.43311137118266896,0.5584899232616524,60.240292407792694,73.841416722775,2.7514936736655695,3.04,2326.0258202568843,2113.090455714089,0.9598592153225554,0.9807911872428787,52.56482655717457,31.343497019428824,4.10267722765555,1.2792770549637151,1.02377650305667,12.214200349999993,passed,
2025/06/28 23:30:00,0.43057283345760705,0.5585958382634544,59.93198523377642,73.50487995885698,2.7436070069171317,3.1,2330.1992007439885,2110.451284934613,0.9597689378741544,0.9804696786137569,52.52161626958948,31.25890671514435,4.096858069019754,1.2874500972959992,1.0266706508368597,12.183399787777775,passed,
2025/06/28 23:45:00,0.43625694427098377,0.5589558097478337,60.15568489900282,73.56338066408337,2.7524757651393386,3.09,2325.420975053014,2092.1896484852323,0.9599177648058942,0.9805342858234373,52.354837712844386,31.177329716775926,4.096721711705065,1.2423946087768478,1.0008393414885632,12.159366181111105,passed,
2025/06/29 00:00:00,0.4502886835390676,0.5579728833155894,63.91706922843939,77.83591671727167,2.7786005727328074,3.08,2409.2767159592836,2215.215270917222,0.960259579787785,0.9816910041342907,51.83016687876289,31.63497171908235,4.0657657419851345,1.2934926155667816,1.0504044120528326,12.849616083333336,passed,
2025/06/29 00:15:00,0.4499072165178974,0.5561776964550665,64.28946685890246,78.3537202899929,2.783070927874312,3.06,2420.68594241495,2223.5133058533024,0.9602533850836407,0.9818073368105069,51.859425679102785,32.10939317030955,4.064962976209091,1.3074768003522887,1.0617370994528763,12.925135911111107,passed,
2025/06/29 00:30:00,0.4319999616554975,0.5615173880782308,59.85919776212928,73.52864659548537,2.7698378256631497,3.13,2271.513645229533,2122.84790808122,0.959993585474052,0.98213331000444,53.39133980026892,30.79848655845232,4.106296322196487,1.279930308483911,1.0180190145077643,12.171668849999998,passed,
2025/06/29 00:45:00,0.445198542771012,0.5571347652512589,60.84928099655141,73.8405246071633,2.7727727603674643,3.08,2330.7822851425985,2071.6723668426685,0.9601280354202774,0.9806581803729668,51.98087906407898,31.66728029721406,4.0800440275537575,1.2097181965782982,0.9918453973403211,12.207006337777775,passed,
2025/06/29 01:00:00,0.45051037710746383,0.5553958517032312,61.335897630546334,74.05554400249409,2.770973757748014,3.1,2359.3043325845983,2058.8237398991264,0.9601636041161481,0.98001465435392,51.316672256088594,31.996215719660906,4.0694676687458236,1.1967271867432505,0.9925121560195409,12.242516947222216,passed,
2025/06/29 01:15:00,0.4582024326923762,0.5590837702923709,61.686767212964554,74.77503732042261,2.7948280201210163,3.13,2310.758593225404,2084.995161924258,0.9605080527146558,0.9816817219136091,51.81448016696928,31.34886336961054,4.065539098845817,1.1752198070074402,0.9803784655566345,12.285375764444453,passed,
2025/06/29 01:30:00,0.4597740109796637,0.5593385319471939,61.93328918959631,75.0167713324805,2.795155391417606,3.1,2316.7005877770252,2091.1642049389843,0.9605394346300073,0.9816854205548892,51.72451323099432,31.283917197735892,4.065647846961088,1.173969307516412,0.9806121835289533,12.320667040000004,passed,
2025/06/29 01:45:00,0.4530414220254593,0.5614723038028393,61.6361752834148,75.18509771424146,2.7915736347768227,3.09,2297.4261575366218,2131.5028078239607,0.9604620072944086,0.9824165034033324,52.38518255610287,30.861546295936357,4.069171679256103,1.216522875791403,1.000080453465746,12.363681329999993,passed,
2025/06/29 02:00:00,0.45501593308833466,0.5572379928358544,62.10709580912781,75.24841106124124,2.7819284040732315,3.08,2349.2988885634854,2107.6603450471084,0.9603468326911656,0.9811052702125722,51.52025103672676,31.719399168880074,4.06533909224952,1.217009467716098,1.0099221403971463,12.39894148777777,passed,
2025/06/29 02:15:00,0.4434554914475753,0.5600577713611676,61.613312193948616,75.30957616871466,2.773315786341225,3.08,2331.26930457474,2155.0294053384205,0.9601648445620211,0.9817952067646264,52.43464746065071,31.117637304133638,4.078425573924977,1.2721805596822982,1.028559765533386,12.441923034444441,passed,
2025/06/29 02:30:00,0.4528575257130154,0.5580443633116468,62.32900351883814,75.66624920392769,2.7799976408054885,3.09,2355.232724159734,2130.8992803535357,0.960315065470431,0.9813018967427971,51.70133514139714,31.548262421407305,4.070431200856351,1.2320638816688312,1.0151372806010102,12.471436388888886,passed,
