datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/29 02:45:00,0.45137859039387673,0.5579592501658197,62.338124393736685,75.72081165845275,2.776701159886397,3.1,2363.3170139600625,2134.977009817543,0.9602709376163018,0.981171984584894,51.71530808710577,31.547128585893766,4.067453101147217,1.2364793035349448,1.015948229728874,12.490418233333326,passed,
2025/06/29 03:00:00,0.45857506985896945,0.5595306422070347,62.63121996814941,76.35180513184751,2.7977651803911328,3.1,2321.7737266411727,2155.962079352601,0.96056003099295,0.9825714817829055,52.00783833259941,31.391817618771093,4.05757137809794,1.2343456768238823,1.0232743850603048,12.527653325000003,passed,
2025/06/29 03:15:00,0.45838898331841843,0.559690043173407,62.893943604381256,76.64778523497961,2.796481479411431,3.08,2333.2399121050817,2164.568029506583,0.9605435846123926,0.982500710736917,51.957335354851075,31.33833205900756,4.060156595291792,1.2336302682646139,1.02051758808897,12.578036606666672,passed,
2025/06/29 03:30:00,0.46073933196963407,0.5605856782072751,63.11473625166409,76.92329758489214,2.7964812196093196,3.08,2335.069026212031,2178.0766490467577,0.9605977200608252,0.9826276516495527,51.85777019233725,31.129956498844237,4.052027710283022,1.2374682536028176,1.0255336279822453,12.620927122222223,passed,
2025/06/29 03:45:00,0.4651694006272026,0.555040940957069,63.78738603848607,77.15717786187595,2.7933284936339295,3.06,2387.9290127705517,2145.6763317634086,0.9605404633330442,0.9814002691143313,50.89198698997338,32.324058422263754,4.046226444542851,1.2302963116863261,1.0351674503669375,12.66384898777778,passed,
2025/06/29 04:00:00,0.45952299675399183,0.5589279403426897,63.50181584644841,77.48739522722164,2.796098526306966,3.03,2352.6939847373083,2194.4772754390256,0.9605470916620951,0.9826172798758681,51.8002013399113,31.55415756533864,4.049567788147575,1.2629102454268133,1.0445736571411899,12.714338859444437,passed,
2025/06/29 04:15:00,0.45510977551389015,0.563145896155897,63.18160555092584,77.991156992248,2.8079953264858855,3.17,2292.7091396675455,2253.1910015146404,0.960653900104504,0.9845595742772582,52.97284910606637,30.812194729305794,4.0514755247580645,1.3138421381806562,1.0698260196325868,12.764866351111104,passed,
2025/06/29 04:30:00,0.4636761858161563,0.5583588500288523,64.08732754024139,78.29399753854284,2.8074643590418416,3.04,2350.8822340363663,2211.2018741436814,0.9606812460009474,0.9831777282899664,51.81030843353576,31.79694044164349,4.044177660009377,1.2664147388587246,1.0530730551428298,12.807888536666669,passed,
2025/06/29 04:45:00,0.4652070237222394,0.5590636489378215,64.36866123795005,78.61142190828858,2.80709279184402,3.09,2359.5787241013354,2221.1348777765743,0.9607132157036843,0.9831761411708639,51.73041523529622,31.617737777549912,4.039097507378536,1.2605252363769404,1.0484376610944777,12.858488133333337,passed,
2025/06/29 05:00:00,0.4645434023122267,0.5581455533586523,64.5519275704953,78.88342604904248,2.807585913104582,3.1,2368.7531657274,2226.5028845576444,0.9606891391240233,0.9831569668741647,51.716023889396055,31.847281873472923,4.037130110542199,1.2683182895555032,1.0540322518597633,12.901576153888891,passed,
2025/06/29 05:15:00,0.4813156134174762,0.5563375607042865,65.6517602850016,79.47151628166228,2.8193538717824014,3.07,2390.2156118098223,2201.7844201902926,0.9609920088768136,0.9827748336421476,50.62368384135679,32.23564660863216,4.021130824830326,1.221692845546696,1.045808611643208,12.946473069444437,passed,
2025/06/29 05:30:00,0.47478136825340334,0.5592118668880163,65.19566041962837,79.75837975790422,2.825882606436036,3.08,2344.5140750709606,2249.1029709968475,0.9609988038625717,0.9842075369326255,51.64333108175229,31.76040275740102,4.021881241476887,1.2655324024823567,1.0661130869865478,12.981022511111101,passed,
2025/06/29 05:45:00,0.48198851794407804,0.5572041729345535,65.79910216236222,80.0533733405945,2.8281690684545353,3.08,2370.999715075308,2231.042372332723,0.9610822749171413,0.9836508561058512,50.95830221609274,32.169263245496175,4.011530211989495,1.2406698022923808,1.0600912705363121,13.015353083333334,passed,
2025/06/29 06:00:00,0.48248502685899936,0.5572957193512511,66.02421788889038,80.37306182128602,2.828703233733874,3.09,2377.530755234838,2241.1762133756865,0.9610928174286607,0.9837138430513847,50.9340499622577,32.157177875576146,4.006874932489599,1.242958279817898,1.0614444871557143,13.06495133777777,passed,
2025/06/29 06:15:00,0.4893336365540996,0.5571277699217918,66.41936273847585,80.85497115070561,2.8421192692400576,3.09,2362.3868102357014,2246.652962223463,0.9612898457776893,0.9843083986111014,50.8482867834555,32.300838037610895,3.9992114913732593,1.2375797917339404,1.067941112315284,13.099440750000001,passed,
2025/06/29 06:30:00,0.4943401795531263,0.5574217689883108,66.73343245786505,81.28410052794978,2.852526490169124,3.08,2351.0155062259914,2253.2219527958887,0.9614472034708126,0.9848054130818163,50.84960408486997,32.31246414430691,3.992096861354833,1.22820452298496,1.0669265370849572,13.13370931888889,passed,
2025/06/29 06:45:00,0.49490998099467814,0.5573272405481718,66.91863041502548,81.55621439811128,2.852939671133028,3.07,2355.574624296983,2262.7139127218707,0.9614555747780537,0.9848733283616063,50.80492461289869,32.34751849826237,3.987627886573638,1.235104989425457,1.072999588701542,13.175698580000002,passed,
2025/06/29 07:00:00,0.4961495756602148,0.5571566574471646,67.07838757285316,81.79806788308382,2.8542655342302403,3.1,2357.9574725188236,2270.177548331761,0.9614833685726052,0.9849677128535214,50.75288502470078,32.40588258141247,3.9803882799658643,1.2409164416159737,1.0797536934864904,13.209926277777779,passed,
2025/06/29 07:15:00,0.5054253174355997,0.5566203636777974,67.72699163471239,82.24112913596848,2.863486175412932,3.1,2366.6302881112756,2258.619337230493,0.9616760142389906,0.9849158604957138,50.29542428641349,32.529768575447676,3.9718511745858316,1.2064989399846209,1.064938641440051,13.244338359999997,passed,
2025/06/29 07:30:00,0.5147063393773716,0.5597279893476385,67.95499716910773,82.66719917282869,2.8807093639401504,3.09,2329.5538751127574,2271.504463473381,0.9620039832400973,0.9859788545722215,50.475195762200585,31.937464371013185,3.957987030162123,1.1756256862649723,1.0474297465107396,13.25431184,passed,
2025/06/29 07:45:00,0.5013740050911849,0.5642626430833468,67.27978614862641,82.97221197548872,2.880094822800935,3.1,2278.2271176191007,2344.532560730173,0.9619068448626785,0.9876320065188251,51.92902689880683,31.073968787519515,3.974343882201751,1.2470881313113806,1.0792745310285108,13.313986216666658,passed,
2025/06/29 08:00:00,0.5097295368491334,0.5622607419682599,68.8598475813986,84.33366247194456,2.874884996591712,3.09,2350.134626441413,2360.755297832066,0.9619366827082021,0.9866756230933198,50.879843033209376,31.417823437987067,3.953040880699303,1.2365938138067052,1.0814916558133072,13.543266763888887,passed,
2025/06/29 08:15:00,0.49368505844540883,0.5658032852864021,65.09501771875775,80.26006335721638,2.8652341786642217,3.07,2233.6702294112465,2275.41232174802,0.9617149605696192,0.9870060832060255,52.164804858109385,30.560915215071724,3.9866317991552824,1.2191373978305093,1.0508738602247452,12.919577439999994,passed,
2025/06/29 08:30:00,0.4849001797003988,0.5680132189099986,63.16120944694879,77.95071408463947,2.848388124732919,3.04,2198.461941189799,2224.373023512342,0.9614967498648033,0.9864210190002154,52.444503826494355,29.866758387972144,3.9933508192294664,1.1987122135509705,1.0243107896840444,12.597950591111116,passed,
2025/06/29 08:45:00,0.5038202866272902,0.5593826983155676,65.32389657930338,79.66428795109779,2.866071790134136,3.07,2280.3934560291887,2190.9951312671556,0.9617253517640529,0.9852744005834093,50.76045037977237,31.9025166159456,3.957909717845946,1.1579956736878472,1.0276563421854197,12.815320692777778,passed,
2025/06/29 09:00:00,0.4925092624148558,0.5609681679729311,64.52282865344742,79.08482674923847,2.851562723871361,3.09,2271.1600961113995,2206.430999154999,0.9614846049716751,0.9852612515933316,51.29242941028045,31.49867407138687,3.9688657282238022,1.190853334635527,1.0370176281487522,12.76813186,passed,
2025/06/29 09:15:00,0.4833988479756224,0.5681097362219706,63.61890842826212,78.69339097641034,2.8452367593734103,3.1,2207.9031490048155,2263.008749347201,0.9614669997188472,0.9866953109303386,52.526440251299405,29.892164230513256,3.99820879402397,1.2456833670121144,1.0582933889756083,12.720802881111114,passed,
2025/06/29 09:30:00,0.47238727252722057,0.5663611209508701,62.997411886020764,78.26006481207439,2.8378586792956293,3.04,2214.9678644190685,2253.6341496697905,0.9611998073581736,0.9863962162102785,52.915938699334106,30.302439410488287,3.9998293475053694,1.2591587424343886,1.0542752828389748,12.68126101,passed,
2025/06/29 09:45:00,0.4826992224865818,0.5645188617338838,63.370756120177305,78.11788277383113,2.8422476021229497,3.06,2230.513329297041,2214.574262847746,0.9613513754342871,0.985716994188919,52.10824706924949,30.663101005515347,3.9918856028800245,1.2116213967954306,1.0362484654586828,12.634039549999999,passed,
2025/06/29 10:00:00,0.4631320333389753,0.5656551991548284,62.37799663330976,77.44966566062347,2.8231271399610343,3.02,2217.332581943003,2241.2229893470194,0.9609418302169453,0.985826453044615,53.10175217510594,30.384364315340335,4.036600416775641,1.2924840367522197,1.0684798139178588,12.587069238333335,passed,
2025/06/29 10:15:00,0.47127325304290607,0.5630626296825912,62.559010893300645,77.03484759120252,2.81518800638226,3.03,2257.3002754656873,2197.164091237511,0.9609510830222925,0.9844068644916057,51.94305433455835,30.806317289088735,4.003859869771423,1.2461883531132196,1.0510703261776866,12.540154659999994,passed,
2025/06/29 10:30:00,0.46973438117607413,0.5624725085872596,62.31317731400389,76.7453985555549,2.81484971926439,3.03,2254.035457667405,2184.2486314338335,0.9609149646495806,0.9842958755431878,52.00358914865678,30.939944634545423,4.006672234387838,1.2400471322867255,1.045355847600562,12.493102722222229,passed,
2025/06/29 10:45:00,0.4613816664248504,0.5661622657111808,61.48771549108296,76.4890661062957,2.8170962723628388,3.01,2200.111402955442,2218.019533220119,0.9608853244895538,0.9856196235727704,53.10266875122549,30.211989905701166,4.017935137704807,1.2817369785833854,1.0603592680499634,12.44630019111111,passed,
2025/06/29 11:00:00,0.4659899128184585,0.5635364504185847,61.64585654791309,76.05220339177987,2.807308176908726,3.01,2240.6537279128293,2176.161484487632,0.9608281111913182,0.9841774298304445,52.156650830169454,30.640735919841386,4.007051000700505,1.2445412538921294,1.0437001383488997,12.399361461666667,passed,
2025/06/29 11:15:00,0.4630749884556343,0.5636320534968776,61.343515942485695,75.65531748245125,2.800854307596106,3.02,2243.657469584396,2166.6651038806003,0.9607374397183402,0.9838442600543572,52.1683231586535,30.554863297545115,4.011563720982783,1.2419242720864765,1.0374650043078453,12.35267097777778,passed,
2025/06/29 11:30:00,0.4547210741461332,0.5652975299131815,61.12765108440402,76.07441275652351,2.807831751613488,3.02,2210.016979604247,2207.28902393605,0.9606979322810735,0.985138723568235,53.23258847771556,30.352590511589007,4.032588268410387,1.2886757933251913,1.0561554758835507,12.40305205333333,passed,
2025/06/29 11:45:00,0.4621468901370816,0.5648115824059278,61.81732800211503,76.29905235130664,2.798347174893826,2.97,2257.0285627939024,2195.09231119047,0.9607302496831862,0.9839773308664125,52.27418991943877,30.267384388091315,4.019802784752692,1.2538229596773234,1.0405783559192812,12.45857987,passed,
2025/06/29 12:00:00,0.46305534329334513,0.564994599727439,61.857897591352454,76.15304440336526,2.794307069678954,2.96,2263.2995923457015,2189.0576451804404,0.9607216720944188,0.9836711546243445,52.09683799131951,30.161973599376637,4.028163299147911,1.2497632898275275,1.0388627225799623,12.441253305555556,passed,
2025/06/29 12:15:00,0.4564507004722469,0.5640220016248412,61.24906632253898,75.79147541431887,2.7969530935137223,3.0,2245.201634252805,2180.879117229506,0.960624269236957,0.9839818530596716,52.63430937967144,30.47726884167406,4.029373615312218,1.2580920726510993,1.0371006246139594,12.379540249999991,passed,
2025/06/29 12:30:00,0.4507924527514227,0.562950707740935,60.82067190317591,75.2166674269789,2.7855113270033383,3.03,2257.25642350027,2164.901983798343,0.9604396949991729,0.9833159357416993,52.62241412073609,30.637638930135903,4.038705766908823,1.2656356143805094,1.036466244623089,12.317972333333328,passed,
2025/06/29 12:45:00,0.4621924857626994,0.5606729516454207,61.19186152450738,75.19241416595314,2.8016978704996016,3.03,2254.322332687464,2120.3640618058726,0.9606819247589575,0.9831639917120479,52.0389562053445,31.203175647464647,4.033842254878183,1.2070576701155553,1.0131649717155509,12.256549555555562,passed,
2025/06/29 13:00:00,0.46020225423491185,0.5605232845589958,61.36769646693814,75.51901987219418,2.799490550091624,3.05,2264.49574594426,2135.194899014613,0.9606356544058651,0.9831867669294753,52.12097880987336,31.245814924853025,4.032331857952934,1.2204150236851925,1.019537881264104,12.316892383888886,passed,
2025/06/29 13:15:00,0.4670629012350828,0.5610655445755949,61.948296101470326,75.872411609203,2.8017540254961313,3.04,2282.0591503602027,2129.3568962279805,0.9607599500139301,0.982890820025126,51.67205964243446,31.052793304981822,4.027733353775258,1.1872731691443732,1.0014335023111027,12.359702666666672,passed,
2025/06/29 13:30:00,0.4617507350052271,0.5618928588234107,61.82342611412378,76.24231631130488,2.810110529081485,3.05,2251.4376416075593,2159.1615637973123,0.9607691979909361,0.9840042901184621,52.515600583234324,31.03798349125485,4.047567522122907,1.2201017801109633,1.0168975609170259,12.394271266666664,passed,
2025/06/29 13:45:00,0.455866835451216,0.5625437448668272,61.75164693784266,76.15968980347566,2.7923199346659136,3.04,2280.765495923069,2172.707935714523,0.9605620691396568,0.983304834140842,52.43004416043262,30.74234206361723,4.045816053126403,1.2384641984474924,1.0200448965126339,12.435522641666662,passed,
2025/06/29 14:00:00,0.4511244020796533,0.56402766611577,60.924345426665376,75.1785072850276,2.7844438396673663,3.01,2261.6834029516544,2154.3966503881684,0.9604626580770761,0.9831131081401664,52.680485448722735,30.316013407053312,4.060080125855819,1.2326863171412363,1.0081783746609645,12.296326900000002,passed,
2025/06/29 14:15:00,0.47038419571646195,0.5575472417291423,63.84611240826778,77.91447327075824,2.803605473004777,3.04,2357.7076457370567,2163.2201420463307,0.9607604087647008,0.9824279279079552,51.16743529216495,31.87177584411099,4.031546464120069,1.1970937190326862,1.0117565611697295,12.674897888888882,passed,
2025/06/29 14:30:00,0.4725118316398907,0.5557778586967242,64.48076628755801,78.68099263760661,2.8126560038598893,3.05,2366.878007158188,2172.0926131902456,0.9608302115242408,0.982701175264127,51.18077737876021,32.3626161719417,4.038921608983033,1.2018475570597078,1.019166674507709,12.766562966666669,passed,
2025/06/29 14:45:00,0.45939677102113513,0.5601680525064332,64.1472354070872,78.81679088449154,2.7911260621184826,3.04,2365.0057151215915,2241.7842161940125,0.960567904461953,0.9830393242817238,51.919902294377536,31.3110350486463,4.062112483821088,1.2822535363305732,1.053654953837969,12.858131439999998,passed,
2025/06/29 15:00:00,0.46422005904746283,0.5561290846927855,64.69348546448613,79.02354772453798,2.7909102802955545,2.99,2408.0889080866223,2210.2636360046035,0.9605635523365964,0.982068451125869,51.1545756152024,32.16654701339553,4.046986588006726,1.2542921360000967,1.0452044074975773,12.88940759333333,passed,
2025/06/29 15:15:00,0.45098093020183894,0.5586866840957633,63.49890861887432,78.05646732937441,2.77678533931875,3.02,2380.4320221059043,2221.2028905002976,0.960312387480313,0.9822323487850493,51.98106357326806,31.54801254366817,4.070642709554406,1.2905448337328376,1.0497907945220037,12.77775236222222,passed,
2025/06/29 15:30:00,0.4452758176877222,0.558750409326792,62.697503931666596,77.01333199432003,2.764457401118913,3.03,2379.129668455342,2194.5871703130747,0.9601456424366664,0.9815770611838532,52.05564609566647,31.41597175988552,4.081240681394922,1.2844850184371124,1.038059361197368,12.64384536555555,passed,
2025/06/29 15:45:00,0.4323499688208981,0.5579929566763809,61.61026470831901,75.92391659213006,2.7486300177565197,2.98,2372.510905128803,2181.5326649497165,0.9598291630234301,0.9811086992926684,52.53717982658529,31.527341186566623,4.106370404074498,1.322173652586117,1.0484014232927754,12.517380858888886,passed,
2025/06/29 16:00:00,0.42777404528534,0.5569635549822581,60.87538780136776,74.73282052961105,2.7281970140968244,2.99,2397.608693305145,2141.479014686595,0.9596085278555999,0.9796545231442402,52.16489347337202,31.534243345022382,4.103121855739388,1.3038793733859648,1.0313457477644365,12.383525531666663,passed,
2025/06/29 16:15:00,0.42606964970890027,0.5558579350544831,60.33023365188128,73.76120631917344,2.717378438790792,3.0,2407.147833532226,2100.7986337196353,0.9594970254314037,0.9786569586153463,51.87062522310988,31.641345334873186,4.11070754704047,1.2809492021403446,1.0156394155937039,12.24979653333333,passed,
2025/06/29 16:30:00,0.4254599359056548,0.5574623303345424,59.72997639160383,72.65467783710264,2.7152105724292306,2.99,2388.795630594491,2073.544781202311,0.9594832625015849,0.9783524131796361,51.899959835246236,31.17360784119761,4.118323730859389,1.2627183728322886,1.0012617084611444,12.116193863888881,passed,
2025/06/29 16:45:00,0.4148163447886505,0.5571425956850751,58.682899974974404,71.44024483881108,2.714406359772787,2.98,2361.104615769031,2053.452926710326,0.9592913133516149,0.978400960262061,52.668715612078664,31.265236131599362,4.136301888615794,1.2830196045035323,1.0009576390982327,11.982903068888891,passed,
2025/06/29 17:00:00,0.41563459735397895,0.557415820720076,58.17461989749796,70.35436468581764,2.7174082944862796,3.05,2347.0088356522974,2013.5986988784923,0.959301602375474,0.9780028273261641,52.58625310683859,31.122870484353598,4.135476744347279,1.251820339898666,0.981600074620673,11.849551083333333,passed,
2025/06/30 04:15:00,0.4435849031503066,0.5580350137656022,63.29710152687847,76.0111107915343,2.770646240435072,3.04,2423.21954146072,2171.9453210719716,0.9600419775507981,0.9804975707778782,51.808274982889465,31.40842209307934,4.080381931910995,1.2894834578208745,1.038188596409429,12.731576250555547,passed,
2025/06/30 04:30:00,0.4384331683278912,0.5582806985630154,63.60858188074678,77.07614002465354,2.7781766022315524,3.02,2407.6120387343385,2225.607536809746,0.9600286649915638,0.981704790015464,52.556940275203225,31.558835599977098,4.093108650017971,1.3527834043548423,1.0740555375807563,12.87190221777778,passed,
2025/06/30 04:45:00,0.4450056831911421,0.559177161467982,64.52188970054632,78.27792898992793,2.7819491239465477,3.06,2424.6066309946227,2261.7988927038054,0.9601734216144858,0.9820437771729332,52.234374518471505,31.389081902330275,4.071277650513524,1.3562984481538194,1.0838103430306272,13.037341741111105,passed,
2025/06/30 05:00:00,0.4572011618784486,0.5568611516991153,65.98375197768706,79.62162747003842,2.7906954663717376,3.03,2466.8664348343286,2264.4597071796306,0.9603826517351439,0.9817626421773659,51.35523745428617,31.92955035526497,4.056063165794051,1.322473152016352,1.0786754003054582,13.203690414444441,passed,
2025/06/30 05:15:00,0.4402997983395549,0.5604685048917752,64.0978532983359,78.49346422760914,2.790938627422316,3.04,2377.506351955818,2282.146232701697,0.9601954781098326,0.9832814567618782,53.07028925851437,31.276757353485724,4.094151640149196,1.3814174111877227,1.09228770771454,13.00480438888889,passed,
2025/06/30 05:30:00,0.4680133628749495,0.5557560903145519,66.5988091729845,80.70948416045829,2.817165361893367,3.07,2443.875694189317,2261.156543520118,0.9607242815883696,0.9828353779804897,51.355314857932065,32.39090517521443,4.0305249158828165,1.2724210293128153,1.0573317184417697,13.254853846666657,passed,
2025/06/30 05:45:00,0.45158021328898507,0.5581485252413633,64.60464206876264,78.4720912805511,2.7805243627639458,3.05,2426.3180318329596,2242.252987222634,0.9602801191856116,0.9818031581346531,51.72902896138994,31.609885883531522,4.068020443430493,1.3196300526837845,1.0699890538822576,12.981075457777779,passed,
2025/06/30 06:00:00,0.4470685832851753,0.5603595457123187,62.972885342055065,76.82040528416557,2.7741346491635075,3.02,2372.888069871624,2207.8287006509786,0.9602202512269664,0.9819037237054146,52.140896681526186,31.05883391256041,4.068870776117677,1.3025873089812647,1.0521551321775233,12.707525111111114,passed,
2025/06/30 06:15:00,0.4321842672911004,0.5624690173471256,60.88355103820699,74.91576388869173,2.7590039563493196,3.03,2318.414160905747,2185.467684756172,0.9599326762195658,0.9820038636599842,53.07030279451241,30.524718533986302,4.087749062608683,1.3266313562683385,1.0475452925127977,12.42622783111111,passed,
2025/06/30 06:30:00,0.43010265087002597,0.5629361340030199,59.49540291216579,73.32605689233257,2.7555680506012425,3.02,2274.8804438736906,2135.3652657636194,0.9599003897910962,0.9818565983195978,53.24026979236975,30.373965101771844,4.090311033263262,1.2980767771147015,1.0280219011410723,12.152732172777778,passed,
2025/06/30 07:30:00,0.4370841766300865,0.5586006404751076,57.92163802635752,70.93188791070145,2.743315705017148,3.04,2261.5040453869033,2004.743360478783,0.9598776687939037,0.9799062928566751,52.02255616801348,31.156892621203653,4.080444679905447,1.2054338006929994,0.9865870028013759,11.703663510000004,passed,
2025/06/30 07:45:00,0.43562910510142194,0.5588933752023889,58.18183303857109,71.33992889615438,2.7345491811044367,3.08,2281.2399083750406,2025.0704663876627,0.9598107827733149,0.9796899760319437,51.91898117972166,31.041932753000353,4.0818592477529725,1.2218988009363512,0.9950585457496849,11.77581750888889,passed,
2025/06/30 08:00:00,0.43187784104780147,0.5602405633659038,57.618144468215334,71.29503845780093,2.7451856926428153,3.0,2227.862509307505,2041.744887489434,0.9598653409089589,0.9810540837830615,52.79058657510615,30.93681644353438,4.093093882056938,1.2456256371252659,1.0063255140232474,11.720865138888891,passed,
2025/06/30 08:15:00,0.4326754411241365,0.5610188219166204,57.74433803465412,71.44160812130907,2.740996901595551,3.01,2234.555805103349,2050.897414022107,0.9598647256823666,0.9809544691034302,52.661232640484,30.714979525684992,4.091844560700868,1.2486112286436173,1.0083932264317341,11.746413995555555,passed,
2025/06/30 08:30:00,0.430267736352419,0.5590319459711454,57.725801494722404,71.6732268010241,2.7477876689285265,3.06,2232.330561090464,2051.7734988581133,0.9598414943291474,0.9812683933318725,52.92837480591856,31.28871575038268,4.083311865965166,1.257836666876527,1.0137711823564792,11.77180830833334,passed,
2025/06/30 08:45:00,0.4487137942346713,0.5627281013065311,58.66083262222724,72.20317191815899,2.7622316190676215,3.06,2230.7146755817303,2042.919431895701,0.9602704207301277,0.9814295147138441,52.129243848325714,30.350392078722763,4.066201908185378,1.1770094610453268,0.9741637610316393,11.804767259999997,passed,
2025/06/30 09:00:00,0.44106906404018337,0.5618389301472239,58.44367856590712,72.24681249406449,2.7582277776405624,3.04,2229.679156874782,2059.4529068012407,0.9601175304932702,0.9816199561881381,52.57707318500774,30.620634490765127,4.076990996797719,1.214868257658447,0.9924050194355639,11.830403199999994,passed,
2025/06/30 09:15:00,0.4340517833583372,0.5587259611064405,58.30677616490398,72.20246075957735,2.749493615277496,3.06,2248.1874481030973,2063.837034316643,0.9599045503267493,0.9812167268523511,52.63922631241163,31.358347001031138,4.082200957060339,1.2625081270873664,1.0226791581267984,11.855883783333324,passed,
2025/06/30 09:30:00,0.4418609939781729,0.5579072169829701,58.755907664814806,72.62852207636924,2.7629243742875063,3.12,2255.4522718740373,2047.578635272146,0.9600856787887734,0.9812824864053838,52.297596506752214,31.579899294904447,4.052384599869678,1.210462048674493,0.9951531033167116,11.888948976666669,passed,
2025/06/30 09:45:00,0.4508437420683143,0.5655802680364984,59.08847236081225,72.93958933484187,2.7704881082378168,3.11,2217.216311174627,2080.555021824689,0.9604126712032838,0.9823630019948362,52.486141554864425,29.759667706570813,4.064020325803376,1.1823187061860627,0.9749609187742264,11.906924369999995,passed,
2025/06/30 10:00:00,0.43769681163951374,0.5619886463559381,58.693967090112984,72.54618554490581,2.7504733975887143,3.03,2250.7157939456665,2079.4307570270944,0.9600137616956198,0.9813827025565391,52.59979004576468,30.53771756328197,4.082616985540405,1.2371888795567356,1.0020327388700647,11.909952896111102,passed,
2025/06/30 10:15:00,0.4442480394941865,0.5614861836668412,58.94265759546506,72.71967563492545,2.7596728467138862,3.02,2251.282557410149,2065.4557258439545,0.9601575382779315,0.9814240144452409,52.27525149986275,30.67770231884303,4.060905318629466,1.2039622690782374,0.9876677962188574,11.912785426666666,passed,
2025/06/30 10:30:00,0.43635011416044717,0.563946058667365,58.10602229198317,72.18344027879364,2.7589294037298213,3.04,2208.999495468138,2079.77479909187,0.9600818271771859,0.9822414425147732,53.1384364089863,30.17631941930774,4.075932907637776,1.2310154793152381,0.9937633928140711,11.832425507222228,passed,
2025/06/30 10:45:00,0.442363350447917,0.5635836002744234,58.41649161708702,72.04440406435617,2.75426895662135,3.01,2234.5868116371307,2056.724269668192,0.9601264283408146,0.9813547999335174,52.41819165668439,30.108220123861805,4.069819536254236,1.1971989841673327,0.9781732639685375,11.819424894444449,passed,
2025/06/30 11:00:00,0.43435799061711444,0.5608476328785559,58.09937885449883,71.9380614730166,2.7547493893689805,3.03,2227.6134723562877,2058.2323813160074,0.9599727630463083,0.9815694274696282,52.92397082453832,30.87148065480523,4.089757778196717,1.2381976020418899,1.0012063233849158,11.80643124833333,passed,
2025/06/30 11:15:00,0.4410664610907626,0.5625442184775377,58.34389816442136,71.80995766630413,2.7506393336963146,3.0,2241.6711108967934,2045.7912118421395,0.9600662515656883,0.9809933890213101,52.327151633831036,30.318674846605795,4.079754981306807,1.2009381576475602,0.9811006942210502,11.793262506666672,passed,
2025/06/30 11:30:00,0.4370107020871367,0.5595098815266786,58.209525377279256,71.6125100913956,2.7457258761688954,2.99,2260.0423995109104,2030.3651070232088,0.9599204851680541,0.9804259872500929,52.2484615413737,31.01397498116887,4.0809382439008,1.21171233270585,0.9877979048278317,11.78028291,passed,
2025/06/30 11:45:00,0.42850750438437474,0.5619971179087454,57.74030471789255,71.52384522839684,2.7421021622139596,2.99,2235.6609209862054,2061.166139541815,0.959811422371547,0.9811433915124929,53.05962130136944,30.491551201943167,4.096079162459424,1.2482976084835717,0.9976061411184547,11.782338773333338,passed,
2025/06/30 12:00:00,0.4254568166516752,0.5620307346983983,57.663807816569985,71.3860729330713,2.733204501672991,3.02,2249.73281808783,2063.28028409718,0.9597047499953729,0.9807205305365969,53.02076868282695,30.40478581371627,4.0993638424101,1.2576993514536452,0.9993793614636325,11.78834682666666,passed,
2025/06/30 12:15:00,0.4236690114640425,0.557212713263587,57.89124495567535,71.16210953506129,2.716639626081486,2.98,2310.565557461175,2033.7938691723687,0.9594849461750075,0.9789729220252485,52.20407506055266,31.3492074766995,4.099958729694893,1.2622509064795688,1.0072934491722758,11.80205896833333,passed,
2025/06/30 12:30:00,0.4238826962657357,0.5576565929977568,57.95810966629227,71.32845860071978,2.721605639891537,3.02,2300.9650947284786,2040.5754748563565,0.9595299712068173,0.9793564228910757,52.39948110932548,31.302950100612783,4.1041756518362265,1.2638457124742581,1.0075801397052366,11.815961300000003,passed,
2025/06/30 12:45:00,0.427388019419144,0.5583340516828196,58.23016070716782,71.43216345743498,2.724350296079007,3.03,2307.709782005402,2031.7319293362107,0.9596051242544811,0.9792052860883209,52.21047414136467,31.100264553111106,4.107296756373,1.2325690955866915,0.9875606012635981,11.822159311111113,passed,
2025/06/30 13:00:00,0.4289053444143602,0.5576843792909931,58.42504651390908,71.6326527821056,2.7306755847596174,3.0,2305.1515348674334,2029.3339618325583,0.9596643122564327,0.9794053655668692,52.26456322487339,31.304501879834802,4.112997039800173,1.2275792899327587,0.9865946924386366,11.83607371833333,passed,
2025/06/30 13:15:00,0.42782489069970325,0.5586475291325088,58.413737694536415,71.54148737832115,2.721499848180719,3.03,2318.245719783898,2035.969571190625,0.9596037888163459,0.9790246848254592,52.13239511324522,30.986016208063077,4.110007370871148,1.2332092916361976,0.9876959802552933,11.84999625333333,passed,
2025/06/30 13:30:00,0.418393416563527,0.5612847581031705,57.91920761128358,71.4520004055045,2.716678590576752,2.99,2294.1020052849753,2070.1250332484765,0.9594728730611226,0.9797412975192343,53.00418566820691,30.42224839524313,4.128293763658185,1.2755329859213516,0.9989619538253117,11.85620216000001,passed,
2025/06/30 13:45:00,0.41313322223672494,0.5555996211979605,58.004788135474094,71.05718162340743,2.6917679554573577,3.0,2372.7217069423846,2037.0702836672622,0.9591348279222306,0.9774852331763161,52.13425894563601,31.5004309503392,4.126615931663126,1.2871229334057337,1.0073537801165808,11.87013677055556,passed,
2025/06/30 14:00:00,0.41565015296022856,0.5549614025253461,58.201794329960535,71.39651770227066,2.705394480441782,3.04,2355.00686900951,2037.7275713107283,0.9592546606559311,0.9781682051315831,52.34062609032575,31.784334375161738,4.1300841939881066,1.2819632197666608,1.0081778769202632,11.884079508888894,passed,
2025/06/30 14:15:00,0.4174806468445397,0.5573912056426478,58.36847042234897,71.36395087814896,2.700358501909535,3.02,2364.309255575956,2038.9184279716178,0.9592856059995788,0.9778732544082122,52.196480686889004,31.105954078507114,4.136759663963756,1.2573705562165178,0.9882885752233893,11.890293311111117,passed,
2025/06/30 14:30:00,0.407400264247821,0.5575685350271372,57.880294366917056,71.3526695141181,2.699499830562018,2.98,2343.2566032770437,2065.186209079931,0.9591316013489456,0.9785866857219168,53.07801677480804,31.188067828885515,4.150441668848672,1.3092593521002605,1.008242727841109,11.900590625,passed,
2025/06/30 14:45:00,0.4064977260966064,0.5578394655438318,57.87400895212657,71.20660376254345,2.689528540801691,2.99,2362.766014202053,2065.034378404736,0.9590547644873543,0.9779942276161944,52.83188364878949,31.010847887983655,4.14612880394208,1.3103107092781532,1.007137568484443,11.908695528888892,passed,
2025/06/30 15:00:00,0.40692328995578153,0.5514292454854051,58.25869150159344,71.08905411570368,2.679872475793349,2.98,2421.725569665959,2025.0536099726512,0.958907773520969,0.9763656336452714,51.97961404494055,32.36434374027563,4.154023215559364,1.3098437877279696,1.01784296976443,11.91680112944444,passed,
2025/06/30 15:15:00,0.4045883826472928,0.5546538562262926,58.01449559151234,71.14817852133781,2.6843308041344733,2.96,2391.7319055638545,2047.7981722990398,0.958946347259294,0.9772343352010587,52.585856942166494,31.69873248996236,4.156168215074216,1.31493413377619,1.0116423503689445,11.917167343888885,passed,
2025/06/30 15:30:00,0.4032260841098689,0.5550575781802533,57.98371125388463,71.03606234855091,2.6783864328106994,3.01,2401.03899708521,2048.5660228148363,0.958892388427426,0.9769299950686243,52.531903970173765,31.54140100838591,4.160518489248657,1.3164738574006873,1.0095491465905975,11.917761716666666,passed,
2025/06/30 15:45:00,0.4011837644600685,0.5544507178257911,57.915951437747054,70.97669717642292,2.6759864808614617,3.0,2406.8801370245787,2046.865803320686,0.9588380301582795,0.9767759571889246,52.59201223665554,31.66992989982446,4.162274641595725,1.3218647631746907,1.010599186086879,11.918163925555548,passed,
2025/06/30 16:00:00,0.4007788028252039,0.5533002785284128,57.995050048938104,70.79295791825446,2.6659475998974442,2.99,2436.873155199028,2030.9617293577498,0.95875341322304,0.9758505776698823,52.20639851280132,31.801268513288473,4.166475852040534,1.3090910485770058,1.0023303548440003,11.911013687222216,passed,
2025/06/30 16:15:00,0.40377860834206714,0.5525369900072478,58.173636741383504,71.02230076681299,2.6650508528937706,3.0,2444.794877850434,2021.8603966496441,0.9588000809432106,0.9756619875987091,51.93889819620214,31.962714598933168,4.169286727404992,1.2901989487703425,0.9949598928119716,11.903863448888893,passed,
2025/06/30 16:30:00,0.40119794820277743,0.5518876604470345,58.06400639716938,71.11764033337118,2.6591606048971563,2.98,2450.752274137913,2021.8710208836549,0.9587292849060305,0.9755083494449037,52.00158330674784,32.100657959740964,4.180286225992117,1.293178084584166,0.9931819072642608,11.893423666666664,passed,
2025/06/30 16:45:00,0.3910634451790109,0.5546712082751227,57.06222702766057,70.95745580959941,2.663495659796071,3.0,2377.3448593499097,2057.3482857287668,0.9586659246434484,0.9772663071243072,53.41406448231336,31.69992507711972,4.211894563073276,1.3526317872732707,1.014381436798428,11.811785944444441,passed,
2025/06/30 21:30:00,0.36433680375388106,0.5509893622755806,54.442804351199165,72.37593847974894,2.5676343937473947,3.07,2406.320966894129,2107.9846464333905,0.9578606631376151,0.9762113349241394,53.77563524253303,32.44806117393424,4.23917319325517,1.4428829654737019,1.034775181097964,11.591086356666667,passed,
2025/06/30 21:45:00,0.38705485604121165,0.5533541597904316,55.86803704858123,73.04774831665898,2.612482414968011,3.1,2378.283712535324,2077.201877840422,0.9584905358827739,0.9772004980330915,53.174161222959064,32.023596026681545,4.224876412119725,1.3047877071005953,0.9760994111636829,11.639877755000002,passed,
2025/06/30 22:00:00,0.3896688266099872,0.5605195872419659,55.573064660112486,72.19610566082433,2.6175606750490847,3.18,2332.7704942917876,2091.958095090824,0.9586418429256542,0.9778815891738203,53.526171270951636,30.281668548218896,4.228476803624491,1.296568680273454,0.9661409094565536,11.581995553333332,passed,
2025/06/30 22:15:00,0.39050363147767936,0.5538293114664777,56.16555420550992,71.70890980693856,2.6088580368005916,3.04,2417.5987496612493,2040.8189204179916,0.9584474923804731,0.9755796261536225,52.3324382114276,31.61793272557943,4.217758592254437,1.2881388270051162,0.9713723361221056,11.631378769999996,passed,
2025/06/30 22:30:00,0.3783312393567921,0.5544149785595723,55.773935703398166,71.40069145287032,2.61000009942316,3.07,2404.4914207714387,2070.8564161983795,0.9582524452804934,0.9761855192908724,53.419163265761064,31.574699364954057,4.23104172719131,1.3561220244693348,0.9946210002272611,11.680658299444449,passed,
2025/06/30 22:45:00,0.3854487122597263,0.5567537798009433,56.287030035760786,71.48102546171093,2.6257820588581535,3.08,2396.9461310707316,2073.253321978167,0.958460559800713,0.9765858159554901,53.29313062802793,31.03995304228632,4.208729907465117,1.3240027557242589,0.9807292640616349,11.73776952333333,passed,
2025/06/30 23:00:00,0.3931266554685422,0.5527390864111662,57.03776285122815,71.43762294713596,2.6394902210923896,3.14,2431.6990264633773,2031.1402438208145,0.9585672718262533,0.9757821765960066,52.52843566517254,31.932330027111956,4.190782926580485,1.2834822701804152,0.9710617641560138,11.779620612222221,passed,
2025/06/30 23:15:00,0.38874149167635386,0.56107219801871,56.62289956156667,71.35631092397863,2.6635261585188093,3.08,2336.1642783356374,2088.536876675293,0.9587540891192143,0.9784819845831257,54.26203143321329,30.245506891215552,4.212673629048147,1.311766274588714,0.969307201480352,11.78530727,passed,
2025/06/30 23:30:00,0.39858178824412055,0.5532077912767532,57.545114765978106,70.87473174789534,2.659949192196666,3.12,2425.162930009791,2012.4897131165571,0.958727443768715,0.9758657939861783,52.44708268641711,31.82755474470125,4.192322060795195,1.2706598232607969,0.9705694005336097,11.80393056333333,passed,
2025/06/30 23:45:00,0.4010056752936192,0.5538507091653077,58.00164404908633,70.85454832395607,2.6648082139569094,3.06,2440.6890129449425,2017.0878511147464,0.9587729676316868,0.9756862063581246,52.27311583020738,31.63129938637382,4.1807063408282055,1.2707927668950876,0.972804771871197,11.87912040333333,passed,
2025/07/01 00:00:00,0.3931385601960944,0.5546736594206589,57.91768902511468,74.92095175129164,2.633194249869943,3.08,2420.4182167045096,2161.4836871381603,0.9586743450087912,0.9780753657976992,53.10261824655688,31.841334190253374,4.192665981124413,1.3698942198197446,1.0239364346811324,12.065037746666663,passed,
2025/07/01 00:15:00,0.39980893998739775,0.5566866690192767,58.48187277487845,75.43850965025294,2.6466098989438054,3.06,2413.1769932815846,2172.6393264979865,0.958879083891024,0.9786325421274129,53.04318548616678,31.42428366374155,4.177392140829401,1.336734282733264,1.0074644162339865,12.136866866666665,passed,
2025/07/01 00:30:00,0.40179945873031114,0.557375797145696,58.87407882889569,75.73293104291531,2.6495817866203866,3.09,2421.8511558530085,2185.9476818040266,0.958925699747956,0.9787064697748626,52.95017828706996,31.25948738432713,4.170987150584815,1.340281633025297,1.011278622935896,12.208739876666666,passed,
2025/07/01 00:45:00,0.4036967267063592,0.5560912798019519,59.302349703301495,76.04718418469623,2.655890951107961,3.07,2433.84416494281,2187.2431926168947,0.9589644177030799,0.9787092636710876,52.83209370476517,31.590830749668612,4.166543414905528,1.3430133373284976,1.0174342642937322,12.27310409722222,passed,
2025/07/01 01:00:00,0.40630918734568633,0.5557827842861793,59.76994253847685,76.40481744660346,2.661801972353366,3.1,2442.3007039154795,2195.558376929032,0.9590258837657964,0.978815015560119,52.712922907066414,31.688378764654185,4.162898850124764,1.3474540400618087,1.0245685771707722,12.345062448888891,passed,
2025/07/01 01:15:00,0.4091139758980251,0.5557073767825758,60.25656273109711,76.78353236328161,2.6685407811783115,3.08,2447.9370517525767,2205.1920209358786,0.9590993655248177,0.9789955822063747,52.62505612518934,31.739339899029986,4.162232831264017,1.3517131454933509,1.0314461179891776,12.417064690555561,passed,
2025/07/01 01:30:00,0.41555037977340964,0.5517342225036166,61.03964406276469,76.96274553717568,2.6692684648846847,3.06,2494.694738038947,2178.492315805119,0.9591284698317756,0.9779521688787702,51.689891910161,32.55957352797001,4.155944882756056,1.3387468149178954,1.039607607078211,12.473990833333334,passed,
2025/07/01 01:45:00,0.4188032488988918,0.5518824806930619,61.43607447034334,77.3487157481422,2.677971393374393,3.05,2495.378477084702,2189.539371318668,0.9592196760214154,0.9782843204236237,51.62552945868038,32.579226335144185,4.139431567266036,1.3386834874563363,1.0440119767129488,12.546075978333336,passed,
2025/07/01 02:00:00,0.4111194655171543,0.5561566023220957,61.10258361489576,77.85219625873782,2.6932464593663874,3.14,2425.655993839279,2259.4722347528764,0.9592611900958058,0.9805770098037175,53.124393054481764,31.901594662567657,4.153140001831881,1.4241340298830376,1.0839499597394469,12.618205013333338,passed,
2025/07/01 02:15:00,0.42246839904112776,0.5540750810899422,62.09596207037355,78.14014613412925,2.696761194034507,3.06,2476.6226970846083,2226.3560675699996,0.9594089931860196,0.9794589946795113,52.00944614071013,32.232652342799454,4.129486968573451,1.3492737042569505,1.0518563031944093,12.682810628888893,passed,
2025/07/01 02:30:00,0.4242761126899827,0.5544998340893392,62.507087361429384,78.44753730083693,2.700488826249609,3.07,2485.6875658877116,2237.540644343217,0.9594509707272286,0.9795330482221991,51.92807581509759,32.13870608519946,4.124820790514379,1.3505705854028278,1.0537498283647273,12.755025005555561,passed,
2025/07/01 02:45:00,0.426509531548083,0.5555323630915416,62.90752380073668,78.77307353581284,2.7050904976446204,3.05,2489.344480764645,2252.4882199042654,0.9595169530619695,0.9797432892005261,51.901375239200235,31.914515744505678,4.119545655750295,1.3517341716987565,1.055392061127167,12.827086579999998,passed,
2025/07/01 03:00:00,0.4281753797134016,0.5550332331736312,63.25272745547481,79.03418864825008,2.7113420334458085,3.07,2493.036188834378,2258.8693291964273,0.9595633341346322,0.9799082663102211,51.86697165158597,32.06926270031162,4.115841315688939,1.360173167693936,1.064495873787164,12.884041170000001,passed,
2025/07/01 03:15:00,0.42382164826786706,0.5569032600958893,63.22937719857987,79.42933861184707,2.7210446764980927,3.06,2463.9954638185213,2297.5508503252436,0.9595776420369826,0.9810624765683755,52.65072942870642,31.796975582994456,4.119915843646451,1.4039809090202997,1.0842190639410538,12.956380250000006,passed,
2025/07/01 03:30:00,0.4340979139814398,0.5548921463524902,64.17209131791978,79.8015694328674,2.726523504498386,3.05,2501.8029977541114,2276.6497107975197,0.9597249028224025,0.980347975248485,51.72926874296207,32.180665723435716,4.101660620090539,1.3610275563659648,1.0730168569191414,13.028563624999999,passed,
2025/07/01 03:45:00,0.4371916791753124,0.5547684471037474,64.68876485636673,80.22500855347488,2.7362657848437886,3.07,2503.028181663721,2284.806710898777,0.9598189018379439,0.9806575441594615,51.707520140706364,32.264893102783546,4.101983168814997,1.3601456060541384,1.0762489547493674,13.1007888,passed,
2025/07/01 04:00:00,0.44102924513841263,0.5543167699338604,65.18532169480451,80.59792540830594,2.7453664838616594,3.04,2506.4313101594316,2289.0930962065604,0.9599194355739624,0.9808694884296487,51.5994050250345,32.4139193904619,4.096588947100225,1.35799232754485,1.0808819829066538,13.165471977777775,passed,
2025/07/01 04:15:00,0.43651183807445826,0.551863286595046,64.98643228832195,80.5856665630269,2.7536370702926902,3.16,2501.790901890489,2285.2068203373824,0.9598472560520318,0.9811655323878279,51.96124571375165,33.068591035248645,4.084151085718249,1.3771488144446606,1.0911633958211657,13.181654383333337,passed,
2025/07/01 04:30:00,0.4627060073215818,0.5608340588560635,65.86547404565066,80.79209383090432,2.7805435537163947,3.06,2444.260528067528,2280.69940935037,0.9605786785776245,0.982319490363725,51.46332417171944,31.01029121814168,4.070305828151378,1.2486030869227174,1.0224353517940892,13.137956895555558,passed,
2025/07/01 04:45:00,0.4456427154614662,0.5600823704427129,65.00137537294792,80.05534490746076,2.7597890834507983,3.06,2457.9419823064545,2300.6726688703134,0.9601437019561707,0.9818430297795523,51.988332440580464,31.119830071110876,4.08268999619667,1.3311724850544349,1.059958402844808,13.13277276666667,passed,
2025/07/01 05:00:00,0.4395745636586785,0.5573546658209431,64.58964251859238,79.81747765436045,2.7657903082803412,3.04,2449.3098755034625,2294.3659486256283,0.960032090088194,0.9820932202140535,52.394206818163966,31.862264064053566,4.072104491562575,1.3632174113292177,1.0789819203193898,13.12001262,passed,
2025/07/01 05:15:00,0.4445180089904329,0.5594630178148005,64.79372474945896,79.69404612079674,2.765382021747391,3.07,2448.3136064996133,2294.169415005005,0.9601316372530246,0.9819866456047182,52.10582105817354,31.305432794935033,4.071993825904479,1.3427971386929232,1.0690313764337158,13.114777286111117,passed,
2025/07/01 05:30:00,0.4420650952038246,0.5590580562573785,64.57514286115428,79.57971650844082,2.7641318857436183,3.1,2446.841852134024,2293.1470836800186,0.9600793881726033,0.9819900795703996,52.23456488360683,31.410146981169106,4.067073859414082,1.3490990262993812,1.0705614710149134,13.10195455555556,passed,
2025/07/01 05:45:00,0.44371090795062623,0.5588800449884946,64.71093267557721,79.93763741052364,2.7735589762644532,3.1,2431.731152946952,2302.2632989177823,0.9601677881234619,0.9825802718484825,52.4091287193339,31.55987228811755,4.06267827856219,1.3554169616503546,1.0781280724515576,13.130012805555554,passed,
2025/07/01 06:00:00,0.4177891084709576,0.5637937466145754,58.26056419384055,72.49037187776774,2.745111084336191,3.08,2246.6316920341446,2122.2392210147286,0.9596789334660074,0.9819811225836529,54.10636112031356,30.168622408479624,4.115740838738812,1.2994215032581378,1.0080113252277962,11.993035969444435,passed,
2025/07/01 06:15:00,0.42914625282274066,0.5618909360108162,59.29103161079063,73.16121963865606,2.748804986936215,3.09,2285.717905668924,2110.520587336162,0.9598469271116314,0.9812979603679978,53.13172397093862,30.547991242848404,4.101053944981491,1.2634844397287874,1.0020413784548683,12.08440229333333,passed,
2025/07/01 06:30:00,0.44024024749173213,0.5614338553023148,60.10914000439181,73.75562560757783,2.757064573433114,3.05,2303.180219879495,2103.6020992850545,0.9600634537956259,0.9811327373854561,52.443286518078594,30.638311264027816,4.083863414853295,1.2274214625044004,0.9925731926750706,12.149783415,passed,
2025/07/01 06:45:00,0.4329132595680834,0.5616867834868834,59.91403561563848,74.0826068758491,2.7593234882544593,3.08,2285.5146917979564,2136.6980356441777,0.9599733899150249,0.9819602513796488,53.15272450215425,30.722668487610477,4.091005707922102,1.2745269915322035,1.0148153785889569,12.202315448888896,passed,
2025/07/01 07:00:00,0.4394047269748603,0.5607623269378297,60.4909000022005,74.31106990414803,2.7563006013623985,3.09,2320.165969303939,2121.5399150065855,0.9600303308699795,0.9811458024976316,52.41231411534662,30.817046726706653,4.080009028911481,1.2412081555472023,1.0007548459320712,12.242676600000003,passed,
2025/07/01 07:15:00,0.43835147701732596,0.560642822576544,60.61818561929701,74.3777798671461,2.751411067469083,3.08,2334.0660900537378,2123.778467726487,0.9599825955119129,0.9808531497338461,52.34352550025201,30.795234938925518,4.086383609040256,1.244083592590054,1.0006885459033776,12.265362853333329,passed,
2025/07/01 07:30:00,0.4341735553965831,0.5635417640607022,60.348876125639514,74.60910829778182,2.757028809953557,3.09,2294.1674056025754,2162.8088533136684,0.960010191624247,0.9821053273160544,53.13324876941916,30.258898098494853,4.0958742184951396,1.2809091095120968,1.0168240069571366,12.28801195111111,passed,
2025/07/01 07:45:00,0.43548605388946743,0.5627729589366214,60.42791710352192,74.55161518476083,2.752070007553757,3.05,2309.7724730401587,2156.650012230746,0.9599835192542097,0.9816440621366124,52.799406274347845,30.378078945751096,4.087607211713732,1.2797133038024755,1.0198826751658534,12.291907362777767,passed,
2025/07/01 08:00:00,0.437231235842768,0.5572722695066695,60.75823834358394,74.38780569155749,2.7423654396427697,3.04,2363.0755303262395,2118.7626367841967,0.959852505714177,0.9801182555709184,51.8719453950334,31.537051115962143,4.085031055191607,1.2770687298259829,1.030271137821148,12.290838095555555,passed,
2025/07/01 08:15:00,0.43876106182424324,0.5593027201430376,60.769291262634006,74.73649405864646,2.7558149540103516,3.03,2326.448152473096,2138.932966411548,0.9600034957700069,0.9812811022102707,52.381852946716265,31.221082160909855,4.087319864213233,1.2795658796097351,1.030952300195761,12.305764062777776,passed,
2025/07/01 08:30:00,0.44098443523403286,0.5586734347917944,61.07365047585702,75.089882204446,2.760799208964702,3.05,2329.8260688075957,2142.197348630001,0.9600593922882578,0.9814235140260105,52.30635506246361,31.40853451879058,4.085481593814183,1.2766720720172628,1.032489408634577,12.346358713333343,passed,
2025/07/01 08:45:00,0.4307897333099729,0.5605785453899427,60.64860418085465,74.99841216653496,2.7462575591871556,3.01,2324.4384535237896,2183.3179628108237,0.9598408158191003,0.9816466930100859,52.84248169758525,30.955638487878925,4.100239890952066,1.3529421073077357,1.0700608846728192,12.379460133333335,passed,
2025/07/01 09:00:00,0.4313330461622038,0.5554900684410381,60.94793151411703,75.29906547416203,2.75293735780391,3.16,2354.5729375187766,2154.205500469976,0.9597997302013141,0.9811344192768605,52.55329158023536,32.166050962384176,4.082735491129243,1.32474771154488,1.0563013265413534,12.412384599999996,passed,
2025/07/01 09:15:00,0.4534321076023782,0.5599824240991524,61.81553118179963,75.66440144995761,2.77138822716239,3.11,2339.893113874035,2133.5835882192873,0.9603348799418356,0.98142443478588,51.70907152620412,31.070683816162983,4.057246813860352,1.2125466869674264,0.999432281959802,12.397740666666667,passed,
