datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/01 09:30:00,0.4456426005157862,0.5602250208988445,61.46069517804847,75.46585731558994,2.7625291550607427,3.02,2329.4237610158043,2156.040875849131,0.960172639524622,0.9816160475890476,52.13081935970717,31.0420965688227,4.085582263785401,1.2717306702588167,1.033297179701652,12.391226833333333,passed,
2025/07/01 09:45:00,0.43848244706688083,0.5600012753657895,61.00827890824339,75.08698725435404,2.7486744949642525,3.0,2344.4461360463697,2158.4572338457697,0.9599583383023454,0.9810892500111441,52.20259819300587,31.00551105426529,4.077940117084323,1.2910562487882917,1.0369636582105959,12.377015646111106,passed,
2025/07/01 10:00:00,0.4428349556598394,0.5588203573896159,61.168751578816824,75.26696380259423,2.7617465832441157,3.03,2329.5062132457942,2146.9409241105072,0.960098128670915,0.9815163300605187,52.205615031276835,31.38724209573649,4.077231751891958,1.275593885496623,1.034557176840787,12.362812586666669,passed,
2025/07/01 10:15:00,0.4391024554111383,0.558876387671251,61.029179218347835,75.07089263324251,2.750359239222277,3.03,2348.267433345281,2147.810253036049,0.9599611199569894,0.9809616874958158,52.11784425935574,31.274206595815702,4.076425411754539,1.2824058712085722,1.0332578683649036,12.365828805000008,passed,
2025/07/01 10:30:00,0.4314425890288599,0.5614591554430001,60.5351281469157,75.20017621921133,2.7562841186157425,3.06,2302.8016776756535,2186.226424724996,0.9599336368750147,0.9823336703323345,53.19094880494016,30.849998835609266,4.088970035579077,1.329593915921285,1.0513527683708193,12.373036866666673,passed,
2025/07/01 10:45:00,0.42736012692435077,0.564681261422203,60.26487564931672,75.190330098229,2.751541525898891,3.12,2284.283727642993,2217.7605939215778,0.9598965306042443,0.9828722688547396,53.6493075647923,30.097149406231836,4.09321345564032,1.3633359620658911,1.0642256576140436,12.387561902222217,passed,
2025/07/01 11:00:00,0.4351015950607551,0.5585760695410639,60.961100866395064,75.07353200747792,2.7432055988973305,3.02,2360.0379050664515,2155.558178938046,0.9598481570482437,0.9807290511082426,52.19220841835775,31.310240656369025,4.08019257634242,1.3007628506269266,1.040427280977052,12.387208459999997,passed,
2025/07/01 11:15:00,0.43521104318017034,0.5591738668442128,61.02064575243799,75.12206326059906,2.7405580186267398,3.03,2366.864882797309,2158.387187173833,0.9598395117745606,0.9805981295602282,52.131282212843104,31.13224637758749,4.076992914789033,1.2940681855352927,1.0340376606751127,12.401715846666663,passed,
2025/07/01 11:30:00,0.42415128264216556,0.5613997296799325,60.420980261119325,75.08659299418105,2.7380236342990685,3.02,2335.380687677073,2196.6002019939983,0.959695540185029,0.981544590731198,53.183302281666464,30.72238264630421,4.094899036368404,1.354132021603952,1.0557192175285284,12.408670786111113,passed,
2025/07/01 11:45:00,0.43399904017636975,0.5590352183393562,61.11560633669648,75.22469466105488,2.739625024054446,3.04,2368.9170878246973,2163.016524293001,0.9598181139398871,0.9806158403411881,52.218350676949235,31.171359347594873,4.091651983846576,1.3040344010024694,1.0391006347570109,12.415798731111101,passed,
2025/07/01 12:00:00,0.41816159792778423,0.5640446841132817,60.21503360558757,75.24747607213202,2.740692853661225,3.03,2304.8502372415333,2227.8423773546106,0.9596650410547601,0.9824977638638289,53.981746475696575,30.19759306647907,4.124679605130113,1.3910148893126548,1.0663644454602232,12.422718256666663,passed,
2025/07/01 12:15:00,0.4221156102797419,0.5617616811047471,60.49518234371575,75.17347992236091,2.733306079046755,3.01,2345.272677700936,2202.9459260014687,0.9596377579433065,0.9813750388346617,53.22388266089933,30.59621531522473,4.104696673128098,1.3576882315635803,1.052983842882696,12.43167355833333,passed,
2025/07/01 12:30:00,0.41942577947279414,0.5620018550358298,60.15269875286367,75.13100923996195,2.742646137344384,3.06,2312.1962726980028,2207.6539562016133,0.9596692467389477,0.982216713977754,53.8031922972777,30.686634899552715,4.109998015593309,1.3722716581887764,1.0589338128313512,12.396349771666666,passed,
2025/07/01 12:45:00,0.42419142635506824,0.5593449509564127,60.209063087213075,74.41328031137022,2.730171932827305,3.04,2355.886528511236,2152.4035729307207,0.9596173767361053,0.9804634067256128,52.79020061401793,31.063627032543113,4.10762203753041,1.3163068315177362,1.0322734113134449,12.308407099999997,passed,
2025/07/01 13:00:00,0.42952608335417086,0.557257130594592,60.277667363401484,73.8583623896493,2.725994287532132,3.03,2380.771902141426,2102.1779404591416,0.9596348880558212,0.9792872985951794,52.01374033124437,31.393701612868593,4.108830221946251,1.264728702024142,1.0075317798244456,12.220495662222216,passed,
2025/07/01 13:15:00,0.418336796627582,0.5594487303280199,59.22239387705683,73.18771046825219,2.723474008677321,3.04,2335.3358046244202,2119.6334357275573,0.9594865342113904,0.9801196744659253,53.081689243458904,30.974671356482524,4.124587997769879,1.3092303669507817,1.0199013731935818,12.132992935555558,passed,
2025/07/01 13:30:00,0.420459855789473,0.5584363131651299,59.04706289750244,72.41011803579497,2.7136172018925744,3.05,2359.7890452362094,2076.3595617243645,0.9594290022244286,0.978851384725574,52.4445682047997,31.00985102772952,4.123966346199143,1.2674740220727372,0.9959297821438895,12.038009169999995,passed,
2025/07/01 13:45:00,0.41700824885277626,0.5572149437973821,58.544862265726586,71.71957936036999,2.710013514202866,3.03,2357.5432810232583,2049.614228079412,0.9593293988551057,0.9784201408372863,52.50209113866794,31.249926649578047,4.13063295822391,1.2601610559838938,0.9881882960730571,11.943456408888878,passed,
2025/07/01 14:00:00,0.4116316974349506,0.5578441691828866,58.04667979938346,71.06918689206684,2.699884454302959,3.04,2358.8929858852225,2038.4969009590898,0.9591908097450496,0.9779523357125803,52.67916261480161,31.00204595195883,4.144369909390187,1.2610188765571253,0.9797190608351029,11.872444595000008,passed,
2025/07/01 14:15:00,0.41028872052653576,0.5583715792993793,57.732651773975114,70.66764149876236,2.699143849227148,3.04,2348.160813487744,2029.4158859390018,0.9591698119060588,0.977933673126845,52.7943046515368,30.860519793548487,4.148680136568144,1.2566356082845789,0.9744856408243906,11.815709222777782,passed,
2025/07/01 14:30:00,0.40761839435919117,0.5578515628868485,57.439548525150634,70.26386967527047,2.695996038561098,3.06,2347.822653186775,2016.5926668050515,0.9590977432209631,0.9776672153289113,52.86720243668776,30.948496080215165,4.154479394149239,1.2558519172688944,0.9709609278549921,11.76644641333333,passed,
2025/07/01 14:45:00,0.4036369970557933,0.5608129892186681,56.88855355928149,69.78213791011878,2.696353791989728,3.05,2315.723039923227,2020.7249156918765,0.9590837010754719,0.9781780983192276,53.45741700920086,30.258324001367527,4.170076340166032,1.2552435626029792,0.9600188788879813,11.692597888888887,passed,
2025/07/01 15:00:00,0.3986242137915596,0.5609089475616004,56.31886674365125,69.00604250195154,2.6828764621327417,3.07,2323.838864591321,2004.8195165334737,0.958910670889953,0.977413895947453,53.40711430098765,30.08976453082344,4.172201744679603,1.257432146146444,0.9546636468332083,11.61325568333333,passed,
2025/07/01 15:15:00,0.3984558908294635,0.560932759292871,55.93811458541344,68.47433517532403,2.6861033298624206,3.06,2305.504425388343,1982.8789281089123,0.9589213966528106,0.9774382734391854,53.49056002579758,30.08792136094534,4.180562606912954,1.241812939647086,0.9446749270838296,11.519040805555552,passed,
2025/07/01 15:30:00,0.39390890349904506,0.55674309382448,55.42800171395063,67.27993353909244,2.6637087386183125,3.05,2348.843995979592,1927.0896739043833,0.9586335947674016,0.9753058380311179,52.75157174018874,30.810049175024876,4.19597566394232,1.2361011825197863,0.9420582148760807,11.389841882222214,passed,
2025/07/01 21:00:00,0.3550737821176194,0.5468242646680441,58.29940324303722,70.5520031397856,2.6062011843085138,3.15,2614.1296282913922,2105.1607219903426,0.9575369612775516,0.9726292026085841,53.65837627633292,32.87548590001717,4.281919584331104,1.5698609667168768,1.0910328212112084,12.299420099999997,passed,
2025/07/01 21:15:00,0.38927096512635084,0.54668312990649,61.08130097967822,73.01613701652091,2.6552806123130646,3.1,2622.764027921912,2092.3479006747916,0.9583722062483258,0.9738919317771574,52.13234124695196,33.123038102871426,4.233223141283531,1.397594506151617,1.0384413611814978,12.519945288888888,passed,
2025/07/01 21:30:00,0.3898498538201641,0.5543766282896,60.90076709860693,73.31146937422442,2.661907443069848,3.03,2578.215904447883,2129.1463871050614,0.9585212494365846,0.9751780079486988,52.85195954939754,31.405349291688378,4.226357020728722,1.3558118303214304,0.9955064701167791,12.530562721111119,passed,
2025/07/01 21:45:00,0.37917325685873593,0.554103146113516,60.0843974162549,72.90734147967468,2.651237568349166,3.1,2559.0497420353195,2150.5162618044315,0.9582926569893389,0.9754306373482632,53.488431290389954,31.52101439709892,4.243741802816023,1.4362342525941443,1.0329026196813735,12.486178320000002,passed,
2025/07/01 22:00:00,0.37432766655094407,0.5539279714338506,59.618685671849974,72.55301160017883,2.6394212904166157,3.09,2567.708398555871,2148.894528625727,0.9581459245883341,0.9749748246503648,53.549405959478705,31.485117816968625,4.239769889752991,1.4492899318953092,1.0334656908486186,12.44910218444444,passed,
2025/07/01 22:15:00,0.37305998575562616,0.5537793015326704,59.81175322514463,72.96773225885241,2.6364659263294583,3.07,2579.914605967359,2165.668831461015,0.9581095152670958,0.9750056106997119,53.57640462768691,31.528965442025054,4.238755763334893,1.4662424438491388,1.0411877494703456,12.511569033333334,passed,
2025/07/01 22:30:00,0.36936892504811314,0.5543345580429325,59.17762720209295,72.37088492062111,2.627680098291122,3.07,2568.715672134147,2157.770157522758,0.9580154651302532,0.974790222048802,53.721542264264805,31.346896359876133,4.243805767632695,1.4758375196419475,1.0415978895705684,12.419692749444451,passed,
2025/07/01 22:45:00,0.366120968419525,0.5547310989716592,58.58714521563845,71.76241045579239,2.6182345827709503,3.07,2564.4026885530848,2144.069065238679,0.957919335302044,0.9743907212368502,53.777196840550715,31.17188169560048,4.246362764645587,1.4694276441592868,1.0319788517604382,12.327883577777783,passed,
2025/07/01 23:00:00,0.3637383534194431,0.5554000686586297,57.97531854743557,71.11521131313206,2.609473841415317,3.08,2555.3743112616585,2130.906253265515,0.9578450661315328,0.9740566103936237,53.797765270594795,30.935976258005304,4.245790859122773,1.4649462683076928,1.0255572984202703,12.228726546666664,passed,
2025/07/01 23:15:00,0.3619629680390542,0.5554306642374378,57.45417555139986,70.62097749909584,2.6056014934008895,3.07,2541.560365549474,2116.7235236307674,0.9578030433583387,0.973950723272133,53.88729047848081,30.90862098866455,4.2465747577848,1.4601798264612482,1.0208114109333426,12.13763145833334,passed,
2025/07/01 23:30:00,0.3596956721851358,0.5556026654656739,56.926856784733225,70.1171462316957,2.6019100092691394,3.1,2527.224768520679,2101.619980309193,0.9577546667255714,0.9738541868233562,54.031677453702976,30.84563419463061,4.251889505224404,1.4511059529574486,1.011641887402703,12.043837483333338,passed,
2025/07/01 23:45:00,0.3591021196143139,0.5558360325813273,56.40945780634845,69.62352364095996,2.6017254747973118,3.08,2504.3570618349945,2084.9132103131333,0.9577548777721928,0.9739459508946177,54.14085739940251,30.80077875503464,4.253208702757421,1.4394613450306948,1.0046843147335467,11.940021377777775,passed,
2025/07/02 12:00:00,0.4322270288111914,0.5531939341150686,64.42315641671797,77.4533036728216,2.7361516110451714,3.09,2545.8254181436223,2180.398032997772,0.9596235447915856,0.9784240249115359,51.51189830207234,32.27563445313377,4.142391098516199,1.2897469959759662,1.0179429856689395,12.931663909999996,passed,
2025/07/02 12:15:00,0.42963222729734396,0.5525909062359591,64.39547982109852,77.76939633734615,2.7257630185544817,3.1,2564.1359651793296,2190.9499765448186,0.9595260246831834,0.9781315719652379,51.43124727903159,32.376483495615666,4.138424110571584,1.300163898273191,1.021718955962988,12.961237409999992,passed,
2025/07/02 12:30:00,0.42924942911515573,0.5516846020570009,64.47593272831686,78.15383752270554,2.7227788376489954,3.08,2570.8765176315924,2194.0406865394993,0.9595064616276626,0.9781068589890433,51.391945596622435,32.59822977773089,4.143923143901435,1.3000315964117084,1.021681192600744,12.973815726666665,passed,
2025/07/02 12:45:00,0.4340718342055776,0.5504990953626195,64.97020411018708,78.19464450604406,2.7213892872126393,3.11,2601.241948659693,2170.6642539789846,0.9595458853039324,0.9773612121766504,50.793865044298805,32.76577672875422,4.144690846749955,1.267668506546613,1.006549074345946,12.986214419444446,passed,
2025/07/02 13:00:00,0.42663227940711124,0.5511963008249089,64.65069954524822,78.04768652279093,2.7254316819708415,3.11,2579.9681015157144,2192.467937368901,0.9594610595525525,0.9780055035244825,51.58919245201152,32.70218130357965,4.1580702632061115,1.3075757118223132,1.0221880501262366,13.006948380555556,passed,
2025/07/02 13:15:00,0.42713898493362945,0.5495491128589725,64.92522187971463,77.6468502590946,2.716128181870299,3.11,2628.476132434207,2164.6033867494193,0.959360641410167,0.9767007435327438,50.9682749025562,32.88904257576886,4.153016101640011,1.2858880976545246,1.0090421977286532,13.01861835999999,passed,
2025/07/06 00:15:00,0.37929168717803147,0.5533701345119358,57.81687968901165,74.13860723460262,2.604459042716077,3.06,2477.4271036298687,2192.190522644927,0.9582125560828739,0.976627203246881,53.03002270416433,31.91957916418198,4.221002029313853,1.5253786711188122,1.108420383228443,12.161827852777778,passed,
2025/07/06 00:30:00,0.40308837988605034,0.5543311418430044,58.675142438866686,74.77766372049174,2.655828342914633,3.07,2421.0933696184834,2136.7447870465912,0.9589168656200705,0.9781177687694806,52.685130912893705,31.93574516789085,4.179610119809559,1.3268171072707282,1.0112555812678707,12.10483575888889,passed,
2025/07/06 00:45:00,0.4070431209681506,0.5559058058785578,58.78066049375215,74.90176051015018,2.6674685885846006,3.09,2394.293354353894,2142.9387455290675,0.9590763324225733,0.9788456211584874,52.852484868414855,31.66233274731673,4.177260277738816,1.3177851885839702,1.009547355914382,12.10292410555555,passed,
2025/07/06 01:00:00,0.42358448607111515,0.5509250712079373,59.80593984846268,75.14600994720774,2.681134405893254,3.08,2435.5389533944185,2080.787385331508,0.959326601011573,0.9777455913403024,51.387754550022805,32.72535558679982,4.147880149585066,1.2418871810010446,0.9899976583883108,12.108877934999992,passed,
2025/07/06 01:15:00,0.4170828262268818,0.5536984214316326,59.42563416355249,75.14895273955229,2.6831821621418706,3.11,2401.0652060024854,2117.4868815389164,0.9592843984740417,0.9787673558256064,52.25655851387744,32.208095369990524,4.161781753377848,1.281785842065107,1.0041996812743659,12.12409836,passed,
2025/07/06 01:30:00,0.42002409573574745,0.5567036124756165,59.50389009317438,75.30254833215686,2.691287513351452,3.12,2382.2611996059363,2128.998029704004,0.9594177888829672,0.9793718961235468,52.458765049882935,31.55093827858342,4.149733725866699,1.2575605874266005,0.9855610150789365,12.141095633333336,passed,
2025/07/06 01:45:00,0.4288683805066653,0.5560431417571424,60.11910403559715,75.43873321336417,2.696417129056067,3.12,2402.795588664938,2106.1231879465627,0.95956340582763,0.9788422551500202,51.75316753153833,31.62661794650414,4.141974557166347,1.2176252101983824,0.9707452127588503,12.157925822777775,passed,
2025/07/06 02:00:00,0.4187988019575389,0.557727199366807,59.54913296402313,75.27975442180242,2.6913304245772367,3.12,2386.488049636747,2137.277057570091,0.959399546697482,0.979391984784938,52.56684489766197,31.29105015500777,4.142021644409031,1.2584741847782712,0.9817418699992517,12.174946666666667,passed,
2025/07/06 02:15:00,0.4243025915941938,0.5582398321535084,59.908205838062266,75.5677478759571,2.701975819005332,3.12,2373.449055982186,2141.7211928774814,0.9595597968449645,0.9798611800050347,52.482550595180214,31.242285142498748,4.142264076133378,1.252590477775711,0.9856929901349568,12.199880831111109,passed,
2025/07/06 02:30:00,0.42368973839040297,0.5547527414087262,60.08161145770745,75.55865613404129,2.702277843639904,3.15,2397.3766959937298,2123.5985664453897,0.9594879000802825,0.9793195515583212,52.21585444122029,32.038023938842386,4.138862521556254,1.2568248818416965,0.9929931308572858,12.216931283333333,passed,
2025/07/06 02:45:00,0.4358044855655231,0.5548108323007945,60.812642089621036,75.7313665746581,2.7093630246880633,3.08,2412.8485930868233,2101.3426834842667,0.9597091179051914,0.9788833212061484,51.36824276232103,31.947538016209688,4.128993702513423,1.2115761897893038,0.9784543429630211,12.230582931111115,passed,
2025/07/06 03:00:00,0.4271314638885235,0.5562427668546532,60.33420669166827,75.62428345453115,2.7073857529024403,3.11,2390.705938173081,2131.7609371087,0.9595837587913595,0.9795604719564509,52.14324895121785,31.70198599751011,4.1377233838591,1.254742949352427,0.9947253861615549,12.24406238611111,passed,
2025/07/06 03:15:00,0.4294468349691323,0.5566414641924955,60.45809576636202,75.70674135471826,2.712753043084868,3.11,2383.917843952014,2134.6389820172426,0.959657676387915,0.97980357095927,52.1429614564338,31.64295271719499,4.131802680194058,1.2527264351880825,0.996495369363533,12.25772878,passed,
2025/07/06 03:30:00,0.43108866666391976,0.5570747855854502,60.5902296743154,75.79899355166832,2.716268258162069,3.09,2381.0363820039943,2139.557171626203,0.9597085825314854,0.9799705714156601,52.13510897110439,31.56155965492278,4.126423191026686,1.2533011425115896,0.9988371117799253,12.279144777777775,passed,
2025/07/06 03:45:00,0.43301840742385855,0.555201715626428,60.97880856286547,75.68297662925687,2.7082343493976437,3.09,2428.2066459594575,2113.71018486029,0.9596337264383324,0.9787322728123806,51.434384644257,31.821959681474194,4.121959934520159,1.2271600856589382,0.9840090773498051,12.300575173333327,passed,
2025/07/06 04:00:00,0.4323024920427626,0.5553724382873351,60.83282777646435,75.96666575593383,2.727816588932042,3.1,2376.6028181650645,2134.5566647367887,0.9597633550072039,0.9802711358811648,52.215845772843096,32.046581604014904,4.128576486526859,1.2566137967986049,1.005351422014232,12.305615672777767,passed,
2025/07/06 04:15:00,0.4335268745429576,0.5567691547210807,60.85567087884877,75.89641405651305,2.729079722036418,3.09,2371.9371116435977,2136.930409023059,0.9598048695862151,0.9803591666954419,52.227676564652995,31.707983937797227,4.126563943464093,1.2474720660488816,0.9981434856347933,12.305058919999993,passed,
2025/07/06 04:30:00,0.43333895684744117,0.5574501495781198,60.80918946135326,75.730661621497,2.7264104116866483,3.09,2374.082024342629,2138.9917227480755,0.9597859689295263,0.9802357990429027,52.16283718201673,31.512230802430746,4.1228504725318,1.2507236012877463,0.9996020874160066,12.304491252777774,passed,
2025/07/06 04:45:00,0.43317569313535836,0.5571648820605168,60.79093568700984,75.60489664630116,2.72388477087134,3.1,2383.2728023773607,2136.6761329300534,0.9597524861249661,0.9799805514968961,52.01989083074617,31.540244624586,4.111177418227714,1.252733236904201,1.0016522404007788,12.311820069999992,passed,
2025/07/06 05:00:00,0.43622987385979506,0.5572152989003517,60.94856401627599,75.73135940921065,2.7351555586351424,3.09,2366.505977409189,2135.0630048641415,0.9598712551910554,0.9804741381265409,52.127263116647306,31.614370758924835,4.1147391115979675,1.246064196074876,1.0013918896500933,12.312491424444442,passed,
2025/07/06 05:15:00,0.4386681493430992,0.5569452059869906,61.200330934162665,75.94106998447432,2.740113249972412,3.1,2368.203040633964,2138.4110074094415,0.9599337167083736,0.9806048685692801,52.05023865266204,31.706230812786288,4.1071570565635955,1.2463571345885667,1.0056815667046999,12.348632865555546,passed,
2025/07/06 05:30:00,0.440220277120012,0.5567686173397701,61.42501427954432,76.11623522630605,2.7433539758915244,3.1,2372.2001195594,2142.2776482279523,0.9599678134457209,0.9806640304376459,51.97317756652648,31.761526945832287,4.101841796685874,1.2473888007327638,1.0087205758935205,12.384810533333328,passed,
2025/07/06 05:45:00,0.4619847838058346,0.5512810879515464,64.35864977677434,78.6199944027761,2.7643812796699447,3.11,2462.607800021899,2142.7485852947448,0.9603247519421129,0.9800053497542587,50.302948987685085,33.01753449889171,4.073545686400838,1.2030583838432112,1.009761753275741,12.730960977777775,passed,
2025/07/06 06:00:00,0.4590066141603941,0.5563791195082455,64.0184757194504,78.7352348971737,2.774148903930658,3.13,2411.359767386904,2181.0444045552817,0.9604318651967293,0.9814384965936301,51.3164983231187,31.99496940921472,4.080610834742824,1.2072770809613775,0.9995226836814827,12.740012999999996,passed,
2025/07/06 06:15:00,0.4659681846502177,0.5573038123078096,64.29512029818676,78.96597211362446,2.7878983971110833,3.11,2389.5350812553884,2183.460282440591,0.9606435954635937,0.9820666087456853,51.27693355849845,31.87049779130271,4.072941299427927,1.1947155795233964,0.9992162027202841,12.749046444444437,passed,
2025/07/06 06:30:00,0.4675565890002527,0.5580546051437232,64.33083548258149,78.91134115541182,2.789849355452676,3.12,2385.8337161928935,2184.2115248094638,0.9606859771136311,0.9821405085746663,51.239155301199666,31.692987550633628,4.0683046849757725,1.1899249120667112,0.9968192146092741,12.749737769999996,passed,
2025/07/06 06:45:00,0.46073200727400215,0.5589069753130772,63.82461434060587,78.77018348646016,2.790904813565608,3.12,2362.4071104416403,2206.219328761646,0.9606050945025417,0.9827951007302529,51.89431649424216,31.590767597935443,4.0643462072621945,1.2231885430866267,1.0118608464598038,12.750601520555556,passed,
2025/07/06 07:00:00,0.46019198839120246,0.5592192018335437,63.80513733963747,78.6378719206553,2.7895066012637777,3.11,2364.2949929131387,2206.927737459755,0.9605828454835649,0.9827084009815019,51.87000118779035,31.4957908838872,4.0648085013839825,1.2268470468729278,1.0134823517391027,12.751455982222216,passed,
2025/07/06 07:15:00,0.4629599867835753,0.5597740125513616,63.915978539455956,78.66640942787913,2.793588272382623,3.12,2359.0760198788485,2208.6797023283566,0.9606594398342883,0.9828681129139389,51.81494799019341,31.381892799693073,4.057484832836475,1.2233824650955407,1.0145298960725675,12.760428816666666,passed,
2025/07/06 07:30:00,0.47085601202230115,0.5576196931479633,64.4481125826493,78.66717457949885,2.7972856227765837,3.11,2386.3872967838674,2175.6280913495357,0.9607459344747163,0.9821154707544847,51.024304124015835,31.799030140534448,4.0468198345231,1.1876087064016927,1.001437717733392,12.761260056111105,passed,
2025/07/06 07:45:00,0.4729973729459186,0.5573370551804856,64.54541171210617,78.6470778337477,2.8015264146046017,3.12,2384.2309358983784,2171.1069732753854,0.9607973317138438,0.9821689431902766,50.946449949618945,31.8798869622744,4.042785752791344,1.184435128165548,1.002843368495453,12.761899479999999,passed,
2025/07/06 08:00:00,0.46744507323187334,0.5599621305456641,64.12082520970235,78.70263169297337,2.809713884666672,3.12,2337.4656181427413,2204.8872866156207,0.9608229193120476,0.9834706891952784,51.91374359466414,31.440224792256583,4.057519197501099,1.21489714559287,1.0145169268079754,12.762712025555558,passed,
2025/07/06 08:15:00,0.46786125457056055,0.5606450864227911,64.06371003387459,78.67543303696792,2.805550614393414,3.1,2341.6017786464463,2210.668347751306,0.960810588822945,0.9833620787375632,51.79258123719622,31.24563258203881,4.04303191517933,1.2167837002295212,1.016090483366557,12.771624249999999,passed,
2025/07/06 08:30:00,0.4757469413066405,0.5589814485320629,64.55311456791488,78.80609991873405,2.809698057403089,3.1,2361.0640234888524,2184.76734785019,0.9609218023640199,0.9828417430630623,51.13082851494326,31.579974647687543,4.034315584305554,1.1838815516490457,1.0042697617355716,12.772413573333324,passed,
2025/07/06 08:45:00,0.47652978927076606,0.5617075877589137,64.31354349081171,78.96554072966545,2.819899458087583,3.16,2314.0360903444953,2213.1437135104325,0.9610731680036715,0.9840991340661235,51.73190191384904,31.10290466483346,4.035308388501792,1.2019245896384567,1.0168293477100223,12.76619187555556,passed,
2025/07/06 09:00:00,0.4700036441309854,0.5613972581614844,64.00843992699161,78.84751895995377,2.813130003265854,3.09,2320.7632379559323,2219.7174834604707,0.9609154485008704,0.9839676336278255,51.96563353185693,31.15958067953229,4.032245207446389,1.2171503871823275,1.0191018909243892,12.77296254666667,passed,
2025/07/06 09:15:00,0.4695376417759181,0.5606113129605722,64.09276715693846,78.9289676446828,2.8121233325472703,3.12,2328.05253166636,2219.4099301575166,0.9608837010734863,0.9838421926161325,51.88617328132533,31.339549395424456,4.0334466344912006,1.2220113634575456,1.0231415250740306,12.788025292777775,passed,
2025/07/06 09:30:00,0.4821923199882422,0.5596982380788046,64.86018366426937,79.1865531485722,2.8191913707773786,3.08,2347.210893930203,2191.25371426413,0.961101826270247,0.9833320126457741,51.02124172777393,31.483258828665672,4.026650461483526,1.1741233737050514,1.0048938666265217,12.794800259999997,passed,
2025/07/06 09:45:00,0.4728540946445743,0.561181124837736,64.32712157729433,79.06031973512235,2.812089751394826,3.1,2331.348091731289,2220.9871318768883,0.9609479470363971,0.9837827944432872,51.69194020881073,31.182387111609152,4.034836920894372,1.2155394533866242,1.022066165807259,12.801575227222228,passed,
2025/07/06 10:00:00,0.4718389229343745,0.5570259596835676,64.52742401069193,78.77017393167002,2.794081852370704,3.08,2391.9164164852373,2192.2489653553034,0.9607219421974371,0.9820971417857057,50.75442244891913,31.94598891039481,4.026859674738133,1.2217786197951204,1.032585897969993,12.808533301666674,passed,
2025/07/06 10:15:00,0.4748664405003769,0.5569230359626806,64.6999649885178,78.99183439310515,2.802138496661075,3.07,2379.749679070792,2193.6532002512445,0.9608283995406934,0.982489114525633,50.81132709324398,32.03975095761732,4.0300742646683085,1.2192283550369423,1.0353520676644958,12.815308268888883,passed,
2025/07/06 10:30:00,0.477001809460006,0.5567248366453932,64.84147287569974,79.14158954795509,2.8067187342920437,3.08,2375.972736555304,2192.4459605777274,0.9608888781782821,0.9826442096172826,50.7796634736486,32.11626876659242,4.030474284873734,1.213681980759974,1.0342539786991838,12.822266343333329,passed,
2025/07/06 10:45:00,0.4767324989026825,0.5566580507050582,64.93241364116416,79.2636638768533,2.8075683225492623,3.08,2377.8363573003426,2194.5105737539375,0.9608898859637666,0.9826818639051849,50.8258221635412,32.13949235636735,4.034246389997296,1.2127253786555419,1.032481375182846,12.837176403333332,passed,
2025/07/06 11:00:00,0.4738195738821668,0.5561339381737016,64.84178542115744,79.13004468199372,2.798648385088992,3.08,2396.1503205797644,2193.257537310744,0.960769897952484,0.9821936717812034,50.684820059062936,32.18685518578551,4.0295204352974245,1.2192126474835823,1.0339877263191142,12.84413889,passed,
2025/07/06 11:15:00,0.463310384634536,0.5603589936145665,64.09970724598107,79.12464639148637,2.798559593970298,3.09,2348.924750147864,2243.0511295230863,0.9606937950426374,0.9835260450464114,51.925869533788294,31.348299610914925,4.039335203581059,1.2627444580657867,1.0449633322660796,12.850918153333334,passed,
2025/07/06 11:30:00,0.47491282780662897,0.558820618711235,64.81084510190533,79.45416716674401,2.8076219248154066,3.09,2363.594967168478,2218.87584208579,0.9609069005023395,0.9832016587415816,51.18565556641527,31.684014194955928,4.0290642970226305,1.2225654398438857,1.0337072497742623,12.865845513888882,passed,
2025/07/06 11:45:00,0.4775932879649885,0.559535098777831,64.93500994467452,79.61524481435539,2.812632604943551,3.09,2354.427243606389,2222.356937218438,0.9609942581989701,0.9834887424232986,51.19938299192726,31.552499760314053,4.028646191715282,1.2145220572792863,1.0299908652056207,12.87281241277777,passed,
2025/07/06 12:00:00,0.47498955131834975,0.5586226403240101,64.82458869340216,79.4928307220324,2.804741169756644,3.09,2370.9884342439436,2221.091616172879,0.9608804370385395,0.9830509374178985,51.046129702797515,31.707937748982914,4.019597107292945,1.225387115483827,1.0365222179345517,12.879595972222226,passed,
2025/07/06 12:15:00,0.46511985928729405,0.5640983766801373,64.12549051759791,79.75485102983005,2.814753045223039,3.11,2292.0225974782998,2289.098332747789,0.9609192776543283,0.9853153815496795,52.707901102353816,30.700249030845427,4.046083514316254,1.288915428495136,1.0620919472222492,12.894724088888884,passed,
2025/07/06 12:30:00,0.47173351384481294,0.5613474482211098,64.59278127012823,79.66592559933787,2.806978440557866,3.07,2341.0594228091654,2255.1682353841625,0.9609033432370377,0.9839536285720822,51.64914991398284,31.169935925718228,4.025495163012523,1.2531405138334983,1.049151623590485,12.90151194444444,passed,
2025/07/06 12:45:00,0.4646079506922732,0.5608039992819397,64.27420981531499,79.77993053072117,2.8115042531295455,3.09,2313.3323598657994,2277.910845842142,0.9608295305651943,0.984793469612953,52.36980974198334,31.458255717494247,4.0466921672526,1.3117331096615454,1.0852824483510932,12.908299800000007,passed,
2025/07/06 13:00:00,0.46230683518373183,0.5583541352431544,63.89460302637472,78.90449627743915,2.7937766474239956,3.18,2354.599520679795,2234.993336294943,0.9606123107318782,0.9832124588447926,51.68800131341532,31.80418247841854,4.032876982412165,1.285245620550456,1.0663660105153785,12.822297345,passed,
2025/07/06 13:15:00,0.48668752337900545,0.560834726530701,64.93475695023734,79.70386824073981,2.82931060094153,3.09,2320.008439726772,2212.851029313323,0.9612790501000925,0.984252111021786,51.190364008905135,31.354819895511525,4.008988723326451,1.178176146636701,1.0136568764886105,12.824867348333335,passed,
2025/07/06 13:30:00,0.4877652373433727,0.5613520031276416,64.99888477785133,79.68520121695379,2.828462903089015,3.04,2319.9241190560724,2212.3988246568156,0.9612990503795092,0.9842051378942042,51.12476200914696,31.213561091575528,4.015103594807946,1.1746611861112886,1.0115085530945243,12.819507311111108,passed,
2025/07/06 13:45:00,0.47238498478935187,0.5619858892466859,64.14555038429057,79.38282949520347,2.8158125986291966,3.11,2312.4834445825786,2241.178667266277,0.9609892048416893,0.9844476599150455,51.95568110362485,31.09325854544542,4.01622827102982,1.2256147465210763,1.0284385312306696,12.822259144444441,passed,
2025/07/06 14:00:00,0.5004452276087176,0.5637872642979173,65.28575587409935,80.13141707283022,2.8538917505103742,3.07,2286.0278767658415,2202.151040453431,0.9617118297696189,0.9852101245837644,51.18624152270361,30.76246785210499,3.983057597768058,1.107226308662273,0.9695654763965693,12.808776786666668,passed,
2025/07/06 14:15:00,0.4940545282932798,0.5614309197541757,65.1825567370843,79.83861057951333,2.8388393284155673,3.12,2306.170755323957,2203.9141132657587,0.9614750803916833,0.9845375101028623,51.022163375424476,31.252338940101886,4.010349384425513,1.1547568583915246,1.004653845963122,12.803406299444442,passed,
2025/07/06 14:30:00,0.4940376979704565,0.5606613173221402,65.19034631684096,79.86305006532606,2.84170595571229,3.1,2306.6045221473646,2196.9752068010266,0.9614767291224307,0.9845391319312734,51.032322068390286,31.44989161193526,4.010221100925347,1.1484713263491777,1.0003633656711646,12.797849337777782,passed,
2025/07/06 14:45:00,0.48208947147881476,0.562851189498279,64.44515575663372,79.33408367790535,2.819424919553507,3.06,2311.912924146129,2223.4689320321927,0.9611801855815556,0.9842431113890789,51.40779749758426,30.831876703451478,4.010295280768181,1.1892214693313898,1.0136653002904485,12.787168625,passed,
2025/07/06 15:00:00,0.4791877533575347,0.5594109212513056,64.39774678346093,79.2254259875591,2.820976573575432,3.06,2315.3965946956696,2208.885807322675,0.9610908965040369,0.9840745828389784,51.41940632074261,31.686758271233213,4.030070192862851,1.2122073984737844,1.0339175172599084,12.762894668333335,passed,
2025/07/06 15:15:00,0.4743484678136063,0.5601275116433538,64.08775686503962,78.85100893672961,2.8046397470526285,3.06,2335.780838654082,2211.9247113143642,0.9609093239639649,0.9834027324820422,51.28288706706057,31.385849826446155,4.021183396865114,1.2217477933603722,1.033486784465114,12.754675743333335,passed,
2025/07/06 15:30:00,0.47646751148935845,0.5601624344570799,64.11485508326756,78.8949822907364,2.8109514120751977,3.05,2321.9304999123538,2209.757058000948,0.9609909542914353,0.9837222637697677,51.35322777508441,31.43337555866014,4.0263395164345885,1.2184952527503958,1.0344830211223084,12.738353539999999,passed,
2025/07/06 15:45:00,0.47383169971410216,0.5595621368663205,63.89401649950888,78.60064238505907,2.8031383048951843,3.07,2333.4382965963327,2202.692534580882,0.96088367496281,0.9832745750333388,51.237973368343106,31.50791684212814,4.021905911854256,1.2232677513645036,1.0359445065804822,12.71540208888888,passed,
2025/07/06 16:00:00,0.47454062852153445,0.5596585904265327,63.91624332100972,78.23907624055704,2.809485377787587,3.04,2331.130218675997,2190.184101173929,0.9609101876886293,0.983239749136028,51.25791821455911,31.477128478856265,4.0211159352164385,1.2132107486560118,1.028769974714858,12.702566469999997,passed,
2025/07/06 16:15:00,0.46596092374584835,0.5619979292554212,63.60812991731589,78.11801406219715,2.8151065955214793,3.05,2304.191916793589,2223.1013138105072,0.9608425683809347,0.9841645864307531,52.22862708495399,31.039488549343726,4.031531897809917,1.2537440249624616,1.0427983232243103,12.744813033333337,passed,
2025/07/06 16:30:00,0.4781638446367865,0.5600348186370235,65.09553478990236,78.79236971660221,2.8203101498860907,3.06,2362.4347528559797,2211.7532327648155,0.9609854433860321,0.9832079358776948,51.07087804900914,31.37514629575682,4.01524205092497,1.223572277016186,1.0376892530905728,12.90062880333334,passed,
2025/07/20 06:15:00,0.6156342219187892,0.5983191820573731,79.33351874974596,92.77066838975134,3.0646198902742654,3.25,2442.0523324492756,2563.2307315693633,0.9645333338939627,0.9916097790151861,47.94608094868452,27.595453923148753,3.5252882910452943,1.0963023941518855,1.0374030795933227,15.33929003444444,passed,
2025/07/20 13:30:00,0.5123637765554582,0.5755594164356034,57.87423026325218,70.84501006224238,2.8260353470846105,2.97,2007.3483664357798,2037.152257659842,0.9625616050194548,0.9861061400405947,50.998997385400735,26.137239294346074,3.902777737673884,1.02746795932902,0.9403331843919426,11.429901724999993,passed,
2025/07/20 13:45:00,0.5144532591913424,0.5758033613673191,58.027608003851626,71.20387390549881,2.8298272054299956,2.98,2003.8175590296519,2043.8733664166284,0.9625068284575575,0.9862877831328621,51.00466900755781,26.224278033996157,3.904434758973121,1.0277185222579392,0.9425428753578704,11.454265900000001,passed,
2025/07/20 14:00:00,0.5162380364407574,0.5726432918365298,57.85645246510961,71.73379881634366,2.8461450684368117,2.97,1941.8410246097233,2091.231465680922,0.962446103242583,0.9881109014018219,51.95993264345341,26.287320374959993,3.922861428769471,1.046467762456237,0.9676138450558921,11.478709378888892,passed,
2025/07/20 14:15:00,0.5179329113504859,0.5747976636700091,58.36553259868338,71.59587127466176,2.8420333814591516,2.98,1990.8564705043057,2056.5766050685716,0.9624942175714272,0.9868291187704823,51.207007296666525,26.35805033157054,3.9154255382656538,1.0286036406015633,0.9485066952343066,11.502939909999998,passed,
2025/07/22 08:45:00,0.6810572891386217,0.6252269993548855,78.5041557543845,95.61109139772172,3.132038927448528,3.15,2187.2121843650993,2448.127805253546,0.9672262136482689,0.9960835613782164,48.10360043241271,26.966635709359345,3.631148805215946,0.9763681272360214,0.9727033312426445,14.51806528944445,passed,
2025/07/22 09:00:00,0.689638552583629,0.6177855144002775,79.15066675379082,95.83982440998642,3.1298657086091493,3.14,2217.141047965446,2421.4078765883155,0.9671451562345951,0.99517239332325,47.11215116943457,28.08701005318707,3.6333383196765654,0.9683544040026524,0.9851157351491074,14.518035216666664,passed,
2025/07/22 09:15:00,0.6912521515935731,0.616467110084001,79.22257805075871,95.80990180453449,3.1259907671352645,3.12,2221.918520803604,2420.024413222164,0.9671747184752784,0.9950071457501004,46.90903762301977,28.12997784678538,3.633613640003234,0.9664851833975259,0.9868901631564635,14.510670753333333,passed,
2025/07/22 09:30:00,0.6880202157808429,0.619825581410872,78.92583850042337,95.86672335926905,3.1344031392883265,3.12,2202.311640605201,2429.6382186896826,0.9669609656975066,0.9954173464886212,47.36394072636367,27.960011557938255,3.6369187540576298,0.9786150499398435,0.9912145506428908,14.518398180000005,passed,
2025/07/22 09:45:00,0.6849238323288593,0.6229990998082197,78.83864450716855,96.00618197773905,3.128370441102629,3.14,2202.973571871466,2445.5532223697487,0.9672191455939254,0.995733047088961,47.65010175234676,27.328009132189255,3.625726462505321,0.972430680844739,0.9771307846918232,14.542313817777776,passed,
2025/07/22 10:00:00,0.6824752260011099,0.6248329996898798,78.49979422719915,95.8002871085318,3.128457696207915,3.13,2188.5693529004375,2448.604442859868,0.9673068109883612,0.9960542358124247,47.911898096283224,27.179251183913497,3.627809741017971,0.9834516983994093,0.9828644551877246,14.507202049999997,passed,
2025/07/22 10:15:00,0.6910863768363122,0.6205516628890169,80.006174964285,96.96136883192229,3.129455786183159,3.11,2235.130742553475,2456.7417464958185,0.9671451459143032,0.9952950550759512,46.93847958326367,27.987807698724833,3.6321533926523206,0.9955253911956582,1.0108580022339355,14.683007508888892,passed,
2025/07/22 10:30:00,0.6878801245885049,0.6233216566795086,79.2078767476132,96.50009859700852,3.138059055698266,3.12,2202.619318005426,2454.979689506271,0.9669071790831248,0.9957313090332294,47.397630016669105,27.898352084256185,3.6276936447221884,1.0093178142460923,1.0175808248977392,14.615820743333337,passed,
2025/07/22 10:45:00,0.6849015464809146,0.6266825032390049,79.7594516788092,97.29638550134192,3.1367561718116344,3.12,2219.468904800506,2474.2590847412116,0.9671839776771575,0.9959965372095804,47.66378083133261,27.518143978845426,3.627032231852081,1.0031226861350806,1.0031700990480286,14.723080239999998,passed,
2025/07/22 11:00:00,0.6854097685180004,0.6241652582214189,79.24884334001065,96.5479729645068,3.1337769885441773,3.14,2207.7784591544296,2455.8969119476737,0.9671694293875788,0.9958466488332247,47.608160862012795,27.618925150286934,3.6304321421411054,0.9952837064696207,0.9991892409173387,14.614918559999996,passed,
2025/07/22 11:15:00,0.6886636440443592,0.6214863225989864,79.70653570177905,96.7722621410251,3.1298903514019245,3.15,2234.237729413363,2444.186465967823,0.9673763918243902,0.9954494245716983,47.15499245081153,27.9104187738854,3.618156241454451,0.9760642426673647,0.9872059939834807,14.64295474888889,passed,
2025/07/22 11:30:00,0.6827627537853178,0.6270324659544336,79.39876187216592,96.89635648810925,3.128536935401033,3.15,2217.3211206158935,2469.6109743373554,0.9674941863595826,0.9960976787894911,47.819517549044136,27.11092552585928,3.6192933480601317,0.9848105244645327,0.9817498971457773,14.66324017277778,passed,
2025/07/22 11:45:00,0.681625777333618,0.6286406906246058,79.44612919478325,97.08000505440532,3.1302957273509904,3.13,2214.787578126157,2478.389841705761,0.9674501147902589,0.9962437343405363,47.967343666901925,26.93207224496652,3.6212243805181528,0.987533137571026,0.9810267468626387,14.691033224999998,passed,
2025/07/22 12:00:00,0.684703868557506,0.6263716521002914,79.74098299090588,97.1850003353126,3.128103199259967,3.13,2227.530540725908,2476.5739679790854,0.9673670629194527,0.9958960921010301,47.62968218316658,27.067061199900316,3.6199976126456344,0.9805457554768514,0.9806059271561004,14.714924363333326,passed,
2025/07/22 12:15:00,0.6825066927717711,0.6289406773919715,79.87503868927814,97.56172733708095,3.1344946460244367,3.13,2222.7135764930795,2486.2612389346796,0.9673327557990357,0.9962041039146589,47.90010884506103,27.111102829711925,3.6271574781604943,0.9969733582335787,0.991099615404501,14.76025634722222,passed,
2025/07/22 12:30:00,0.692116268722663,0.6212083919126282,80.70695667389582,97.77325949164388,3.1365349671934317,3.12,2255.4887351355655,2462.4933818263835,0.9670141465712622,0.9951606827280282,46.85679326132396,28.181356598717592,3.630773341193759,0.9896762711519277,1.0055124965765903,14.798115884444444,passed,
2025/07/22 12:45:00,0.6915553732797445,0.6220376419549534,81.03425277457765,98.17182935026432,3.138209792249646,3.1,2266.2729643440316,2463.600764936759,0.9671873343289212,0.9952432947960705,46.86849042081452,28.280091537254496,3.6291634930533028,0.9875225779705639,1.0017029508416824,14.843336053333328,passed,
2025/07/22 13:00:00,0.6902562524930529,0.6256540755273573,81.03420863114926,98.5997655485193,3.146201596174027,3.12,2256.5486570775142,2484.214232413746,0.9669100292236283,0.9955602273563833,47.11334172089557,28.170037323479722,3.6215735454863442,1.0112260567375024,1.0196533001726398,14.915395769999996,passed,
2025/07/22 13:15:00,0.6880695281863415,0.6269955335394748,81.31727686546947,98.94262736442377,3.1417822938596105,3.14,2270.9582152089147,2489.6112344271423,0.9672297748611501,0.9956648420462708,47.27275080448584,27.88056204686468,3.6190591922910125,0.994980651174865,0.9989109303646744,14.956672805555554,passed,
2025/07/22 13:30:00,0.6845159153629028,0.6304566118474872,81.20163101358388,99.09966893223064,3.1403439605771823,3.15,2264.4326693682588,2505.9905699177602,0.9673362379320944,0.9960385155160071,47.66163897176452,27.343385683559703,3.617446778412791,0.9952068445758343,0.9903138920389112,14.980769808888889,passed,
2025/07/22 13:45:00,0.6855425619126906,0.6296308192488593,81.39021291650104,99.19866670715942,3.1388602745827536,3.15,2271.0667532407124,2506.49729384325,0.9673530025094432,0.9959222111226133,47.534598482512095,27.415893357602563,3.6198087651132025,0.9955285340575682,0.9929346301932491,14.996105996666659,passed,
2025/07/22 14:00:00,0.6856005864171818,0.6292004372032995,81.46858131890245,99.20671301550293,3.135582861484064,3.15,2277.5165777619072,2505.091717700822,0.9674726555380403,0.9958592323559843,47.489926014201664,27.326971506343096,3.6184495545196493,0.9860423894728915,0.9840503106947242,14.996264604444447,passed,
2025/07/22 14:15:00,0.6861728970684629,0.6284941606883132,81.67133768248924,99.32267930986096,3.1344666107164496,3.14,2283.9743841996633,2505.269791723702,0.9675017276578669,0.9957663491662624,47.412600266349514,27.3960325604456,3.623491820260179,0.9858439595986115,0.9854307560296051,15.011725960000007,passed,
2025/07/22 14:30:00,0.6849149560437191,0.6302900054190581,81.7141748107398,99.54779072709727,3.13730092346581,3.19,2280.5228663879548,2513.8258918594247,0.9675011410075591,0.9959815506050352,47.5624206781978,27.398307236584337,3.6235332907641555,0.9998444803128733,0.9956801281866906,15.041314786666662,passed,
2025/07/22 14:45:00,0.6858698057831137,0.6298227681861595,81.51712572375001,99.35387178619185,3.1387971422534693,3.14,2276.2579348779545,2508.7541900376614,0.9673762764190258,0.9959036369400677,47.488365582317265,27.429407110278834,3.615800920229837,0.9951740734692653,0.9928174741724655,15.019182383333336,passed,
2025/07/22 15:00:00,0.6854985815301674,0.6295077173646775,81.46799959146195,99.24997795834501,3.138461125969287,3.14,2273.9072919499445,2505.8601581567914,0.967393414113621,0.9959054052472499,47.52707397590885,27.402642022441427,3.6216832758276523,0.9915907484111868,0.9890946711754153,15.001114333333335,passed,
2025/07/22 15:15:00,0.6850274694591959,0.629113748479525,81.391298304719,99.11051892702321,3.137008412985472,3.14,2269.883311718113,2507.5519880217703,0.9673032239303416,0.9958593369357194,47.61139768686999,27.258584543043284,3.630433279748211,0.9895240523931661,0.9868577380181773,14.986854727777782,passed,
2025/07/22 15:30:00,0.6836653518891362,0.6325789884715094,81.40441570558377,99.51987047915279,3.145422380937208,3.14,2262.1039337264147,2521.2824749961073,0.9671544299937759,0.9961985792195287,47.81910772898262,27.23863512163758,3.6220218808701103,1.0074571880185528,0.9988520383695254,15.045770666666675,passed,
2025/07/22 15:45:00,0.6852201344190814,0.6297522742883754,81.46144132671296,99.286003097317,3.141525395408721,3.16,2270.1007187971263,2507.082404386718,0.9672607084167918,0.9959219696794778,47.6019303994902,27.44300273992453,3.626336397813034,0.9955172119651846,0.9924019923718895,15.007642099999996,passed,
2025/07/22 16:00:00,0.6854791174822715,0.6283152084543889,81.26694119679223,98.91631029575588,3.1368721348721387,3.12,2266.5205124145223,2503.1051996675683,0.9672303050840172,0.9957782342111108,47.58078878362085,27.268049866238602,3.6320442161840343,0.985882739027257,0.9847246059614911,14.961705989999993,passed,
2025/07/22 16:15:00,0.6816320707342096,0.6316268804846986,80.65183649379657,98.64166316055935,3.1432240829081524,3.15,2238.965383183426,2508.383100152119,0.9670592832500778,0.996234474529676,48.08782117458526,27.00151263331557,3.632314056835263,0.996962950489618,0.9868359534067268,14.921980082777777,passed,
2025/07/22 16:30:00,0.6812191037942663,0.6305843067594487,80.48638083921412,98.3532246049059,3.1435602661723454,3.14,2232.4774917938703,2499.044935906508,0.9670594146345068,0.9962126749973825,48.13618337824786,27.08215124332465,3.642986627531069,0.9935610946354583,0.9841298801527066,14.873825902222222,passed,
2025/07/22 16:45:00,0.6808016754175322,0.6294558369007245,80.308163190725,98.04973325433338,3.1418847916282973,3.14,2228.7494456726486,2489.9862670977627,0.9671116577763255,0.9961676014256932,48.168947414008066,27.14604647170773,3.6487827890845432,0.9900387058390943,0.9814858116347924,14.825723971666669,passed,
2025/07/22 17:00:00,0.6887885631661378,0.6212551958395055,80.68823018332597,97.73438413064288,3.140344433580344,3.12,2248.9763859630452,2456.7731277178164,0.9669266066743182,0.9952259927237644,47.28332160810409,28.11351631389086,3.6583939441595077,0.9788072334837443,0.9904108354187117,14.777674291111103,passed,
2025/07/22 17:15:00,0.6894856766432191,0.6200216735164562,80.40361568676208,97.41313526254046,3.140391883593117,3.12,2241.0347223334097,2449.359791010707,0.9667519470238674,0.9950884586825905,47.25569652673592,28.15915557374299,3.660128747625162,0.9747440120367993,0.9888735067538349,14.729676860555552,passed,
2025/07/22 17:30:00,0.6893827120484832,0.6201380130369242,79.92022129346044,97.03031478523604,3.1392054949272556,3.13,2226.858678219326,2447.7014856471746,0.9666208273035274,0.995118888688596,47.309556137613214,28.007021778243008,3.6539944829732725,0.9734422462092608,0.9876384930684383,14.67440495277777,passed,
2025/07/22 17:45:00,0.6880145672670386,0.6201114901687518,79.56776289395032,96.70846720495878,3.135568562965759,3.14,2220.500617133607,2441.553651425203,0.9667273131951405,0.9951731770873599,47.438490464133224,27.8140874562065,3.65116388501334,0.9616307669597147,0.9742944454946799,14.618190803333329,passed,
2025/07/22 18:00:00,0.6800039058854174,0.6237447874576955,78.42622807634639,95.83691458906208,3.130445169252298,3.14,2183.745290880711,2440.8391594133122,0.9669488423470463,0.9958250797669953,48.31228904251235,26.89284058798477,3.659191939526965,0.9470020507474126,0.9457413996400507,14.477008052222219,passed,
2025/07/22 18:15:00,0.6837184080181085,0.6231117498750754,79.36581571039781,96.74783184732577,3.124125749775066,3.1,2214.983268097393,2462.1443955188756,0.9670373130884885,0.9955389727738538,47.84938836439892,26.947046688818663,3.6552671712603955,0.9547911045057945,0.958697455189586,14.611934968888878,passed,
2025/07/22 18:30:00,0.6849856455222512,0.6186963371055315,78.8589028012276,96.04636610681932,3.126534918309155,3.13,2202.5862568615953,2440.690117563501,0.9665214251149202,0.995069961209288,47.527717981025674,27.703808414208794,3.664671365696425,0.9707622030718521,0.9825781515677496,14.517365719999997,passed,
