datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/22 18:45:00,0.6804230921279691,0.6185894405158585,78.23763984845266,95.47699777785424,3.123225452899388,3.11,2185.3515197075435,2435.0740427838214,0.9664646999519312,0.995183701151681,47.84555168600842,27.63987356224833,3.6770997566858785,0.9766659078071778,0.9835952864679046,14.430630720000002,passed,
2025/07/22 19:00:00,0.673982804101762,0.619748188964069,77.45128045925217,94.9150342363643,3.122945838090766,3.14,2165.0947534196134,2427.9817530782575,0.9663782604373033,0.9954240324443913,48.268853213023434,27.626149353569822,3.6809078149138212,0.9845462851560184,0.9828487720215555,14.343929160000002,passed,
2025/07/22 19:15:00,0.6806558239209048,0.6198070540558039,78.03580882719515,95.48652794907542,3.1291268536512318,3.12,2173.915212817366,2427.3966062287514,0.9665148665352504,0.9954182850114796,48.014208238622864,27.70439289031019,3.674699574712828,0.970828969181479,0.9768022786029281,14.398088375000004,passed,
2025/07/22 19:30:00,0.6778425850584849,0.6174712597919724,77.79758725128468,95.13350798833817,3.1193300970971656,3.13,2179.6292449033963,2424.2293033106753,0.966404533542544,0.9950774501365848,47.915123138095524,27.75617887151925,3.6802193702921357,0.971960792742051,0.9780786968304597,14.360954532222214,passed,
2025/07/22 19:45:00,0.6737291781764759,0.6196482771671575,77.2597392877895,94.9277739548879,3.118129772293432,3.16,2169.7888492440115,2426.340529551027,0.9663538494111581,0.9952795167987746,48.203746929940465,27.492203073128536,3.6647233349796386,0.9688751423048086,0.9679238790251654,14.331327853333327,passed,
2025/07/22 20:00:00,0.6789172465912487,0.6231069000230637,77.31412623210971,95.09160411498144,3.12793892714892,3.12,2143.5761752746307,2428.7246632460365,0.9667074194918122,0.9959706236349929,48.51255226180407,27.02504356043705,3.6740605272822124,0.9580710931478483,0.9580115556662655,14.30187777944444,passed,
2025/07/22 20:15:00,0.6735492716579672,0.6178317406546113,77.00718488622202,94.48480236446109,3.1105612797913045,3.1,2153.9253531513086,2428.0309614126054,0.9663582845684391,0.9952750914990415,48.24228244360638,27.421123359282625,3.6967392000683783,0.9836638029196001,0.9847853539490454,14.252455897777777,passed,
2025/07/22 20:30:00,0.6731246382514722,0.6140170896548935,76.6761739636352,93.94035236821075,3.1012158918680655,3.1,2161.6205166191157,2412.7654035323076,0.9662648262894247,0.9947694485277052,47.92599687002629,27.662552017478312,3.6902595051879112,0.9757890718218408,0.9819221153132015,14.186158311111118,passed,
2025/07/22 20:45:00,0.6640367432615522,0.6167454629949398,75.92600857714521,93.58492858520988,3.0941453242646917,3.09,2147.0353096376075,2426.595079457437,0.9661113749094199,0.9950353565870973,48.40557509235589,27.296673951208973,3.688105070093928,0.9948460566980747,0.9871223171886384,14.151477083333331,passed,
2025/07/22 21:00:00,0.6635197671872518,0.6163638819147255,75.6135112650255,93.2613489170641,3.092778665913711,3.1,2136.0012602430984,2421.2001955956193,0.966116977471387,0.9950920134421528,48.489019635799345,27.255077286022388,3.6937021463683295,0.9940818726070769,0.9863518445165087,14.094415438888891,passed,
2025/07/22 21:15:00,0.6708750926183848,0.6118225020685158,75.69515452374024,92.93866584219951,3.0922741485243774,3.09,2141.323592336155,2394.9104995158436,0.9662107770878736,0.9946478309145984,47.98100309864673,27.570840128878412,3.6905491938862163,0.9655950427198183,0.9726396747821414,14.02727941388889,passed,
2025/07/22 21:30:00,0.665348087112789,0.61416200219341,75.13704272662453,92.6774326918051,3.08897919462594,3.12,2124.7915189462,2405.375450456527,0.9661406294621229,0.9949643066999595,48.36411822485039,27.371031716475958,3.6907984077218456,0.9876179663408006,0.9854342593834098,13.993591516666669,passed,
2025/07/22 21:45:00,0.6727272678706844,0.6134443886670441,75.56955859254975,92.95722892520432,3.0947560591350918,3.1,2124.366330906562,2398.398996164736,0.966314149160422,0.9949791524136217,48.167241904703616,27.280960893767343,3.6975155261274693,0.9618030185418802,0.9689143633085797,13.996855400000005,passed,
2025/07/22 22:00:00,0.6594120329981424,0.6167664723051595,74.78286304385263,92.70075355076905,3.084950683217564,3.1,2115.488968440273,2420.480885330506,0.9660474814432274,0.995224534512894,48.70594075148816,27.144778751426422,3.6939060408508237,1.0078318190160729,0.995418889107027,13.993243299444439,passed,
2025/07/22 22:15:00,0.6616915462089592,0.6165548020806167,74.70119727658995,92.57747052391736,3.0843132132278845,3.06,2108.7780882950497,2417.9861606248073,0.9661130800373208,0.995263481952015,48.69072410786458,26.929146291639864,3.6951839291856214,0.9944191006788062,0.9851650635262619,13.961958786111115,passed,
2025/07/22 22:30:00,0.6472676344080855,0.612313493349671,74.00558796628586,91.82073679605774,3.0592081915638847,3.06,2127.821048522595,2421.5820579345855,0.9656632115423176,0.9944821172993128,48.65073174086889,27.323138465707064,3.7084249723566844,1.034088039108873,1.013273101712057,13.917571249999991,passed,
2025/07/22 22:45:00,0.6592115385939913,0.6072963939618793,74.35798133731703,91.72397296279898,3.066441237303521,3.06,2138.9563351648853,2382.048993138283,0.9658453616824902,0.9939772883512002,47.9287987375522,27.926532716592128,3.694065041194917,0.9872762124632087,0.9886000830309879,13.863397172777779,passed,
2025/07/22 23:00:00,0.6620757712345114,0.6108139653305615,74.14322078544781,91.7268532431478,3.077217142773375,3.12,2102.576172725285,2387.4010668301353,0.9660371447690169,0.9947818194842304,48.34787911450174,27.699688113024262,3.7078801639799055,1.0013626650374057,1.00108017625881,13.816634932222215,passed,
2025/07/22 23:15:00,0.6555633830166738,0.6054111288851843,73.6636374150768,91.00336916998572,3.0584363187705277,3.05,2126.2155575877214,2371.1836878383388,0.9657544756658603,0.9938467542554829,48.0069449527027,27.996334537597843,3.7018264768275237,0.9915059319473281,0.9915132803886704,13.75500919222223,passed,
2025/07/22 23:30:00,0.6637771425971963,0.6105234576997428,73.57556760497631,91.14750417603642,3.076273636550319,3.07,2083.0225572579902,2373.201401643755,0.9661229939254871,0.9948905574332221,48.48194248598602,27.27175879784969,3.704086882154475,0.9686165994440656,0.9708858652186201,13.708564283333331,passed,
2025/07/22 23:45:00,0.6490898786296918,0.6121409393339369,72.53529695148228,90.43284946260192,3.05760494125419,3.07,2073.481954603667,2392.2371236756667,0.965821195336499,0.9949124147070085,49.0532610363876,26.713587320027376,3.706631759274639,0.9935274645784602,0.9765508938964949,13.654404719999999,passed,
2025/07/23 00:00:00,0.6494050327230335,0.6090843855188826,71.76310753534975,89.37907764043408,3.0565437900005588,3.04,2051.084068201351,2362.1698235952385,0.9658411198816244,0.9948376705252527,49.093184475776575,26.874299039542272,3.714830061124724,0.9791923140713891,0.9684116787115973,13.489303776666661,passed,
2025/07/23 00:15:00,0.6425788478885427,0.6022961785674972,71.66847567046649,88.97062408308192,3.0306081073082147,3.05,2089.7100373287644,2362.5417117933507,0.9654719651886315,0.9936386459623604,48.45616790715759,27.48695167154327,3.717458400779692,1.0043969105337325,0.9952958427142283,13.493030246666661,passed,
2025/07/23 00:30:00,0.6498713861341233,0.5987788406680339,71.72569816831377,88.71501302543295,3.0309270682429545,3.03,2092.456760860811,2340.6259854870873,0.9655758917148296,0.9932924641404844,47.98033216075917,27.705285960899975,3.709926847325766,0.9776810490683766,0.9839707405110023,13.43635049166666,passed,
2025/07/23 00:45:00,0.649153665760099,0.6047958619078261,71.35231032154734,88.77780897201318,3.0506327562153492,3.09,2045.2932517060915,2341.272415317274,0.9657704163187157,0.9944902775662298,48.84702462504771,27.49371489934459,3.7296211193182405,0.9889607025717555,0.9865315978915653,13.38180091111111,passed,
2025/07/23 01:00:00,0.6332184046663629,0.604666409114518,70.28983709995404,87.80280035176729,3.024659428407151,3.03,2042.2912144635159,2363.912616416699,0.9653874131124532,0.9942499663579321,49.26141743800103,26.913876611589664,3.7344819679014916,1.0246646900543912,1.0054031214209653,13.32726596055555,passed,
2025/07/23 01:15:00,0.6355027622402514,0.5931499084782371,69.9826109515564,86.55328497030462,3.0095243463849997,2.99,2065.545364885239,2314.304316621127,0.9652240363483033,0.9928423461061522,48.32164961037277,27.94708031815435,3.7415419939414187,1.0031874699842867,1.0078723629151274,13.181264249999996,passed,
2025/07/23 01:30:00,0.6318530626722674,0.591179758936322,69.76489392843663,86.17644227154354,2.9988356933941036,2.99,2077.25663741987,2313.631628206826,0.9650739506283248,0.9924025712506526,48.158404160158085,27.945458404412456,3.7367319514361075,1.0065139322315206,1.0104797083545598,13.167552456666666,passed,
2025/07/23 01:45:00,0.6291626540659776,0.589137448236452,69.21402976685,85.40009150104217,2.9926908932094394,2.96,2065.893019112122,2300.4225958508205,0.9651064709788727,0.992318120464907,48.3075529950674,27.8263225108743,3.7452710982452375,0.9972601121042378,1.0036830501896257,13.067032977777771,passed,
2025/07/23 02:00:00,0.6065451597139992,0.5983609920815656,67.41191162751912,84.43266098064274,2.9881843278520295,2.98,2003.8237614687123,2335.4175135493992,0.9647613890978615,0.9936640928953195,50.044455186137135,26.732044450169862,3.7620208770304164,1.0628618633646603,1.0291899215182885,12.966452772777776,passed,
2025/07/23 03:00:00,0.6344474197483776,0.5945564562879391,69.39210417127664,85.86383996600237,3.0225316833611156,3.05,2056.58049261362,2287.8564482087304,0.9652425696585929,0.993035831645455,48.528929112770356,27.947125187163124,3.693138488372041,0.9774588062353788,0.9813345061337472,13.131198299999996,passed,
2025/07/23 03:15:00,0.6482489320973994,0.6030296794535458,71.10461156578491,87.68184548035683,3.0409623702672706,3.0,2034.3380953801204,2351.456778440633,0.9658158168066786,0.9944623212120955,48.86557248966793,26.69651789484106,3.7457039597601907,0.9967536565641159,0.9973155086054569,13.337037175000004,passed,
2025/07/23 07:30:00,0.6903380359953054,0.6145340414647493,77.16901570797582,93.62838106599426,3.115583677651693,3.06,2165.117787801827,2392.860950456146,0.9671660294825682,0.9951817591195262,47.02163292864004,27.692767299806746,3.6188363843139473,0.9589839377907647,0.9809583592617455,14.200764159999999,passed,
2025/07/23 07:45:00,0.6889951072553463,0.6159787647354095,77.24065859251296,93.76406982166475,3.1145499423638796,3.1,2172.118800441759,2395.486123734239,0.9673742529176503,0.995313968130714,47.11597279835596,27.519227828602837,3.6065013732151505,0.9527841652592969,0.9709958847042274,14.226033653333328,passed,
2025/07/23 08:00:00,0.6906058081288143,0.6246152836914386,80.8359570526055,98.18747968983105,3.1346988478898816,3.23,2274.885554076162,2459.3488521663016,0.9678253563658727,0.9956207569523198,46.776857451168496,28.286137620655804,3.583048768611684,0.9862589416643306,0.9958814913521836,14.840399138888888,passed,
2025/07/23 08:15:00,0.6891548487641034,0.6443052495645545,93.40478659223312,113.70548399905965,3.1232679611642435,3.22,2678.6871216134437,2777.9889763151523,0.9707742178716802,0.9968433895529717,45.980855998067724,27.842715697410725,3.4784297689755252,1.0133629499402743,1.0073148307346176,17.04266163111111,passed,
2025/07/23 08:30:00,0.6840158154462227,0.6472061718133499,89.11955050738729,108.06093658358944,3.098879221914894,3.15,2576.0892523889606,2667.633317290762,0.9709472947368496,0.9964670872417128,46.55879518171119,25.760096892781576,3.495401009271779,0.9407178143034967,0.9180530674281685,16.24966291666667,passed,
2025/07/23 08:45:00,0.6940645387685843,0.6393692715964603,86.37720592297919,104.7326257909389,3.106038526647323,3.13,2465.4138179631827,2647.2051156921443,0.9688974772973744,0.9956656756264236,46.001593512901756,25.84870255226528,3.5087012441639773,0.9792142221484798,0.975089540631459,15.879991379999998,passed,
2025/07/23 09:00:00,0.6939033138486463,0.6397512239614805,87.73221590201193,106.51632657229703,3.12391819466526,3.15,2492.667382044798,2661.5164121498015,0.9689691201841276,0.9959857940687054,45.997572058422115,27.04912111683243,3.514176749353896,1.0128195231085593,1.0095065027987067,16.101248533333333,passed,
2025/07/23 09:15:00,0.6938708377650945,0.6396592226349477,86.66308717593084,105.20120616483928,3.124332612422481,3.13,2458.0903287933743,2637.2444789714605,0.9687158501336821,0.9959017158600694,46.08602616036119,26.873537872221565,3.522353561644947,1.0116331016319697,1.007171534208557,15.919520711111106,passed,
2025/07/23 09:30:00,0.6966814185633025,0.6347053414049261,86.05068650305242,104.1763367523541,3.1271611436539977,3.1,2436.139679504628,2608.2425696624778,0.9683912861120185,0.9955686032762268,45.847596480493806,27.41044241307996,3.5366495397731845,1.0134817981028175,1.0186987280948159,15.77459616333333,passed,
2025/07/23 09:45:00,0.691587293713254,0.6378195497299582,85.19830465680477,103.55114830445115,3.132419129321108,3.11,2404.2834276395574,2596.358136517708,0.9684795549739391,0.9960809282309613,46.44415457925175,27.304025715148388,3.5421618816947587,1.0224108619321775,1.0170040996774423,15.664105294444445,passed,
2025/07/23 10:00:00,0.6923526762775382,0.6347525457035171,84.57989689546235,102.6079379855119,3.129957219491848,3.1,2388.818999763574,2573.937434144082,0.9683608894405816,0.9958459156267274,46.3896882184542,27.35787799458098,3.5492253230869455,1.0082490729539442,1.0074847344442661,15.533215328888886,passed,
2025/07/23 10:15:00,0.699042237047726,0.6279567312402673,85.04009172149796,102.67134002287288,3.1329352229198997,3.11,2406.057820958035,2555.731562559893,0.9681612026627563,0.9952467800561919,45.63248923539237,28.433697076376724,3.547944900239142,1.0167059264379859,1.0338606423127275,15.544964728333333,passed,
2025/07/23 10:30:00,0.6921603179281348,0.6324054923757271,83.78955900192489,101.58118373677709,3.13140535906633,3.1,2363.501532079374,2548.475211284168,0.9682679928483813,0.9958112220173706,46.44369832559993,27.590486202833493,3.558011014565075,1.0069988788287907,1.0086837701562381,15.381390297777775,passed,
2025/07/23 10:45:00,0.6910222579334157,0.6310736020383598,83.20079581734367,100.80807735197489,3.1290680322000006,3.09,2344.4332584831686,2536.6172085665007,0.9681934969467741,0.9957907913019316,46.606648710772156,27.42661403114861,3.5702107727053356,0.9986511127928651,1.0002315092915008,15.273138980000002,passed,
2025/07/23 14:15:00,0.6893558730951728,0.6343748900914925,85.51335816317625,103.34137709626485,3.1470949574192852,3.12,2410.243767030648,2555.095640611757,0.9683563183531698,0.9958237497694111,46.755872592645765,27.985184001371852,3.581101400311983,0.9923553325854184,0.988103318475782,15.626394611666676,passed,
2025/07/23 14:30:00,0.6874471139956801,0.6386113550892936,89.44230724927468,108.46381041879573,3.1520956175801556,3.26,2530.7954170351422,2654.5772400055002,0.9691774606623735,0.9964229850710843,46.72027354701709,28.35201026793416,3.545047602647283,1.0034506201243427,0.9964601724927171,16.344790427777777,passed,
2025/07/23 14:45:00,0.6955237129178803,0.637205515536138,89.73570863771306,107.9128462289281,3.1200260498636854,3.08,2539.0339858682914,2705.8822064690794,0.9687383474427246,0.9955232665297308,45.8744850614425,26.627705222781508,3.5661751541216185,1.0070998819728394,1.0093503019297645,16.36427514944445,passed,
2025/07/23 15:00:00,0.6939501806396096,0.6361265915174876,92.42699258201263,112.66305115941512,3.1671913938881504,3.35,2606.5252340419047,2762.6049031985044,0.968620985743592,0.9965073056544167,46.10781069922826,29.158803882235333,3.4965384339061747,1.0469690717007991,1.0584658382639724,17.005062763333328,passed,
2025/07/23 15:15:00,0.6842959373255153,0.6400703977608347,105.36964895833438,128.05048656184195,3.08388133940643,3.13,3091.1468419708544,3168.854065717973,0.9721945928750093,0.9969582996799382,46.10781069922826,29.158803882235333,3.3979269703518846,1.0070641329924717,1.0283191188858405,19.305099983888887,passed,
2025/07/23 15:45:00,0.7017761561452341,0.6300396121007306,91.11991516571797,109.6022430438799,3.1270375180577874,3.13,2582.176613875679,2742.589582195364,0.9682785987182722,0.9951369918402307,45.25185715679471,27.63697150308321,3.535156121384934,1.0160860496729733,1.0399024213332242,16.65074367,passed,
2025/07/23 16:00:00,0.6985852523499034,0.6313679406615131,89.66139489470048,107.97463678795192,3.139577289158412,3.11,2520.7599364094253,2700.0497738098725,0.9679347083454873,0.9953753925659575,45.76525177747147,27.841368938501052,3.569546545410921,1.031969362446036,1.047895358828821,16.391135597222217,passed,
2025/07/23 16:15:00,0.6942195579397398,0.6377681320066152,90.00605445793194,108.84246028404655,3.14967541944807,3.08,2513.2132407482436,2726.259975476629,0.9679376551111349,0.9959987409338766,46.30089391650093,27.605087653041824,3.5810540617104243,1.0637653402955674,1.0657002727573897,16.50264,passed,
2025/07/25 07:30:00,0.5511211487620288,0.5768377984315477,61.20766823298012,76.4608951943825,2.8556770972540764,2.98,1998.4647658565136,2218.3219174609135,0.9643680046216268,0.990069732368038,50.462733076341394,25.85143152797644,3.7885329811477115,1.0362974645579333,0.988586224638245,12.041781155555555,passed,
2025/07/25 07:45:00,0.5561910082100591,0.5774823765736277,61.607393281842434,77.01918154647133,2.866874985901873,3.0,1997.3936300118253,2222.774243658913,0.9644457550987244,0.9903868937915802,50.357590155482505,26.22892515870471,3.7779068763703756,1.042464681394309,0.9991074403871919,12.098693713333335,passed,
2025/07/25 08:00:00,0.56050070835636,0.5775776560601162,62.53075000752624,77.1215634481462,2.870003402217654,3.0,2062.364911639182,2168.08136261204,0.9646155315936137,0.9889370166377487,49.288953590299364,27.00145781042831,3.76907555807589,1.0132063193441025,0.9733571557047722,12.141395200000005,passed,
2025/07/27 04:45:00,0.3653640228976686,0.586977932589063,41.209628532587786,54.73290096804192,2.508349687586024,2.5,1926.6596572904955,1673.3876514691744,0.9597510199711072,0.9750566921928953,52.37371158312631,23.727601883120748,3.9080939416587044,1.175868072255668,0.8142212570321133,9.030177542222225,passed,
2025/07/27 05:00:00,0.44450319690819196,0.5830656247882364,50.01292349808611,65.27866124724486,2.6278382895686097,2.9,2016.421086262624,1928.772846221505,0.9624233232489469,0.9815281467234676,50.75582773780129,25.07937829459201,3.8447451747056274,1.1184011583581472,0.9172750602891505,10.36733167555555,passed,
2025/07/27 05:15:00,0.45942191774545227,0.5822035444730091,51.875826689632866,67.45879140089777,2.6574033667289347,2.89,2027.328916896391,1978.6617498889307,0.9627304823388435,0.9827860431134144,50.620000737019865,25.54834978284323,3.8489166999752786,1.1157423317326276,0.9414991840576226,10.645533085000004,passed,
2025/07/27 05:30:00,0.4704200012142893,0.5787645855971373,52.93349505071621,69.2977072620348,2.6960553694250406,2.96,1977.3552141565413,2047.677694316041,0.9629812253280581,0.9854650743425478,51.4274893503735,26.135263890881973,3.8499123969690516,1.1376576679483934,0.9827186266305918,10.851711584999993,passed,
2025/07/27 05:45:00,0.4855143331888442,0.5797644759074224,54.5922310344773,70.946862821062,2.7154303057321165,2.94,2012.00932800145,2062.767701701156,0.963443761534055,0.9856782223395377,50.77053842404573,26.12234896387344,3.828887471216874,1.0890653832570805,0.9608767425745576,11.064773035555552,passed,
2025/07/27 06:00:00,0.4987058612539397,0.5807919828865997,56.11176413540995,72.42631631144006,2.733356409687964,2.94,2046.9270103517838,2074.1153627084914,0.9636743801525868,0.9856817864131684,50.026398677473615,26.54060288719198,3.8104761604883515,1.075624134314918,0.9616647420223404,11.264277585,passed,
2025/07/27 06:15:00,0.5116100897707225,0.5792611223516144,57.22265775187065,74.15025119955607,2.75927267442917,3.0,2009.380388759058,2147.7531889773336,0.9641660509995811,0.9878764259185684,50.65704498371886,26.015724681206486,3.8022454253675493,1.0627825003911342,0.9671509301086673,11.470665084999997,passed,
2025/07/27 06:30:00,0.5252753074089656,0.5807231527419935,58.908203020245665,75.63354925799446,2.774851863870434,2.96,2056.690618710775,2153.890910548832,0.9642309909092902,0.9874162341320284,49.69180698461791,26.38115466667406,3.788859326115799,1.0486628848260646,0.9654073623205861,11.683740004444443,passed,
2025/07/27 06:45:00,0.5364919596350013,0.5792361401878127,59.764234277502176,77.14637713329418,2.8047490222371283,3.02,2014.1810080338096,2215.428547977192,0.964403469651457,0.9893895351382026,50.23036363123393,26.589560083932454,3.779800982448258,1.0666691537385427,0.9971369208512569,11.86299326666667,passed,
2025/07/27 07:00:00,0.5434008833688132,0.5802346593131754,60.70268924688104,77.61319616208642,2.8016900061760244,2.97,2066.0027407443818,2203.0203133055197,0.9645057926370024,0.988345698176922,49.225715705794826,26.665352200443017,3.762514194726538,1.0524105681296656,0.9887637852787119,11.96047922666666,passed,
2025/07/27 07:15:00,0.5498777666866124,0.5790524539044186,61.08454461225959,78.47645759385667,2.827021631119224,2.99,2020.5508069370064,2244.714645950241,0.9645166131998713,0.9899466195270099,49.90545394782803,26.81516170400722,3.766592497058601,1.067813208519634,1.0128218790031376,12.057997697777783,passed,
2025/07/27 07:30:00,0.5576837525287592,0.5793111644037224,61.948904033953916,79.12189567430501,2.834519518645386,2.96,2048.5867302517127,2239.811567957617,0.9646672961974254,0.9896213219350091,49.33220531056229,26.995993578624994,3.75067277440758,1.0488195592540477,1.0022922331284714,12.155548680000003,passed,
2025/07/27 07:45:00,0.559994296874454,0.5834711083213369,61.90133870918958,79.51844454452886,2.8584276172137253,2.99,1996.188799653554,2266.6563836984947,0.9646529206539031,0.9911668921621128,50.21681264104077,26.660319365459355,3.7614559547851383,1.0674104966328972,1.0164391561574126,12.185034400000003,passed,
2025/07/27 08:00:00,0.560426601507713,0.5793581235005035,62.35743607430106,79.19657730286428,2.8391116777756302,2.98,2058.748913055644,2239.7169206523727,0.9646290474231742,0.989445865627334,49.11813622176367,27.00158746798395,3.753474064757925,1.05071967310082,1.0062662426165991,12.203824544999993,passed,
2025/07/27 08:15:00,0.5629553708094912,0.5787658942398426,62.48396654577623,79.39382675519077,2.8503968923537144,3.04,2043.9200421964533,2245.983166067334,0.9646832917475626,0.9899722285607968,49.35769550464023,27.124745659370397,3.7519315964887094,1.0487966575461785,1.0085258855586579,12.22792677333333,passed,
2025/07/27 08:30:00,0.5766012387900741,0.5855597346726082,63.71477677428265,81.1326898637048,2.8923601214369397,2.94,2011.5639735066395,2280.5964193120903,0.9648230156407792,0.9916262745171034,49.762838294151784,27.160251998628986,3.7575024146080165,1.0694707789511626,1.0312798716517073,12.414473555000004,passed,
2025/07/27 08:45:00,0.5958183974621802,0.5897830775663078,65.10880811532321,82.82990813951805,2.936727859191203,3.0,2003.355812411482,2287.206049570808,0.9648879888721337,0.9925141339771976,49.536943132161795,27.47532728778265,3.7284964117041746,1.0409748882780239,1.018450552497601,12.60021255166667,passed,
2025/07/27 09:00:00,0.6173232140494187,0.6031707316207457,66.93089943088364,85.32354807017693,2.992039923724431,3.01,1968.323258101134,2332.7451267762926,0.965159905148667,0.9944830636966759,49.82463454768441,26.97623235220691,3.7268412181320865,1.061951060284851,1.0388890098455512,12.868968322222216,passed,
2025/07/27 09:15:00,0.6044618468758463,0.5926308469678806,66.22557448241817,83.77469787869292,2.9394362178007256,2.96,2015.7282767949603,2329.2662952141386,0.9651511767101016,0.9928245783832678,49.26042611269186,26.72588378356452,3.7274762404987856,1.0521896223871672,1.0318204242023692,12.771834411111108,passed,
2025/07/27 09:30:00,0.60511096496563,0.5890556903158548,66.5000013026182,83.69768611738242,2.933159635840662,2.94,2036.1600487535088,2328.7098589218404,0.9650487258394245,0.9922685461845959,48.817363060536934,27.102922981164195,3.7288861681220737,1.0643515718665137,1.0494563249117925,12.80286022888889,passed,
2025/07/27 09:45:00,0.6186717522491645,0.5969044730775909,66.97419601222337,84.61308406293685,2.9830868104121535,3.01,2003.6299480058137,2303.3480378098543,0.96531866121408,0.9935576863021397,49.15977868313942,27.32169902707913,3.6912455420062886,1.0208192064888586,1.01079306854828,12.848089222222224,passed,
2025/07/27 10:00:00,0.61337081814381,0.5982646278491361,66.8374982352209,84.35031972013041,2.971731839773462,3.06,1999.25776451285,2321.177065719144,0.9655872860607172,0.9938275181381279,49.542156184963936,26.620578928740347,3.709101954485735,1.0308298396504934,1.0115050264592855,12.83917374666667,passed,
2025/07/27 10:15:00,0.6112393756809125,0.591032767323025,66.84258093511578,83.74762126846173,2.9500072697310356,3.02,2036.8675836289297,2310.1366740371373,0.9654955048393892,0.9926445499214519,48.876663268352345,26.855547067049677,3.701297837741977,1.0165290741725967,1.0063882998770186,12.82369416166666,passed,
2025/07/27 10:30:00,0.6126772011296677,0.5964142422053635,66.68299750188741,83.84851696743608,2.975848732573291,3.01,1997.870710527834,2306.1047099313273,0.9654559198367213,0.9936490391711412,49.520075950115384,26.837221245785386,3.708976412364194,1.0265941536139995,1.0102200752820054,12.807979799999993,passed,
2025/07/27 10:45:00,0.6083985477734528,0.5927042570450378,66.57902132811228,83.33899969285969,2.954616624435547,3.02,2018.4057531500046,2311.1748437158167,0.965561347722374,0.9930742814255437,49.291215972519254,26.586292997481948,3.7121852123845063,1.0261523411283975,1.0103474558484224,12.792250808333335,passed,
2025/07/27 11:00:00,0.6058329589667414,0.5873841053954749,66.5320996846515,82.83016999964963,2.941891701203596,2.97,2042.3588820720508,2300.597448182901,0.965335376973878,0.9921844402544375,48.78173603794877,27.18199451057134,3.714096180412676,1.0437747610354537,1.0332308786794864,12.77650718666667,passed,
2025/07/27 11:15:00,0.6097258610382549,0.5951519308390997,66.39521099375939,83.14396630426543,2.979403739802209,2.99,1988.7187954002698,2296.6190087496298,0.9653380834207013,0.9936546347769754,49.62656415228119,27.15204667241064,3.7163120768412097,1.055089541792473,1.0375375990697273,12.767751479999998,passed,
2025/07/27 11:30:00,0.6069754423088575,0.5908743656264841,66.39865091694465,82.70267705071424,2.960735611112324,3.0,2013.1699603171528,2296.1534452514043,0.9653841813903019,0.9929466118973629,49.344000580708716,26.854721920074326,3.71779360713684,1.0323381938335676,1.018384003173318,12.758767266666663,passed,
2025/07/27 11:45:00,0.6078547835535394,0.5971215564386564,66.32837720807227,82.99106691783713,2.9915257220247877,3.02,1966.7456102760148,2296.757957480776,0.9651867446106736,0.9940918354679585,50.082171253019546,27.018760738375533,3.745476819663674,1.0655577826145128,1.0418984212102858,12.75438058888889,passed,
2025/07/27 12:00:00,0.6078547835535281,0.5971215564386584,66.32837720807248,82.9910669178374,2.991525722024814,3.02,1966.745610275994,2296.757957480759,0.9651867446106737,0.9940918354679588,50.082171253019375,27.018760738375555,3.745476819663686,1.0655577826145057,1.0418984212102747,12.75438058888889,passed,
2025/07/27 12:15:00,0.6078547835535442,0.5971215564386605,66.32837720807241,82.99106691783733,2.9915257220248086,3.02,1966.7456102760036,2296.7579574807573,0.9651867446106736,0.9940918354679588,50.0821712530195,27.018760738375548,3.7454768196636663,1.0655577826145095,1.041898421210275,12.75438058888889,passed,
2025/07/27 12:30:00,0.6078547835535224,0.5971215564386375,66.3283772080718,82.99106691783658,2.991525722024758,3.02,1966.745610276024,2296.7579574808087,0.9651867446106738,0.9940918354679578,50.082171253019524,27.018760738375537,3.745476819663668,1.065557782614522,1.0418984212102973,12.75438058888889,passed,
2025/07/27 12:45:00,0.6078547835535457,0.5971215564386487,66.32837720807234,82.99106691783724,2.9915257220247993,3.02,1966.74561027599,2296.757957480784,0.9651867446106734,0.994091835467959,50.08217125301948,27.01876073837551,3.745476819663674,1.0655577826144953,1.0418984212102929,12.75438058888889,passed,
2025/07/27 13:00:00,0.6078547835535313,0.5971215564386588,66.32837720807251,82.99106691783747,2.9915257220248215,3.02,1966.745610275991,2296.7579574807514,0.9651867446106737,0.994091835467959,50.08217125301951,27.01876073837559,3.7454768196636943,1.0655577826145028,1.0418984212102722,12.75438058888889,passed,
2025/07/27 13:15:00,0.607854783553547,0.5971215564386647,66.32837720807264,82.99106691783759,2.991525722024823,3.02,1966.7456102759757,2296.7579574807646,0.9651867446106734,0.9940918354679592,50.08217125301955,27.018760738375544,3.745476819663691,1.065557782614496,1.0418984212102773,12.75438058888889,passed,
2025/07/27 13:30:00,0.6078547835535332,0.5971215564386564,66.32837720807228,82.99106691783714,2.9915257220247953,3.02,1966.7456102760036,2296.757957480776,0.9651867446106738,0.9940918354679585,50.082171253019546,27.01876073837553,3.74547681966367,1.0655577826145015,1.0418984212102902,12.75438058888889,passed,
2025/07/27 13:45:00,0.6078547835535457,0.5971215564386522,66.32837720807238,82.9910669178373,2.9915257220248006,3.02,1966.745610275991,2296.757957480781,0.9651867446106734,0.9940918354679591,50.082171253019474,27.018760738375615,3.745476819663674,1.0655577826145044,1.0418984212102846,12.75438058888889,passed,
2025/07/27 14:00:00,0.6078547835535453,0.5971215564386584,66.32837720807248,82.9910669178374,2.9915257220248086,3.02,1966.7456102760018,2296.757957480759,0.9651867446106736,0.9940918354679588,50.0821712530195,27.0187607383756,3.7454768196636663,1.0655577826145117,1.0418984212102735,12.75438058888889,passed,
2025/07/27 14:15:00,0.6078547835535304,0.5971215564386543,66.32837720807227,82.99106691783716,2.991525722024798,3.02,1966.7456102759993,2296.7579574807764,0.9651867446106739,0.9940918354679588,50.08217125301953,27.0187607383756,3.7454768196636676,1.0655577826145115,1.0418984212102802,12.75438058888889,passed,
2025/07/27 14:30:00,0.6078547835535284,0.597121556438653,66.3283772080722,82.99106691783703,2.991525722024785,3.02,1966.7456102760166,2296.757957480778,0.9651867446106739,0.9940918354679585,50.08217125301949,27.01876073837553,3.745476819663664,1.0655577826145097,1.04189842121029,12.75438058888889,passed,
2025/07/27 14:45:00,0.6078547835535252,0.5971215564386475,66.32837720807206,82.99106691783689,2.991525722024784,3.02,1966.7456102760161,2296.7579574807787,0.9651867446106738,0.9940918354679581,50.082171253019496,27.01876073837562,3.7454768196636663,1.0655577826145177,1.0418984212102835,12.75438058888889,passed,
2025/07/27 15:00:00,0.6078547835535398,0.5971215564386543,66.32837720807228,82.99106691783719,2.9915257220247913,3.02,1966.7456102760075,2296.7579574807773,0.9651867446106733,0.9940918354679588,50.08217125301953,27.018760738375594,3.7454768196636814,1.0655577826145104,1.041898421210285,12.75438058888889,passed,
2025/07/27 15:15:00,0.6078547835535351,0.59712155643864,66.32837720807198,82.99106691783679,2.991525722024768,3.02,1966.745610276014,2296.757957480805,0.9651867446106734,0.9940918354679585,50.08217125301948,27.0187607383756,3.745476819663685,1.0655577826145166,1.0418984212102955,12.75438058888889,passed,
2025/07/27 15:30:00,0.6078547835535386,0.5971215564386576,66.32837720807252,82.99106691783746,2.9915257220248126,3.02,1966.745610275999,2296.757957480756,0.9651867446106734,0.994091835467959,50.082171253019496,27.018760738375594,3.7454768196636876,1.065557782614507,1.0418984212102747,12.75438058888889,passed,
2025/07/27 15:45:00,0.6078547835535505,0.5971215564386613,66.32837720807281,82.99106691783781,2.9915257220248406,3.02,1966.7456102759882,2296.7579574807273,0.9651867446106734,0.9940918354679594,50.082171253019524,27.01876073837561,3.7454768196636734,1.0655577826145042,1.041898421210259,12.75438058888889,passed,
2025/07/27 16:00:00,0.6078547835535453,0.5971215564386584,66.32837720807248,82.9910669178374,2.9915257220248086,3.02,1966.7456102760018,2296.757957480759,0.9651867446106736,0.9940918354679588,50.08217125301947,27.018760738375583,3.745476819663668,1.0655577826145073,1.0418984212102769,12.75438058888889,passed,
2025/07/27 16:15:00,0.6078547835535272,0.5971215564386487,66.32837720807218,82.99106691783702,2.991525722024783,3.02,1966.74561027602,2296.7579574807773,0.9651867446106739,0.9940918354679585,50.08217125301951,27.018760738375537,3.7454768196636645,1.065557782614516,1.0418984212102864,12.75438058888889,passed,
2025/07/27 16:30:00,0.6078547835535217,0.597121556438655,66.32837720807225,82.99106691783712,2.991525722024785,3.02,1966.7456102760143,2296.7579574807805,0.9651867446106739,0.9940918354679585,50.082171253019546,27.01876073837548,3.745476819663693,1.065557782614507,1.0418984212102924,12.75438058888889,passed,
2025/07/27 16:45:00,0.6078547835535298,0.5971215564386487,66.32837720807218,82.99106691783702,2.9915257220247797,3.02,1966.7456102760239,2296.7579574807773,0.9651867446106737,0.9940918354679585,50.08217125301948,27.018760738375544,3.7454768196636756,1.065557782614522,1.041898421210283,12.75438058888889,passed,
2025/07/27 17:00:00,0.6078547835535305,0.5971215564386576,66.32837720807252,82.99106691783744,2.991525722024821,3.02,1966.7456102759875,2296.7579574807555,0.9651867446106737,0.994091835467959,50.08217125301951,27.01876073837563,3.7454768196636854,1.0655577826145035,1.041898421210272,12.75438058888889,passed,
2025/07/27 17:15:00,0.607854783553524,0.59712155643864,66.32837720807207,82.99106691783689,2.9915257220247784,3.02,1966.7456102760204,2296.7579574807837,0.9651867446106738,0.9940918354679582,50.08217125301955,27.01876073837556,3.745476819663669,1.0655577826145175,1.041898421210288,12.75438058888889,passed,
2025/07/27 17:30:00,0.6078547835535311,0.5971215564386437,66.32837720807206,82.99106691783689,2.9915257220247744,3.02,1966.7456102760161,2296.7579574807933,0.9651867446106737,0.9940918354679585,50.08217125301959,27.01876073837558,3.745476819663675,1.065557782614515,1.0418984212102924,12.75438058888889,passed,
2025/07/27 17:45:00,0.6078547835535469,0.5971215564386652,66.3283772080726,82.99106691783757,2.9915257220248175,3.02,1966.7456102759936,2296.757957480754,0.9651867446106734,0.994091835467959,50.08217125301953,27.0187607383756,3.745476819663686,1.0655577826145068,1.0418984212102713,12.75438058888889,passed,
2025/07/27 18:00:00,0.6078547835535232,0.5971215564386487,66.32837720807217,82.99106691783702,2.991525722024783,3.02,1966.7456102760198,2296.7579574807773,0.9651867446106739,0.9940918354679585,50.08217125301947,27.018760738375562,3.745476819663669,1.065557782614516,1.0418984212102862,12.75438058888889,passed,
2025/07/27 18:15:00,0.607854783553526,0.5971215564386425,66.32837720807203,82.99106691783683,2.99152572202477,3.02,1966.7456102760193,2296.7579574807964,0.9651867446106739,0.9940918354679582,50.082171253019496,27.018760738375605,3.745476819663665,1.0655577826145182,1.0418984212102929,12.75438058888889,passed,
2025/07/27 18:30:00,0.6078547835535217,0.597121556438655,66.32837720807223,82.9910669178371,2.9915257220247855,3.02,1966.7456102760136,2296.7579574807796,0.9651867446106739,0.9940918354679585,50.082171253019524,27.018760738375647,3.745476819663693,1.065557782614518,1.0418984212102826,12.75438058888889,passed,
2025/07/27 18:45:00,0.6078547835535417,0.597121556438658,66.32837720807235,82.99106691783724,2.9915257220247993,3.02,1966.7456102760098,2296.7579574807646,0.9651867446106733,0.9940918354679588,50.082171253019474,27.01876073837558,3.7454768196636774,1.0655577826145115,1.0418984212102793,12.75438058888889,passed,
2025/07/27 19:00:00,0.607854783553526,0.5971215564386437,66.32837720807214,82.99106691783697,2.991525722024785,3.02,1966.7456102760227,2296.7579574807714,0.9651867446106738,0.9940918354679582,50.0821712530195,27.018760738375576,3.7454768196636663,1.0655577826145188,1.0418984212102824,12.75438058888889,passed,
2025/07/27 19:15:00,0.6078547835535418,0.5971215564386672,66.32837720807271,82.99106691783771,2.991525722024827,3.02,1966.745610276001,2296.757957480734,0.9651867446106739,0.9940918354679589,50.08217125301954,27.01876073837557,3.745476819663665,1.0655577826145095,1.0418984212102633,12.75438058888889,passed,
2025/07/27 19:30:00,0.6078547835535362,0.5971215564386543,66.32837720807223,82.99106691783707,2.991525722024787,3.02,1966.7456102760173,2296.757957480774,0.9651867446106734,0.9940918354679585,50.082171253019645,27.018760738375615,3.7454768196636725,1.0655577826145208,1.0418984212102793,12.75438058888889,passed,
2025/07/27 19:45:00,0.6078547835535453,0.5971215564386597,66.3283772080725,82.99106691783743,2.9915257220248113,3.02,1966.7456102760023,2296.757957480755,0.9651867446106736,0.9940918354679588,50.08217125301958,27.018760738375455,3.7454768196636667,1.0655577826144982,1.0418984212102829,12.75438058888889,passed,
2025/07/27 20:00:00,0.6078547835535247,0.5971215564386463,66.32837720807203,82.99106691783685,2.991525722024777,3.02,1966.7456102760232,2296.757957480783,0.9651867446106738,0.9940918354679581,50.082171253019425,27.018760738375587,3.745476819663668,1.0655577826145217,1.0418984212102855,12.75438058888889,passed,
2025/07/27 20:15:00,0.6078547835535453,0.5971215564386584,66.32837720807247,82.99106691783737,2.991525722024809,3.02,1966.7456102760013,2296.7579574807583,0.9651867446106736,0.9940918354679588,50.082171253019546,27.018760738375608,3.7454768196636663,1.06555778261451,1.0418984212102744,12.75438058888889,passed,
2025/07/27 20:30:00,0.607854783553532,0.5971215564386676,66.3283772080725,82.99106691783744,2.9915257220248126,3.02,1966.7456102760138,2296.7579574807414,0.9651867446106739,0.9940918354679585,50.08217125301949,27.01876073837559,3.745476819663663,1.0655577826145166,1.0418984212102667,12.75438058888889,passed,
2025/07/27 20:45:00,0.6078547835535252,0.5971215564386412,66.32837720807208,82.99106691783692,2.991525722024783,3.02,1966.745610276017,2296.7579574807796,0.9651867446106738,0.9940918354679582,50.0821712530195,27.01876073837551,3.745476819663666,1.0655577826145086,1.041898421210292,12.75438058888889,passed,
2025/07/27 21:00:00,0.6078547835535434,0.5971215564386668,66.32837720807245,82.99106691783737,2.99152572202481,3.02,1966.7456102760011,2296.7579574807583,0.9651867446106733,0.9940918354679587,50.082171253019546,27.018760738375523,3.745476819663682,1.0655577826145055,1.0418984212102778,12.75438058888889,passed,
2025/07/27 21:15:00,0.6078547835535324,0.5971215564386593,66.32837720807227,82.99106691783717,2.991525722024794,3.02,1966.7456102759993,2296.757957480782,0.9651867446106737,0.9940918354679587,50.082171253019474,27.018760738375544,3.745476819663681,1.0655577826145028,1.0418984212102897,12.75438058888889,passed,
2025/07/27 21:30:00,0.6078547835535284,0.5971215564386525,66.32837720807223,82.9910669178371,2.9915257220247926,3.02,1966.7456102760173,2296.7579574807655,0.9651867446106739,0.9940918354679585,50.08217125301944,27.018760738375583,3.7454768196636645,1.0655577826145186,1.0418984212102775,12.75438058888889,passed,
2025/07/27 21:45:00,0.607854783553532,0.5971215564386567,66.3283772080723,82.99106691783716,2.991525722024799,3.02,1966.7456102760077,2296.7579574807673,0.9651867446106738,0.9940918354679585,50.082171253019375,27.01876073837559,3.7454768196636703,1.0655577826145175,1.041898421210275,12.75438058888889,passed,
2025/07/27 22:00:00,0.6078547835535236,0.5971215564386387,66.32837720807187,82.99106691783666,2.9915257220247606,3.02,1966.7456102760223,2296.7579574808065,0.9651867446106738,0.9940918354679581,50.08217125301951,27.01876073837554,3.745476819663668,1.0655577826145128,1.041898421210303,12.75438058888889,passed,
2025/07/27 22:15:00,0.6078547835535382,0.5971215564386487,66.32837720807214,82.991066917837,2.991525722024787,3.02,1966.7456102760148,2296.757957480777,0.9651867446106736,0.9940918354679585,50.08217125301954,27.01876073837564,3.7454768196636734,1.0655577826145173,1.0418984212102829,12.75438058888889,passed,
2025/07/27 22:30:00,0.6078547835535446,0.5971215564386513,66.3283772080724,82.9910669178373,2.9915257220248015,3.02,1966.7456102759954,2296.7579574807755,0.9651867446106734,0.994091835467959,50.08217125301946,27.018760738375615,3.745476819663687,1.0655577826145077,1.0418984212102813,12.75438058888889,passed,
2025/07/27 22:45:00,0.6078547835535423,0.5971215564386672,66.32837720807272,82.99106691783771,2.991525722024832,3.02,1966.7456102759936,2296.757957480734,0.9651867446106734,0.9940918354679589,50.08217125301952,27.018760738375597,3.7454768196636885,1.0655577826145084,1.0418984212102613,12.75438058888889,passed,
2025/07/27 23:00:00,0.6078547835535348,0.5971215564386602,66.32837720807252,82.99106691783746,2.9915257220248157,3.02,1966.7456102759797,2296.7579574807705,0.9651867446106739,0.994091835467959,50.082171253019375,27.01876073837553,3.745476819663692,1.0655577826144924,1.0418984212102846,12.75438058888889,passed,
2025/07/27 23:15:00,0.6078547835535429,0.5971215564386555,66.32837720807233,82.9910669178372,2.9915257220247966,3.02,1966.745610276005,2296.757957480773,0.9651867446106733,0.9940918354679588,50.0821712530195,27.018760738375573,3.745476819663675,1.0655577826145117,1.0418984212102809,12.75438058888889,passed,
2025/07/27 23:30:00,0.6078547835535284,0.5971215564386538,66.32837720807227,82.99106691783713,2.9915257220247953,3.02,1966.7456102760186,2296.7579574807614,0.9651867446106739,0.9940918354679585,50.08217125301943,27.01876073837554,3.745476819663663,1.0655577826145166,1.041898421210278,12.75438058888889,passed,
2025/07/27 23:45:00,0.6078547835535311,0.5971215564386513,66.32837720807223,82.99106691783707,2.9915257220247877,3.02,1966.7456102760214,2296.7579574807696,0.9651867446106737,0.9940918354679585,50.08217125301947,27.018760738375597,3.7454768196636756,1.0655577826145204,1.0418984212102798,12.75438058888889,passed,
2025/07/28 00:30:00,0.5917013019089487,0.5829771079805105,64.64367089652599,79.28179561861558,2.955145882628431,3.0,1985.0175253313027,2246.3119840789145,0.964740880830324,0.9922015289598539,49.88233069404125,26.853072763738556,3.7416496911452155,1.0429439420942077,1.0289047414152737,12.504195977777783,passed,
2025/07/28 00:45:00,0.5672618647811121,0.578376046934598,62.54178208693801,77.35659792744582,2.8966352133242768,2.99,1991.1099764589383,2230.0803591722206,0.9645974600735299,0.9910233914681199,50.19470644888428,26.40676182331931,3.761873295814946,1.0514988239912848,1.018683984487147,12.227248568333339,passed,
2025/07/28 01:00:00,0.5654852964822338,0.5782413139477871,62.35793899612944,77.24054653106485,2.889438364013761,3.01,1997.366142688764,2225.3065510631095,0.964632335639149,0.9908031651256396,50.094599931739175,26.47335693727997,3.75566474939885,1.0536097797820219,1.0192381359943874,12.201152479999994,passed,
2025/07/28 01:15:00,0.5638562772842086,0.5790506947109946,61.969034774386195,77.05948104141605,2.892601043495832,3.0,1964.577289916597,2244.369811953738,0.9647151440131282,0.9916467324568925,50.72924980463287,25.841574580027608,3.7593261312567403,1.0502918593220862,1.0139855783869711,12.174804778888888,passed,
2025/07/28 01:30:00,0.5624147701652747,0.5766751361398401,62.032936369297865,76.62582084301883,2.8781145767997702,3.0,2007.32684758744,2213.716563623596,0.9647248329426682,0.9903671934820346,49.999622203118996,26.166663639595434,3.74646248351292,1.0340288122264407,1.0001781816635873,12.14864657111111,passed,
2025/07/28 01:45:00,0.5598810097485262,0.5757600569490517,61.851985414879536,76.29655673237808,2.8722718652431283,3.01,2010.1701716185385,2208.104903381089,0.9648001437158171,0.9902124787792741,50.02957485906485,26.1129587712841,3.74945272864838,1.0322578611803455,0.9971449234853901,12.116032817777777,passed,
2025/07/28 02:00:00,0.5579840366754765,0.5755723649093435,61.71895550837762,76.02765088589305,2.869244726327996,3.01,2013.027727287927,2200.558051598318,0.9648156823755913,0.9900459476393587,50.019599488837905,26.093230658649244,3.7519601871895696,1.0309579348368056,0.9940588146931152,12.089808775000002,passed,
2025/07/28 02:15:00,0.5567051460955921,0.5774530763365511,61.063273163257236,75.98926341593585,2.8892280667310253,3.02,1936.9068695970607,2238.448313031826,0.9646320395828509,0.9919292926453238,51.24042993837604,25.665882783788888,3.7642064797919113,1.0604777925833757,1.0200392919165762,12.063553382222224,passed,
2025/07/28 02:30:00,0.5551434993471982,0.576205870054996,60.96650067939185,75.52520477738712,2.8736243253381284,3.01,1964.8052224844303,2224.0744906033506,0.9646295334302066,0.990997079926153,50.772827820506855,25.47955412056525,3.7510079707586383,1.0463454584098353,1.0070651577630703,12.037266639444448,passed,
2025/07/28 02:45:00,0.5531478814917987,0.574898179719896,61.201744951747315,75.24712767927052,2.8629878636089328,3.0,2009.3739250636365,2185.7999476586974,0.9648729259321615,0.9898751809658483,50.1367898292479,26.007440773495077,3.7514159627332995,1.0314915950079022,0.991093570697252,12.01073188333333,passed,
2025/07/28 03:00:00,0.54740833602121,0.5742664949228067,60.56979664086014,74.46534730881618,2.851292422111252,3.01,2005.146661129903,2176.1681309471937,0.9649086871921481,0.9896568427910819,50.28082839457165,25.721789358057826,3.7512292719655522,1.0304328424174032,0.9856934724763271,11.92215118111111,passed,
2025/07/28 03:15:00,0.5446944182472475,0.5731791231869875,59.90786712250271,74.04313574811809,2.853877594408465,3.02,1967.669786851387,2191.5585579766466,0.964796679061648,0.9903991444122512,50.83751230654328,25.539819070132108,3.746063707165458,1.0443103330276986,0.9997078974100041,11.86992858333333,passed,
2025/07/28 03:30:00,0.5433139370110792,0.573635127980637,59.98309931039771,73.67259901549227,2.8424036719486407,3.01,2002.4576723363941,2162.6819632763345,0.964920128261966,0.9893778415049408,50.281375114801,25.538227099897718,3.7418960421634964,1.0287595126287223,0.9820587309858441,11.839008194444444,passed,
2025/07/28 03:45:00,0.5413989650572392,0.5728432225346317,59.79631122433452,73.40541506710858,2.837140716962576,3.0,1998.6157836773725,2165.4639989595908,0.9650122872146694,0.9894223434378566,50.38912352880262,25.334816436837198,3.744869511699969,1.0291338354537396,0.9817567485588706,11.814080300000002,passed,
2025/07/28 04:00:00,0.5432877851278126,0.5731526154771333,59.897869475273154,73.46169923699205,2.8385666250192068,2.99,2001.396003710573,2167.2274401446293,0.9650136409669142,0.9893942430085277,50.25631363522716,25.30499982772075,3.735072953181353,1.0295317439175278,0.9841133132089401,11.832915380000005,passed,
2025/07/28 04:15:00,0.5466904850887788,0.5734825768637908,60.1984340945346,73.73136001940168,2.845194136748778,3.0,2006.079531412161,2166.224238265682,0.9650608902272882,0.9894482999796841,50.10921916278178,25.51057039093462,3.726791543149565,1.0290089608346855,0.9868299858534344,11.871014222222222,passed,
2025/07/28 04:30:00,0.5489033243241013,0.5731274659815352,60.19142883266745,74.0497278518665,2.8604105131081177,2.98,1972.8030579269866,2190.6437219757736,0.9649139097990438,0.9904289529260543,50.60147553059521,25.561671677393118,3.7278180062217907,1.0420009806627577,1.0029011605974238,11.909166939999993,passed,
2025/07/28 04:45:00,0.5508265796121031,0.573303555225336,60.4480409325913,74.26059225899894,2.8608543511896314,2.98,1975.5361701605123,2200.619644400703,0.9650275938140453,0.9905513834679743,50.56682757016057,25.35243193314906,3.728005805568542,1.0391059287735798,1.0014827214814557,11.947373533333332,passed,
2025/07/28 05:00:00,0.5533232482284529,0.5737040991789649,60.740153293419674,74.55028054388971,2.866243726484729,3.0,1975.61788400566,2206.034182590175,0.9651700099291475,0.990799605697522,50.558089946033704,25.467594498431477,3.7273151340866715,1.0441209736169499,1.0079728347780597,11.985634002222215,passed,
2025/07/28 05:15:00,0.5588937881462882,0.5740081942739585,61.561796710805844,74.9575379476304,2.8645926833512037,2.99,2021.8775773778525,2186.4512146107163,0.9653319276327437,0.9898790508798871,49.69600130511588,25.774917684727793,3.7167587089339467,1.0270116099981694,0.9957015337057626,12.055147866666662,passed,
