datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/28 05:30:00,0.5651032651482151,0.5759021402586268,61.8355298190846,75.7593122136925,2.8947842013009555,2.99,1976.5805441537589,2215.3855578412995,0.965272838607189,0.9914350906699168,50.35335740447666,25.96134260289933,3.715014404698609,1.0428139573121993,1.0153747530405923,12.134837244444444,passed,
2025/07/28 05:45:00,0.6964538513666428,0.6282837301486557,82.14532890189636,99.47419918369482,3.1664737701924768,3.09,2308.3067387850374,2477.6859384085187,0.9673804423824599,0.9956796662693956,46.21149950144159,29.103369447220857,3.5242509882039403,1.0290606137323992,1.0399391556184916,15.154720276666666,passed,
2025/07/28 06:00:00,0.6894308946250756,0.6317786667991754,83.8431869780115,100.92923575025398,3.133099679653121,3.13,2380.350385249708,2518.6983839690924,0.969009234198857,0.9959950540257316,46.53351184376097,27.785515750172515,3.5392321976574297,0.9901161847064048,0.9870096367785106,15.34920812944444,passed,
2025/07/28 06:15:00,0.6882391912054564,0.6333389397587109,84.29784694274059,101.33123459955353,3.124227803129807,3.11,2398.5558958992665,2540.2543869304554,0.9692438676599201,0.9960229554653727,46.60202560192906,27.106950879339447,3.5381329142947884,0.9777133194071556,0.9709228707880312,15.429968400000003,passed,
2025/07/28 06:30:00,0.6923906528841727,0.6343562350958594,84.62904704572783,101.8623850692832,3.1324947319798846,3.15,2407.0612342098484,2555.787164104124,0.9688020178849363,0.9958626775264143,46.23943150074742,27.265272227680576,3.510639967597881,0.9911698196153702,0.9881659740307669,15.546096463333326,passed,
2025/07/28 06:45:00,0.6906077407027192,0.6387014304782379,86.04349704031846,103.60729969136284,3.1376747165856975,3.15,2449.054879192612,2583.5576230522115,0.9691926331587254,0.9961727756259864,46.329023410009995,27.31322092761955,3.503453295966943,0.9983464405982435,0.9878632861637704,15.790701006666666,passed,
2025/07/28 07:00:00,0.6904044356811418,0.6386091847413534,86.22349046130778,103.63642917694051,3.1300008491731837,3.17,2463.879063632755,2586.9077162417852,0.9694865705272099,0.9961237950412786,46.25662994728606,27.05471263053122,3.4948582475324335,0.9879959254787685,0.9771742982753763,15.808966910000004,passed,
2025/07/28 07:15:00,0.6889629997620023,0.6402090751485252,86.93567736272237,104.35186868973395,3.1266581446966817,3.17,2493.449975344673,2595.4617802693665,0.9699226294550269,0.9962149045490197,46.28934303502584,26.831416881145017,3.488103807635306,0.9721524217478477,0.9577192648004074,15.911287388333326,passed,
2025/07/28 07:30:00,0.6903484357620577,0.6412937885355101,87.45241610451261,104.92187540466168,3.126302208705204,3.19,2512.466403771858,2611.125975627775,0.9699321071751379,0.996157015781096,46.11519333026652,26.719585811920325,3.47368665348416,0.9741089232421978,0.9598583983422335,16.017898172222225,passed,
2025/07/28 07:45:00,0.6900448590779688,0.6429013050447028,88.04261011646994,105.58051780356811,3.125301058304528,3.2,2536.220098986218,2623.129586325122,0.9701443646761966,0.9962000978847488,46.081791300971986,26.555301207336075,3.461578998742974,0.9673960860793384,0.9510907839149049,16.124521031666664,passed,
2025/07/28 08:00:00,0.6906533352175569,0.6422656926753362,89.05903362816407,106.37758838728256,3.118427128117814,3.18,2576.3748648764445,2631.0759644285954,0.9706309590575578,0.9960954010387746,45.842498904090206,26.633184833288183,3.460654514011721,0.9622462132368149,0.947882401221386,16.239055934444444,passed,
2025/07/28 08:15:00,0.6920071893235906,0.6437385615363648,89.17856772202362,106.74601968370929,3.1207747245978874,3.21,2576.1435382207487,2658.9570863862064,0.9703107005130353,0.9961451189250444,45.78191651642132,26.35179350266215,3.442359939650076,0.9731865505062803,0.9587534981204435,16.33756971,passed,
2025/07/28 08:30:00,0.687532982083374,0.6468029318134436,89.58671441974364,107.18769342798122,3.1228058002902412,3.21,2593.320981238772,2647.644117672871,0.9709644921645797,0.9965300938894371,46.11850394027593,26.44967998583204,3.4461417605860247,0.9660666801475274,0.9426387428576576,16.366516209999997,passed,
2025/07/28 08:45:00,0.6906553021732025,0.6451238372742336,89.53171670370557,106.86029117358433,3.113529729472318,3.21,2598.213378393347,2656.7213418062593,0.9708241140261553,0.9961783142125146,45.77686710750782,25.99496945101403,3.437378347811229,0.9579824288784337,0.9397943609257663,16.36139547777777,passed,
2025/07/28 09:00:00,0.6901903960103338,0.6500917458811887,90.93107055729905,109.14534191642723,3.122670512560052,3.21,2625.714151928443,2726.4536814831085,0.9706750282413317,0.9966892120285015,45.88533433431166,25.93629423978853,3.4190200217681554,0.9926876307979676,0.969659425397878,16.713056671666674,passed,
2025/07/28 09:15:00,0.6900189945430267,0.6501625104405212,91.54315597696778,109.86793483150072,3.125149514949034,3.2,2641.077098513328,2737.7875384271697,0.9707944434623296,0.9967988493969845,45.86637116615267,26.185477309590468,3.4212140447526314,1.000821604716512,0.9781546947034727,16.80975621111111,passed,
2025/07/28 09:30:00,0.6916295982610253,0.6494014566197619,92.20465759270678,110.61247089033039,3.121206470426051,3.26,2664.504019309414,2760.2135536288715,0.9708584905477414,0.996720524412661,45.643205493502464,26.202944777372497,3.411272760063439,1.0062726139075089,0.9874108952919942,16.93166358888888,passed,
2025/07/28 09:45:00,0.6912229612848799,0.6495446217536897,93.31139340617473,111.84397256386671,3.1221362316952823,3.2,2696.4382335415503,2779.3450799614,0.9711048293964829,0.9968151638615155,45.61025174301657,26.39335787125493,3.4162958065643916,1.0073206148044087,0.9891196762478156,17.096141480000007,passed,
2025/07/28 10:00:00,0.693887292043268,0.6463264482844662,93.6484450867835,111.84170186830751,3.110676010851103,3.19,2720.6549834521675,2777.993939661591,0.9713828004823573,0.9964884173778589,45.17822119720735,26.478502977078172,3.407915538769413,1.0005169484995862,0.9898990210167448,17.104515297222214,passed,
2025/07/28 10:15:00,0.6997809582525332,0.6424769563658196,95.95470322607596,114.70518696619284,3.1187700137784584,3.22,2778.67565463799,2850.853619256806,0.9709874086548139,0.9963745410149873,44.5638949092544,27.239646415312574,3.390279113394241,1.0310232768151943,1.037763083196235,17.55720709111111,passed,
2025/07/28 10:30:00,0.709008729352216,0.6468237169487762,100.40066272930456,120.12722783123904,3.1352585824787047,3.27,2883.182065287375,2955.0735662733996,0.9715716410056835,0.9970265637383832,43.146029601023486,27.610015039196462,3.3639304524266183,1.0547706822138103,1.074309742244877,18.30444107555555,passed,
2025/07/28 10:45:00,0.712371419065594,0.6639905443683313,105.3512674847087,126.19106249471258,3.151343869914007,3.23,3016.2309349004977,3035.4949326165893,0.9730947583661157,0.9981164166429668,42.114558865592976,25.615234235820882,3.3342472987842737,1.0250783595705386,1.0325548064869856,19.071069214999998,passed,
2025/07/28 11:00:00,0.7005604173668053,0.6462087627758065,97.93607995825936,117.09779635189813,3.1042500521533496,3.3,2854.485694289254,2924.560710100082,0.9714783926804839,0.9964187105774714,44.288899010636015,26.341686448236388,3.3589032856390566,1.0199842111949176,1.025639370492305,17.939605102222224,passed,
2025/07/28 11:15:00,0.7042898909384008,0.647192705693886,102.01520803684895,121.28450121182985,3.0975218651693375,3.17,2978.6261507499294,2991.974279930541,0.9726564337850516,0.9966213916892495,43.3711894108308,26.56392734641661,3.3607068110483653,1.0166988399288106,1.031826813315662,18.49406538222222,passed,
2025/07/28 11:30:00,0.7062403152557682,0.6443514065050727,101.10047081877556,120.72547868170321,3.114393161548047,3.26,2946.5669331912327,2969.5632584471973,0.9720569317126112,0.9966124004332622,43.33398666338154,27.300258947870166,3.3365037374957067,1.015734251504888,1.0365593947638507,18.425155411666665,passed,
2025/07/28 11:45:00,0.7032932334102808,0.6415307245022425,99.19703746436146,118.34537642412921,3.1035970585347057,3.24,2903.0289592295394,2934.865235242415,0.9716698428759855,0.9961809889454105,43.864135736515976,27.035641409249223,3.3463081000671178,1.0111501406671182,1.029284923023686,18.118471249999995,passed,
2025/07/28 12:00:00,0.6984203271542118,0.646626550089523,98.79605761608096,117.48928414612298,3.0907751094769087,3.19,2893.9193403307777,2916.6040934695075,0.9723151569094702,0.9963794629770696,44.2671023864877,26.131108735658266,3.3775826795238735,1.0016613292435357,1.0041395496662304,17.95902120222222,passed,
2025/07/28 12:15:00,0.7002544631249806,0.6443073686032175,98.47602915280468,117.51679998753593,3.1020452991676493,3.19,2883.2147558947013,2912.4709394401493,0.9719069052676925,0.9963693910654594,44.17510168484919,26.738807341869812,3.353023345865578,1.0052011310177635,1.013973763250688,17.978479566666664,passed,
2025/07/28 12:30:00,0.6996416252776858,0.6461196567543477,98.38175853877624,117.65871541641094,3.1058405080805587,3.26,2874.0250411755324,2923.3366190895485,0.9717643839534278,0.9965344312426124,44.30576039486537,26.64515269928927,3.3501247445822613,1.01644668331964,1.02216057003831,18.00568068444445,passed,
2025/07/28 12:45:00,0.6953992713966571,0.6482216127660908,98.70591595762637,118.05182668342144,3.1061937190916944,3.21,2895.04373036334,2907.7751996176476,0.9722544295155203,0.9967117887973599,44.679698174280446,26.50286433459643,3.3513862762726077,0.983165450214859,0.9813900155083252,18.02467971333333,passed,
2025/07/28 13:00:00,0.6973291469917932,0.6481608967153368,98.92456284469579,117.92268300048762,3.0941485348945723,3.19,2902.7086375922067,2926.2826463461547,0.9722409839850978,0.9964511410948014,44.43522882553358,25.88312446021845,3.361199376449912,0.9847505918444581,0.9846036239670205,18.035764841111114,passed,
2025/07/28 13:15:00,0.6952922529144672,0.6517451563020298,98.6468738819775,118.10409578268286,3.1047525435227863,3.22,2878.194084771434,2939.5477075350022,0.9719660205071438,0.9968476995310911,44.7952083713637,25.86980678144892,3.362533007576553,1.0085937458743819,1.0011914220812645,18.06264862722222,passed,
2025/07/28 13:30:00,0.6946787344885225,0.6489162957876302,92.34569327344472,110.45617423558662,3.105335369880056,3.21,2682.030764286419,2781.446857022907,0.9708182036802961,0.9962937809564747,45.27315216581176,25.274426618637058,3.397035330072123,0.9879443404378135,0.9729145186502586,16.965930300000004,passed,
2025/07/28 13:45:00,0.6949946518815378,0.6458318067466503,92.2487866618082,110.50085119945544,3.1236358609857797,3.23,2662.396147179076,2763.86965790452,0.9704307598261467,0.9964089898855504,45.36656194472182,26.420986141067118,3.4104861122980124,1.0074073991457166,0.9974195008350947,16.949678459999994,passed,
2025/07/28 14:00:00,0.6907951052675428,0.6484548080998993,92.3506877686469,110.65852544019381,3.1281529618768507,3.22,2662.2282739664874,2750.9297385625127,0.9707896561736409,0.9967538200181238,45.77107289036861,26.54077849245567,3.426067880452921,1.0071363462585163,0.9884601425668941,16.93318627,passed,
2025/07/28 14:15:00,0.6869063748847783,0.6505914860936672,92.73523348432182,111.22258978834643,3.1311815410916557,3.24,2678.9929328671888,2742.3496457179413,0.9712832373274626,0.9970711194124693,46.08935903703012,26.723591664200384,3.425881761303873,0.9969698094317649,0.9717495452742894,16.975207809999997,passed,
2025/07/28 14:30:00,0.6878891622425998,0.6541919774319083,92.67034721942808,111.3739143283395,3.125752114030096,3.23,2672.7685844306548,2779.682624619135,0.9709870715239661,0.9970968785931074,46.06667844814457,25.807761720622693,3.4151167400058173,1.0078123966306678,0.9785029836374805,17.04301089333333,passed,
2025/07/28 14:45:00,0.6883331246947213,0.654011490306308,92.98064363539126,111.83258155221615,3.129007033848842,3.22,2678.375526189207,2792.525786497281,0.9708571163450707,0.9971239732782131,46.05515845711822,25.924161283952937,3.412494874858601,1.0147016040284482,0.9866639615399723,17.118488688888885,passed,
2025/07/28 15:00:00,0.6938319552695568,0.6451908074870375,93.85988467804737,112.2611389703867,3.126313496643299,3.22,2710.6251376469827,2784.4353220430876,0.9708629873941949,0.9965665124467404,45.36466466667767,26.97048673444857,3.41775781418465,1.012506780712097,1.0040777150757416,17.17928168,passed,
2025/07/28 15:15:00,0.6889873424381388,0.6517360270513599,93.93739443354045,112.64007198507414,3.125672163862043,3.21,2711.8371009058465,2796.9436500238503,0.9711886392082396,0.9970160229915567,45.861837179236964,26.283414112517992,3.4197474977792317,1.0100292763150387,0.986830139865731,17.218642649999996,passed,
2025/07/28 15:30:00,0.6949579377899211,0.6461459133773779,94.10452789978831,112.63122411534546,3.127625656901693,3.22,2707.484656872842,2810.018551894379,0.9705872058009385,0.9966005794030448,45.31744137332694,26.795966558460883,3.4215063908719814,1.0334150552273074,1.0251199401929845,17.256684597777777,passed,
2025/07/28 15:45:00,0.6944713000650903,0.6486801478450344,93.74589021754421,112.28964139193164,3.129994317335204,3.17,2681.6425612302282,2819.615754753536,0.9702777709498488,0.9967165382637571,45.48475115225628,26.38997282546633,3.4388906222164812,1.05252145631636,1.038887211877803,17.218907267222214,passed,
2025/07/28 16:00:00,0.6979559481248728,0.6428014408446728,93.73598395320644,112.09392823591229,3.1354543100366343,3.15,2678.4621430904745,2803.6619307745104,0.9700266744946248,0.996448758235795,45.132040853015035,27.32728316873843,3.4410255898021678,1.064357023136149,1.0639466378421576,17.18894955555556,passed,
2025/07/28 16:15:00,0.6963043083152561,0.643976450776766,93.53323452340787,111.98603699949628,3.1416709928622506,3.17,2666.153402160849,2795.50291565556,0.9700189238589,0.9966528306673452,45.34298145921981,27.492179406300192,3.4472407305125965,1.073183164226515,1.0687813309701681,17.158727226666663,passed,
2025/07/28 16:30:00,0.6959870464517927,0.6424391724000622,93.51583427322589,111.82299528038014,3.1410878526151946,3.19,2670.48912572251,2780.2378920139154,0.9701592941921348,0.9965781371727257,45.334758210463846,27.72052132820387,3.450296723744561,1.06183303950783,1.0592150134197134,17.121212423333333,passed,
2025/07/28 16:45:00,0.6921416516185339,0.6463493451417259,93.36113188266832,111.80919773180504,3.1403933280165215,3.19,2667.8899916187534,2776.9082555413916,0.9704097253597311,0.9968392594352276,45.731598345160414,27.302520775474985,3.4539100769898305,1.0498084423764982,1.0365083565407018,17.098808087777773,passed,
2025/07/28 17:00:00,0.6912507875752206,0.6459806385837794,92.82152882839709,111.60860783910282,3.1512538274442186,3.27,2650.344239471396,2763.7004391804226,0.9701474468250875,0.9969676971716422,45.931157882547765,27.693587127217334,3.4397094958523646,1.047485880450835,1.0343250925967622,17.06102901555555,passed,
2025/07/28 17:15:00,0.6886605426185156,0.6526246038617851,92.69930813675116,111.16707081063109,3.1264024701286,3.19,2659.352356376675,2781.3489622117136,0.9706912935912159,0.9969539695590929,46.07016218282612,25.888653101497734,3.448594377451839,1.024109831214407,0.9968439845351442,17.00982204166667,passed,
2025/07/28 17:30:00,0.6934959048538117,0.6462057962412512,92.395444379306,110.69677151557542,3.132072993257111,3.17,2646.158294257139,2768.7675976933087,0.9701040534075217,0.9965233416332713,45.666062129327,26.59529134426682,3.4471892195641507,1.0262952601515483,1.0138810664964486,16.959943146666667,passed,
2025/07/28 17:45:00,0.6953496095883361,0.6432876440004436,92.17422578464688,110.33248733282417,3.1346129323162297,3.18,2633.0089445283556,2759.2401512827514,0.9698760535414476,0.9963834843065592,45.51166845952664,27.04548049884936,3.458042216717382,1.0415304533759744,1.035187035727469,16.902613749999993,passed,
2025/07/28 18:00:00,0.6926000117495533,0.6469296422498404,91.6175425198304,110.02898504085529,3.1420743008715095,3.15,2606.847495589911,2754.297561884078,0.9697481861172073,0.996711262529608,45.89784991553284,26.84894633906926,3.4632797929426564,1.0484337491535956,1.0329845677926188,16.845116108333336,passed,
2025/07/28 18:15:00,0.6882672811840245,0.6520767415629557,91.51278944398341,110.31569499675203,3.151824916772996,3.21,2588.790687033052,2760.19202427506,0.9697739830183698,0.9972580945270444,46.424135535275134,26.769927098479585,3.4764115516035634,1.0729406056034239,1.0443917517378751,16.859056988888884,passed,
2025/07/28 18:30:00,0.6926488630879561,0.6435909525555018,92.24504006363176,110.67221696862096,3.1436473009270074,3.19,2631.646739674777,2744.9516774689264,0.9700489923889086,0.9966716347045722,45.79039326396864,27.635782180651546,3.4634669277788928,1.0451124733138353,1.0359642152367992,16.902129102222222,passed,
2025/07/28 18:45:00,0.6916931642841021,0.6459681473464294,92.55824081176578,110.96933782679562,3.1338752977571898,3.18,2647.8108983711186,2761.6557099237866,0.9702601705822488,0.9966402015822875,45.838136162794946,26.93738174515631,3.462881700664811,1.0309045381320832,1.0172685825439005,16.95259377777777,passed,
2025/07/28 19:00:00,0.691186474162475,0.6489896433576071,92.38472437071012,111.17584558655933,3.139207086923048,3.19,2633.2325530444723,2778.2443513160297,0.9700734165887189,0.9969244590034286,45.964030243037456,26.803817541219782,3.4549601625923896,1.0538727532154095,1.035377546367872,16.987746648888887,passed,
2025/07/28 19:15:00,0.689805857690794,0.6507201389870854,92.8731673551875,111.83938895780729,3.1408074067938494,3.19,2642.9790276942185,2792.9874170634694,0.9701525979396407,0.9970856613126067,46.108629030816516,26.723699250504886,3.4621643756141975,1.0593975923276064,1.0373074611291921,17.073323672777775,passed,
2025/07/28 19:30:00,0.6867867664261967,0.6548405681643203,91.12994123490557,110.26550189632998,3.1490954517627614,3.19,2582.651720027498,2763.7411700034845,0.9698161606672594,0.9973917389794998,46.59167075879382,26.347736741115092,3.4621001022632587,1.0610171083567301,1.0274315042106459,16.83630153333333,passed,
2025/07/28 19:45:00,0.6872653064125731,0.6520821652163262,90.8547438986426,109.67392290062507,3.1438840406804567,3.2,2584.4612720841915,2738.6685403839306,0.9700194237486226,0.9971784367812698,46.46606306223141,26.579672367213035,3.4643273873881397,1.045289826863186,1.0160086124532186,16.735302863888883,passed,
2025/07/28 20:00:00,0.6876627139411255,0.6515801925266684,90.65915939019943,109.3188825032336,3.140310897333763,3.2,2580.3242177158904,2732.0309679327693,0.9700249179490636,0.9970660494392637,46.41543199726747,26.44608442128889,3.4696757337008854,1.0390442135825797,1.010547084807881,16.682446880000008,passed,
2025/07/28 20:15:00,0.6880820679175755,0.6510061345064545,90.37073365001771,109.01438507743728,3.1386194178994637,3.19,2575.1332197439765,2725.1475040442647,0.9700203646366963,0.9970137646033116,46.365372826381574,26.4755870962628,3.464263614895447,1.0371798474534866,1.0098870074788158,16.635564,passed,
2025/07/28 20:30:00,0.6874175993644017,0.6508748575647808,90.14213517215711,108.7682992566001,3.140728006216874,3.18,2566.361803559087,2715.609500350345,0.9699816359406006,0.9970365760840464,46.45984701659847,26.56550914417761,3.470323289009513,1.0362022790676242,1.0080848196364776,16.589235202222213,passed,
2025/07/28 20:45:00,0.6905049983390953,0.6448622125010167,90.05926833067937,108.4713074935184,3.1413090075398444,3.21,2572.51984730731,2693.8202049035344,0.9698833273667699,0.9966574403214107,46.11212793670534,27.270686483342363,3.4621192432468595,1.0217890139331696,1.0064646203355676,16.543201442777782,passed,
2025/07/28 21:00:00,0.6907124700373051,0.6451842397693124,90.10947658462462,108.23200944244908,3.12940294800287,3.19,2581.315149568508,2693.296510950978,0.970136247599085,0.9964834671270582,46.00175762150435,26.775222341734715,3.4701364732801974,1.008644725498844,0.992489217214112,16.506385279999996,passed,
2025/07/28 21:15:00,0.6928316087491035,0.6420231729639183,90.02361210622148,108.0677027207755,3.132936224335618,3.19,2573.7909189450243,2686.3677410549667,0.9699339923678147,0.9963596172323559,45.80646575414083,27.32463091662147,3.4747045661441835,1.0227206806934388,1.0135101832476885,16.479741611666675,passed,
2025/07/28 21:30:00,0.6889908594929433,0.6471359386018747,89.69366734274656,108.17058768694731,3.139693868261123,3.18,2558.3040700243337,2691.085336287166,0.9699372407226177,0.9968059354723422,46.281057643809106,27.017359618365337,3.4699018471245853,1.027656933506239,1.0067408566233504,16.48147573111111,passed,
2025/07/28 21:45:00,0.6869372558170115,0.6511732884463041,89.57851627471943,108.15716855486632,3.139048002128285,3.21,2545.6519735592537,2703.2957675484777,0.9698835501229292,0.9970106214343047,46.55108671390629,26.422905362166208,3.4850209446615623,1.0354345319548872,1.0056772720265201,16.47669892,passed,
2025/07/28 22:00:00,0.6903735673958565,0.6454483052422959,89.30012022428066,107.71958552754896,3.139702121999872,3.21,2545.4347411219856,2683.789904271374,0.9696995391295608,0.996647829385947,46.18964380682275,27.093466266234877,3.47115916775387,1.0274133518709228,1.0102834052913738,16.41820771555556,passed,
2025/07/28 22:15:00,0.687970890413815,0.6489158384045987,89.00662039715239,107.28601625024754,3.1282490862355394,3.17,2544.034419560306,2683.3396230548447,0.9700164787677324,0.9966968615570526,46.38033629007659,26.178832577709564,3.4759770925425197,1.0085056560036216,0.982929254851365,16.352528072222224,passed,
2025/07/28 22:30:00,0.6909059864278412,0.6449700548838091,88.62216511082208,106.8738656100558,3.1373127984494182,3.19,2524.394496238007,2669.3775813069774,0.9695225250367489,0.9965074747591316,46.18290503676026,26.889718020181345,3.4786154962683025,1.0213389444004475,1.0045420523667485,16.2944876111111,passed,
2025/07/28 22:45:00,0.6911600636735213,0.6445022981739974,89.07706848253831,107.30890263136808,3.1337415861684215,3.16,2542.1279176107246,2675.8066026357055,0.9696896901895522,0.9964408625268592,46.095820005167774,26.856812728970823,3.4787060787006174,1.0129888505341553,0.9977696165636187,16.351658400000005,passed,
2025/07/28 23:00:00,0.6891223507117886,0.6465093165229014,89.06382651181947,107.55850217745792,3.1415114266356956,3.2,2532.1506928208787,2676.9985553282104,0.9697234398680298,0.9967926113030338,46.33580169196607,27.151873813071912,3.484442638971892,1.0356897759927568,1.015261764534582,16.364601886111107,passed,
2025/07/28 23:15:00,0.6939649288477528,0.6431040290362979,94.46676339635782,114.25198545290745,3.1413839675032826,3.21,2711.434763966105,2807.6043005621354,0.9704751965968483,0.996864992133236,45.48087535227106,28.198158574558473,3.419953259975237,1.0381527523247989,1.038187679558116,17.33742083333333,passed,
2025/07/28 23:30:00,0.6950441749173479,0.6457294672825559,95.20826004750627,114.64773215636934,3.118470103474529,3.2,2742.223259890699,2844.2921724435155,0.9708205595899352,0.9966156473353808,45.22612509332923,26.94298910437945,3.429666766325135,1.0264273565000128,1.0236198670535919,17.42138135833333,passed,
2025/07/28 23:45:00,0.6981651505819897,0.6440871295719983,94.88988086757828,114.2923411895694,3.112334308626121,3.19,2740.8354239764476,2850.751106996877,0.9705993733037405,0.9963305771062034,44.90676246859451,26.705300920846202,3.409380155206217,1.019717253091304,1.022785876070484,17.40288659999999,passed,
2025/07/29 00:00:00,0.7131497003382593,0.6490218583661038,101.69404760610487,121.5680289380761,3.138146644202813,3.17,2895.8957941898047,2997.0100048237773,0.971417563551487,0.9970931524432762,42.64987130273622,27.190749782416603,3.387576474558077,1.0675644462982061,1.0909958033048004,18.492802557777768,passed,
2025/07/29 00:15:00,0.6816187164717968,0.62730972005323,76.90547864503907,92.90792115127076,3.126060956601422,3.1,2139.194781048522,2459.8649858712847,0.9673472965597205,0.9966603763729879,48.00012822466636,25.732729684238702,3.5708043198430377,1.0264060693266717,1.0152272996041212,14.376941174444443,passed,
2025/07/29 00:30:00,0.6728898527676965,0.6277623312267352,74.43067354015577,90.51810350446651,3.145360527389121,3.07,2052.3631410232824,2392.2892011374606,0.9671299899484089,0.9974322071528033,49.08113555817718,26.2804891900566,3.5919060574293273,1.031290982112938,1.0092817522137814,13.980034035000006,passed,
2025/07/29 00:45:00,0.6741758656526048,0.6139595724758574,72.14425221124347,87.073061969699,3.1264739188816626,3.07,2002.4140352143013,2311.0903423880254,0.9669240857875089,0.996515419808526,48.77322583196551,26.61065026960201,3.621761368665321,0.9808634809384935,0.9936587253226178,13.486058935555553,passed,
2025/07/29 01:00:00,0.6660704198524819,0.6104955965441804,71.1251426809892,85.92193450652476,3.110546695612425,3.09,1996.9709387626747,2294.603760575421,0.9667823506481722,0.996124271328005,48.857912039616544,26.67007998068651,3.6187858850348973,0.9807880061469717,0.9935320564477658,13.349143499999998,passed,
2025/07/29 01:15:00,0.6724005744298513,0.6139644067136226,71.85995662171395,86.79473316258411,3.1196938429797636,3.09,2003.3707808894576,2310.0668803638237,0.9670209847485565,0.9964776205252635,48.82600661554979,26.301788790325496,3.609005351742277,0.9690659426191619,0.9808457415097973,13.456604913888892,passed,
2025/07/29 01:30:00,0.6652273040095299,0.6164679014418,70.85117985375267,85.98106382445144,3.1221599500088075,3.08,1967.7545524132258,2303.17906304607,0.9669198202861964,0.9969838987666876,49.502235239191876,26.014440953928702,3.619697925318947,0.9791016100843066,0.9827631971741645,13.334537883333331,passed,
2025/07/29 01:45:00,0.6720564135508905,0.6142808177499037,71.7865012922212,86.76455686804903,3.1239533979974867,3.09,2002.9267446270055,2300.6006570998775,0.9671004984776942,0.9965565396187391,48.84484815832957,26.54774385033828,3.6010411966946965,0.967792421621801,0.9789844192434756,13.44401904999999,passed,
2025/07/29 02:00:00,0.6896943295227306,0.6373691015190811,84.71245952381922,101.84964680231106,3.159516840340649,3.13,2399.939121215763,2536.283231864239,0.9689572440989485,0.9965039905652153,46.51840994338466,28.23377707178382,3.4919261850874803,1.0288293979136032,1.0167986897348902,15.596077652222215,passed,
2025/07/29 02:15:00,0.6834367110941804,0.642016533503695,85.0437563655786,102.25993649026522,3.1394598140678895,3.15,2414.4789012091064,2572.70239343301,0.9696924272582822,0.9969661994898651,47.039794527345684,26.851567669522826,3.502672364079575,1.012096675820863,0.9861672275731466,15.657055259999996,passed,
2025/07/29 02:30:00,0.6848180283012927,0.6411392191524856,85.56048430381861,102.59368766616838,3.127712531177036,3.13,2442.13444851671,2582.829598247271,0.9699956410671224,0.9967343715075305,46.77331399001492,26.526628437071256,3.494627939407194,0.9961300088035226,0.973257873295305,15.716643017777773,passed,
2025/07/29 02:45:00,0.6839706606138245,0.6459095087302522,85.3705394724348,102.93222423886715,3.1347815583835605,3.16,2422.989891658784,2615.7734973391225,0.9695607200915156,0.9970996133766528,47.017750853285825,26.067740166213007,3.4817513154949395,1.0238799398687026,0.993404085539047,15.79542254888889,passed,
2025/07/29 03:00:00,0.6899351895619601,0.6404722682023299,85.9287061025597,103.05800448674033,3.1368303459306484,3.16,2447.1222066482846,2592.8794489006696,0.9694862864650071,0.996483823400695,46.31443559311904,26.98792882542606,3.481084052390906,1.0187910378019789,1.0027519292457743,15.809630136666666,passed,
2025/07/29 03:15:00,0.6932323406704083,0.6436342460929184,90.08355712904992,108.32428329324058,3.153511388633315,3.21,2562.668971584148,2692.7512016456158,0.9697122177341115,0.9968062034928747,45.831398956909354,27.930850881071677,3.449734024922811,1.0607288305936367,1.0492700969478321,16.573027368333328,passed,
2025/07/29 03:30:00,0.6928697246578217,0.6441970403872567,91.74100947328105,109.71633140835723,3.13191005615446,3.16,2635.7020641792706,2717.5887336795995,0.9706834236755155,0.9966321402465772,45.547295100324085,27.386633819938,3.445707110120897,1.0276443797934658,1.0161374555566778,16.766025283333327,passed,
2025/07/29 03:45:00,0.6923229236483046,0.6476675078272697,91.64680822335679,109.87003184795532,3.128621136092934,3.18,2635.64910057646,2738.400428936471,0.9706398514304605,0.9967480226299281,45.6307424903728,26.73876176579101,3.428177705724819,1.0265627122683598,1.0096232285981874,16.813364944444444,passed,
2025/07/29 04:00:00,0.6939311268699729,0.6462872205386868,92.36734998133176,110.57530814500981,3.1272400216571112,3.18,2657.5988254275926,2753.20445959046,0.9706982820451978,0.9966542947568078,45.40872470156427,26.885600950491586,3.427659992106744,1.0280255981049566,1.0157546314601364,16.920880582222225,passed,
2025/07/29 04:15:00,0.7003940911321721,0.6405719361388659,96.49123516259372,115.1067439307396,3.1204904842422336,3.18,2794.025733881903,2845.429172140332,0.9712121409778373,0.9963836538561017,44.405292355778016,27.75982184370226,3.396722123434736,1.0375430400909245,1.0485288048743682,17.597865370555564,passed,
2025/07/29 04:30:00,0.6986037262730973,0.6444672375529814,97.06675448652305,115.87049135959114,3.115442563586845,3.17,2813.956028562212,2870.3696079677543,0.9715382287554936,0.9966111555822104,44.52044101857682,27.26687191333339,3.3919402615716945,1.0403175647350393,1.0441470418568317,17.709190033333343,passed,
2025/07/29 04:45:00,0.6989224706028938,0.6450029628939477,97.38640369294824,116.18350337252156,3.112080745986328,3.16,2826.486422519476,2880.776714180005,0.9716374394876873,0.9965878153569075,44.444082311313934,27.070620358587803,3.3887321463732762,1.0360429958355502,1.0398022235537479,17.76146371999999,passed,
2025/07/29 05:00:00,0.7027558551417996,0.6411212311949976,97.7053751581978,116.45335700632762,3.110767976043775,3.19,2839.872799738383,2889.8048191844796,0.9714771732724601,0.9963243834721848,44.00402262982631,27.479958448685657,3.374647887087107,1.0444027956539181,1.0596060977119814,17.823697649999993,passed,
2025/07/29 05:15:00,0.7016173832414091,0.6427876409276564,98.06511455224768,116.91624093264684,3.1103654442016273,3.17,2851.5908225630396,2898.870241964488,0.9716435955057556,0.9964483225875985,44.09239484876146,27.329903001344285,3.3737317203208854,1.0412862102536473,1.053111164239919,17.886035383333326,passed,
2025/07/29 05:30:00,0.7044217572760394,0.6406727039182838,97.92042483863946,116.72931808295317,3.11069465751844,3.16,2845.165010251456,2905.8535447860036,0.9712778493021377,0.9962260158048123,43.85859561702465,27.369230839558753,3.3676648579889847,1.0461932198720556,1.0646299650924325,17.889662694444443,passed,
2025/07/29 05:45:00,0.7010035913534387,0.6440386764403522,97.78984098090712,116.81375255766848,3.1135262928437677,3.2,2842.909421377113,2898.780578507864,0.9715924916096512,0.9965819722747107,44.190573344874316,27.311728714229897,3.363673374538022,1.0456021280999206,1.05475438252107,17.876902780000005,passed,
2025/07/29 06:00:00,0.6999391814670919,0.6429916498251682,98.28258908730226,117.03221087564711,3.1089257269789727,3.16,2865.8004807733437,2885.575329544674,0.9720480920980437,0.9965339867217129,44.16539121692397,27.475130380606295,3.373910177320728,1.030318340259511,1.0397723641328172,17.88060022222222,passed,
2025/07/29 06:15:00,0.7023767352248251,0.6430630377565982,97.81087450062323,116.70635296511269,3.1088626618714597,3.21,2850.6229606829897,2899.3327068540934,0.971637982347059,0.9964265290026412,43.99544117818698,27.206300387264427,3.355091432907889,1.03726814650047,1.0493014675335113,17.875822482222222,passed,
2025/07/29 06:30:00,0.6967538975064276,0.6497331770179627,97.89545983653741,116.93303012973475,3.1088194897460086,3.21,2845.9251854313743,2905.1537863185,0.9720317983508769,0.9969239453550716,44.58394536086049,26.603490657363622,3.3749858949816183,1.0425809581732126,1.0374668401315583,17.879066394444443,passed,
2025/07/29 06:45:00,0.6986815811956724,0.6466632991867451,97.79317216395647,116.82096569490072,3.110845240491595,3.2,2848.988432165883,2893.949775221664,0.971959138294304,0.9967689101530236,44.3606075865243,27.055687670196427,3.3607510387610726,1.0365587872928046,1.0386228506449893,17.86539198888888,passed,
2025/07/29 07:00:00,0.6999580838668207,0.6449465102977773,98.21703572536092,117.10902709266024,3.106809321674969,3.19,2867.7912517177124,2897.731725515705,0.9720643829898434,0.9966019397391597,44.1570713950378,27.118747101328267,3.3582937235962107,1.0289441105737678,1.0355442009703553,17.91238053,passed,
2025/07/29 07:15:00,0.7001499494910686,0.6464708025302696,98.33686097896934,117.28194285473947,3.1040728815730487,3.2,2871.0778803412722,2912.073990833915,0.9720654608354689,0.9966317777983363,44.13169018021407,26.783068846773535,3.354874020016204,1.0311762108463647,1.0358330563693683,17.951324893333336,passed,
2025/07/29 07:30:00,0.7003554532119464,0.6461657976785409,98.4858541969044,117.55100692656404,3.1069335187396723,3.21,2875.319726992794,2915.0548845516587,0.9720597312736461,0.9966864521666706,44.10696871201101,26.993864847298674,3.3485600555473156,1.0358353606082151,1.041804024032673,17.990308966666667,passed,
2025/07/29 07:45:00,0.6966255132129856,0.6501282183801707,98.8390425402955,118.00341429391679,3.103062504381565,3.19,2891.5106511975514,2920.195068942566,0.9725537890964173,0.9969709522321284,44.414779645453066,26.609512717073514,3.3507021018115686,1.0282837643794738,1.0242946515577303,18.034086106666663,passed,
2025/07/29 08:00:00,0.6988454443017569,0.6490403169708535,98.77109233708477,117.95904878584602,3.1020733708475645,3.18,2891.396525254602,2927.837076940608,0.9723726074645211,0.9968370924004035,44.19113302731645,26.58236488852188,3.3380768453472087,1.029657952364271,1.0299869171793834,18.051689596111107,passed,
2025/07/29 08:15:00,0.7005217021153893,0.6473814557147591,98.94881268424145,118.05395746662468,3.102242005774785,3.2,2894.854201628024,2932.343596757882,0.9722296084826716,0.9966956439974631,44.02395708852661,26.690764086828324,3.3396515995733043,1.0314522022590575,1.0364095675511418,18.077377786111104,passed,
2025/07/29 08:30:00,0.70037725661078,0.6457290987324256,99.15804152998155,118.36850499292565,3.1076708315033668,3.26,2906.238433115195,2916.4316664868225,0.9724511642478787,0.996785078289816,43.96264146742064,27.339501005856214,3.329612604455824,1.0271175491873157,1.0352231703661028,18.094942029999995,passed,
2025/07/29 08:45:00,0.701359726864544,0.6501867428497932,98.98698799938381,118.28585365843195,3.1039791496155513,3.25,2891.2699211561376,2945.5819980684623,0.972226826684001,0.9968709386599938,43.91529483357975,26.353689468062342,3.329836931155582,1.0348548568804676,1.0367822383752976,18.11746665666667,passed,
2025/07/29 09:00:00,0.7119091108698229,0.650400320679172,101.46937458964732,121.04570648421316,3.1195981221233096,3.2,2937.456488837751,2985.9040467033487,0.9724410230638145,0.9971306099537116,42.42891652982445,26.914793667296063,3.320299633504333,1.0460054541747805,1.0640652000183946,18.478504403333336,passed,
2025/07/29 09:15:00,0.7111731388612551,0.6516971083220687,104.41833234036339,124.72855936335338,3.1180925233743135,3.22,3030.756846906684,3072.598480323536,0.9727026283705742,0.9972768924141124,42.42891652982445,26.914793667296063,3.30440451879804,1.0841046119573585,1.1090817155591743,19.030826613333335,passed,
2025/07/29 09:30:00,0.7097209841393327,0.6490492831080539,105.7018355398159,125.75701513622145,3.1070577664165615,3.2,3094.0527768643838,3076.164550242884,0.9732188047700256,0.9969782079000034,42.42891652982445,26.914793667296063,3.30405308398714,1.0588879695924103,1.0881963844079197,19.17122166666667,passed,
2025/07/29 09:45:00,0.7203044024100296,0.6557437866114794,104.52653212342405,124.51382580723964,3.1327062491261954,3.19,3011.60213639861,3033.2703524895956,0.9729255032566392,0.9974323423747501,41.08042470354609,26.201218014919615,3.302092231937246,1.040384515747555,1.0668399878246309,18.9368098211111,passed,
2025/07/29 10:00:00,0.7165645554926442,0.6554286494821757,102.89470447848613,122.77759599164158,3.1312541921208212,3.19,2955.241596300387,3016.749243965239,0.9726160087983082,0.9975403152799008,41.72385696100867,26.544367313590794,3.3199765663616456,1.0563854190053579,1.0753761421166723,18.699821353888886,passed,
2025/07/29 10:15:00,0.7219868795840456,0.6594597269219419,103.4315172459445,123.57367117261245,3.159160213629586,3.2,2942.9652944241298,3000.191905179284,0.9722612174679528,0.997741454539523,41.11011540300762,25.939596062284014,3.3209429987367893,1.0715694303579402,1.0917039814718876,18.775385768333333,passed,
2025/07/29 10:30:00,0.7136590711443285,0.6479899046076039,100.19207412214632,119.59647481154278,3.128553272061089,3.18,2881.61938860493,2967.7689478092148,0.9716079392166973,0.9969378383429359,42.509167436414714,27.100495891638655,3.335908643040649,1.0650995989015015,1.0870243302182745,18.30012301944444,passed,
2025/07/29 10:45:00,0.7062238966507457,0.649867090236139,99.50008504056551,118.76777988704873,3.124352806752521,3.17,2868.2703872731922,2942.844183642209,0.971878497764572,0.9970927446646786,43.402045461777035,26.96710950016672,3.3582397893296134,1.0614160006203819,1.0698666723533616,18.155972120000005,passed,
2025/07/29 11:00:00,0.6988395647356003,0.647536216530818,98.62333506151258,117.7168619484703,3.1161471516715324,3.19,2870.5413264919407,2902.769446187624,0.9722344158257918,0.9969910316907216,44.241551306267304,27.34318914180052,3.3571634926998235,1.0442181998062394,1.0462677968642338,17.990485919999998,passed,
2025/07/29 11:15:00,0.6999598416778893,0.6468595171250154,97.48340246695177,116.24402279437386,3.1083232412932937,3.19,2837.5269342004767,2895.676805120171,0.9717805106432463,0.9966409802485329,44.25871515447169,26.700638097818107,3.362458004489095,1.0385356204864198,1.0404495607774633,17.82065042999999,passed,
2025/07/29 11:30:00,0.7004811475960329,0.6461603366362053,97.86099891734443,116.6969222231407,3.1089072202811887,3.2,2849.797766058273,2903.788915811228,0.9718064852231655,0.9966317843345154,44.18168340323305,26.86617921261174,3.3585127349404735,1.0413579102380681,1.0458176038060005,17.88736717777778,passed,
2025/07/29 11:45:00,0.7007318292444156,0.6454331912192556,98.3093821738937,117.16782134542963,3.109728352082796,3.19,2862.960662561386,2910.564558764505,0.9718585225024176,0.9966279129842971,44.130366497042836,27.050697887158194,3.3595546157222826,1.044432595170528,1.0511034044342407,17.95409507222222,passed,
2025/07/29 12:00:00,0.7018667665181145,0.6453691261661667,98.51682249469066,117.41505441626681,3.1113882597717133,3.19,2865.686718552109,2916.967127415275,0.9718034781971356,0.9966297852756434,44.00223922412452,27.07209515657599,3.3587106915956344,1.0464953285150467,1.0549974303173097,17.992081286666664,passed,
2025/07/29 12:15:00,0.7015951549090906,0.6483727317874882,98.18886592970846,117.32691592831046,3.116581236736936,3.17,2846.8316231561416,2924.754136754487,0.9715828603766027,0.9968158399833222,44.117132733902935,26.711050201572956,3.3553717711874573,1.04946686451691,1.0527990493619437,17.987615885555556,passed,
2025/07/29 12:30:00,0.7029175688010902,0.6462122486920177,98.5409132526294,117.59916969606053,3.119143014544647,3.2,2855.893989475527,2920.013056997856,0.9716131130784785,0.9967458444998742,43.93381143053605,27.120982010762305,3.35896171072223,1.0496883181572902,1.0584231406550235,18.01588011666666,passed,
2025/07/29 12:45:00,0.699719494093187,0.6465464260383939,99.27055581091075,118.19665946530051,3.1106739841940843,3.19,2892.0464379144596,2919.8714039267497,0.9722236497325083,0.9967837876701481,44.13083269466589,27.12145306815196,3.3645758752210937,1.0372863417062061,1.0424161421992053,18.07898162888888,passed,
2025/07/29 13:00:00,0.6907271190226612,0.6478911965437472,86.96441624051549,104.33116610614358,3.1128888496682636,3.18,2485.254059643624,2694.044525565469,0.9697180983561052,0.9967091362734094,46.139825854654916,24.701209100313676,3.4379533022772426,1.0270757965612587,1.001245872171469,16.122580815,passed,
2025/07/29 13:15:00,0.6938101203976367,0.6458639014229159,87.5440739783461,105.0061092229437,3.143174046229828,3.12,2489.6545920453677,2655.6932343231783,0.9693459446078229,0.9966183185176787,45.88287687867295,26.694343690594042,3.446023103907432,1.0573439759918966,1.037976481228214,16.172723746666673,passed,
2025/07/29 13:30:00,0.6947766722849895,0.6411169556897549,88.08066293802294,105.32629791450874,3.15341594935797,3.13,2498.819234448124,2632.4857984198434,0.9694280458814074,0.9965475367963726,45.73516528443948,27.99203090280154,3.4690007718217744,1.0760359198363931,1.0649839882013667,16.181139131666672,passed,
2025/07/29 13:45:00,0.6900953857491459,0.6460411893040559,87.37980449027806,104.84729338934697,3.15468026792392,3.17,2471.353159808175,2635.005178243372,0.9694142956492469,0.9969587818640729,46.318590861824596,27.289521303219395,3.4756637936704333,1.0745071538399316,1.049789320417298,16.108927889999997,passed,
2025/07/29 14:00:00,0.6884546096626057,0.6456270117120658,87.50921239092709,104.86469139784566,3.151533644262423,3.14,2479.0509715700973,2628.408701233966,0.969677501335019,0.9969826095340187,46.43301311668396,27.301697098592378,3.484127475750943,1.0632511881751308,1.0371896688657947,16.09633099555555,passed,
2025/07/29 14:15:00,0.6888763608984448,0.6466247711025253,87.19976461096611,104.7101398880045,3.1540462232585607,3.14,2467.615855524033,2631.7827706511634,0.9695522891041783,0.9970939520591456,46.422615725912884,27.29580032095079,3.4720050764399044,1.0774595202602997,1.0503212175137173,16.083738977777774,passed,
2025/07/29 14:30:00,0.6868884243526472,0.6474765352103551,87.30618930372889,104.7871879191298,3.149556267962943,3.12,2471.028754035997,2637.883921062986,0.969734012535622,0.997191578766134,46.606222457737715,26.946911478362388,3.4814260467674663,1.0663391262722413,1.0356384240228236,16.090807938333327,passed,
2025/07/29 14:45:00,0.6892879684231472,0.6461159096580114,87.55721075715097,105.00258358215139,3.1536238108476313,3.15,2481.095925385314,2630.3779155610764,0.9696604057003646,0.9970097011844758,46.33631997211871,27.403041871504342,3.4738191732337014,1.0693774934540092,1.04368937063045,16.119665613333336,passed,
2025/07/29 15:00:00,0.6894700632475491,0.6460986525357925,87.37841605715883,104.86949391582951,3.1569472895376416,3.14,2475.1876403619776,2625.4639990057826,0.969560585779461,0.9970195430020673,46.346991509317164,27.51752985117291,3.4691509667039186,1.0713013543565846,1.0458846976465883,16.102488367777777,passed,
2025/07/29 15:15:00,0.6847027276714004,0.6485020198046396,86.75456602805046,104.34255378770867,3.1517611032826873,3.14,2454.764739441085,2629.5500319554903,0.9697109620627405,0.9973635313589546,46.88018352907561,26.799922370767124,3.4772585185972726,1.0581621704656403,1.0235726544104622,16.024545533333335,passed,
2025/07/29 15:30:00,0.6835919127975464,0.649199097204903,86.66508386318084,104.27795858128994,3.14960886131426,3.15,2451.663742554908,2633.928525412751,0.9697446103370221,0.9974366613331328,47.004091120688614,26.580860303146697,3.4795569664024146,1.057185097270028,1.0202416325764097,16.017626472222222,passed,
2025/07/29 15:45:00,0.6810230327265069,0.653223328955225,86.56998490287016,104.61091445284697,3.160173681548378,3.22,2435.043002681321,2648.277273674919,0.969552556950274,0.997883276333138,47.37599631411469,26.52967665569456,3.4800120535349146,1.0850493908238712,1.0386611243148778,16.064174952222217,passed,
2025/07/29 16:00:00,0.684693040470565,0.648150275758994,87.03287476206322,104.57283199417873,3.1532050284321587,3.13,2462.1771826359463,2629.494345296041,0.96971584970182,0.9973131900828568,46.87977072682793,26.915044714984383,3.4838113181984807,1.056994664196238,1.022900021642507,16.055084264999994,passed,
2025/07/29 16:15:00,0.6865465272459871,0.6473671760380347,86.87245785356404,104.49680118091881,3.1550951963369553,3.19,2459.698162924678,2626.0423415725713,0.9695174154555718,0.9971717960443637,46.71891071860959,27.108726044168865,3.4720854445130347,1.0605078794399903,1.0300704442650392,16.045995435555557,passed,
2025/07/29 16:30:00,0.6862539748674926,0.6486809543401634,87.09951711295638,104.88048647667497,3.1542608009807696,3.17,2464.21042835473,2639.3904952647663,0.9695056929449853,0.9972355650853606,46.758374522741526,26.90326816242761,3.4728826698523942,1.061657145943259,1.0293224328308224,16.098088337222226,passed,
2025/07/29 16:45:00,0.6876785513312647,0.6451100740756516,87.59395376013501,104.99098568981526,3.145714097886356,3.18,2490.4355255252594,2624.2203096878734,0.9698751285923746,0.9968880020414063,46.46298726013881,27.225490592332427,3.483297476101639,1.0432729411703836,1.0179354922605313,16.089244966666666,passed,
2025/07/29 17:00:00,0.6904022770797327,0.6476461333909135,88.185160556532,105.91080430872435,3.1432419183784854,3.11,2502.703594080747,2668.7738823568643,0.9695256478171231,0.9968126745553655,46.243922805884665,26.663613502927056,3.4715256782008304,1.0587807585644042,1.0337633766726346,16.255204783888885,passed,
2025/07/29 17:15:00,0.6928056251744005,0.6404110032195287,86.8428570727261,104.06310999210156,3.1532087687956074,3.17,2460.727279040948,2597.1548377571407,0.9692087139856289,0.9964532936793776,46.0531173680673,27.95819660175203,3.489684953548621,1.0592810481265602,1.0465968848361216,15.948558242222221,passed,
2025/07/29 17:30:00,0.6875188406003963,0.6459139125057054,87.05774485099543,105.19621146843075,3.1713214619969756,3.27,2460.4493898693877,2607.833568424555,0.9693018294294727,0.9971969569983131,46.67090147315187,28.226070109624583,3.4695690054285797,1.0654951159943136,1.040302793463233,16.073154521111103,passed,
2025/07/29 17:45:00,0.6839504836649715,0.6552045629290274,90.55871532303132,109.27931218504878,3.1445024652796736,3.2,2582.8356193931904,2713.6612251461606,0.9707167315505902,0.997608377301773,46.64286368866413,26.76463995330396,3.4548610332739864,1.052355047765937,1.0133650293013854,16.654847385,passed,
2025/07/29 18:00:00,0.6889174125590531,0.6512816581188418,89.10107480826774,107.40856694533876,3.1374482040483045,3.18,2540.1392312255994,2693.81676805157,0.9700535757005662,0.9970513552027075,46.25143835546832,26.491370861161613,3.45287901408536,1.050977509756464,1.021546045574859,16.42126585,passed,
2025/07/29 18:15:00,0.6889178959404377,0.6467222947098777,87.4401251719523,105.33810498092426,3.1367029737629597,3.15,2487.2288564852247,2648.5250002704142,0.9697599602418251,0.996880327883836,46.34884341311638,26.718951462699142,3.471634989496954,1.0438781858107469,1.0192833156953593,16.109334395,passed,
2025/07/29 18:30:00,0.6826547160582757,0.6492765234641525,84.95940060343833,103.13653269251027,3.144877220405115,3.16,2391.1275534719234,2627.5840543147706,0.9692275899797982,0.9975524780541584,47.2838406995593,26.252482568011928,3.4895451149265444,1.0665410620525047,1.0296361677841708,15.783231811111108,passed,
2025/07/29 18:45:00,0.6838537133894353,0.6424783218691845,83.42274873221866,101.04308290889632,3.1458986065331733,3.18,2342.3305056097824,2571.4948528028835,0.9689101695389577,0.9972361245172573,47.24136687540999,26.914873227412468,3.5159179316729943,1.062780274495333,1.0359928494758759,15.458396347777779,passed,
2025/07/29 19:00:00,0.6820003652031601,0.6398864791681054,81.54326666103076,98.96077534455168,3.1405989730366524,3.13,2287.801823677255,2539.19603569671,0.9686470995030616,0.9972256274685359,47.54718535797271,26.58845142551592,3.5201443912389117,1.0461609029490049,1.0202551314433805,15.159664519999993,passed,
2025/07/29 19:15:00,0.6801313199232356,0.6359617947418917,80.09107813156196,97.14720402795444,3.1348983962077024,3.16,2248.5420779813053,2496.4641867955424,0.9686792556539683,0.9971572740256488,47.75958713347952,26.63274680571422,3.5353168563740116,1.0252474308582153,1.0022741099370545,14.875112529444444,passed,
2025/07/29 19:30:00,0.6861051494945535,0.6261777976781266,78.8250339134084,95.13456419420685,3.1272774202775704,3.13,2221.4415243402154,2443.958882152276,0.9683095448013092,0.9963225965400522,47.16326068587994,27.195373459806923,3.5399849151124236,1.0022809114976379,0.9998670472968818,14.590001347777768,passed,
