datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/29 19:45:00,0.6845443137369951,0.6223674915688311,77.21281596491713,93.20795225851394,3.1203004459708716,3.12,2175.719952116953,2408.5600627997674,0.968191144061876,0.9962503929526693,47.3880999569469,26.994089545449445,3.5516904462128975,0.9834653346540464,0.9843028948921836,14.304330974999997,passed,
2025/07/29 20:00:00,0.6839864057454677,0.6202656438883339,76.54912346028286,92.39738978689091,3.116003519874443,3.15,2157.4398357354553,2392.8067518886346,0.9681355414948409,0.996162513320218,47.47236940826571,26.90767885485703,3.560223131602587,0.9733751723773643,0.9764296447149483,14.17858438333334,passed,
2025/07/29 20:15:00,0.6799918188087212,0.6231432419793933,75.77739307285424,91.9268227957893,3.120565503749522,3.11,2125.890496031916,2392.6169051113043,0.9679843302932982,0.9966097409212392,47.99362514738636,26.64672860471377,3.563747340548266,0.9832410200596018,0.978117571939775,14.100298324444438,passed,
2025/07/29 20:30:00,0.6802233325798343,0.6206005841514737,75.23361752861082,91.17613289579623,3.1127789345594663,3.11,2113.9202344963883,2378.7851417765432,0.9680348409301571,0.9964617273325302,47.95056948541869,26.536660414498787,3.569578541676067,0.9726544128493458,0.9712148849228298,13.984798654444443,passed,
2025/07/29 20:45:00,0.6776050480985717,0.6218398906819086,74.16093286412021,90.24750418649612,3.1110427267086544,3.11,2075.3953644497556,2377.9219899079594,0.9678021778173362,0.996760189028562,48.33036851266791,26.031782191349617,3.571779207090173,0.9775227656218518,0.9728864095455858,13.854460565,passed,
2025/07/29 21:00:00,0.6774181735774407,0.6214865872069348,74.11923505277959,90.27422091613722,3.116972709122925,3.17,2074.245139016795,2363.924699999626,0.9678080604775362,0.9967736742720034,48.35042174183321,26.46126933573634,3.5725388052642524,0.9755640631696169,0.9714017244045011,13.833654266666668,passed,
2025/07/29 21:15:00,0.6805865450466377,0.6179662117465242,74.26575293082972,90.15386660772694,3.1092128044883207,3.09,2087.146722284308,2355.581519644414,0.96790331771368,0.996358640783419,47.948714860305586,26.581718686783258,3.571738002975294,0.9614501363449118,0.966008788938941,13.813387536666667,passed,
2025/07/29 21:30:00,0.678070225887655,0.620290605273803,73.84264996807713,89.97426119648459,3.1119085495271315,3.1,2068.261463582875,2359.936024520102,0.9677980622664266,0.9966773235299583,48.27717398605345,26.348168085021566,3.5732373907346138,0.9684660207282692,0.9682367204475788,13.780145622222223,passed,
2025/07/29 21:45:00,0.6943715602325639,0.6366433136642206,86.20123544498686,104.68227237095257,3.1483629586999062,3.17,2452.599720284686,2584.2490481493983,0.9691828973965028,0.996396921721464,45.86802839796827,28.790398902614726,3.46735589918424,1.0372338219335717,1.0376669028988816,15.857828091111113,passed,
2025/07/29 22:00:00,0.6882892217455985,0.6429382132872392,86.80192482009845,105.18122364816662,3.1222324594211655,3.16,2491.346714926782,2602.172162998673,0.9703305735128126,0.9966248186612487,46.23675740556311,27.270363814358777,3.472987639997447,0.9937212548584538,0.9774033603570637,15.903149973333328,passed,
2025/07/29 22:15:00,0.6914547402793375,0.644976040829908,88.37165467278705,107.11246994729801,3.116912094275207,3.19,2539.578496885404,2658.4400423184084,0.9703154363403771,0.996502731597853,45.84918001396487,26.876865625974265,3.457999580644022,1.0003555533300297,0.9865021876859562,16.201766851111106,passed,
2025/07/29 22:30:00,0.6922509300165188,0.6446546015883707,88.07755383323988,106.82486478654737,3.114088402626944,3.16,2533.3676587117866,2655.972472534291,0.9702656702616014,0.9964328088762668,45.76674466503609,26.796775233648233,3.4522334555025953,0.9996432720107317,0.987035429118989,16.160063919999992,passed,
2025/07/29 22:45:00,0.6925434250176481,0.644580844046541,88.13789452528957,106.92077357494291,3.11158308799606,3.17,2537.7857775082184,2657.453444083947,0.9703354996120985,0.9964031262797038,45.706567017126176,26.745779953742165,3.4497987592295996,0.9955295065844654,0.9836452272230257,16.165418499999998,passed,
2025/07/29 23:00:00,0.6928896361677341,0.6447087891548052,88.37843223882005,107.29591806102741,3.1093014179295952,3.17,2545.7966391381397,2668.42568669435,0.9703859038688384,0.9964182680680087,45.64615734808328,26.747507621731057,3.4463981838836864,1.0005669385273854,0.9895277471895428,16.212588871111112,passed,
2025/07/29 23:15:00,0.6926047132902863,0.6458938736773888,88.26801734582901,107.4693904761561,3.1141082371559117,3.16,2536.5950871127197,2676.443025362463,0.9701883292702429,0.9965578666834767,45.74877943113069,26.76191863296531,3.4426423230373002,1.0089202752633442,0.9963818420675691,16.233964926666673,passed,
2025/07/29 23:30:00,0.6914905282536611,0.6464988505006624,88.18860694504916,107.31330806155462,3.1100142007068445,3.16,2537.4821089396414,2667.189092557694,0.9704367435914596,0.9965835701571475,45.803733962842735,26.66054363112515,3.449805346581087,1.0017722798385524,0.9868620233852153,16.186601346666667,passed,
2025/07/29 23:45:00,0.6920567764977715,0.647104725509056,88.07071511836602,107.4296194184,3.1111317055768226,3.15,2532.3455903082377,2676.880882865908,0.9702867990229977,0.9966428957706795,45.78381602670362,26.639214746596405,3.439419766511311,1.0104106245108604,0.9957500392432143,16.206589642222216,passed,
2025/07/30 00:00:00,0.6918734515021486,0.6477769786690303,87.89062951165421,107.23545298194229,3.108519266752112,3.14,2528.979664115385,2675.1954318414478,0.9703313152204884,0.996644428307431,45.79162552182284,26.46113976896599,3.4375593500968047,1.0079159155421187,0.9918592406344084,16.177278553333334,passed,
2025/07/30 00:15:00,0.6913302425323338,0.6478812744610298,88.04299336395253,107.3458159238646,3.1097036708141124,3.16,2531.913927126914,2674.431654485408,0.9703668854700582,0.9966625711129772,45.84732189736319,26.476583044360634,3.4442642359429696,1.0054505920562322,0.9886109859614575,16.190191966666674,passed,
2025/07/30 00:30:00,0.6915968681334816,0.6476342544547833,88.16271156726536,107.4498578809657,3.110228746163921,3.15,2535.306274860501,2676.9354495875505,0.9703666895018385,0.9966568070763124,45.8141567699688,26.52960377683843,3.4431391228806167,1.007482301957439,0.9913353945285794,16.211264043333337,passed,
2025/07/30 00:45:00,0.6944324094172053,0.6443058889006416,88.21242708268744,107.44155476001848,3.113366478284649,3.16,2535.174194739312,2675.8902139228903,0.9701242443433855,0.9964719434192009,45.54200953184223,26.982979844255627,3.4378614918169084,1.0143113156303036,1.0064370393564428,16.223953246111115,passed,
2025/07/30 01:00:00,0.6940750161437175,0.6432334941018497,88.41216428620454,107.46938477716473,3.1095371695889766,3.15,2548.4066956157403,2666.875686720719,0.9704339230466755,0.9964170675887373,45.48115524762415,27.138940686351383,3.438610947890265,1.007605112464528,1.0007571677137652,16.217114417777772,passed,
2025/07/30 01:15:00,0.6952193696859502,0.6421249940457371,88.1887187931784,106.97940115099685,3.1039132330669026,3.15,2548.3316057675183,2657.0046864572932,0.9704785926905153,0.9962043674136197,45.32181487885154,26.932021682623006,3.436741905155923,0.9933010068517323,0.9885749216287253,16.156912199999997,passed,
2025/07/30 01:30:00,0.6942318054878888,0.6444770110185951,87.67535050778035,106.75053432424865,3.1120378751646274,3.17,2524.8461788787245,2659.998916924112,0.9701694560882874,0.996442383523512,45.55174138775521,26.867203321839828,3.429140344123529,1.0061222168113204,0.9968563408012829,16.135434314999998,passed,
2025/07/30 01:45:00,0.6915037658898503,0.6468495060535427,87.70473646508896,106.63853926001384,3.100898832624311,3.14,2532.6718758342518,2666.484509742654,0.9705843908170934,0.9965439179795508,45.75208964660431,26.06888859185545,3.4341728198399015,0.9878635588993349,0.9716861570229404,16.12205796666666,passed,
2025/07/30 02:00:00,0.6912221422139166,0.6478214143506701,87.37131925713072,106.49105951498137,3.110320278574606,3.16,2515.022205037352,2661.4766250805155,0.970354588235621,0.9967210711761413,45.86493776788248,26.367983190142922,3.4303147605713478,1.0032781926850982,0.9853906335139304,16.100569283333325,passed,
2025/07/30 02:15:00,0.6920734397439827,0.6449532462453442,87.87111624887663,106.654720374817,3.1100480449687127,3.21,2532.7972963797165,2643.559842911057,0.9706573820765384,0.9965617826553389,45.656033840685794,27.02256697887682,3.445183800415216,1.0055706502377122,0.9922774053893809,16.098719401111108,passed,
2025/07/30 02:30:00,0.6928708573322299,0.6463801011429582,88.25860066307644,107.28323465699833,3.1074808529511473,3.16,2549.9717013283353,2668.1562577584095,0.9706304318143262,0.9965586120110506,45.565239179675096,26.632810408536177,3.423140675607304,0.9981348241858136,0.9847727150856775,16.215232721111107,passed,
2025/07/30 02:45:00,0.6931884378907656,0.6464771736490013,88.62591264542662,107.63844889295663,3.1066012259418616,3.15,2560.539292216603,2677.248280084398,0.9707039626419192,0.9965655842325127,45.50023393412123,26.62332097218285,3.4238776533416906,1.0010674888009778,0.9881437948693712,16.271717293333335,passed,
2025/07/30 03:00:00,0.69329790242192,0.645920959489406,88.6064839143325,107.5888038502278,3.107656229715288,3.15,2560.258702164701,2673.5179098717767,0.9707185761201614,0.996566456920814,45.481470507686964,26.77510842707024,3.422898196845514,1.003411812534581,0.9913312181137877,16.264778493333335,passed,
2025/07/30 03:15:00,0.6943993439808538,0.6451662499481887,88.6095717552612,107.51666505951863,3.1056031454524877,3.14,2563.029954541142,2674.674899251082,0.9706914411551177,0.9964617381128498,45.35206161645504,26.728202642385273,3.4179210702174907,1.0006368915257648,0.9907996389711936,16.266232668888893,passed,
2025/07/30 03:30:00,0.6938367391805705,0.645848292371441,88.59344582531175,107.46730391027418,3.1058806120715343,3.13,2561.371177140441,2673.6305554957225,0.9707219803171718,0.9965033347666573,45.41248421608221,26.643874918989624,3.421537200127835,1.000053700631639,0.9883642995847891,16.25929038555555,passed,
2025/07/30 03:45:00,0.6899502491398822,0.6515249300544607,88.15754276338808,107.45642588342827,3.11296874981405,3.19,2535.465835248631,2688.0798056463027,0.9706246231001608,0.9970664708950433,45.93224911128451,26.241431340306896,3.4212642074625035,1.0220242546030365,0.9974645801671393,16.260734343333333,passed,
2025/07/30 04:00:00,0.6915370975781402,0.6503637667049154,88.75621277794352,107.96899261950092,3.1105801603397762,3.15,2558.897402974078,2692.6316424036363,0.9707959568947807,0.9969265719170193,45.67608205921299,26.43976472786151,3.4165844933834797,1.0203069053090879,0.999725240308575,16.335302060000004,passed,
2025/07/30 04:15:00,0.6928730552596762,0.649562646326429,89.31982407538514,108.57836973724481,3.1091353332299088,3.16,2576.7676196337784,2709.1000379950847,0.9708238893673049,0.9968690763986444,45.49886375597696,26.518148747106185,3.4113244162603777,1.0252395180539757,1.0080530983875753,16.434477901111112,passed,
2025/07/30 04:30:00,0.6917064936177131,0.6510418345566105,89.86402997253664,109.25879212080582,3.109336007696835,3.19,2593.138224940244,2721.561103213657,0.9710582670284071,0.9970402140544837,45.565396133100364,26.529294173662663,3.410360828459623,1.0302930454978476,1.0102507425173661,16.5251859911111,passed,
2025/07/30 04:45:00,0.6917434933536688,0.6512570609919011,89.57112853096241,109.02076652142476,3.113566411804472,3.15,2581.6704614905593,2716.8576282511294,0.9708906284823638,0.9970770140950282,45.617968403743184,26.559330204551102,3.406867549147831,1.0300465561545504,1.0095574901644362,16.49731909222223,passed,
2025/07/30 05:00:00,0.6942963175002173,0.648251020656244,90.34190927648464,109.67696981528742,3.1089057929573265,3.15,2612.4582948317393,2728.7392215472732,0.9710146046349787,0.996830740830347,45.253755692227784,26.779038667716268,3.3986025959476627,1.0240894121257558,1.0118456510926828,16.6052799,passed,
2025/07/30 05:15:00,0.6955348122749171,0.6468215719867365,90.93348824478177,110.22273474460523,3.1071376441193035,3.14,2632.7639515621718,2736.923105348281,0.9711666236178752,0.9967636621248835,45.04393021365033,27.00139674541877,3.396370916063184,1.0262295248163158,1.0181031503555948,16.68435679166666,passed,
2025/07/30 05:30:00,0.6987499431689473,0.6444401967620742,91.3860107746677,110.69542850082429,3.105563297835451,3.16,2647.8744893354938,2754.977957943112,0.9710091674793194,0.9965683013277342,44.68852150792472,27.17392863790832,3.3843374940536424,1.0342151079240416,1.0341953056719018,16.778900263888886,passed,
2025/07/30 05:45:00,0.696111241867826,0.6471299408043957,91.2409373002423,110.63626575008374,3.104433907091448,3.17,2650.596742475151,2748.163117859334,0.9712985196228529,0.996752867988181,44.92449396766696,26.893937463655426,3.376379537889258,1.0193492464677099,1.0121376904538297,16.760093166666664,passed,
2025/07/30 06:00:00,0.6942428305592072,0.6517474808611984,91.73852144376686,111.33103214787293,3.1011403752969393,3.14,2663.141112005529,2776.827591459346,0.9714857366245722,0.9970031185574828,45.09730174115962,26.249076321423672,3.3763235718769327,1.0250296307604714,1.0093045468206152,16.870106586666665,passed,
2025/07/30 06:15:00,0.69866119027785,0.6451838574443826,91.61260576101394,110.76768279301837,3.0977924282000697,3.14,2666.8668289560655,2757.151082902743,0.9713596842286244,0.9965168511974969,44.576268449164985,26.854751909759077,3.3723326462382444,1.019856456630506,1.0183170323265394,16.80248161777777,passed,
2025/07/30 06:30:00,0.6953811979292153,0.6504544787377731,91.3458879977947,110.69776949791506,3.100698815918236,3.16,2649.43082972985,2766.1189820360933,0.9713451524380736,0.9968764753494114,45.00131121348941,26.29429744938097,3.381144313831038,1.0293328145488765,1.0157456550034407,16.791988888888884,passed,
2025/07/30 06:45:00,0.6985597295107682,0.6449474661368767,91.34709541922808,110.53903970017902,3.10403687553413,3.14,2654.532394858383,2749.1131107319543,0.9712069294105149,0.996585513609159,44.6432549232434,27.079936416059297,3.3712337010030415,1.0248793330498127,1.023383758305459,16.773114911666674,passed,
2025/07/30 07:00:00,0.6965741902159327,0.6467554988055804,91.33206715477432,110.42546206431508,3.1007250183529838,3.15,2658.1161299469854,2742.6629671608166,0.9715252436826212,0.996702222571234,44.78584118889909,26.874039298724966,3.3748314279819067,1.0194454175907925,1.0124464806230276,16.746330865,passed,
2025/07/30 07:15:00,0.693340883080959,0.6516558828472452,90.91578834449852,110.32461676029651,3.1100602072285297,3.18,2630.6614151718736,2747.9034459801874,0.9713492126991877,0.9971462984703195,45.259143182301386,26.61741795316873,3.38312073067007,1.0383746691986997,1.0200016751159904,16.72766054666667,passed,
2025/07/30 07:30:00,0.6877024710335372,0.6559664831350663,89.54508426610596,108.87091638889841,3.1082749997252836,3.23,2599.0639706117527,2707.750549879544,0.9716925244251461,0.997439805354411,45.851781586652386,26.031032783982734,3.380589211123644,1.0100139969130697,0.9776772798090787,16.495038902222216,passed,
2025/07/30 07:45:00,0.6913046509695463,0.6522756504326084,89.82303258498341,108.79659647339506,3.1001862766181274,3.2,2618.4703527995653,2704.0853429325816,0.9717646108514707,0.9970145483110952,45.37359037326028,26.13278573071487,3.373579671540163,0.9986961314955091,0.9756190585165698,16.50091412444445,passed,
2025/07/30 08:00:00,0.6924389540358243,0.6527404084844365,89.54408704579266,108.70470978216964,3.1006951754309613,3.18,2607.4072249980863,2715.1601159551165,0.9714746256076651,0.9970010003265367,45.33004660536826,25.972276577151924,3.3636215442789705,1.0067693301433809,0.9844190406970088,16.503658874999996,passed,
2025/07/30 08:15:00,0.6921588325594292,0.6518226679234946,89.75093686624335,108.87107264288167,3.1006035422978133,3.19,2613.7867926449057,2709.821356306565,0.9716078165951523,0.9969912314723679,45.319541592942116,26.19977577463204,3.371614482603537,1.0049622686296493,0.9838370980457558,16.506398284444437,passed,
2025/07/30 08:30:00,0.6963320409587507,0.6464839363371147,90.00803999087184,108.86158949617528,3.095285579098397,3.18,2628.3786222919075,2705.259237897587,0.9715601118369477,0.9965630646863702,44.80461214611446,26.61545532555823,3.3680472642078665,0.9989893604569358,0.9904576956478326,16.509132352777776,passed,
2025/07/30 08:45:00,0.6955544649213177,0.647911814348414,89.91150920253214,108.89533584460462,3.0952539887875434,3.18,2624.233558951993,2707.7098603767113,0.9716122152679544,0.9966892293332713,44.88585387904006,26.53244289214297,3.36684608712617,1.0036393764675375,0.9922958650804491,16.503719136666664,passed,
2025/07/30 09:00:00,0.6946247667181525,0.6491986479262581,89.84204361075109,108.9625212774724,3.0959637487406813,3.17,2620.6482823034717,2710.953290889213,0.9715871538875127,0.9967750493835754,45.01333499054734,26.390451472378718,3.3673811960756392,1.0028798652977684,0.9888659044672571,16.506445193333334,passed,
2025/07/30 09:15:00,0.6934654862126293,0.6508974776833789,89.80635866860221,109.05609118422174,3.095381871046873,3.17,2619.9290002376865,2713.553780452444,0.971704566134124,0.9969176195563366,45.120119871181686,26.273358024361816,3.3652282010719348,1.005207101846449,0.9876114136074273,16.509165908888892,passed,
2025/07/30 09:30:00,0.6922552526665073,0.6512237001344695,89.93778598083426,109.17744656466677,3.0934511194615038,3.18,2627.417836113884,2707.6421710859654,0.9719459297006147,0.9969611837930725,45.190220415700004,26.29005358279552,3.3694505446191587,0.9974584438784795,0.9782836947353467,16.50374735166667,passed,
2025/07/30 09:45:00,0.6935040811164626,0.6498176005594756,89.82088871025975,108.99801861278108,3.090867510187754,3.18,2627.90763542549,2703.109698028998,0.9719048058875319,0.9968039514657908,45.045453755814194,26.292027893106933,3.3654479923919074,0.989468723053415,0.9737487957014124,16.477468272222232,passed,
2025/07/30 10:00:00,0.6953665792463687,0.6497428138243478,89.36174107862112,108.63741427467632,3.091080212487286,3.17,2609.467282826907,2711.5262963395453,0.9714952678094027,0.9967139192664184,44.950778888577446,26.093198956161558,3.3589080751021343,0.9981407228929454,0.9843801601037108,16.44761796333332,passed,
2025/07/30 10:15:00,0.692794431257258,0.6515961553704296,89.2611575205629,108.57041614529632,3.092381860714295,3.17,2603.294401593778,2703.1055167989,0.9716652777072755,0.9969007443913762,45.21906178088309,26.041234382852725,3.372299015378951,0.9974076732116741,0.9779158281899654,16.409414853333335,passed,
2025/07/30 10:30:00,0.695337802087331,0.651659967576969,90.9376384432134,111.06643615663118,3.104725539590941,3.19,2635.671217544892,2766.8316072258012,0.9713901550964382,0.9972150612399941,44.99114795220569,26.779228611154053,3.360251860176838,1.0481861442959666,1.0347499824929052,16.773288497777774,passed,
2025/07/30 10:45:00,0.6972418407780262,0.6488296552644521,90.35966367873417,109.46512725845042,3.0813184038600197,3.12,2631.620029283686,2738.070169938108,0.9717055429934962,0.9966028732059237,44.63658216921701,26.072303512973455,3.387589719911248,1.0215741902976676,1.011527772740445,16.545725233888888,passed,
2025/07/30 11:00:00,0.6983855155821451,0.647651974400721,89.74265322691126,109.46555860345268,3.1040771661188202,3.15,2594.657486324808,2735.586671454179,0.9709178043503701,0.9968538284856362,44.76726991856808,26.993049517429423,3.373566277660062,1.0528383557679228,1.0470946766206437,16.545489179999997,passed,
2025/07/30 11:15:00,0.6931927719719585,0.6509600966607606,91.64308386807437,112.15719110371879,3.1068160249351884,3.19,2670.471935378483,2759.8552692560265,0.9719299385239527,0.9973832892629557,45.076393865547594,27.35481730143201,3.344824903396925,1.0250971076598832,1.012635468896071,16.871027580000003,passed,
2025/07/30 11:30:00,0.6939649737716277,0.6535374088120499,96.3675908081154,117.46683743895926,3.0812062494216033,3.19,2840.4331746839607,2880.671786500984,0.9733080915800864,0.99740987621409,44.49058198992109,26.7396587849728,3.3203632814426234,1.0122614677611326,1.0036089967109763,17.62790435999999,passed,
2025/07/30 11:45:00,0.7020579049373151,0.6540382292443396,95.57287184118647,116.89637479056674,3.0794218115512133,3.18,2793.512058542072,2941.4795342802845,0.9718828067937731,0.9970408780161342,43.94858393140562,25.711917201376707,3.3057869704793457,1.0532781122617925,1.0524368686201602,17.6604582,passed,
2025/07/30 12:00:00,0.7033518768134505,0.6478387854874093,95.92194662999962,117.1346250543354,3.086525879173346,3.17,2807.7790300554266,2911.94064542911,0.9719919884615974,0.9968815381111783,43.739288469338355,27.00861025665264,3.3086199135119396,1.0496617891529307,1.060845975219509,17.654062799999995,passed,
2025/07/30 12:15:00,0.6970012266677732,0.6558182238651945,94.82636920640924,116.14775964679531,3.0873180810487124,3.16,2763.609486120341,2900.191752747319,0.9720762943917484,0.997372664864773,44.536240412825805,26.036417030023106,3.33190538857957,1.050851119275984,1.0400161108612662,17.48595597222222,passed,
2025/07/30 12:30:00,0.698897867033368,0.6513609589619336,94.50442545257879,115.35745232599449,3.083589252708525,3.18,2755.032476210258,2873.1264537266256,0.9721056903721926,0.9970834682439561,44.280131616164645,26.546817400083135,3.3477725599152026,1.055988244557853,1.0528867291403057,17.35493038888889,passed,
2025/07/30 12:45:00,0.702635499849842,0.6461446030078929,93.64977891520583,114.33553852562973,3.0922828490256244,3.16,2719.2905969404264,2848.2087335595324,0.9714245980000558,0.996775532475103,44.038657512922185,27.20816314539509,3.353517122262038,1.0644940168126702,1.0734461105112183,17.21628269166667,passed,
2025/07/30 13:00:00,0.6948952781267453,0.6559751136366915,93.71857280164127,114.81770766466724,3.0883294634699925,3.16,2721.979036454345,2862.1616200936287,0.9720703851972456,0.99745448865718,44.8094245487186,26.19195000955459,3.360132749008675,1.0601296317238367,1.0447945404827204,17.245666117777777,passed,
2025/07/30 13:15:00,0.6943601356131252,0.6541727724573666,94.36489465774373,115.52788118746342,3.0854502769294805,3.16,2755.9681533792627,2858.770670816007,0.9724227236035246,0.9973537304261927,44.75400323012008,26.43656028159835,3.3503783936988465,1.0311939358719198,1.0192674232349201,17.32399746,passed,
2025/07/30 13:30:00,0.6984463709593208,0.6495763082430948,93.79787201372783,114.68057470382585,3.081557172573278,3.16,2745.093229168585,2844.8179581513414,0.9720938713845894,0.9969078359601197,44.342961567252054,26.607201410049704,3.3407553277985564,1.0232124346968896,1.0223517420899495,17.22563091333333,passed,
2025/07/30 13:45:00,0.6969820763068337,0.6516101431122833,92.88909216604262,113.87801772290312,3.0853836815293074,3.17,2711.2926881369194,2834.6133534477062,0.9717822328570633,0.9970086064968541,44.642896417746186,26.299686708492544,3.3444969356974923,1.0225725506277068,1.0164432437423165,17.111248,passed,
2025/07/30 14:00:00,0.6942009869012123,0.6539938735091924,91.69794056833605,112.67529802920626,3.0913118017490624,3.19,2666.4446477597503,2805.662836543715,0.9716188929677926,0.9972270396949431,45.05628425422833,26.18013924275486,3.358580976791643,1.0250083650234838,1.0107503366676,16.915990446666672,passed,
2025/07/30 14:15:00,0.693792996348088,0.6536384997677729,91.36706734918157,112.27925559335796,3.0897742666341474,3.16,2659.658084426213,2794.0993947284346,0.9716139969460897,0.9971589255342521,45.10993667898213,26.111712834431113,3.360020495525726,1.0146342567568398,1.0001634929063659,16.85087951555555,passed,
2025/07/30 14:30:00,0.6927496591574632,0.6536904453238546,91.25712829513853,112.10512114955043,3.088039737791925,3.16,2659.137204582586,2781.831638653241,0.9718265249130215,0.9971976187612456,45.16880683738983,26.191434218834203,3.3650157527330298,1.0105287138627503,0.9945988272912681,16.801927999999997,passed,
2025/07/30 14:45:00,0.6930265108667125,0.6528883544311619,90.90239578910248,111.67993862566803,3.087863994332622,3.15,2648.3487599091036,2771.845933339642,0.9717073286244007,0.9971048598226373,45.17499350219418,26.18500094174688,3.3684025741674235,1.0052677169818258,0.9904653637573725,16.736824035555554,passed,
2025/07/30 15:00:00,0.6933096901094692,0.6542645640834858,90.36640833355192,111.25839493758342,3.0882215256300225,3.15,2628.5855206841998,2775.2102578355475,0.9714657600407336,0.9971506584599681,45.222779179829,25.91998783531293,3.363088412459039,1.013019512776137,0.9961637910027836,16.68811844333333,passed,
2025/07/30 15:15:00,0.6944678003919524,0.6525832414988524,90.13282512354556,110.83050268990998,3.0881468385158772,3.13,2614.847227409175,2767.999309983933,0.9712671480824064,0.9970088315652154,45.144622147154465,26.034618161401507,3.379578906626091,1.0204422241013664,1.0065798844301646,16.623020516666664,passed,
2025/07/30 15:30:00,0.6981636914709752,0.6468071359487397,90.07992988759595,110.43923200847395,3.0874090276439015,3.12,2611.5507516545154,2754.1145017828685,0.9710341397756432,0.9966146874977404,44.754817437122405,26.651915709472085,3.390547489747461,1.0259207205186984,1.0244162100437442,16.566003342777783,passed,
2025/07/30 15:45:00,0.6986278115403062,0.6444007148429716,90.0057639649567,110.15849899568046,3.0916086357805472,3.1,2602.031108679287,2737.903975255399,0.9709738636259858,0.9965666392484359,44.716581178578664,27.180478047706448,3.4092168842535147,1.0375079846015736,1.039653448750699,16.50898942,passed,
2025/07/30 16:00:00,0.6987776295637408,0.6463514909162157,89.23898735480333,109.4743611807104,3.0940408377832553,3.11,2573.1648461929703,2740.2479932806677,0.9705646115892705,0.9966101223728454,44.84086636372341,26.76353862562036,3.4037995855544305,1.0447467466205107,1.043345795989454,16.439916313333324,passed,
2025/07/30 16:15:00,0.683465124780721,0.6286649183168423,76.26196916312296,93.79194889570397,3.058248171705622,3.09,2166.309123142155,2487.594728492538,0.9691821232164112,0.9967812668187552,47.200881950000195,24.52780198510851,3.512255540392674,0.9822555670931818,0.9782947549791723,14.23279294555555,passed,
2025/07/30 16:30:00,0.6810843914745062,0.6286526438135058,74.62324114556623,92.39533704213643,3.099828682920967,3.04,2091.37184491925,2420.5131920588597,0.9682766698242499,0.997267157815013,47.77300412971992,26.40763302354387,3.5283268209929184,1.0253557080374816,1.019071174869707,13.98607065166667,passed,
2025/07/30 16:45:00,0.6786630033111274,0.623940794412667,73.18545789178113,90.55199246102748,3.090410118652743,3.02,2058.6420539272412,2387.7337765299085,0.9680731607130231,0.9969949994395989,47.879713002003044,26.307522408608243,3.533120329275991,1.0081340516675223,1.0060232609979753,13.74112485777777,passed,
2025/07/30 17:00:00,0.6577637484334409,0.6142222617322995,71.5128832312906,88.2626158946243,3.042050494654259,3.04,2072.646056431526,2364.403576646699,0.9679982141443744,0.9958448546306855,47.94074159628362,26.35940818159639,3.5534434316705195,1.0135390218202283,1.0073591489584275,13.497729031111113,passed,
2025/07/30 17:15:00,0.6472493047120886,0.6106184951113901,70.0743883949911,86.61873138385218,3.023941187219854,3.01,2052.6221981715357,2346.999069671835,0.9677247021757951,0.9954989569420221,48.24906854187204,26.13059439801067,3.560818236815874,1.0119798057592262,1.0045766032541592,13.304195960000003,passed,
2025/07/30 17:30:00,0.6437666372392916,0.6091320540984941,69.81672682751991,86.23741127202753,3.016155535044493,2.99,2053.2005204122584,2345.016316028131,0.967697454704001,0.9953293436881824,48.3136270358092,26.056145917680286,3.568562722202822,1.012861740422866,1.0043748640109165,13.26570605555556,passed,
2025/07/30 19:45:00,0.6037942915790226,0.5896047351255587,65.56431836765452,80.73693047596029,2.9190280024638513,3.08,2061.2586058703523,2273.9656995364826,0.9677107962578053,0.9929527005003721,48.52867035438724,25.57988391959979,3.566461919141932,0.9827143648802095,0.9720317343094623,12.65464114444445,passed,
2025/07/30 20:00:00,0.606379022074396,0.589666852403636,66.0535573787788,81.17311691655365,2.9190088480564462,3.1,2077.7221022625927,2278.2719941275404,0.9679093058736805,0.992887223241887,48.348839880050335,25.521847649129846,3.561966412716063,0.9725867456597259,0.9630860836655503,12.715185309444445,passed,
2025/07/30 20:15:00,0.6102228906379042,0.593156451764069,66.47421141952626,81.77586497386474,2.9286601825428407,3.08,2077.7768798746006,2286.9572886241976,0.9681234929223128,0.9933266129393916,48.43449186771888,25.268370197409972,3.5505636680306636,0.964987425459726,0.9532900052031753,12.782823166666665,passed,
2025/07/30 20:30:00,0.6142799239519681,0.5937595363971059,67.02188035451651,82.31984668478655,2.9351665014714783,3.08,2089.8204857040787,2288.3172435267265,0.9682262335975007,0.9933434393436629,48.25612366885936,25.349751033639873,3.5457603146198395,0.9552862421743318,0.9456122093341417,12.850563201666665,passed,
2025/07/30 20:45:00,0.6178960217311568,0.5990211964292811,67.43070250254878,83.01825094380968,2.9521241633178956,3.09,2076.58269572697,2299.459252481857,0.9683736730496999,0.9940983873195598,48.588828690394415,25.16680364273431,3.546009642936987,0.9590665255936032,0.9440582172424008,12.918619174999998,passed,
2025/07/30 21:00:00,0.6211838695386416,0.6016712033528929,67.87900247928229,83.5829910666439,2.9583325238739326,3.12,2080.8257163862213,2309.000102598641,0.9685816606483085,0.9944025641776622,48.616096248723125,24.902902756279083,3.5385809848237595,0.9515348703960719,0.9348556028577522,12.98656449444444,passed,
2025/07/30 21:15:00,0.6281418495846316,0.6025059696202619,68.45855109653536,84.24610358405998,2.9780589657136756,3.17,2084.9848202826633,2298.6127316678244,0.9684937268800785,0.9945038546182625,48.35699946251558,25.68240640618142,3.528407018560103,0.9542229899454241,0.9425828438663315,13.05461199166667,passed,
2025/07/30 21:30:00,0.6818761360885017,0.6411936063736199,83.16129117673285,101.64985514715443,3.0948820853958487,3.12,2407.878634019595,2527.0609763934735,0.9714892353020691,0.9972643524131345,46.642931428313005,26.897569935753648,3.445017566675985,0.9630957998900319,0.9425830606760802,15.273056192777775,passed,
2025/07/30 21:45:00,0.6857521583777462,0.6439792711550976,83.94632151607269,102.70470970397972,3.0841905510626817,3.17,2440.2514562628126,2582.8073993782837,0.9712400170563368,0.9969970215703642,46.247154609925964,25.756923739557052,3.4095300942412003,0.9542413285570434,0.9352266759083204,15.492070659999998,passed,
2025/07/30 22:00:00,0.6908628132380644,0.6441299732362487,85.29256244881839,104.08977195320516,3.0800100196657247,3.2,2485.411563329988,2617.8534620276278,0.9712415925667851,0.9966823297226759,45.608810979131725,25.81900891306652,3.3936376380290034,0.9686600797068974,0.9554085205933601,15.718107411111117,passed,
2025/07/30 22:15:00,0.687877478882039,0.650302478760986,85.87468521443633,105.27808046462575,3.08914333798377,3.16,2489.0428565214715,2655.3258264067304,0.9711566456172805,0.9972211265559958,46.01108925595009,25.508386408590567,3.3925309293392907,0.9900998575632085,0.9657349667229681,15.891692244999996,passed,
2025/07/30 22:30:00,0.6903929976072087,0.6489754541544921,86.35349601990602,105.70441616127712,3.0907914038865054,3.19,2511.420676814315,2649.53011881102,0.9712454255774992,0.9970114875192034,45.666510067270295,25.991160041734524,3.3787740247170666,0.989977027824278,0.9704696162344171,15.951422355000004,passed,
2025/07/30 22:45:00,0.6894910921906251,0.6502196953083377,86.79889609559504,106.21993213060722,3.093020068797151,3.18,2520.042840305545,2659.028696152231,0.9713413623884776,0.9971468324697774,45.746975671554004,26.027584192572082,3.3870118751350917,0.9971526940810924,0.974884746149403,16.018972199999997,passed,
2025/07/30 23:00:00,0.6906973257624821,0.6485667536236437,87.4905919182865,106.71432164244507,3.0890112091556574,3.15,2556.114235091281,2648.987331645775,0.9717248079845733,0.9968853425251855,45.464092529100256,26.240472195298103,3.3784532133094296,0.9738654834491555,0.9556161564969252,16.07861708444444,passed,
2025/07/30 23:15:00,0.6924389844074369,0.6498699987760179,87.53348468986262,106.87027813406057,3.086180521766785,3.18,2552.792552761791,2676.3213069683857,0.9714548747144985,0.9968677883577242,45.33685583609358,25.793027135039246,3.370520340878838,0.9873601793035914,0.9691838591060553,16.137989340000004,passed,
2025/07/30 23:30:00,0.6935076157056017,0.6501885113838248,87.88684059693028,107.24518853564095,3.0901191264234225,3.15,2557.7102427434174,2684.0137460921715,0.9713837511999779,0.9968951545905547,45.22606349876447,26.057706709193887,3.3729818157872824,1.006002494021266,0.9883828609535282,16.197551553333327,passed,
2025/07/30 23:45:00,0.6950387594119921,0.6485539016952996,88.48758320740492,107.69632462406211,3.0917522483723774,3.14,2582.935601235809,2677.8090876578444,0.9715269786127189,0.9967087833633644,44.98153443412901,26.405538279269038,3.366877502096945,0.9945380715969951,0.9813788510973942,16.264919219999996,passed,
2025/07/31 00:00:00,0.692798471738027,0.6457633994174934,85.8979653244168,104.95767198614368,3.086134458860691,3.16,2502.6007049573623,2631.2079743976356,0.9712167103568555,0.9967435001086388,45.37346161618377,26.157914245433492,3.3773109305755047,0.984431985511471,0.9716236436754815,15.843623870555554,passed,
2025/07/31 00:15:00,0.6945606416895824,0.6436839922593643,86.33880487434487,105.18131402278557,3.07996380092383,3.14,2524.181018097274,2626.8616289758243,0.9714227035411883,0.9964617827277825,45.07878776570665,26.232854089522817,3.3793740984340683,0.9708715580932704,0.9628807847009455,15.865024890000008,passed,
2025/07/31 00:30:00,0.6908483445208372,0.6480438736915756,86.0185950973081,105.35283656115594,3.0871419416985066,3.15,2500.869339773649,2642.513177447132,0.9713017250650353,0.9970036656274933,45.590086590958336,26.009533264246624,3.382899941017412,0.989600366153418,0.9719555746323966,15.87835189111111,passed,
2025/07/31 00:45:00,0.6925248950625368,0.6476932824349669,86.0922860717491,105.50166225624476,3.087134340175046,3.12,2506.932796391453,2643.400766203978,0.9712390383615914,0.9968877575318837,45.40032822689466,26.119849719823204,3.3713500442520097,0.989415873948473,0.974507783108093,15.89977160444444,passed,
2025/07/31 01:00:00,0.6921305014255897,0.6481531150048228,86.50018508174037,105.96347147169809,3.0847483332776173,3.15,2522.277044508136,2648.3210454348296,0.9714623072736494,0.9969108110432334,45.37331238053561,26.1254949483956,3.3722691731075742,0.9862797311544308,0.9706230875393994,15.949993839999994,passed,
2025/07/31 01:15:00,0.6931592280175228,0.6480531140767819,86.81474015874215,106.32481549411133,3.0830723990796476,3.12,2533.491299532585,2654.3367703200597,0.9715063883338898,0.9968358105222915,45.22780031515466,26.169949227536172,3.3704759928521923,0.9871837955312217,0.9731124194642649,15.99444953333333,passed,
2025/07/31 01:30:00,0.6941644050714418,0.6482057414419279,87.23175751479206,106.7968501795647,3.081551039516685,3.15,2547.1957027011476,2662.916067025738,0.9715780461182187,0.9967845252185914,45.07516808330263,26.222071229827723,3.3691017347023626,0.9904508770260803,0.9775733859834659,16.05522534,passed,
2025/07/31 01:45:00,0.6929764763942998,0.6500936398272806,87.01801196965134,106.82377799969338,3.082897761916885,3.12,2534.7390244082885,2674.2151425791894,0.9714631073072159,0.9969892267299839,45.265947641671644,26.01271681944155,3.368856829213307,1.0005365883796626,0.9839558140894682,16.058673143333326,passed,
2025/07/31 02:00:00,0.6952591808033116,0.6486520083250932,87.44395563549713,107.26999930092533,3.0910007960228265,3.15,2542.204946803703,2666.299998924054,0.9713637467104507,0.9968961825032829,45.010375904826795,26.826974222639592,3.374304995998171,1.0202342980310144,1.0083904899966627,16.099492933333323,passed,
2025/07/31 02:15:00,0.6913914136917497,0.6509730492410614,86.81478351473157,106.99168325927954,3.0990581938546145,3.11,2526.0654628012862,2646.881516384834,0.9714250568234755,0.9972263515276322,45.47945231790026,26.850139824015315,3.3624199274649316,1.0007764828830479,0.9820962752543407,16.03126372222222,passed,
2025/07/31 02:30:00,0.6896627218227306,0.6508111878447015,86.37157213183815,106.29231526534666,3.078054374651128,3.16,2518.070016546954,2662.7003963021557,0.9717319955753424,0.9972262878029023,45.59212992510062,25.787002884878614,3.3723728491363363,0.9899482537237532,0.9690115829431573,15.946693033333332,passed,
2025/07/31 02:45:00,0.6886348107769551,0.6518822353565632,85.59522795765152,105.67119059584839,3.0803297875918965,3.16,2486.523881462141,2663.098166947285,0.9714419777329091,0.9974040716063189,45.82006183271956,25.562446770243067,3.373613314479906,0.9991826926971509,0.9754751813617873,15.862534190555552,passed,
2025/07/31 03:00:00,0.6933813886669888,0.6492206365540863,86.92855763496557,106.87281321257609,3.079308501038608,3.18,2534.9174891032385,2665.9830439361576,0.9716439669675127,0.9969772292502188,45.1518773822426,26.298346624991577,3.370346578983183,1.0027661717831595,0.9885415436211419,16.015177224444443,passed,
2025/07/31 03:15:00,0.6890191878157822,0.6377902910637502,79.26714201723301,98.01954407142813,3.0703263048225553,3.1,2285.915092416995,2535.149611167381,0.9700277999295704,0.9969035072192547,46.24745947624828,25.306436487987725,3.405820899801754,0.9777412221484204,0.9703495247861428,14.802241776666664,passed,
2025/07/31 03:30:00,0.6882392101853027,0.6357061706955534,79.0014810319561,97.62353528949492,3.0796315468023154,3.12,2271.5249542731417,2501.9740366614215,0.9700913297657552,0.9969816503669447,46.322491660564005,26.268354332210777,3.4264511078828757,0.9897858111624173,0.9841674872345264,14.700618081111104,passed,
2025/07/31 03:45:00,0.6883488241991919,0.6330512312452665,78.92830866355133,97.28483759727763,3.072810491520902,3.09,2278.482563799011,2482.9565126626185,0.9704348169120275,0.9968105602530608,46.194624502228976,26.41136133252688,3.4305986539829547,0.9721595224725023,0.9700387287470041,14.63099994888889,passed,
2025/07/31 04:00:00,0.6875417237264269,0.6333587404290597,78.48561602962114,96.9191776416139,3.072906533328504,3.1,2263.2339936835015,2480.309128082426,0.9703262694893067,0.9968973595575938,46.330429486870635,26.308645913878667,3.429948039064959,0.9740732940214775,0.9708329056237262,14.576464650000005,passed,
2025/07/31 04:15:00,0.6885290304128452,0.63190013003612,78.22122885604873,96.55873490113122,3.069680706522805,3.09,2257.833553783228,2473.0057764830867,0.9703144915726505,0.9967819358556057,46.21248881916362,26.31577966716744,3.428470094961043,0.9695357049244738,0.9694063117513217,14.522166217777777,passed,
2025/07/31 04:30:00,0.6862416021971612,0.6345656272280101,77.38455384721134,95.99612695176937,3.0705496881228487,3.09,2222.6842545543136,2484.15815249218,0.9700055617388703,0.9971398525512875,46.59612744352341,25.83544471400991,3.427679659452168,0.9866034222201367,0.9805958156161899,14.452593485000008,passed,
2025/07/31 04:45:00,0.6917827994825065,0.6274117978650264,77.72736040147392,95.7697970522563,3.0673743873213932,3.07,2242.0316629236286,2451.917110971458,0.9701154371889075,0.9964491275566348,45.87579244406071,26.79204490109874,3.4384548101193286,0.975673054712231,0.9853678667520469,14.398098244444446,passed,
2025/07/31 05:00:00,0.6893965299083372,0.6290965994411629,77.23066766294463,95.46141814993183,3.0710289571960856,3.06,2220.208475493666,2450.413719299755,0.9700121441150902,0.9967415530052628,46.20610699136103,26.693891959481434,3.4431435393445957,0.9831033446601437,0.9880849211325883,14.343616008333331,passed,
2025/07/31 05:15:00,0.6856026569800262,0.6324487911550439,76.51198262911036,95.03981835286852,3.0718752979972193,3.06,2190.3976486383494,2458.7553484395476,0.9699072685110212,0.9972056659757665,46.70649124289988,26.209298028965705,3.4445294031040175,0.994711481749764,0.9910272847608512,14.28161824833333,passed,
2025/07/31 05:30:00,0.68580850352034,0.6316349576909438,76.12458038369853,94.60844653682808,3.0677441954737583,3.04,2181.8004210808945,2453.480025517242,0.9699047047581395,0.9971608128778662,46.68219502470965,26.082675334261495,3.4401504814380317,0.9898868187676995,0.9876540492542673,14.219854684444444,passed,
2025/07/31 05:45:00,0.6852560043507837,0.6310002031853452,75.88699764560509,94.32082989055273,3.0671421546365476,3.05,2171.256167633141,2447.1839934311433,0.9699373055844333,0.9972284445074111,46.73896663303517,26.24500687871622,3.450475394348759,1.0004761277939922,0.9984238808368427,14.165412506666671,passed,
2025/07/31 06:00:00,0.6847374410550516,0.627286900132454,75.58666887992439,93.83500604316882,3.0596112740334767,3.05,2176.233509499453,2435.7848384166414,0.9697660873848497,0.996764018032949,46.439132774961266,26.504099409882286,3.4472318771893713,0.9966759114999587,0.9994077154658856,14.110983333333332,passed,
2025/07/31 06:15:00,0.6853606930077707,0.6286833452881755,75.78771002953037,94.19099643383622,3.064083759037311,3.05,2176.7793284047634,2437.762079126667,0.9698569683183794,0.9969438753824242,46.50088512055062,26.60712300559495,3.4479265772062058,1.0001874072014392,1.0019620067129857,14.139341382222227,passed,
2025/07/31 06:30:00,0.6877833434456718,0.6300230990493111,76.1897887614064,94.74343317593937,3.0698647326212076,3.05,2182.8351869204407,2442.0552354914926,0.9699312837810792,0.9970648703602275,46.43157413701991,26.721203758375978,3.4440468117607375,1.0002584748671617,1.0032563436772974,14.197787999999994,passed,
2025/07/31 06:45:00,0.6880487976176091,0.6309677767570392,76.5890702709089,95.29302752841839,3.0719449927618245,3.05,2194.503978990531,2448.7962776684785,0.9699974415246516,0.9971013998359346,46.377059701057405,26.885924006866915,3.441859290291857,1.0066014488832316,1.0089483563858637,14.263962973333339,passed,
2025/07/31 07:00:00,0.6876299484971422,0.6339806145426841,76.5647965342593,95.60962633089032,3.0739172154572247,3.06,2189.448422536297,2467.429627513627,0.9698418391975704,0.9973178929242789,46.47993476753916,26.606624771907452,3.4307514035246287,1.0199545686620217,1.0181700779320764,14.314857608333334,passed,
2025/07/31 07:15:00,0.6913414886208578,0.6307792778166971,77.35321203883574,96.17805827454664,3.0705192904367355,3.05,2222.303415560561,2461.198148024251,0.9700722382159739,0.9968860318270506,45.94517996428976,27.128970838739317,3.430003411715206,1.010962736359725,1.0180357844141308,14.380781897777778,passed,
2025/07/31 07:30:00,0.6919205804849081,0.6314893129957255,77.68171643121885,96.55984829989497,3.0708402800753314,3.06,2232.7520321869874,2469.273390741378,0.9701219623400792,0.9968880455719752,45.856450342516084,27.1210708343985,3.4255268024015657,1.013459309264033,1.0202554354033724,14.439169066666668,passed,
2025/07/31 07:45:00,0.6882042876530825,0.6371311823106468,77.54465979197379,96.90690513810522,3.076957039190693,3.05,2219.2919821782666,2492.2842037941655,0.9700142323797228,0.9974416581132416,46.3523663789985,26.656870422816194,3.418032845935739,1.032426536167305,1.027266649753805,14.497317511111111,passed,
2025/07/31 08:00:00,0.6856022253160532,0.6475651648198548,81.13802810942997,101.6593537826762,3.0918404890307722,3.21,2339.834659009879,2551.2333620841787,0.9710096080439377,0.9979402669387939,46.34257276951752,27.05787242679739,3.378695257060158,1.0250204259449873,1.0043435137900243,15.122402142222224,passed,
2025/07/31 08:15:00,0.6847448318517985,0.6487868976997849,80.05735275357786,100.32883655957548,3.0667369972840306,3.14,2298.2928086368593,2594.806110493204,0.9707659545228984,0.9980448237071516,46.5290833313399,25.212449318224493,3.392632282668232,1.046048443851624,1.0209256260785669,15.005847486666665,passed,
2025/07/31 08:30:00,0.687627312521173,0.6366842980233942,77.03377076398134,96.22631877326737,3.0761439660862666,3.08,2194.759517829418,2492.0667205655013,0.96984098921871,0.9975487887204121,46.48053843497605,26.488733883966354,3.433079329836694,1.050132711259184,1.044240644972873,14.417352253333327,passed,
2025/07/31 08:45:00,0.6841935349108967,0.6255737699646532,75.48636456822923,93.77568090610201,3.0523799575643547,3.06,2189.7988138354663,2429.494259627942,0.9698779944007417,0.9965123851235494,46.08744151017021,26.905161958685873,3.4283184154631363,1.0038876546431699,1.009068077463973,14.099837595555556,passed,
2025/07/31 09:00:00,0.6816862840440455,0.6297775566990096,75.51550611036983,94.02029560425059,3.0509500856806793,3.09,2190.2301655509937,2438.7368283537353,0.9703383494999466,0.9970028837510527,46.51144073510627,26.218676934574734,3.417804178481982,0.985550859635303,0.9817824920465132,14.122747246666668,passed,
2025/07/31 09:15:00,0.6740722979038621,0.6247107692396825,75.35344732222664,93.41226219854308,3.0221052236659416,3.07,2219.6290136236616,2439.8556781718394,0.9705640432488745,0.9963124368316401,46.31294197689436,25.966774768064447,3.428728246727471,0.9768133262135831,0.970838176718966,14.081453026666676,passed,
2025/07/31 09:30:00,0.6802256761032671,0.6326313037745478,75.26620365602783,93.90625576818896,3.0555301376123984,3.07,2171.2934085704214,2444.973440305041,0.9703265658442844,0.9974119138805979,46.87623970047638,25.897223428097465,3.4231242021869477,0.993248296838905,0.9836326693213634,14.105142479999996,passed,
2025/07/31 09:45:00,0.6835284571472142,0.6338374782729393,75.43129408508425,94.12794428833718,3.062236583028651,3.09,2166.235261648114,2449.3651446038493,0.9702363090730035,0.9975306306176769,46.851917357047746,25.774857452297443,3.4201172601139933,0.9894291656758898,0.9819451524684338,14.134060416666665,passed,
2025/07/31 10:00:00,0.6862832623747699,0.6335279837492875,76.55200314225831,95.28025054013283,3.0662075766818964,3.1,2204.115218509083,2458.2601700276928,0.9703502045721767,0.997302169964641,46.47739411525786,26.286645759130444,3.413616297102456,0.9929601273421231,0.9892124037868834,14.295810741666662,passed,
2025/07/31 10:15:00,0.6898397975065633,0.6441603293611835,82.35136539095019,102.19981255479068,3.0750369662669383,3.11,2389.6723005633803,2569.720647144225,0.9714434253370753,0.997397954897827,45.668462650899215,26.78115379806632,3.380246152415785,1.0137255747298957,1.0017766589390464,15.25031664444444,passed,
2025/07/31 10:30:00,0.6904682118538118,0.6437217455248953,82.47958837099993,102.2380968311841,3.0707203204296922,3.11,2398.9484163720836,2573.4900003563775,0.9714768011120287,0.9972515219307345,45.578042671350254,26.49208208859085,3.3757935111682125,0.9972916852001777,0.9867158688352732,15.268967688333333,passed,
2025/07/31 10:45:00,0.6890312815485224,0.6448255916730133,82.53924501415494,102.32603572789976,3.0662299764137035,3.11,2404.7687039094085,2581.0284269272797,0.9716480562663735,0.9973279200107432,45.70023965069737,26.12012508775618,3.372316506116015,0.9883731480542092,0.9747077014164531,15.287600618888888,passed,
2025/07/31 11:00:00,0.6899799762033382,0.6451396666781739,82.56750711529627,102.36193196236461,3.0649097716012776,3.12,2404.9146502019644,2590.6017567951594,0.9715582617325156,0.9973034082112459,45.6116257459264,25.986593718778487,3.367050337560488,0.995399356277005,0.9822596206846913,15.31080704999999,passed,
2025/07/31 11:15:00,0.689037155306252,0.6465034260006778,83.06944114546292,102.95654094712879,3.0644864237345915,3.15,2423.6762716276135,2599.5595341424973,0.9717379945439574,0.9973476612097658,45.66881181500649,25.825116882248395,3.364142291507105,0.9849982202674441,0.9692903005767306,15.393637929999993,passed,
2025/07/31 11:30:00,0.6908483449221117,0.6479888813640102,83.94713895225433,104.06676990514744,3.071311793883946,3.12,2447.9907052169397,2616.4563405325503,0.9716630030254633,0.9973336855586425,45.46626447280121,26.151421129884117,3.3556766595110528,0.9990135352329378,0.9838106719287196,15.554495941111114,passed,
2025/07/31 11:45:00,0.6917357071791898,0.6488851897271173,84.40644785626472,104.6045926451371,3.0703178279616195,3.11,2461.9353394888835,2633.910575426829,0.9716250510806809,0.9972896014527357,45.36716114458391,25.975192918509237,3.3514803739618038,1.0014055152361947,0.9861767634821252,15.645866561111102,passed,
