datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/31 12:00:00,0.6905836720596715,0.650982357727986,84.95504001215429,105.29842331214175,3.0700905820903683,3.11,2475.801416656521,2652.8255664858716,0.9717591251288556,0.9974448907983992,45.46665073096801,25.800679538872284,3.354931504341099,1.0083248020867424,0.989022945998105,15.745349399999998,passed,
2025/07/31 12:15:00,0.691203831265931,0.650015330770412,84.80970488913522,105.08237688892919,3.073537552527225,3.12,2473.211409734829,2639.331588830276,0.9717241400641354,0.9973873265177435,45.40029875070333,26.07502525273415,3.350540180597019,1.0047216667839884,0.9873926648554153,15.71359289499999,passed,
2025/07/31 12:30:00,0.6933327746257874,0.6488618378492834,85.33826244933387,105.52342298897909,3.073890759143349,3.09,2492.2176636050635,2642.1667393066327,0.9717063692922994,0.9971666856847404,45.13637980751593,26.280098031348043,3.348364537678878,1.0028167304028177,0.9896079798641596,15.782536770000005,passed,
2025/07/31 12:45:00,0.6937301172329203,0.6511729646880574,85.49349258234987,105.91647796100605,3.0768228664742843,3.12,2488.0320922941155,2666.416101481751,0.9714611732904861,0.9973141920690606,45.171003720558716,26.05927078550707,3.3455391709256705,1.0238308622779007,1.007925432365489,15.859324066666657,passed,
2025/07/31 13:00:00,0.69216835554533,0.652199024931047,86.03409130063429,106.45994662217774,3.0733661423570267,3.11,2507.7678956169884,2674.8106422326746,0.9718044912722265,0.9974032218780687,45.25031616109259,25.930712455327978,3.349718648862976,1.018152340112327,0.9991178296544244,15.927961408333339,passed,
2025/07/31 13:15:00,0.6936112202674535,0.6518577650361634,86.55334836238883,106.91515249248252,3.0729679473507603,3.1,2523.589003873444,2684.69570990273,0.9717595434688135,0.9972521193891096,45.082430403205585,25.898771487894983,3.35155770055038,1.0158568709339824,0.9989853163119033,16.00489198611111,passed,
2025/07/31 13:30:00,0.6937784023154594,0.6534565300253018,86.78068826092398,107.36029440647641,3.0791080314599673,3.09,2525.67469616705,2694.4892547045933,0.971618262832671,0.9973631710542539,45.11031033462396,26.003808553309266,3.3463548601410844,1.027874137451307,1.009195758964926,16.073448746666667,passed,
2025/07/31 13:45:00,0.6986971944902445,0.6496551797372438,87.55613998794382,107.86445503115159,3.080323818959494,3.08,2550.6662761808584,2692.3101370045365,0.9715380735605775,0.9969389453848057,44.50844669117826,26.660190495267265,3.348282184671814,1.0354326005519008,1.0277923873334944,16.150065127777786,passed,
2025/07/31 14:00:00,0.6949429524699615,0.6540147576235211,87.79039177073233,108.3545398708012,3.078467181795754,3.08,2554.1058061219633,2714.4270206182414,0.9717657558787339,0.9973218807198297,44.910269939963456,26.088910485196898,3.3522643913185903,1.0397586978008215,1.021575384626874,16.219005403333334,passed,
2025/07/31 14:15:00,0.6946393580402949,0.6546865680716852,88.18009500165405,108.99543975243765,3.089160627678793,3.1,2560.148931635934,2716.6611347008375,0.9716931435688505,0.9974887495213812,44.97446843356015,26.62017402641437,3.349233544954515,1.0557395000450653,1.0369060951620994,16.300913896666675,passed,
2025/07/31 14:30:00,0.6942497456900607,0.653763210448123,88.84247290081841,109.64278846065189,3.0876153677279436,3.1,2586.1414721556075,2719.7644892357,0.9719940437809457,0.99746784390434,44.91896602511302,26.816158357422925,3.348414552803502,1.0450500674227545,1.0280206968526353,16.38259678611111,passed,
2025/07/31 14:45:00,0.6968436745435554,0.6548828189068105,88.8721599588099,109.83625676831639,3.0874210000316613,3.1,2579.530175487192,2750.6220979000327,0.9715216890433532,0.997400345324093,44.75255041253073,26.356981968335166,3.3393407713844185,1.0612953087323442,1.0457919143782315,16.45642406222222,passed,
2025/07/31 15:00:00,0.6951245251679068,0.654752397666773,88.37254963989324,109.09319703532232,3.088728303465707,3.08,2563.7386959502264,2725.436374184748,0.9715768710558661,0.9974082296746309,44.95316008183584,26.41097659439223,3.353534481305268,1.0535379573003167,1.0350032503787505,16.33682474111111,passed,
2025/07/31 15:15:00,0.652079383748136,0.6207984842448,70.59685848624359,87.9966359270077,3.0287611051664443,3.08,2053.8113588607334,2388.7929710243584,0.9685017796689471,0.9966686232832227,48.11006159754223,25.749998200462443,3.504719501621317,1.0594946141408765,1.0390764376550647,13.455587200000002,passed,
2025/07/31 15:30:00,0.5927665867231398,0.5945760329771651,63.72330385434962,79.60912031783919,2.9013903817229623,2.96,2003.5105733351847,2298.666111895124,0.9675880240330296,0.9937998983207035,49.07321554342955,25.113207821793193,3.551673171719566,1.0664632416779003,1.0391703201127538,12.482294054999995,passed,
2025/07/31 15:45:00,0.5815629627346893,0.5949183172347902,62.32137838557175,78.28540794206474,2.9032887788306536,2.91,1955.4804920001627,2276.679084382795,0.9671947677913079,0.9941830866327971,49.84260069350537,25.445838843628284,3.580313929898314,1.1112610720442029,1.072097301170294,12.287181408333334,passed,
2025/07/31 16:00:00,0.5732953903539255,0.5867082413202296,61.11447999863066,76.60020290314624,2.8679447050984463,2.95,1970.8420627807336,2247.4336672003174,0.9673226883251657,0.9930326623549132,49.614687350080374,25.036233777509842,3.55616529088399,1.0519365633431335,1.022865837088215,12.097781544444437,passed,
2025/07/31 16:15:00,0.5568019376838854,0.5862737053866516,59.2295738396677,74.63625256924485,2.8463648153123158,2.99,1922.8500405478671,2236.1427689178013,0.9672247581130254,0.9932925296842692,50.64605000127003,24.10817221074891,3.5852494551922227,1.0642314282009795,1.0199412532688927,11.838010799999996,passed,
2025/07/31 16:30:00,0.5530747387993903,0.5715007778131316,58.86376907898626,73.51056778264898,2.8041528034261476,3.01,1971.4922124485288,2218.1231218676885,0.9673061447634316,0.9913716651069011,49.6463455702916,24.57281273069931,3.5760259577650877,1.0314809812318733,1.0099601884514506,11.748321584999998,passed,
2025/07/31 16:45:00,0.5544620188714873,0.5774845990811017,59.200186370334336,74.12871337964417,2.819186238110097,3.04,1960.4412081464955,2225.8792600372485,0.9675170572588057,0.9921737291748267,50.039897332790204,24.42490735182308,3.58118026144671,1.041898846917339,1.0100802140756364,11.80201705222223,passed,
2025/07/31 17:00:00,0.5579666382418883,0.5734087077221877,59.527584084159116,74.30520764159529,2.8131384279088887,3.0,1980.7630534663886,2231.6307484932117,0.9674070617044522,0.991622820936456,49.521759423155174,24.65097461104638,3.5713057182450765,1.0340171388727348,1.0131571399546175,11.850046877777777,passed,
2025/07/31 17:15:00,0.5602397064866514,0.5738945701798087,59.84646480525451,74.60354693631767,2.816680201268948,2.99,1990.7946325599712,2229.889876805877,0.9674190907783468,0.9915158974377418,49.31809695569791,24.846759439654633,3.56929458714803,1.0337781063476241,1.0139303805089463,11.888318493333328,passed,
2025/07/31 17:30:00,0.5626728393026289,0.5740165895248794,60.267127628291206,74.79842411710963,2.8215131928805475,2.99,2017.5394236130749,2202.1741790176166,0.9673966319573073,0.9908685937185727,48.735248454236654,25.761390973820028,3.5685249036092817,1.0412924195864797,1.022813218284917,11.9059776,passed,
2025/07/31 17:45:00,0.5627045670274452,0.5744291055532551,60.18357018027509,74.89140722990187,2.8213724615162885,2.97,2002.909270235194,2223.264643495316,0.9673945833511668,0.9913203303640937,49.04378128815693,25.242564799550795,3.567498550472775,1.039274783415919,1.02047258388609,11.923610697777773,passed,
2025/07/31 18:00:00,0.5629536524264109,0.5860702039182105,60.05744497588183,75.4792302909329,2.856362736285641,2.97,1947.093028111958,2233.555399917099,0.9673747430011214,0.9931639686083654,50.217901371681485,24.71998352530621,3.574737586296526,1.054773278830245,1.0163346259976307,11.94144838333334,passed,
2025/07/31 18:15:00,0.564815175615661,0.5761481617194433,60.30893049133087,75.28382116403075,2.8320268568904514,2.99,1986.672626504313,2239.045819159672,0.9673192196743312,0.9919241880961829,49.337509127258265,25.14850425250745,3.5657494716964613,1.0460374705301771,1.026532689735331,11.967348127777779,passed,
2025/07/31 18:30:00,0.5683758017424866,0.5761967450542279,60.97862810360672,75.77661776490132,2.8291812536958623,2.99,2017.2671271257818,2239.1258416260475,0.9674821222825275,0.9914651338948303,48.85287375900794,25.17793196675752,3.563722549745178,1.0349243462763071,1.0176100187408672,12.042107195555554,passed,
2025/07/31 18:45:00,0.5723115117795446,0.5782093714183238,61.45726370216806,76.47762473289309,2.845464727199873,2.97,2012.6008761582289,2245.77898501967,0.9674554919642255,0.9919405534254492,48.9625763261182,25.492484167079233,3.564413123541286,1.0406545565438035,1.0230621293786684,12.117069690000003,passed,
2025/07/31 19:00:00,0.5735997117269515,0.5784792115387722,61.69181068310753,76.6997700688397,2.845195260856986,3.0,2020.6614258745842,2248.9354553472813,0.9675527750658762,0.9919088362581728,48.844693989019646,25.525236739325543,3.5622968287280576,1.0418678594008322,1.0245394616969163,12.14783681222222,passed,
2025/07/31 19:15:00,0.5741195220380599,0.5817079252623768,61.73540836235349,76.85953498058774,2.8558198236537735,2.99,2013.6327496479857,2239.9323192639713,0.9675826165597683,0.9921997749513304,48.995889858729555,25.672827830319235,3.5625511637953786,1.0462384623749281,1.023833488166311,12.147415444999995,passed,
2025/07/31 19:30:00,0.5759264383179854,0.5826631270157148,61.622378416755225,76.85998485765572,2.861310410535237,3.03,2006.30207946222,2236.790025884655,0.9675477331526028,0.9923625386152942,49.05958729051165,25.51190982520462,3.546322635542982,1.030421551449982,1.0101381138957202,12.14080361388889,passed,
2025/07/31 19:45:00,0.5731320531218338,0.5835993634394996,61.48829549520567,76.71764057635714,2.8499031300234634,3.01,2004.640365376834,2253.072481636512,0.967755446957597,0.9924939571249969,49.25600658929328,24.760921073400556,3.551677785727299,1.0291217280164802,1.00382100552092,12.134069169444446,passed,
2025/07/31 20:00:00,0.5744091770655921,0.5831602616672996,61.55680969956133,76.81281477935114,2.860021149078065,3.03,2005.7066221776317,2234.5459772046843,0.9677212171333588,0.9924839332932528,49.18565045315807,25.480220504377613,3.5470687496317357,1.0295886085151866,1.0065413868520243,12.127212111666662,passed,
2025/07/31 20:15:00,0.5804540419732032,0.5872987833124422,62.37637769761091,77.82568188174172,2.8674226287517244,3.04,2011.3120466089122,2266.59610620884,0.9678209414835325,0.9929165399211715,49.12223181047006,24.94213361287972,3.5459601993370407,1.0347348240598608,1.0093430011823543,12.266570641111112,passed,
2025/07/31 20:30:00,0.5827958292465473,0.5903046131710127,62.59014901951328,78.23523097413461,2.8789658286405486,3.02,2005.3134178677676,2267.7093898194976,0.9679125193353911,0.993346150199786,49.25433815716157,25.016677010212092,3.539603956178446,1.0370360770389273,1.0089052465075843,12.301886648333333,passed,
2025/07/31 20:45:00,0.5869045042645561,0.5931394585903655,62.70585613858063,78.56047757426543,2.8912065680852628,2.99,1997.6694708103332,2267.3913451696567,0.9678953002356224,0.9936876844704488,49.295006251419316,24.961455126768467,3.519916498973083,1.0290558969494958,1.0020043879287077,12.331171844444437,passed,
2025/07/31 21:00:00,0.5829665970306753,0.6049436942716747,62.440480499127645,78.92860146375989,2.9158727219274536,3.01,1931.7433320409748,2298.6755001109523,0.9678079023888716,0.9955762832941367,50.627540106573136,24.105326325020005,3.5631939475217655,1.0888301717928808,1.0350643983250642,12.335362875,passed,
2025/07/31 21:15:00,0.6848110874181537,0.6336210181970168,74.81898521911137,93.46786012073666,3.113245630325521,3.14,2127.7106001046686,2398.7313648551853,0.9690128124028055,0.9976320528794076,47.09308058302504,27.557206210444807,3.4083660886621274,1.019549052716836,1.0131632135553488,14.091925668333333,passed,
2025/07/31 21:30:00,0.6689069517115906,0.622869473406529,74.6571301477867,92.03149966452618,3.0266901920049833,3.08,2200.343047593426,2413.195774339226,0.9704531953787152,0.996314341145323,46.809255387981175,25.778851091046374,3.4430011047779923,0.9630276897487848,0.9514173198792869,13.963752702777782,passed,
2025/07/31 21:45:00,0.6791179475647482,0.6325854618213066,74.85263435793017,92.92963874739962,3.0650618561728895,3.08,2149.5918761908106,2431.2414707232606,0.9701674370295769,0.997577130280101,47.29307157219812,25.490110865503997,3.431546008766229,0.9796356503471431,0.966668312330346,14.040537561111115,passed,
2025/07/31 22:00:00,0.6816098256291921,0.6333821632871466,75.30598995914265,93.44760126976156,3.0670097511345165,3.09,2157.5402277167022,2445.4111876734446,0.9701252373367603,0.9975857996910156,47.1210709814956,25.560340360752736,3.4309787754857317,0.9943028110372896,0.982997904352257,14.117296875000005,passed,
2025/07/31 22:15:00,0.6867633055634332,0.6303490838261484,76.12437227826074,94.09065225204574,3.0714766319321845,3.05,2182.6547132418855,2443.262646671121,0.96998024797814,0.9971294767646707,46.54055837504467,26.26024158283498,3.4339231394454037,0.9975830737051934,0.9964418478150014,14.208397072222224,passed,
2025/07/31 22:30:00,0.6837443645153932,0.6352061724975056,76.3078228384467,94.69489325700353,3.078115624345661,3.07,2179.2487239648494,2461.611048168206,0.9700415213161409,0.9976402227236535,46.8891257195502,26.15340390070373,3.432069871929324,1.0213255707487165,1.0101260139705255,14.285102975000001,passed,
2025/07/31 22:45:00,0.6836509391694884,0.6361515331476602,76.83891569231002,95.31131425191178,3.0786982868337645,3.05,2196.046582527155,2471.174069281994,0.9701608246799511,0.9976509053458663,46.86161954643743,26.18555706820639,3.431990775300902,1.0218532436498848,1.009302506027244,14.36896422499999,passed,
2025/07/31 23:00:00,0.6782403891439631,0.6408200814038398,76.40552020054834,94.74083233861955,3.0968319970328113,3.09,2165.3506249180664,2471.547129655603,0.9699685449568454,0.9983414968430759,47.57730195430637,26.022079266868538,3.438120678138552,1.0551944871014682,1.0269686331529968,14.359693333333334,passed,
2025/08/01 10:00:00,0.6217414697249932,0.6046672870230692,67.18442189280422,80.99078784265109,2.977535593028933,3.0,2046.6610083521607,2307.8469979482356,0.9690582840366871,0.9953795232781633,48.45200860549004,24.763564946927147,3.466677119444538,1.0526632280624164,1.0341713671045603,12.965702578888887,passed,
2025/08/01 10:15:00,0.6240068311927887,0.6087205399407934,67.33626460338832,81.55267491518899,2.988766455893347,3.02,2035.4598439336137,2313.7481880034975,0.9691160729211709,0.9959042775161752,48.67874135541704,24.681736454389267,3.462748563016027,1.0534075676070778,1.030596362862094,12.998767075555559,passed,
2025/08/01 10:30:00,0.6232531178112974,0.6126930859126097,66.94439124888574,81.59504083518804,3.0014750414352918,3.01,2005.169354468137,2312.2632633819103,0.9689577765527857,0.9965157759284068,49.14111431651334,24.635233450310853,3.466649707352439,1.0642423646845178,1.0354816974440157,12.958666245555552,passed,
2025/08/01 10:45:00,0.6168230303033402,0.612924379184022,66.5550583046416,81.3490017706717,2.9857524132072637,3.05,2000.8024843553899,2323.994949206131,0.9690858415100735,0.9965809438409606,49.42659128605432,24.196079596590174,3.4819902102330116,1.0766790736903389,1.039781116817327,12.912774373888892,passed,
2025/08/01 11:00:00,0.6159009047738497,0.6007639430868245,66.58977742450186,80.86216253311073,2.9581394601501527,2.99,2052.1085797465207,2299.5173534795886,0.9688408395331063,0.9947888487743868,48.25277070606753,25.471628959732186,3.4780538298400367,1.0678901986654754,1.0501170335581156,12.872716388888888,passed,
2025/08/01 11:15:00,0.6104316237186945,0.597591544707808,65.8867425396783,80.17081821229885,2.9430936123599456,2.97,2049.8988170072703,2289.135874709558,0.9687209237696249,0.9943739942459545,48.25581881845031,25.518547920125695,3.480503328394931,1.0633540135461768,1.0466616559367654,12.770185285,passed,
2025/08/01 11:30:00,0.6066892711569305,0.5964372414602508,65.48413624136788,79.86862382682826,2.937745778329165,3.0,2044.1398174744431,2281.173283081859,0.9686343523112348,0.9942570555640153,48.38682959682122,25.61785324717517,3.4898688601611267,1.0611491319774238,1.0429534078416767,12.70667030111111,passed,
2025/08/01 11:45:00,0.6046330009296202,0.596432871538159,65.2253080202961,79.78630255632443,2.933560686282403,2.98,2040.9777693335304,2278.212222892191,0.9686567963242884,0.9942568405513101,48.47717665367468,25.625619585353075,3.4894825075626494,1.058729798658763,1.0388568264062912,12.670605957777774,passed,
2025/08/01 12:00:00,0.5996214193936408,0.5979641841231749,64.53694288512133,79.33959878631316,2.92889667519414,2.97,2017.2717593303887,2280.2334881965794,0.968536854501587,0.9945154481712836,48.9589398082072,25.098727370086284,3.5000049440958714,1.05596972827885,1.0296599658556844,12.586948831111107,passed,
2025/08/01 12:15:00,0.5981753550216984,0.5923345457402446,64.61882419703504,79.23729620726003,2.9102137892263062,2.97,2045.0193388678622,2277.8479432220606,0.9684999880254264,0.9936601691830883,48.4203929562941,25.567200913085262,3.504842595739131,1.059604988419328,1.0401857631032716,12.580467973333336,passed,
2025/08/01 12:30:00,0.620344681400195,0.6099195790022274,66.3005554983619,82.17394975996429,2.981392522062624,3.06,2018.3238780062811,2292.1809610017613,0.9688256558285935,0.9958414217035398,48.90366020182295,25.282747796993377,3.452779853611206,1.0181433476145578,0.9940406683543636,12.851306893333332,passed,
2025/08/01 12:45:00,0.6184625912895505,0.6064857712264642,67.47331895637932,83.12956522672091,2.948549650902948,3.01,2070.2598076771815,2342.928984014433,0.9691754420743947,0.9951991740641272,48.31111492158187,25.062881719435957,3.490808743684434,1.0597491389174454,1.0314128670348346,13.012506271111112,passed,
2025/08/01 13:00:00,0.6194227546460221,0.6170837439361974,66.83175095667976,83.22025351889896,2.985411360547928,3.03,1998.6378718870099,2343.6033951622508,0.9688861164890592,0.9968215650078699,49.41338708226272,24.700419594896438,3.4933417956427766,1.086023889402477,1.0439473197262403,12.963376408888891,passed,
2025/08/01 13:15:00,0.619332669169494,0.6148404142865528,66.28124665391358,82.18248341191777,2.9912186358371833,3.01,1981.0419623127066,2326.3281328170788,0.9685034175984614,0.9966429720729649,49.44717616099178,24.609004945064164,3.4896340445228473,1.07533506646064,1.0402043779845707,12.884285699999994,passed,
2025/08/01 13:30:00,0.6111998174675913,0.6024653642195754,65.85920094285098,80.60918132418689,2.9539741167119073,2.99,2025.2747890404014,2301.465226844837,0.9685866521345389,0.9950155295844837,48.819059012035915,24.889828327734126,3.4942864064961854,1.0520888631540846,1.0285802455506214,12.781078016666662,passed,
2025/08/01 13:45:00,0.6062546644686971,0.6038006625424813,65.07834622462414,79.55780111402207,2.964725803288271,2.99,1989.7192273338705,2284.6409993729,0.9684212611711835,0.9954652889716342,49.46174784426065,24.65133316685388,3.5056374919785247,1.0564777999307158,1.0274614422645847,12.672306056666667,passed,
2025/08/01 14:00:00,0.5999739553889416,0.5905589106891288,64.69565453149731,78.06471858619592,2.9333039872945226,2.96,2031.8205747752572,2253.352660101277,0.968322013360253,0.993718712489903,48.62492729987502,25.546608870083247,3.511309865883001,1.0539914252359814,1.040256591620099,12.569715736111105,passed,
2025/08/04 04:00:00,0.6964535856841563,0.6439092496952082,78.20865591550086,95.53694754457352,3.0903705860920523,3.09,2255.125549234755,2576.7722904905754,0.9692506293250253,0.9973347878949752,45.586254750536604,23.888139040304914,3.260515991094199,1.057747333391342,1.0422435442696913,14.93235495888889,passed,
2025/08/04 04:15:00,0.6761963675042562,0.6425860321484241,75.05735846730042,91.84359952189173,3.0918413182935907,3.07,2134.7207295841476,2482.33072414696,0.9699745451174397,0.9986643628151753,47.81980581174097,23.896486508954293,3.372262088859818,1.0514258617404488,1.0115613137347554,14.27519045333333,passed,
2025/08/04 04:30:00,0.6551113905493396,0.6253783645152694,71.5066107243328,87.02547800647014,3.045835365842297,3.01,2076.924302942169,2390.5858483650854,0.969789451215587,0.9975388818477827,48.19542495180175,24.60173438665357,3.445653346453631,1.051938289121721,1.024261030419557,13.60730041611111,passed,
2025/08/04 04:45:00,0.6193841597189949,0.6102492307014908,66.82581345358112,81.65940027789419,2.983358209030022,2.95,2018.3437526188352,2317.1693393670853,0.9689746147833699,0.996099440067031,49.02407901706053,24.624146856385227,3.4792507747286927,1.0594305601813543,1.0297712644646002,12.93438857333333,passed,
2025/08/04 05:00:00,0.6077359251355703,0.6043972560653682,65.10992627152827,79.7572360063362,2.9645874434009016,3.02,2002.119330880543,2274.59459375759,0.9687845522045719,0.9954991006513569,49.19005371288429,25.037592960399913,3.471576656549625,1.0504864098128113,1.0227067915601722,12.6786924,passed,
2025/08/04 05:15:00,0.6005747968824996,0.6026884430951012,64.54436644014167,79.09038805760035,2.9475393846272597,2.95,1997.942418746671,2276.6660200530487,0.9688351493893649,0.9953406456066952,49.40127049458223,24.68290428671436,3.486478666963297,1.0563371751997326,1.0236149552676976,12.599576727222216,passed,
2025/08/04 05:30:00,0.5936489854300276,0.5958567726929862,63.92393017533926,78.07612555521366,2.914667235290669,2.97,2016.6174007666662,2272.3507389370534,0.9688740067041537,0.994382705970503,49.09920293022596,24.46183026163644,3.489569039772947,1.047267704648915,1.0192696128331353,12.500914910000002,passed,
2025/08/04 05:45:00,0.590025439450849,0.5945837552368878,63.1560111361371,77.30770079799406,2.9073135030314354,2.95,2001.858952930183,2263.9521189146762,0.9686853268371594,0.9942391794718087,49.219047182062916,24.251145120356338,3.482935194539908,1.0432819275748286,1.0162273535521025,12.402050130555558,passed,
2025/08/04 06:00:00,0.5834717667932656,0.6014947393181561,62.22109588149739,76.81161285995094,2.9190500175944654,3.02,1946.4601634380108,2266.269337899506,0.9686261457782729,0.9954394638589865,50.310209322527335,23.584521561992403,3.497336374390384,1.065331699653307,1.0210642257831868,12.297168125000002,passed,
2025/08/04 06:15:00,0.578839656392738,0.5894595515239992,61.77991956995712,75.72668432799368,2.8817642773979864,2.96,1989.3455133409987,2243.356240504275,0.9685879622148317,0.993677520730773,49.413543603369305,24.12519072997924,3.490744838316912,1.0417935686177204,1.0139642248644507,12.197648711111114,passed,
2025/08/04 06:30:00,0.5740348630131712,0.5851339091679713,61.17736162279431,74.91850872454964,2.8650765101535276,2.98,1994.7188969078186,2227.9159497098435,0.9686171027675461,0.9931133630945428,49.29516168712841,24.199971106311935,3.4876004122321,1.0319164932270835,1.0076706681628622,12.098171910000005,passed,
2025/08/04 06:45:00,0.5679798290979847,0.5878880385971917,60.35190267465913,74.26590254633136,2.860621651126236,3.03,1964.6231020153625,2229.7421828669735,0.9686605742793242,0.9936167138739614,49.9377203038947,23.402694571469315,3.4915240827919876,1.031804055127969,0.9982040377683881,11.998492146666674,passed,
2025/08/04 07:00:00,0.5675433700789766,0.5806898035377084,60.55306358314476,74.08162729164148,2.8470256362417303,3.02,2001.5082645135833,2207.4080396989525,0.9687930982160707,0.9925785037948227,49.28240925342829,24.272748013735768,3.491654581515992,1.0156080777160026,0.9928068343377856,11.982892618888886,passed,
2025/08/04 07:15:00,0.6083375329328267,0.6010262678875612,65.70315300332301,80.30212195434939,2.9315660742459495,3.06,2060.6881495969074,2289.8924901204578,0.9695404694787959,0.9947317002724342,48.49595202491486,24.416321352559812,3.443119120182626,1.0042200126731027,0.9811057803699471,12.754014606666669,passed,
2025/08/04 07:30:00,0.6563355014101541,0.6198035416564294,71.76337493873629,87.41088804786293,3.0365262933353843,3.08,2128.432203854868,2349.5906210567073,0.9702095700536179,0.9966533525291708,47.3812869967427,25.868142964114885,3.403822626369909,1.0031456106689987,0.9856235808415635,13.597634049999993,passed,
2025/08/04 07:45:00,0.6541681004119784,0.6224398913372586,71.88103363703904,87.65730663957274,3.02666720270036,3.11,2133.668240746966,2371.0980869931645,0.9705618113525175,0.9969228694265959,47.591313137665615,25.103701332586557,3.401730527457245,1.0003033085293387,0.9754278714718693,13.634428499999995,passed,
2025/08/04 08:00:00,0.6520800378382672,0.6208289359984075,72.07156043758854,87.72527074287254,3.014119869811501,3.1,2152.7623839757034,2376.760100096507,0.9707781807572117,0.9966639184085906,47.454369857807045,24.951187973886945,3.405341746314081,0.9943174148428786,0.9684323774951624,13.652523719999998,passed,
2025/08/04 08:15:00,0.5753205869841799,0.5931649829158936,62.232365267317974,76.4112901376907,2.8590945015856377,3.03,2012.3873514805643,2277.1655238085586,0.9696501820962562,0.9941276622350447,49.72471583523928,22.606235068407912,3.495190646485066,1.0141026110256455,0.9736436773334713,12.264237039999994,passed,
2025/08/04 08:30:00,0.5851018452302507,0.5955035462579086,62.78072350737936,77.26600546562652,2.8932745925119234,3.04,2001.5783996607684,2268.4280524581955,0.9690175265387524,0.994376718782812,49.39976501897542,24.047787718355195,3.4809128229205495,1.047522005081353,1.013421555193212,12.354301177777778,passed,
2025/08/04 08:45:00,0.5858739029215044,0.5975161210037255,62.74391691591422,77.39338105387817,2.9027241995742163,3.03,1991.187362258407,2263.9007762987667,0.9689892366164201,0.9946852300456884,49.56966560184072,24.132119496211338,3.4782533696099893,1.0462346537849785,1.0101486144530285,12.351347311111113,passed,
2025/08/04 09:00:00,0.586804839223034,0.5928702081897503,62.8060393643525,77.23384464996387,2.8905008848388993,3.03,2014.2155898812787,2257.844491197948,0.9689534083746273,0.9939431528914775,49.03069716523567,24.436807030014776,3.4680912404991173,1.0364966175964065,1.0095491216363426,12.348393444444445,passed,
2025/08/04 09:15:00,0.5862669894629683,0.599260893091506,62.61404555303901,77.4438638853774,2.9051816237141566,3.02,1982.5979366514066,2266.857407897634,0.9689901679273601,0.9949195556156184,49.666073170545594,24.0308066632352,3.470167868233335,1.0510881539730377,1.0132355322037494,12.34543957777778,passed,
2025/08/04 09:30:00,0.5857092067364319,0.5938577934077086,62.780021553206105,77.29494809278647,2.8864489583895527,3.05,2015.2384848834097,2262.7035624812743,0.9691558266996303,0.9940812438134392,49.124748102627436,24.210427576033908,3.4657642359007124,1.0353864685247294,1.0053661125309428,12.348061366666661,passed,
2025/08/04 09:45:00,0.5847820641276803,0.592094568409556,62.832061860113036,77.2499950024077,2.879666918508735,3.03,2025.7023235600184,2261.288657000922,0.969239431210762,0.993830040101816,48.98673985141712,24.294355474422275,3.4692336947529836,1.0325826228353412,1.0039205919362546,12.345106106666663,passed,
2025/08/04 10:00:00,0.5862456998675865,0.5954429879362664,62.68032480910199,77.37621604597904,2.895911496663609,3.03,2003.9024635012165,2256.0108095511373,0.9690550632003181,0.9943313496026049,49.26494310323822,24.434235978614048,3.4634649970634417,1.0378130323402266,1.0063568256274402,12.336331822222217,passed,
2025/08/04 10:15:00,0.5843516583332481,0.5930630048026448,62.71536702794473,77.24627195581489,2.879418135509296,3.05,2021.3103424327019,2261.9779384386993,0.9692736783056795,0.9939465626611291,49.09878288851267,24.040988982372024,3.465761014542437,1.022851861295986,0.9928583461765563,12.333377955555546,passed,
2025/08/04 10:30:00,0.5843992999381274,0.5946201133288096,62.55694809244949,77.21506127120732,2.8806743875442327,2.99,2005.1479452447913,2277.1805637806233,0.9689969003600425,0.9941543948978411,49.22492538177699,23.818998202119445,3.47199985290667,1.0477779819935318,1.0153087188689367,12.335994054999995,passed,
2025/08/04 10:45:00,0.5852726106263058,0.5998657316574336,62.48492158657921,77.51098280103946,2.904228268517623,3.01,1975.444857940172,2271.1355258032268,0.9688620757280241,0.9949901910924859,49.7585116400779,23.99827396557732,3.4777518556938487,1.0577843932746134,1.0177940901852456,12.333038794999995,passed,
2025/08/04 11:00:00,0.5857227810136135,0.5994998417447067,62.424296942923455,77.46592131756908,2.902378113616087,3.02,1975.1918681770553,2273.077327747209,0.9687860538869902,0.9949075865206851,49.675183478777505,23.97184450268008,3.4737655328533954,1.0595235505573293,1.0210967751831665,12.330083534999996,passed,
2025/08/04 11:15:00,0.5841774911141301,0.5925820352993652,62.57903883881918,77.19654184898462,2.8780090580507145,3.0,2011.959421630539,2271.2544343220898,0.9688966535873209,0.9938534476428211,49.084849203041344,24.09755121046264,3.47768674401092,1.043966986386857,1.0145304030143358,12.327128274999994,passed,
2025/08/04 11:30:00,0.5834593818528981,0.597566561847117,62.47320372485727,77.418398416233,2.8896540272856237,2.99,1988.062250799753,2278.878859418696,0.9689198589080579,0.9946209986965877,49.579736857363926,23.861742457593294,3.482988199459044,1.0598434770530996,1.0209424263673208,12.32998356333333,passed,
2025/08/04 11:45:00,0.5885092720569199,0.6077652053496051,62.61929119182125,78.11749368995031,2.9269955537248085,2.99,1937.542237460551,2295.6995705879726,0.9686093300559347,0.9961107761761182,50.32453641223655,23.477551461862564,3.4881322814521756,1.0907433261928012,1.0402892369923187,12.390679949999999,passed,
2025/08/04 12:00:00,0.5899053546331966,0.5920506532925076,63.33302479417166,77.55807271101763,2.898437803210192,2.99,2018.6430083253783,2266.931120077414,0.9686733825919109,0.9938447564335597,48.80205872868082,24.96287492148043,3.4860489250484576,1.0721108267881096,1.0474092874691203,12.421470062222221,passed,
2025/08/04 12:15:00,0.5925520678591024,0.5936170972532633,63.386670049511636,77.38132183056257,2.9164038141073645,3.01,2008.9926607161894,2250.4121101030873,0.9687062970648915,0.9941590197949914,48.967451624367804,25.013277633380362,3.473474577416156,1.0547193998194482,1.0315680730109655,12.422144319444442,passed,
2025/08/04 12:30:00,0.5910803528130049,0.59159080570944,63.43521799784951,76.91561837540938,2.909247490733439,2.98,2017.2463652323179,2252.732862351915,0.9688237254895083,0.9939308388766798,48.947199036421125,24.65096823977538,3.479221748904133,1.0509165329004206,1.0289512415454396,12.42242635333334,passed,
2025/08/04 12:45:00,0.6053802071021182,0.601389711455903,64.89338632042166,78.58154181503998,2.964541056767282,2.93,2000.4139120866198,2263.7274646963706,0.968807039597023,0.9953072522373179,49.181216493148014,24.967045085252245,3.47233499499948,1.0651094569414294,1.0398236841399016,12.641222183333339,passed,
2025/08/13 15:30:00,0.5774803017788481,0.5714154211571209,78.07067419114706,100.48712887289953,2.934429777277854,3.75,2513.0221918940415,2742.218226333151,0.9633814057739405,0.990819499454096,47.9486683195165,31.824184243858657,3.620790021779739,1.2215672411350131,1.1916789195278703,15.421133969999994,passed,
2025/08/13 15:45:00,0.6881211453478753,0.6214004655520436,83.52431297005566,102.70925002085522,3.1312399592814972,3.1,2318.3631800459175,2494.709276653164,0.9670050821012692,0.9947783895911172,47.33794442669751,29.059414759448494,3.7635963837528843,0.9531949293614974,0.9728171673951979,15.070884803333328,passed,
2025/08/13 16:00:00,0.6739525369071833,0.6148105387113805,80.2436415704873,98.2683400102837,3.09412966006804,2.98,2264.1656528865046,2468.8446129722215,0.9662236611389519,0.9939442681860844,47.66315676062438,27.860762680441457,3.771896151503396,0.9533196341457274,0.962119819235292,14.644547445000004,passed,
2025/08/13 16:15:00,0.647970651368012,0.6129832687347759,76.52801337217674,94.08186589116576,3.102401161708928,3.08,2144.2883087375644,2399.141173516914,0.9659336728253242,0.994998533753107,49.61811050728018,28.42028142146387,3.852334447883316,1.005303362541569,0.9833538665343807,14.095540903888889,passed,
2025/08/21 21:15:00,0.49101076207745936,0.5720605717357398,56.70743944787117,70.79633777841447,2.853409388570344,2.97,1963.5148254014716,2002.3916235239783,0.9617375302797685,0.9870226195631155,52.63969437382659,29.093357652777044,3.9544422556153984,1.0932606473196795,0.9739624140102273,11.316354695555553,passed,
2025/08/21 21:30:00,0.4880867621880535,0.5620982734822411,55.40771829476379,68.76279696591207,2.8756444604445575,3.03,1843.2561047075635,2002.2132125565265,0.962373938819886,0.9895588998890729,54.40829002956611,28.753002666663136,4.023616796530592,1.0844742770309928,0.9844676797772682,11.058202539999995,passed,
2025/08/23 11:15:00,0.6473795623124322,0.6043031515170443,70.95670569508343,85.02360448797437,3.1852270452512474,3.08,1969.9664707142153,2148.4001069878846,0.9667203352765915,0.9965915090754861,50.47822880941407,30.631587145989585,3.7539146292038335,0.9779090644280657,0.9761851810076327,13.117932605555554,passed,
2025/08/23 11:30:00,0.6487480818861615,0.6052184022401861,71.08484552264565,85.26427516386138,3.1893544872145116,3.08,1966.9934168789418,2151.107143172293,0.9667001039923357,0.9967046497352117,50.52310984947693,30.618044677967237,3.7578202980469047,0.9771837098510722,0.9751920706584977,13.1340825,passed,
2025/08/23 11:45:00,0.6511555012164237,0.606476766711322,71.2740656579969,85.58982451190538,3.1965954896790523,3.08,1961.843509073728,2154.258616604067,0.9666418721821696,0.9968604729899222,50.5637709835563,30.593263721610867,3.7632829877181115,0.9744404488885821,0.9727145403681846,13.15751349,passed,
2025/08/23 12:00:00,0.651967394202489,0.6068106869317301,71.39253362869307,85.79303387134796,3.196645856021296,3.06,1962.8781442641982,2157.9514486836515,0.9666346565360909,0.9968721926468619,50.55650265846341,30.557808011835817,3.766246216397144,0.9734178527430544,0.9716521427337349,13.172832841666668,passed,
2025/08/23 12:15:00,0.6593369865625783,0.6130257877839423,72.58788590809881,87.52391010889355,3.2257518810954497,3.13,1985.260173358656,2150.9550218830964,0.9672698454977688,0.9975404042677308,50.57492120109604,30.94400107519833,3.7249728807547027,0.9449782463098398,0.9376041262371819,13.342403946666666,passed,
2025/08/23 12:30:00,0.653241764606679,0.6198488654218713,72.15059884950094,87.54443847574605,3.21314483200717,3.13,1963.5565995396612,2193.026946227843,0.9673364691191523,0.9982176476523171,51.23200923093797,29.577594644758666,3.7286211440069086,0.9587228531437931,0.935378672804848,13.355704938888893,passed,
2025/08/23 12:45:00,0.6539595273847882,0.619508984378143,72.50402718616213,87.94712093364014,3.2211597111300176,3.11,1959.9585372599663,2197.820548863531,0.9671188292978737,0.9982584170352011,51.21361512629677,30.073303947519566,3.757748142840798,0.9869501675244469,0.9625648240934532,13.392870479999994,passed,
2025/08/23 13:00:00,0.6566788664923786,0.6165166437790928,72.9445437137586,88.07239637268474,3.225968222273567,3.15,1981.2393476026639,2180.1754930228576,0.9671993579100497,0.9978931685456442,50.890554988155145,30.594035400856853,3.7494631620893504,0.9712836813103202,0.9532302552696751,13.424592035555554,passed,
2025/08/23 13:15:00,0.6615033351649982,0.6101653407067349,73.43573038378824,87.61602706498205,3.220933586348819,3.12,2007.9335951007376,2160.501012807716,0.967361166369082,0.9972092944636962,50.306349222176664,30.862215293884383,3.749860872495193,0.9501915178622299,0.9461019107030602,13.426251031111109,passed,
2025/08/24 12:00:00,0.67624616518998,0.6307981456134634,81.01466122722222,95.8687708069583,3.2110855492199653,3.15,2281.0749741105465,2361.56005221404,0.9690951518817588,0.9972949103351539,48.08973585654704,29.636712524069324,3.5182326508239576,0.9943819032941984,0.9668787377409424,14.907898243333333,passed,
2025/08/24 12:15:00,0.6836292959207565,0.6307364602948416,82.10603212948558,97.26583252273446,3.1939097591032506,3.1,2329.692081155218,2405.300017724553,0.9689412422972945,0.9966474500062235,47.258390388183045,29.094116762748765,3.481528212209438,0.9828852570462944,0.9660376550120243,15.123137473888885,passed,
2025/08/24 12:30:00,0.6841563036205427,0.6237216323654187,81.52776204558312,96.42347162655263,3.20212276300586,3.13,2305.199978795918,2345.567509587456,0.9689794413877247,0.9964646849420146,47.18273738698471,30.639590606026943,3.5285180847740367,0.9920537981931355,0.9857082899036538,14.892328439999995,passed,
2025/08/24 12:45:00,0.6792281959223956,0.6248647959513772,80.0471220575274,95.27829522917128,3.199311012530674,3.1,2252.372154910082,2333.1436446154885,0.9688722112563679,0.9968691033373562,47.80618893486683,30.269454167439406,3.548713534382779,0.990078113022937,0.9769930974839197,14.670491195555554,passed,
2025/08/24 13:00:00,0.6726086219179379,0.6282928321920057,79.41641088382664,95.22635360120144,3.208502558542427,3.11,2220.775786788099,2323.1847910782144,0.9689528376863189,0.9975250203514714,48.56145445365001,30.42635401669907,3.572305391664367,0.998526315315885,0.974132050588689,14.579309139999996,passed,
2025/08/24 13:15:00,0.6727961109964626,0.6263792475399867,78.36692479324984,94.24370337370712,3.197245296368349,3.11,2191.8729074594007,2313.3800720787276,0.9687941200396741,0.9973910696987638,48.58817727974501,30.083857944511067,3.5786790162994504,0.9865537529010531,0.9660848993166697,14.404398897777769,passed,
2025/08/24 13:30:00,0.6740763887919761,0.6230683877933396,77.27336511289829,93.17935011824629,3.189647291633643,3.11,2164.2431191116293,2291.543163992052,0.9685691284211276,0.9971284074388044,48.50749082557115,30.044969574813365,3.5803100804445744,0.9699298525002108,0.9567110499529156,14.212386649999994,passed,
2025/08/24 13:45:00,0.6639953019248608,0.6275522403643059,75.68938594920526,92.10774376761509,3.190215119481325,3.11,2102.604710227074,2280.345707669644,0.9686996016453226,0.9980537163344264,49.63379668301873,29.557678430689034,3.6123523512934366,0.9760801272834585,0.9459625968089792,13.982554691111101,passed,
2025/08/24 14:00:00,0.6636068750900073,0.6247297928480929,74.413634620524,90.82853045616788,3.1789409793032575,3.11,2069.149679220333,2260.011664006717,0.9685738013841542,0.9979172840230347,49.7152951713294,29.294148507854814,3.6188364394720707,0.9595254369799783,0.9339664016599174,13.762148400000003,passed,
2025/08/24 14:15:00,0.6613678750969813,0.621214258221393,73.43144859519683,89.33153662390973,3.1841838403757965,3.09,2035.2090187457684,2220.9190712288446,0.9685488554453118,0.9979775622024819,49.977391824506334,29.63170837237976,3.645493008755281,0.9546468360336692,0.9339155517148846,13.552294286666667,passed,
2025/08/24 14:30:00,0.6588900609418362,0.6136374089572492,73.08500126763855,88.06690330362952,3.167512755913773,3.09,2054.3204721106144,2198.7408091260136,0.9684241340990856,0.9970483991225385,49.570379835555016,29.641913997463373,3.64362424163784,0.9336323548753578,0.9229343000203344,13.471625859999994,passed,
2025/08/24 23:15:00,0.6291052881350732,0.5959907642898339,66.68424494115034,82.79584455835338,3.0802280575460737,3.06,1966.7681713500456,2167.642628172587,0.9652746519867913,0.9943075464664181,49.31536478446888,29.94647678624151,3.616986824147589,0.9887321682153803,0.9967556723723449,12.734928146111109,passed,
2025/08/24 23:30:00,0.6209540101108733,0.6047169447957594,68.38877808048234,84.28166975532021,3.0862659352370834,3.1,1983.5652448181763,2188.8457582788255,0.9672803521691367,0.9960607060318781,50.585689662438796,29.398082996903042,3.7061224985426864,0.9954165780776174,0.9695663101804629,12.877169946666664,passed,
2025/08/24 23:45:00,0.6273064765212709,0.604208411561561,68.9571824825254,84.52062129222523,3.100073461193677,3.07,1998.0891576852375,2176.3259327219675,0.9674358552176692,0.9960046380000777,50.26060650744423,29.716736734152352,3.6829513620517105,0.9803500195408923,0.9615968827682764,12.94099343777778,passed,
2025/08/25 00:00:00,0.6623575597512082,0.633707085118402,75.46986520358234,94.01329414703338,3.204107824115912,3.11,2061.04035163887,2311.5887590625916,0.967939889562453,0.9987268790647731,50.0427642505411,30.485179814762432,3.650600609677732,1.0580611340224422,1.0215254364022068,14.010375145555553,passed,
2025/08/25 00:15:00,0.6676223169029817,0.6343594134930783,77.83332324813954,96.4876073853399,3.200851433595442,3.08,2137.86802045285,2353.4129797981336,0.9683051465954472,0.9983757822918765,49.33526542288797,30.741908557619237,3.6342322781282386,1.0682073735386086,1.037225798856285,14.375923228333331,passed,
2025/08/25 00:30:00,0.6711470949034999,0.6231279588600792,75.10408123285478,92.39215573710032,3.1617526758245242,2.93,2076.8092958660977,2307.110642269275,0.9681090174290948,0.9974869942287651,48.98794374724438,29.63152875474979,3.646928427955077,1.0116425960197282,1.0000688173326013,13.860870594999996,passed,
2025/08/25 00:45:00,0.6676264596243644,0.6292560518940694,73.4911932732772,90.61237284243651,3.0906640070805294,3.04,2015.5891334091204,2443.6490276331547,0.9677968925008662,0.9979213454407969,49.48579636505508,24.536496395037783,3.6631516797271817,1.0495803145567242,1.022582612389768,13.78200688333333,passed,
2025/08/25 01:00:00,0.65871472666957,0.619062329426554,72.48542941700931,88.90954838656104,3.0551431989017064,2.95,2037.6093339091221,2419.856186821824,0.9675865287005401,0.9966211888022822,49.013647870889116,24.720768578392757,3.6626255766819846,1.031457280647003,1.0137164471312194,13.618195470000003,passed,
2025/08/25 01:15:00,0.652572095769192,0.6158402566891213,71.82311032569531,88.03189442818783,3.0435946801958997,2.96,2039.6106381966422,2403.009055762199,0.9675478862040172,0.996260269318073,49.02435965616481,24.868922317895773,3.660607200683629,1.0260746263037597,1.008557417039061,13.521533666666667,passed,
2025/08/25 01:30:00,0.6531452541847723,0.6192478305060825,71.41191668097112,87.85638547551471,3.0562122948509582,3.02,2024.5356639629697,2384.0018364622647,0.9677907839259674,0.9967646183449053,49.34768370233499,24.7822023590236,3.629104757104631,1.000143798094332,0.9806246237910454,13.473426511111112,passed,
2025/08/25 01:45:00,0.6313156103025311,0.603039468371293,70.98323487435987,86.21400411239661,2.972047562942208,2.95,2109.5637489973456,2391.3972204015536,0.9681604261520572,0.9945079064158943,48.57648326372161,24.663404540090845,3.6683040316377835,1.0093815201178158,0.9879670635329378,13.377070079999994,passed,
2025/08/25 02:00:00,0.6287104063373083,0.6041188378930582,70.01279645560805,85.34375213984335,2.9770559788817446,2.96,2074.8764071525725,2380.5804116652735,0.9678583752790558,0.9947691554226755,48.936952334133004,24.481374521461998,3.662353396792032,1.0132597644503596,0.9912245881227205,13.264144361111109,passed,
2025/08/25 02:15:00,0.6246760134665368,0.604965526996996,69.14167122766796,84.55510418918962,2.9839984921155867,2.99,2044.1518127857498,2363.224919874812,0.967635919555154,0.9950508481735928,49.322140563775804,24.65487180072161,3.663879130884131,1.0242957750449309,0.9993278503809577,13.151605524444436,passed,
2025/08/25 02:30:00,0.6142959157804176,0.5980576781728405,68.35923377515083,83.27148691431309,2.94738790432243,2.97,2066.011793769701,2356.1034570096012,0.9677588406034255,0.9941174692133089,49.154654134305396,24.320640759369056,3.668250771669531,1.012415291130366,0.9883673356520015,13.033689001666666,passed,
2025/08/25 02:45:00,0.6084771125596655,0.5974590443629142,67.79604858826497,82.62635390200843,2.9358972697332977,2.98,2060.227197210466,2355.4484132875,0.9678655552284212,0.9941083793260639,49.35900756447529,24.017324402333916,3.6701997659028986,1.0172416486044789,0.988677897672218,12.963969968888891,passed,
2025/08/25 03:00:00,0.6060224825975036,0.5927101175740618,67.33434214767946,81.8581981663192,2.9228764996720975,2.97,2068.5958433738874,2342.74381021806,0.9676723241458602,0.9934304756486052,49.07314588566504,24.126047889189564,3.66367188277973,1.0076249687460188,0.9858880274763147,12.893801005555556,passed,
2025/08/25 03:15:00,0.6018974347042595,0.5957651462413848,66.6177157362871,81.31449014491886,2.928229487309033,2.95,2035.0373999356905,2340.983258805686,0.9675875996710109,0.993999462716345,49.643676376156755,23.771035311134348,3.6685182813784407,1.0185513162724649,0.9892268751508174,12.813992729999999,passed,
2025/08/25 03:30:00,0.5954214277057585,0.5799926265391635,66.33262237704382,80.08765165399596,2.8854275981132615,2.93,2093.6548627053476,2316.864633026062,0.9674618795942986,0.9918939042613457,48.510682618852464,24.91146674464227,3.6739081830226596,1.0184727894987098,1.0075255023085454,12.726234674999995,passed,
2025/08/25 03:45:00,0.5906582823929061,0.5852948960260743,65.46624776792001,79.46013434995108,2.8883378724392075,2.96,2057.3454379624013,2316.2916760357825,0.9675433944297108,0.9926090464006893,49.22120612791467,24.013237867945826,3.6680884537327807,1.0161839106149195,0.993852063521484,12.63254171666667,passed,
2025/08/25 04:00:00,0.5860473531807827,0.583254365610686,64.90648689007024,78.75527844678403,2.879412087069905,2.95,2053.999513288521,2304.7823323078696,0.9675502765847579,0.9923921827421364,49.301887565895655,23.99548078297879,3.667597493122847,1.0135922789240877,0.9908419923031034,12.550729131111115,passed,
2025/08/25 04:15:00,0.5803964539889752,0.5757259927159606,64.11479293052862,77.7327771100387,2.8564486686221824,2.97,2048.6121465437186,2312.475497843863,0.9674297547029876,0.9919617443028202,49.32487680953921,23.76706937507117,3.6690307098090478,1.0103015266666364,0.9958353173223288,12.457222995555558,passed,
2025/08/25 04:30:00,0.5786511994209996,0.5740290566878156,64.18116204420157,77.41448691215007,2.845553924980342,2.97,2077.3590816649935,2289.9576919057336,0.9676197874974525,0.9912147311802362,48.89761788574732,23.89357707458082,3.667416811386728,0.994977277849218,0.980993832650273,12.427435386666668,passed,
2025/08/25 04:45:00,0.5771567096255245,0.5737306660056736,64.11382637954488,77.3079859980992,2.8449010277911,2.95,2076.89797035482,2286.291617249243,0.9677783165008254,0.991314189881342,48.988180575032466,24.00369515701,3.668056713937696,0.9970169927358856,0.981646296557367,12.412842542222224,passed,
2025/08/25 05:00:00,0.5754333085258805,0.5818892469230144,63.43501009494672,77.03210126163192,2.861547679763272,2.97,2029.2345950988554,2287.5400073776905,0.9676969854594889,0.992382494191611,49.819377968965476,23.06441885388479,3.6607224280338815,0.9951894722938108,0.9671956145100309,12.352656347777783,passed,
2025/08/25 05:15:00,0.6768768516586252,0.6321531942276957,79.07559374160864,95.55603691943908,3.107606877044466,3.04,2236.0678724839295,2457.5544625711464,0.9699465609819768,0.9973524320887771,47.747430909466225,26.38368509649092,3.547781720385862,0.9979097347763193,0.9759952585248388,14.585933046666657,passed,
2025/08/25 05:30:00,0.7083467296020307,0.6200211680868319,79.23690814848605,94.9894331588771,3.056795033700584,3.06,2296.5777895405377,2537.8638218235947,0.968174902413763,0.9944056600417569,44.45795690950419,24.073628912639908,3.395830413318559,0.9436817686895604,0.9741815292343493,14.777897108333327,passed,
2025/08/25 05:45:00,0.6973747864605374,0.6283652633715214,80.45713821384044,96.66495579860643,3.060502594184365,3.06,2323.050302040331,2568.4364641102106,0.9691892276364675,0.9955087692868148,45.492072301058144,23.791028410480298,3.4259215250639414,0.9587666534002266,0.9658706199185451,14.970407937222221,passed,
2025/08/25 06:00:00,0.6710639059492417,0.6296623449252643,76.00411250786627,92.43452088001548,3.153341623200931,3.1,2122.2576319292534,2345.484297143985,0.9692521304911529,0.9980664063372355,48.65038343417359,28.534555834732277,3.5620267378750494,1.033832675893534,1.0075215686842485,14.088316586666663,passed,
2025/08/25 06:15:00,0.5913999620982305,0.5936688194896212,65.18297681555265,79.658986587444,3.014730741041874,3.02,1990.2889464924306,2143.5800260991764,0.968040331777053,0.9950011704161292,50.50442746255058,29.33823464405469,3.64823169026861,1.0358445897723938,1.0009089250492924,12.462501871111106,passed,
2025/08/25 06:30:00,0.594032840254207,0.5972939810727701,65.03723530267195,79.74371729025516,3.038573858770998,3.02,1962.5286939177145,2135.4088672807193,0.9678250855657516,0.9956049231927389,50.808770677227635,29.543244130188967,3.6432870284774572,1.0431381633244567,1.006513379218443,12.451885948333338,passed,
