datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/25 06:45:00,0.5941356346505254,0.5982025147477629,64.90508003525565,79.62658815957904,3.041447202405004,3.04,1955.642319473163,2134.4438101923447,0.9678246095254881,0.9957488706636722,50.88847330569704,29.46745898685612,3.637383038294119,1.044304172356563,1.006995993882121,12.43978101666667,passed,
2025/08/25 07:00:00,0.5898669023702415,0.5909154934431935,64.70173913721028,78.96657437118576,3.009210073885006,3.07,1991.064365969399,2127.635575440417,0.9679980446010112,0.9946700202906952,50.329950589677416,29.558292002593262,3.6298559164600888,1.03260235635607,1.0026229404763551,12.394033355000003,passed,
2025/08/25 07:15:00,0.5948214935409076,0.6007626537946009,65.18598274215354,79.9613495683765,3.0299925235981817,3.06,1965.9824666759334,2159.302667926324,0.9681832385135765,0.9959163517448627,50.89037074969608,28.56743478015981,3.6274360349082024,1.0327352766627478,0.9913905367353022,12.49958311555556,passed,
2025/08/25 07:30:00,0.5922019147340809,0.5902078067867993,64.91592996200691,79.19894807017491,3.011223767364104,3.03,1994.9876669630112,2132.06714754689,0.9678447420398735,0.9945481153639995,50.075160961147496,29.878048616147694,3.630028801498739,1.0503016273276395,1.0233411190451203,12.427485546666668,passed,
2025/08/25 07:45:00,0.5904056148137617,0.5961229827337083,64.51763201727469,79.1132618850225,3.0140154903056056,3.02,1965.8655414763546,2150.284244567923,0.9679184694711221,0.9953239180787392,50.68543407529262,28.823013444001024,3.6283712302175837,1.0455288219529801,1.008197571485224,12.406139215555557,passed,
2025/08/25 08:00:00,0.5928671726800128,0.5961741901434199,64.23784858083616,78.93618249846988,3.0224614913932695,3.0,1951.3429229387907,2144.819995459975,0.9675612767720339,0.9953324597649209,50.58592113966544,29.06246250894533,3.615738942016633,1.05495937165821,1.02234347456272,12.380494683333339,passed,
2025/08/25 08:15:00,0.5886894220685205,0.5944718141149365,64.14536912809311,78.69439733286526,3.0025418769081478,3.03,1962.4193163721866,2157.092237641593,0.9677188249824655,0.9950595815675963,50.55812049772691,28.685235652897735,3.627085448988713,1.0607815528204871,1.0250561105484535,12.369005953333334,passed,
2025/08/25 08:30:00,0.5903653117923651,0.603978211289721,63.84639477765194,79.01873161017166,3.0435463639940554,2.98,1908.9142480126852,2146.6648690267384,0.9676546708838903,0.9965641609674927,51.44099458297198,28.737435257639138,3.624516511389727,1.0714205837444974,1.0233063539438128,12.343343075555559,passed,
2025/08/25 08:45:00,0.5902562723728146,0.5923099037623685,64.51387271518705,79.01143702586681,3.0073844372653196,3.07,1985.4886088960202,2133.606997479674,0.9680139231605278,0.9948150398067157,50.26665079158025,29.501311409109626,3.6145391192567504,1.042891265267303,1.011807171712824,12.387704022222216,passed,
2025/08/25 09:00:00,0.5962076367421547,0.6014708949154038,65.3546943265389,80.34958610620569,3.0313186295966785,3.1,1983.5733340170434,2145.219093887401,0.9686841936966847,0.9959877204625072,50.68119416935128,28.980476232082808,3.59340305469778,1.0159855939960316,0.9753716465539112,12.515685404444444,passed,
2025/08/25 09:15:00,0.5966969300001396,0.6104520801171097,65.57253964797779,81.02990851539023,3.0438534411470197,3.1,1959.8263784060964,2172.6205561881725,0.96901835171766,0.9971763165918057,51.345728316997196,28.08319444841224,3.597075245461965,1.0253431929173606,0.9697578724704801,12.578562822222217,passed,
2025/08/25 09:30:00,0.6049142040093266,0.6119087111229834,66.69605151402835,82.2575542699004,3.058817781918496,3.12,1983.1143903605532,2176.8240604415664,0.9692227022838108,0.9972568446726546,50.98752593757985,28.503569858731492,3.5863244959814646,1.0170087308426783,0.9656397458268456,12.724493705000006,passed,
2025/08/25 09:45:00,0.616809708715064,0.6089982806767541,67.89703409971149,83.35112548067916,3.0760551663725777,3.02,2003.361666216684,2183.143761508209,0.9687196902016018,0.9967811146734538,50.155704885732334,29.525377259179006,3.5920950010912396,1.0412260189834133,1.0041094820320624,12.877921649999996,passed,
2025/08/25 10:00:00,0.6263148129703816,0.6136275669904139,68.87152660335235,84.60630693437305,3.0955517909996044,3.07,2007.9208288602467,2199.6980192499173,0.9688601854875553,0.9972746325226778,50.012616142373346,29.504549500018513,3.5775885823271554,1.0430919032642747,1.007035667641525,13.024902061111113,passed,
2025/08/25 10:15:00,0.6380461290349944,0.6224000435601957,70.14257846835734,86.42659075984967,3.135567551007379,3.07,2002.3098752231022,2210.3674742909416,0.9691562777959407,0.9983577587533191,50.20216504515514,29.579079188182334,3.562839537397731,1.0345044605367326,0.9948031672611983,13.209134400000003,passed,
2025/08/25 10:30:00,0.6421765919151005,0.6271397536836796,70.5336341344317,87.08367740238833,3.1484298619952558,3.06,1991.600141268392,2226.2454734504877,0.9692099356138838,0.998906102689931,50.39811614954939,29.18852457003299,3.562619105138708,1.034705487792538,0.9913586413463173,13.279591086666656,passed,
2025/08/25 10:45:00,0.6490434883873605,0.6182314237562555,71.83726803875037,87.89012251881113,3.141428921075973,3.02,2046.547782798653,2222.911979079233,0.9690419183265325,0.9977160822013452,49.221635048042195,30.54093214683966,3.5731286381241625,1.0576946484833465,1.0304682067777322,13.41220437333333,passed,
2025/08/25 11:00:00,0.6480486444900672,0.6346313745106006,70.99386644590582,87.96528247720771,3.1655294746792366,3.06,1967.866478634644,2258.3866115533947,0.9691671923314394,0.99976689230097,50.73468631105889,28.45275322029159,3.5679256772629944,1.0486052808102704,0.9988491433179748,13.378328724444442,passed,
2025/08/25 11:15:00,0.6397717349292205,0.6144327509520274,70.56164599296747,86.41023488239134,3.1136411056246023,3.04,2038.8988932572884,2214.840429266631,0.9688864094396057,0.9971945202652662,49.351482247330125,30.01426887020459,3.572247817400296,1.0419203435313704,1.0148768346860817,13.244617607222224,passed,
2025/08/25 11:30:00,0.6370568213688605,0.6181546738896534,69.80825703772712,85.92124245503872,3.127090961870107,3.04,1997.523389897657,2209.570346874326,0.9686519349516644,0.9978243692041453,49.98480739915376,29.77573133361227,3.581565358539437,1.04992615003413,1.0166736472175606,13.155964800000005,passed,
2025/08/25 11:45:00,0.6308494733175127,0.615242657043458,69.14547521406102,85.08652898843408,3.106850024800301,3.03,1998.022273174924,2207.868619216395,0.9685980278564102,0.9974421156162459,50.017170288059994,29.501033464795366,3.5853307837764277,1.047679272130762,1.0138457252172122,13.06707222333333,passed,
2025/08/25 12:00:00,0.6249728182715192,0.6116938977323105,68.56070178792221,84.31411646231808,3.091215320426378,3.02,2000.2785900890174,2198.1224231225847,0.9685233979849076,0.9970175050114598,50.01876332242625,29.519507871277067,3.591725015063887,1.0441494662261481,1.0108036007096015,12.978161533333333,passed,
2025/08/25 12:15:00,0.6228638361428593,0.6150041314344422,67.89206281326473,83.88980067357117,3.101488152146165,3.01,1964.027838804741,2196.397079208295,0.9682973423973164,0.9975677410571954,50.52403170984955,29.290221128838873,3.59697730710914,1.0570735512804792,1.018324231973248,12.903508591111109,passed,
2025/08/25 12:30:00,0.617856548060895,0.6135080726781069,67.29265765914498,83.20614348072142,3.0890691726915773,3.03,1956.977432586447,2194.5903701518478,0.9681942257437904,0.9973868785632641,50.67391685732293,28.998759589920137,3.603036372546395,1.0543295862994806,1.013997527861568,12.824480117777775,passed,
2025/08/25 12:45:00,0.6116382439035503,0.6029585498210018,67.08592132267628,82.38132477188326,3.051043096166951,3.01,2005.1247104716006,2176.6883074457405,0.9683069435341147,0.995908335472314,50.00118612961338,29.377782065467507,3.6021907027615976,1.0299972074748094,0.9997641951459639,12.758891737777782,passed,
2025/08/25 13:00:00,0.6084958989724271,0.6087875588265148,66.41796145218265,82.09610337889664,3.069108946603863,3.03,1957.1334306355168,2176.413631627649,0.9681197012350929,0.9968640509348086,50.81642718398331,29.064127882396978,3.616538262521811,1.0459678423112255,1.0045257940681362,12.686306269999996,passed,
2025/08/25 13:15:00,0.6040586457093843,0.6061571938279274,65.8782929683023,81.41245422638895,3.055845232959304,3.01,1954.4383579006912,2172.0465888260824,0.9679802604125632,0.9965278241601042,50.85597881629786,28.902820398896036,3.622823477339875,1.0424930050380292,1.0017803741118276,12.609899353333338,passed,
2025/08/25 13:30:00,0.5979892102940118,0.6031362303997864,65.30468726811966,80.68882258956864,3.0403712905857416,3.02,1955.6933201025206,2163.7191107640965,0.9679696507004428,0.9961815219140946,50.89420746737655,28.93574690381364,3.6283081952490446,1.0450809969563835,1.0032414501785398,12.524543288888882,passed,
2025/08/25 13:45:00,0.5921727059380903,0.5890627966870573,65.05669251354182,79.65765327078809,3.0034367361291254,3.0,2004.819932938952,2136.8739011529533,0.9677202958276307,0.99425070138593,49.94995616374563,29.928150209377407,3.6424013055368474,1.039391487797486,1.0137550313095858,12.439315411111117,passed,
2025/08/25 14:00:00,0.5877624239344128,0.584374412266648,64.50111797073919,78.85915238684143,2.985899170452444,2.99,2011.5484671584022,2125.83198334357,0.9675749853718425,0.9935892605405912,49.76861659537268,30.003218811308447,3.6432050437084076,1.034484528895508,1.0132338549341486,12.353800855,passed,
2025/08/25 14:15:00,0.5823056825019672,0.5802352958127094,63.89399393291505,78.02423805368795,2.9691865376152595,2.99,2014.8594095531932,2114.101158983851,0.9674671869695028,0.9930257365385324,49.71530663982197,30.031683479693648,3.648482807893269,1.0301022951398966,1.0109801748001463,12.259654134444439,passed,
2025/08/25 14:30:00,0.5777121374298925,0.5833935054129524,63.13262340495804,77.53030456432745,2.981224470552776,2.97,1976.030502709906,2103.880300022268,0.9673136691808302,0.9936939736062067,50.40898665782044,29.992354853224086,3.658216024130758,1.0394938482309124,1.0116144146768637,12.163129922777774,passed,
2025/08/25 14:45:00,0.5677523350054314,0.5773532069279039,61.93594145155601,75.89189321977246,2.9446892090684726,2.98,1972.8267291613054,2102.1282110905827,0.9671018394114469,0.9928347656955022,50.435183991596084,29.314350263297342,3.6697510918916545,1.0347327010764094,1.0085899526086197,11.999475839999999,passed,
2025/08/25 15:00:00,0.5546369986608106,0.5683687121144804,60.34270736100528,73.37622029901286,2.907098355530894,2.96,1967.2217266132468,2077.547522752582,0.9669354288068045,0.9917027206319959,50.50517280844784,28.778342304730867,3.6816613962220113,1.0222856294916085,1.0004354119232377,11.75854203333333,passed,
2025/08/26 19:00:00,0.5606930270213974,0.5836760996196093,60.99267815752503,74.74332021470347,2.977044475871128,3.02,1899.8939612601105,2086.148342911334,0.9667173554562137,0.994140071384894,52.04149735399317,28.391476582327044,3.7153818938746,1.022576422630275,0.9803458311643939,11.866625222222222,passed,
2025/08/26 19:15:00,0.5612989571334361,0.585084841687228,61.02264713180273,75.09808472725474,2.977910042383064,3.02,1897.6546890407158,2090.8083784055593,0.9667043635987135,0.9942802968649866,52.05688437902982,28.428629688914597,3.7139082020434526,1.0242225237980425,0.9802682018930856,11.87728422222222,passed,
2025/08/26 19:30:00,0.561989613996529,0.5863878505302778,61.13884774682082,75.52906285571925,2.9807848324495936,3.04,1895.9109884740442,2094.6273424073584,0.9666671966749724,0.9944226801405563,52.10195569243774,28.548419969870018,3.71900633674597,1.0265707399787618,0.9806854628745255,11.894936130000003,passed,
2025/08/26 19:45:00,0.5609136314514397,0.5872983162895783,61.06489538009868,75.72290430683464,2.970920854263399,3.0,1896.6517821745272,2107.8931770215872,0.966730029752014,0.9944596263503307,52.12754796914972,28.271177879124533,3.719292643633839,1.0319074079571064,0.9830104791032673,11.89718613111111,passed,
2025/08/26 20:00:00,0.5576631705576801,0.5711135891856154,61.157588818799155,74.84660450556557,2.932243214059374,3.01,1966.7737831924978,2077.3833782854495,0.9664375417782595,0.9919642565164475,50.746337756127716,29.66187556088634,3.7247544174785494,1.029930903246897,1.002964690290893,11.85845239333333,passed,
2025/08/26 20:15:00,0.5572199731454468,0.5690646591203686,61.0445196456941,74.2023045153055,2.9375762904477822,3.02,1970.1786529515825,2053.4508588980807,0.9664633347784678,0.9917032433769166,50.653192665968405,29.965276814607666,3.7192640353152613,1.0234989330954096,1.000348495743596,11.819718655555553,passed,
2025/08/26 20:30:00,0.5548135457170081,0.5739512592868863,60.61425070887722,73.70285406472641,2.950858103462271,3.02,1927.0917995390641,2068.5156874076106,0.9664500735318462,0.9927613256579157,51.53674508486228,28.882673425306436,3.7286822108405047,1.021549255036202,0.9886326514603118,11.790470731111117,passed,
2025/08/27 04:15:00,0.6349169239159058,0.6133339351382907,67.02213997271443,84.83550406838678,3.112749258366062,3.06,1910.437751166835,2223.3185776101786,0.9656284927004206,0.9967043253511141,49.993416616568574,29.716050645059507,3.607221245477963,1.0848519015913562,1.070134069855302,12.867346946666663,passed,
2025/08/27 04:30:00,0.6078096747809119,0.6024714885476137,66.12057036904423,82.91235489873316,3.036491323366097,3.0,1970.5110032756322,2191.1241302245767,0.967198671639028,0.9955802131187552,50.33805116865346,29.324314989820028,3.650920438200043,1.0297150596781333,0.9992890000874948,12.636768973888893,passed,
2025/08/27 04:45:00,0.5895056921886368,0.5941744197809854,64.350328885301,80.5727479887742,2.9873116313921364,3.02,1973.3362512667943,2172.7841902179266,0.9671693287763462,0.9945487083464213,50.488414291761295,28.88381147701687,3.6637373749949536,1.0230251247763194,0.9887539157121658,12.385753820000005,passed,
2025/08/27 05:00:00,0.5812890654883028,0.5900124554274448,63.376531185777154,79.3908988980942,2.9801684807357787,3.01,1961.1973395089594,2143.5173044846833,0.9669723850719616,0.9942170740652051,50.64717272648095,29.527831723961672,3.6742270911254193,1.0381099871051855,1.0028854693838862,12.232741204444439,passed,
2025/08/27 05:15:00,0.5715086891169041,0.5805903886725726,62.47078373419923,77.85557303682495,2.941544714150879,3.04,1987.2703952959366,2118.3096633387095,0.9670670877936687,0.9929067586305917,50.2754395069432,29.614444286341147,3.673431004865472,1.0181083066692866,0.9894363514648541,12.076747319999999,passed,
2025/08/27 05:30:00,0.5616495950747415,0.5801636969545129,61.246072408588354,76.52159985243351,2.918840103881926,3.06,1967.3430622020896,2115.8942977852475,0.9672326026043624,0.9929317720812058,50.77599319454436,28.584170240897425,3.6723571839444547,1.0008920627120834,0.9651964216340699,11.91831696,passed,
2025/08/27 05:45:00,0.5621613200354842,0.5800673727703329,61.37499663762538,76.59600741304516,2.9186549375168274,3.03,1971.7582603322144,2117.218335220269,0.9673098843152178,0.9929233916390943,50.725743125498575,28.63135667433836,3.671616196809274,1.0034909390375029,0.9679858121899889,11.934311730000005,passed,
2025/08/27 06:00:00,0.5719868363272776,0.5852429617160142,62.737059655193704,78.21800307120579,2.944249914097356,3.03,1983.8875717232725,2135.206123504504,0.9675279656217771,0.9935622341426935,50.602162796123615,28.875328149013534,3.667994775853063,1.0095601183280298,0.9728968879411417,12.127641258333343,passed,
2025/08/27 06:15:00,0.5849852932872828,0.5901456446742224,64.08143540249536,79.88488650006072,2.984056568130095,3.03,1988.571979744902,2137.419188282859,0.9675254242748671,0.9942133005055722,50.3748203613537,29.674738654717004,3.653863910861303,1.01692742876758,0.9842196906229461,12.312191045000002,passed,
2025/08/27 06:30:00,0.580412765441558,0.5892384031093844,63.68000957264459,79.33319138959784,2.967025442075446,3.05,1986.4852765435578,2148.0959873235665,0.9675526977539348,0.9940601437520257,50.49205825502344,29.079867753278556,3.661457128406292,1.0186840012140181,0.9827642012927426,12.26740780222221,passed,
2025/08/27 06:45:00,0.584040203343892,0.5899373096718039,64.17871970986242,79.83165724271346,2.976946856012823,3.05,1994.0389831567302,2147.030656546417,0.9676162815879354,0.9941487844966161,50.3794860618928,29.32201924842677,3.660506185282368,1.0155421414058798,0.9813927970396692,12.327744244444437,passed,
2025/08/27 07:00:00,0.587961566697672,0.5964442595899068,64.57902207051254,80.53166627310293,2.988465548409145,3.04,1983.1766905337859,2169.279356106145,0.9678779377126172,0.9949576316039325,50.69867498187057,28.553407905471285,3.6502389973496836,1.0084950649494886,0.9678758119798629,12.40947183666667,passed,
2025/08/27 07:15:00,0.5962460064283003,0.5958326318455924,65.51201736927815,81.46901861525336,3.0141248680060775,3.05,1995.933956200801,2156.029405832788,0.9677165464148648,0.9949220652845916,50.28472253140408,29.733061203213396,3.6498013001549823,1.0186929448954583,0.9858381941781161,12.514536020555562,passed,
2025/08/27 07:30:00,0.6029650721186871,0.6068917700911324,66.03392448007698,82.58642673594211,3.0497129943000196,3.08,1957.1965306137665,2180.7732767920493,0.9677953417692464,0.9964533681535243,50.9702728568161,29.17654514967502,3.6525349474428457,1.0340587665625156,0.9898398900035272,12.619620291666665,passed,
2025/08/27 07:45:00,0.6077898301728278,0.6047031209941798,66.86541864141802,83.24769319202277,3.045757446306759,3.11,1998.1814676840766,2176.421639801654,0.9682110288317352,0.9960144758129652,50.41078298629064,29.446994851967037,3.629027423102674,1.007141328813387,0.970266650857077,12.714828499999998,passed,
2025/08/27 08:00:00,0.6119434975025253,0.6079112635646031,67.56490690121105,84.05939751918571,3.0587373807525884,3.05,2000.4039223767707,2188.3908465443687,0.9683434247809466,0.99641517424806,50.46352778872822,29.381163978301608,3.635085352695192,1.0092358298454611,0.9695748121569683,12.812423139999991,passed,
2025/08/27 08:15:00,0.6162734185727352,0.6080036971356723,68.3295539850622,84.77435815859783,3.0624630772781396,3.07,2020.1727497991749,2195.4268424983647,0.9685165078703484,0.9963601552921408,50.18929050833397,29.58639961640045,3.632346245108206,1.0110765150154057,0.9734658019003477,12.910118099999996,passed,
2025/08/27 08:30:00,0.6247505381552046,0.6100806070912406,69.00505997779437,85.55759258757554,3.0796966136699124,3.08,2023.3508701499672,2200.3487562772143,0.9684911353752712,0.9965692054118459,49.943653860523405,29.758004611728033,3.616381003714339,1.0089799303188711,0.9765929078934733,13.007713436666664,passed,
2025/08/27 08:45:00,0.6298131983484876,0.6125651155923926,69.72321836522111,86.36120444941564,3.0919943760832465,3.07,2027.6640733497863,2210.897207584603,0.9685884398250231,0.9968621796706574,49.919982966478095,29.77633590076353,3.6189883147479427,1.0121272684077771,0.9791520341867997,13.105607643333334,passed,
2025/08/27 09:00:00,0.6380297348374062,0.6210861800748092,70.09210115778939,87.22666869947516,3.1262962946958437,3.07,1991.9172943040612,2226.580899065096,0.9684860123881064,0.9979930828826166,50.30269705439714,29.524302197496073,3.6120171618262087,1.0277597812285413,0.9903774867973212,13.188275271111108,passed,
2025/08/27 09:15:00,0.6419725892249393,0.6154678460416584,70.81185589550901,87.56470461887163,3.109856726672354,3.07,2039.7277361488,2227.234525978393,0.9686626695244392,0.9970998979505886,49.48197424271256,29.87539702305218,3.592557833364006,1.0159961158041104,0.989619746777731,13.269641293333335,passed,
2025/08/27 09:30:00,0.6450572140304125,0.6139450376104624,71.43496741254089,88.04287247462905,3.1075622140546035,3.1,2066.8203708407086,2226.726000112886,0.968895698087994,0.9968304579419582,49.10953335070173,30.10098174495722,3.5809738451852304,1.0063897485589386,0.9837481588719068,13.342462466666658,passed,
2025/08/27 09:45:00,0.6465087753931216,0.6227608577487987,71.85988818397936,88.91119313542444,3.1316997750648876,3.08,2043.388485466012,2240.240905452229,0.9692113721989462,0.998004132521862,49.84723173152623,29.594417104793518,3.5918145212748125,1.0043685401582934,0.9680582029775183,13.415041199999997,passed,
2025/08/27 10:00:00,0.6527230911438989,0.6160369312598925,72.65054464351087,89.31990657731409,3.1338337701805736,3.07,2076.3481914246204,2227.4466115001637,0.9690122244067646,0.9972001679507014,48.98459160866192,30.82086284823877,3.590447957248203,1.0219588877585848,0.9999237719964847,13.487377493333334,passed,
2025/08/27 10:15:00,0.6610805393294285,0.6252735373483607,72.93215767646868,90.0910327332908,3.1622764962469656,3.05,2038.476575834353,2251.7297858699308,0.9689199793907378,0.9982967270702453,49.45766089760917,29.998699222010867,3.5827988013262577,1.0207006722202092,0.9941036811894544,13.566818741666665,passed,
2025/08/27 10:30:00,0.6611990621665699,0.6303570186513765,73.38075785933874,90.9754473953577,3.1866684970702854,3.13,2039.8149506575614,2244.7459878960435,0.9690923818882434,0.9988901423464089,49.8372868039408,30.302348029137832,3.5684478334699925,1.0100577857394728,0.9759184790165661,13.653475366666669,passed,
2025/08/27 10:45:00,0.6508124135206418,0.6282282592350231,72.54650238685228,89.6532280013169,3.1375839406114827,3.07,2042.0243590410903,2272.3782756695564,0.9694499433472966,0.9985709726523472,50.03685225662853,28.678378930636068,3.590438296524087,1.0023493499492122,0.9603322240171989,13.536800419999997,passed,
2025/08/27 11:00:00,0.6508835849541409,0.621923150928607,71.93996904369482,88.75252245376429,3.146639920727484,3.09,2030.090915191413,2234.6948345014757,0.9688492997312549,0.998011892378317,49.75429308077679,29.93092424387274,3.5983156309783135,1.0196962746521168,0.9895990973110176,13.419745093333336,passed,
2025/08/27 11:15:00,0.6431897693280565,0.6197527256039568,71.02739607143728,87.6435166319203,3.1284569893066907,3.07,2021.130996553031,2230.8390029710035,0.9687573009606478,0.9977714574962382,49.94959516027938,29.566831828826277,3.6035843720060003,1.0200207277909723,0.9874554949497202,13.302105263333331,passed,
2025/08/27 11:30:00,0.6351762080656651,0.6165738834297123,70.26197283071765,86.65587133088574,3.116840301407749,3.08,2015.9986174057103,2213.5658640915194,0.9686826393988186,0.9974865046084525,50.148171995636375,29.645416129429925,3.617088315902752,1.0156234817754217,0.9810193083486575,13.182877033333336,passed,
2025/08/27 11:45:00,0.6286993253984002,0.6081887714128489,69.67151267837758,85.53182371459145,3.0944250743815096,3.07,2033.6911090455499,2190.3193253936456,0.9684747530666933,0.996459850461983,49.799748770287884,30.10185385457465,3.6269983758415405,1.0087555320551596,0.9815411726672427,13.07088380277778,passed,
2025/08/27 12:00:00,0.6200103719983323,0.6040259191537225,68.87467420895207,84.44484379360016,3.0733648715145865,3.06,2035.913117697036,2178.0229515757073,0.9684411000428899,0.9959652456226343,49.9036711765468,29.989608776747662,3.637673569848112,1.0025033918858146,0.9740228029719651,12.950963086111107,passed,
2025/08/27 12:15:00,0.6139276729636952,0.6017641084861317,67.93495539153332,83.3634574479975,3.0579538086701437,3.06,2021.1394200043032,2174.702653563287,0.9681778042257746,0.99567727864874,50.07168900103546,29.573391242816335,3.6444306775637405,0.9997255337264647,0.9711330681416686,12.830691249444447,passed,
2025/08/27 12:30:00,0.6034628285960728,0.5972244971045303,66.76718696907797,81.98169055363267,3.0377187333503013,2.94,2014.92006622291,2152.234119040355,0.9681229237304555,0.9952165456030846,50.24806948353529,29.72662421879976,3.6507006514083282,1.00117992245486,0.9708766600152995,12.658642333333333,passed,
2025/08/27 12:45:00,0.6050812926207794,0.5987280161432427,66.38260513458683,81.72704260301853,3.0490014866088435,3.04,1985.6953966689243,2154.6775067954245,0.9676420190588941,0.9954596039489968,50.433026028218336,29.63784119029218,3.655098765963804,1.0135244491597297,0.9845985849377719,12.624003137777773,passed,
2025/08/27 13:00:00,0.60559047119598,0.6038942924636083,66.39424833932566,81.98992492842683,3.0540152953947004,3.08,1968.231178779129,2174.071388405087,0.9677687434011313,0.9961192214852258,50.845048058224926,28.901571952158896,3.6556165790710584,1.0153706599338557,0.9788247293462065,12.65065539833333,passed,
2025/08/27 13:15:00,0.606117157366089,0.6125774281543435,66.60476577747347,82.70883864158921,3.0914395410513156,3.12,1928.365632384278,2172.327914530612,0.9678557497804725,0.997507567615626,51.748808353552384,28.96917400897932,3.6828651446604534,1.0274739305758618,0.9762448808400446,12.677046176666659,passed,
2025/08/27 13:30:00,0.6082425570879226,0.6040413239831196,66.840409518424,82.4436433170428,3.0646021514276116,3.07,1972.253583593573,2170.4830031938654,0.9677316658164616,0.9961640078297292,50.82094860852666,29.20786207328671,3.6666051951629526,1.0120095431469254,0.976814505339808,12.695839456666665,passed,
2025/08/27 13:45:00,0.6080858715168332,0.6003309940675529,67.21351051023157,82.57400172126674,3.055246995086613,3.07,2000.7205545307804,2163.361316723552,0.9678909288841372,0.9956226260917341,50.47350913196505,29.529246547121122,3.6683909681216753,1.0004433696710053,0.9694580764628585,12.72229862444444,passed,
2025/08/27 14:00:00,0.6130849104195704,0.6087075781956817,67.17300770472397,83.05044318686836,3.0863948100650163,3.06,1953.7697138610906,2176.775945064472,0.9676630009015322,0.9968059206003302,51.097092630898985,29.086515633998086,3.6703074378074323,1.0119013375261086,0.9744681277389999,12.748494684444438,passed,
2025/08/27 14:15:00,0.6172150955010517,0.6105272855255456,67.32015237695613,83.30696392684627,3.097977800132035,3.06,1943.1591580817685,2180.376975539186,0.9675099234467377,0.9970327140410102,51.12578945009786,29.023432320017463,3.6680876118285743,1.0114237354745068,0.9761942546050798,12.774623400000003,passed,
2025/08/27 14:30:00,0.6179663362161908,0.602685889277886,67.9786491970618,83.49344378394022,3.0788842628143107,3.05,2003.8265027337357,2159.9224043870404,0.9678397118623303,0.9958403927648726,50.31877805450006,29.642640778235748,3.652954127215536,0.974576762987565,0.9505107614018957,12.819700984444443,passed,
2025/08/27 14:45:00,0.6234070951429537,0.6098632528937028,68.65768288413845,84.55887331391567,3.1045058316340737,3.14,1982.8778281378509,2180.559625673159,0.9679111211347401,0.9968370206009554,50.74818259175501,29.405664939835212,3.6681464239133095,0.9883402012940833,0.9568392664898226,12.925415854999999,passed,
2025/08/27 15:00:00,0.6274301281352105,0.6098428036598235,69.36566251597323,85.19579499100364,3.101616660300796,3.07,1999.4100027848344,2199.669471560162,0.967953038452477,0.9967064702850142,50.47562651560661,29.245783164909543,3.67352365416806,0.9926273366593223,0.9630441671866192,13.02393485555555,passed,
2025/08/27 15:15:00,0.6435594980104068,0.6159714928071339,70.19494523457143,86.49498922662711,3.1660396556586172,3.08,1955.275829532004,2190.929306831478,0.9673765758707616,0.9977418784463129,50.591924206297186,30.310825959980914,3.6836010365723637,1.0224323982009633,1.0002218464887993,13.127049882222229,passed,
2025/08/27 15:30:00,0.6375224138609347,0.6146474396395212,69.4663919061388,85.68133207046499,3.15250280068711,3.05,1943.9336147873219,2191.251741376466,0.9672079158092763,0.9975932429292841,50.80133825146173,29.96752517450499,3.693294967478701,1.0255075445143798,1.0006821368310288,13.036183416666667,passed,
2025/08/27 15:45:00,0.6367482671739939,0.6078678786741484,69.96353311052809,85.76233198655251,3.1308340325141786,3.05,1994.7675475143697,2181.1453112394397,0.9674475162163767,0.9965746676439088,50.12727328825733,30.411109313185555,3.6833147412477945,1.0040097836850836,0.9868546760436322,13.074090095,passed,
2025/08/27 16:00:00,0.6407972502726784,0.6094939824623326,70.4702503234117,86.34461373188321,3.1417705255260233,3.06,1995.4132818038847,2186.6081334121777,0.9674657343864533,0.9967820477812538,50.11346147875763,30.482033338895373,3.6880038791775984,1.005270041829645,0.9884996287494887,13.138951619444452,passed,
2025/08/27 16:15:00,0.6462476878577776,0.6111572101963968,71.00798888883503,86.97584357963807,3.152256857696983,3.05,1997.739842999136,2193.4052200713095,0.9674950668184802,0.9969607416402582,50.00757592344009,30.519682628381318,3.6847039200373612,1.0045567855554038,0.9898921861582148,13.211565766666668,passed,
2025/08/27 16:30:00,0.6504647003073263,0.6129104875167044,71.57918232549268,87.63654667604746,3.1635748547323836,3.06,2000.3303562700585,2198.836799559345,0.9675698895219605,0.9971915456419976,49.9780077194378,30.65047060240257,3.6877381232523345,1.0081218005297126,0.9934720372677329,13.284379625000001,passed,
2025/08/27 16:45:00,0.6499663420428976,0.6114343434748899,71.40176527752632,87.38190192698052,3.16149461460249,3.05,1999.1962789149288,2193.9946442755245,0.9674371305289857,0.9970107442541866,49.905903482608295,30.722423276317308,3.688854272873062,1.0060566999515794,0.9939769054114448,13.256750521666662,passed,
2025/08/27 17:00:00,0.6438148569646214,0.6094646049367173,70.94755133729544,86.78388856778176,3.14270491369262,3.06,2004.2829544052797,2195.7695441574306,0.9674736292654037,0.9967220069118031,49.97322100964334,30.458595246834896,3.6934380921953687,1.0067991919184305,0.9917826180642223,13.199525624999996,passed,
2025/08/27 17:15:00,0.6533964774556168,0.6142486875788181,71.01597948560362,87.19090923832292,3.177107598349791,3.04,1965.8869676389256,2194.4266877678033,0.967106893360004,0.9974320988576868,50.1797861934918,30.52638008507738,3.6885440394085975,1.0111298925659291,1.0011288509279919,13.217764126111113,passed,
2025/08/27 17:30:00,0.6500163842313234,0.6121995088163501,71.34130519817596,87.3559147754184,3.1628624269701873,3.04,1992.1670031711271,2197.4458081385883,0.9673794028268926,0.9971127195289565,50.03030913010041,30.576260654359153,3.694194723673149,1.0078013969538433,0.9948620993754113,13.251168944444437,passed,
2025/08/27 17:45:00,0.654271389515712,0.6260529595239485,71.11325830358452,88.05352896671883,3.2144816449051214,3.06,1919.3555999967257,2211.107341893414,0.9671778752041403,0.9990316868606978,51.16277207962131,30.13812420912783,3.6978552033102736,1.035666118932134,1.007208389143802,13.277297311666663,passed,
2025/08/27 18:00:00,0.6563724431024094,0.6169576086492129,71.84117411801502,88.13344847479414,3.181129913100411,3.04,1980.9517339976185,2209.693410704215,0.9674450652443739,0.9976959343529858,50.15087214156284,30.39738349905707,3.6894851945177636,1.010456376614047,0.9960539588907363,13.330986625000001,passed,
2025/08/27 18:15:00,0.6604653539933387,0.6167767351486327,72.15883384675027,88.4462664576258,3.1873148964486773,3.06,1985.1363080784326,2209.4593775344606,0.9673973196286194,0.9976472024392788,49.96097728959558,30.52919674049503,3.6845122877776415,1.0054698730851381,0.9953088818368587,13.369497313333328,passed,
2025/08/27 18:30:00,0.664946881556499,0.6176432184011937,72.5568270118772,88.89643344554798,3.19964610630148,3.05,1983.6069993130468,2209.221074954667,0.9673497418681185,0.9977797613534634,49.912085893680256,30.714709740453817,3.686721970458058,1.0050653476648455,0.9975170918329659,13.415566022222222,passed,
2025/08/27 18:45:00,0.6649860435790056,0.6182408030819257,72.84673564087558,89.26434785023183,3.202720956180375,3.04,1989.7568233292418,2213.444929445787,0.9673671586337212,0.9978260026347023,49.912222499749454,30.86651123462381,3.6890716287160767,1.013169746397558,1.0031669692581373,13.461682336666668,passed,
2025/08/27 19:00:00,0.6649464612629913,0.6190772954319445,73.03866661867684,89.53980186689049,3.204726974842378,3.07,1994.520221238675,2218.1059729501303,0.9673653320841854,0.9978650243327132,49.91723182781061,30.8688738385034,3.6868038351359775,1.014377230284365,1.002017922089035,13.50031679944445,passed,
2025/08/27 19:15:00,0.6694709035042241,0.6157661175862352,73.60982399134754,89.88382401848651,3.198816321736823,3.06,2022.8975047952558,2214.3781943457657,0.9675143830897571,0.9973814795573152,49.3586322606151,31.17203971720752,3.673744920098463,1.0021610585889373,0.9984910327136719,13.554266666111108,passed,
2025/08/27 19:30:00,0.6704050586390863,0.6149943340158911,73.97523169261218,90.18240924330628,3.1960443613558587,3.04,2036.7407433468113,2216.325155139898,0.9676496551047078,0.9972598296491885,49.21124617403632,31.27714501999691,3.67484676420675,1.0011129149868703,0.9981992259107657,13.592987283333335,passed,
2025/08/27 19:45:00,0.6660860049331222,0.6184333704015277,73.17197135928149,89.63488634347075,3.201389145943131,3.05,2001.9576007205976,2220.5034613665593,0.9674014994144875,0.9977396813824542,49.7775940029723,30.86179561923371,3.681816676291356,1.0124575789582633,1.0020435161104113,13.51774101333333,passed,
2025/08/27 20:00:00,0.6679546487109495,0.6193404269578712,74.77593046695499,90.622134901327,3.212450543572086,3.04,2046.0680714384705,2241.3790796687886,0.9675215559728063,0.9976406738735308,49.52974349192893,30.98367938672262,3.6780177950862454,1.0292573306409207,1.0134957494960883,13.773211931111106,passed,
2025/08/27 20:15:00,0.6038537932737451,0.5954134095744513,66.05158559055484,79.7797692606148,3.087411203307643,3.05,1936.9754262443655,2119.5808166342886,0.9667385090984292,0.9955523448460423,51.30091460711713,29.392317969689717,3.7271358381987865,0.9981521636300172,0.9749956534726226,12.524257191111118,passed,
2025/08/28 06:00:00,0.6398618805141956,0.6224061833171475,70.55370938967192,87.66997676300716,3.171508306590298,3.34,2009.0660027092179,2254.314259263627,0.9658111642507743,0.9969418454343799,50.10392665342673,29.738276246039128,3.53934583556149,1.0484001857033605,1.0078822996652541,13.521345914999998,passed,
2025/08/28 06:15:00,0.667223144255819,0.6329395445995968,77.21437049018702,94.11743035104861,3.1831508602085323,3.09,2127.2735940425596,2367.82575651322,0.9682822915686863,0.9981302343724934,49.38789379356676,28.800746154865166,3.6239982894486316,1.0407573639607084,1.005568681801276,14.308579364444444,passed,
2025/08/28 06:30:00,0.6535936283086727,0.6262038915351961,70.7144618455555,87.11820955641019,3.210671631427221,3.06,1914.2686551950583,2209.592382116557,0.967287289381863,0.9990789691154552,51.206949107536886,29.52855905404359,3.674426714571731,1.0243048736129474,0.9971609325494986,13.240363644444436,passed,
2025/08/28 06:45:00,0.6618558957979015,0.6232717772039593,73.44435181045097,89.63797262318377,3.1964773176885384,3.07,2021.628620334595,2233.4227549406264,0.9681154548801424,0.9981922633778065,50.04843908918458,30.024824318615558,3.6464720103611405,0.9971154953196466,0.9727607304322644,13.601175206666667,passed,
2025/08/28 07:00:00,0.6539629577946556,0.6286734509663655,71.78167545925263,88.36092947525574,3.2102727049066075,3.12,1941.5429538153899,2235.766051585798,0.9675771017056357,0.99922379995405,51.08510202838707,29.684186566815768,3.6788345857073472,1.0551950557217125,1.0182358606062876,13.41030108,passed,
2025/08/28 07:15:00,0.6517426687643775,0.6202789229156193,70.65695940724231,86.6793533248999,3.1889300134880743,3.07,1936.3628864576915,2204.4715835276443,0.9673272929812936,0.9983426496654348,50.736139482158855,29.786706235721066,3.6787448860536878,1.026409786481045,1.0062954680493676,13.20483132222222,passed,
2025/08/28 07:30:00,0.6407704967674058,0.6155540393792022,69.75484026066376,85.53865964400676,3.167792533033317,3.07,1941.1977737490904,2184.352401560495,0.9673113048086907,0.997831641510541,50.84577464487461,29.990867909271778,3.6870784946778095,1.0235111643218915,1.00040703757824,13.068887039999998,passed,
2025/08/28 07:45:00,0.63801558817006,0.5991717911813819,69.94742140968691,84.81105611734331,3.125273016180833,3.02,2012.7078558712244,2161.4062306647243,0.9670130134167984,0.9955526231763699,49.41505387718304,31.246437290561552,3.6856849927332256,1.02421821459428,1.0228924310803182,13.045246121111107,passed,
2025/08/28 08:00:00,0.6326166479482427,0.5973326037133662,69.5172514453671,84.28947621849004,3.112418641627814,3.03,2015.7271019490158,2157.1166443060924,0.9670498639086843,0.9953290948374641,49.44592962243267,31.26023883533099,3.6878378614298946,1.0293027596285587,1.025597624451596,12.987636664444441,passed,
2025/08/28 08:15:00,0.6249422185756544,0.5933310806854271,68.69755712553214,83.27018140415493,3.0895622426519798,3.05,2020.3420080197764,2147.936596845051,0.966977817384489,0.9947695758021962,49.40510386567873,31.18806253220653,3.685811830803726,1.0277181165244638,1.0240374046891845,12.878156194444442,passed,
2025/08/28 08:30:00,0.6234939158257385,0.6032627443119282,68.23792470250162,83.3785670516533,3.1111789996876866,3.06,1968.5412657377242,2161.082623241257,0.967119975580309,0.9962133762949227,50.462452076471074,30.220710466800565,3.6924050723168835,1.023828200180784,1.0040088130804263,12.84799912,passed,
2025/08/28 08:45:00,0.621502234766951,0.6030673691736267,67.97106761551422,83.12866309170073,3.1102811945719084,3.05,1964.6637440227119,2154.2046535863506,0.9671445742824172,0.9962353979119672,50.561469458583574,30.294976423566325,3.6894394767056515,1.0237533176658917,1.0027901818575107,12.810838919999998,passed,
2025/08/28 09:00:00,0.6182910368833331,0.6036636255533274,67.71762974706782,82.94266567065534,3.110679856922077,3.07,1959.3779957010358,2147.0066707383444,0.9672572190638056,0.9963958896096963,50.77598351739625,30.37527363161686,3.6909569862669067,1.0248906909134088,0.9996362948484255,12.773648066666663,passed,
2025/08/28 09:15:00,0.6157658041096664,0.5974910459291228,67.5042968354344,82.35957091449117,3.081607606563535,3.02,1987.2160120567366,2148.096096745738,0.9671762260772319,0.9953949909186655,50.22691663047933,30.258820011894095,3.681177068210893,1.015016900176794,0.9975998236991244,12.74340925,passed,
2025/08/28 09:30:00,0.6138277134138905,0.6019194359186542,67.09402041212996,82.22136651553828,3.091550284206748,3.05,1956.8475680228883,2153.116196549901,0.9671496284099298,0.99609258289207,50.76218762954621,29.930538752663374,3.686678189495765,1.0271055031931928,1.0014894536425583,12.706159644444442,passed,
2025/08/28 09:45:00,0.6106436782642893,0.6030906984586716,66.79263272610217,81.96900592278136,3.08278583808996,3.05,1953.9663309290581,2157.855848810223,0.9673207078916514,0.9962062635301256,50.96319022411638,29.405708706614966,3.6816110508297304,1.015735862515128,0.985585724897508,12.675867184444446,passed,
2025/08/28 10:00:00,0.6639257532720045,0.6215230388154426,73.24867528760424,89.55711481920902,3.2071325334934944,3.1,2017.9582404209052,2208.5069409961097,0.9681111424417255,0.9981728793908666,49.814980003632165,30.97156696358981,3.6313437991922353,1.007609322252587,0.989278932286056,13.55483398499999,passed,
2025/08/28 10:15:00,0.6620143649264604,0.6154841731162849,73.45959179306556,89.21222076325357,3.1741327282760814,3.12,2053.3900179452826,2213.074602777019,0.9684064178551548,0.997344396580535,49.29245051965903,30.730362196473475,3.6401261726921113,0.9938917812917454,0.981816928475749,13.542324986666655,passed,
2025/08/28 10:30:00,0.6618851285638216,0.6210856182358262,73.2007408028006,89.30183771946882,3.186803066142395,3.09,2028.3311766546367,2216.7886148716602,0.9685163284564757,0.9980640677304077,49.816218813144076,30.227656524338784,3.6347306264685666,0.9845726964245914,0.9650476570436157,13.52836076777777,passed,
2025/08/28 10:45:00,0.6561609650537036,0.6210213089479315,73.23398392204793,89.30092490350616,3.1767330873851476,3.15,2039.4109792577704,2218.8571113321345,0.968812101378329,0.9980847697619711,49.9860691487926,30.21345644295644,3.6458875549618455,0.9906179359745251,0.9635123556321519,13.527381138333325,passed,
2025/08/28 11:00:00,0.658367915455913,0.6256602810287984,73.18877862313995,89.57218788431155,3.1893553683822007,3.13,2018.0007678270774,2231.0806576379537,0.9687264877606209,0.9986432746508632,50.26532932593024,29.86684575685344,3.641246145427164,0.9975986101640212,0.9663078257923475,13.551830654999993,passed,
2025/08/28 11:15:00,0.6586802875078216,0.6251459119048854,72.90953917789815,89.2828787717153,3.1889704948526516,3.13,2011.0110415734077,2226.1738341757596,0.9686627875376255,0.9986183306377334,50.24850184344075,29.883496843186197,3.6362496733250222,0.9971296024452686,0.9683311259006602,13.512257549999992,passed,
2025/08/28 11:30:00,0.6540398758118511,0.618199291043527,72.32538895365555,88.33376528593097,3.149654313033846,3.13,2049.105623784584,2217.7315268294183,0.9689057338782653,0.9975688177708495,49.606434924374604,29.900943048158,3.593190021401419,0.9869878045535635,0.9658480582936173,13.43906203444444,passed,
2025/08/28 11:45:00,0.647236745323161,0.6149064402040016,71.73664278966602,87.58590283838211,3.120620794311933,3.09,2067.5649741044267,2216.982789039265,0.9691743888114317,0.997089158676905,49.42867897709212,29.79060237284443,3.573276071371114,0.9927881491869417,0.9705535404032108,13.370448843888884,passed,
2025/08/28 12:00:00,0.6478886415252423,0.6190748414225996,71.24996908250759,87.39147806238779,3.1404629705102045,3.11,2026.031251381598,2214.8552072770217,0.9688709972947736,0.9977528691591653,49.9515395374321,29.629545093556693,3.582697231169787,1.0002996456310347,0.9746656394723708,13.31834688555555,passed,
2025/08/28 12:15:00,0.6413010826896546,0.617978325853403,70.73587868272678,86.79709989834966,3.1202537480683628,3.14,2033.6822700846321,2214.723049474087,0.9691223871548696,0.9975700976080671,50.056271468263304,29.211712438626037,3.574553168233501,0.990241041413718,0.9603945058700847,13.256102621666665,passed,
2025/08/28 12:30:00,0.6380052765771543,0.6231588202490539,70.18670347627955,86.51111060037908,3.12363279098052,3.09,1996.9122174214842,2232.568473505988,0.9690130742219637,0.9982768673401266,50.73261686304803,28.289959639668254,3.5903885807645883,0.9970811183305084,0.9574803849315219,13.211344574999998,passed,
2025/08/28 12:45:00,0.6420530821922582,0.6193618575380873,70.46993546515657,86.64955999385937,3.1320099439299405,3.09,2010.7361311572795,2210.530709915675,0.9688548234832484,0.9978324370657029,50.30197865622229,29.22500552967991,3.5838260994913647,0.9931294348905711,0.9633396954147595,13.22104972222222,passed,
2025/08/28 13:00:00,0.6644670071138711,0.6294020926844983,74.77651814132706,91.83119883039865,3.181567329944947,3.11,2099.5964714424053,2267.5113058416814,0.9692819511507201,0.9983736319047839,49.40665700176712,30.16569010896569,3.534343149994785,1.0069968084209642,0.9762175960305182,13.894247430555545,passed,
2025/08/28 13:15:00,0.6623956054864861,0.6285734887875233,74.96166574819232,91.73464970063637,3.162949670139141,3.15,2117.0774186701856,2266.823980505245,0.9700279624536984,0.9983704478338375,49.42243464712781,29.70947495458502,3.5433293317047503,0.9838355178851957,0.9517636761447633,13.866059484444444,passed,
2025/08/28 13:30:00,0.6666137026438985,0.6254739940649747,74.85891758002366,91.35914294595547,3.1519136519559687,3.13,2119.7182523114097,2273.0801422156146,0.9697964385801302,0.9978904530287053,49.003452486618144,29.37405633980991,3.5371997702275366,0.9751701359301018,0.9521754343840825,13.845721229999992,passed,
2025/08/28 13:45:00,0.6584891840987258,0.6315139204802687,74.68102498057463,91.52789470932008,3.1609504795255194,3.12,2101.908771129711,2277.0691466030025,0.9701325382093617,0.9987663654207756,49.84044163362571,29.223339180765578,3.554747262447114,0.9924995547345726,0.9512135860621929,13.84173234888888,passed,
2025/08/28 14:00:00,0.6675371842654081,0.6206689031017945,74.89743590676369,90.58004777256436,3.167562802372835,3.11,2113.4743077925114,2236.650742682705,0.9697332410423818,0.9977443709717784,48.91514992404373,30.408636406698417,3.5625368273673303,0.9902380706787055,0.9723550788813566,13.779294295555546,passed,
2025/08/29 09:00:00,0.6683773485816706,0.6274489215509245,69.59045770956975,87.71454244035885,3.151527490972411,3.18,1929.1230530123144,2269.476127724612,0.9672398814240498,0.9983982674357363,49.35576695908093,28.839573851060557,3.5119883391548394,1.0685445184080586,1.0653589715395058,13.232000741666665,passed,
2025/08/29 09:15:00,0.6525894366833405,0.6293947861790076,70.60304317020535,88.73453019887252,3.1321938567246064,3.11,1997.051994421287,2259.199449396082,0.9689339713924365,0.9986396437257637,49.961502749500845,28.893303618973075,3.522380714383339,1.0204515456091579,0.9878733624320244,13.331404624999998,passed,
2025/08/29 09:30:00,0.6390096803998175,0.6239369460507518,69.81822913405271,87.51628535656448,3.100633287657518,3.08,2011.526183810735,2247.7380522022772,0.9691178711401341,0.9980450182031865,50.086028948867316,28.882527996415305,3.541024503569676,1.023942277557145,0.9851551326789951,13.206416471111112,passed,
2025/08/29 09:45:00,0.6371849858897077,0.627360465854157,69.20240454340815,87.08095099799596,3.110234007906277,3.07,1979.7097479032668,2244.935487235133,0.9690045850934428,0.9985935690640189,50.53995316150389,28.616969562673166,3.5395535109463103,1.0311270491765565,0.9873783195439094,13.13963528166666,passed,
2025/08/29 10:00:00,0.6328262912814456,0.6090868793512543,69.60264588419258,86.3584124896263,3.067371509553071,3.06,2062.274891065278,2214.4027077736055,0.9689212117187603,0.9962254936119287,49.055114007083894,30.246934110938486,3.551143138910636,1.0345980760105526,1.0114338387136492,13.118159022222228,passed,
2025/08/29 10:15:00,0.6331467656912193,0.6170113778194511,69.23167362049873,86.4071743022496,3.0880500419114143,3.06,2021.1581080711132,2219.988911001612,0.9689716922167992,0.9973175303035784,49.82899578215529,29.593214849178707,3.5464818305390082,1.0311092416499468,0.9977202222660106,13.096874230000001,passed,
2025/08/29 10:30:00,0.6317484709926683,0.6177468129292262,69.35495788837342,86.45626363639678,3.0815455171813904,3.06,2024.0385839856685,2233.434600660593,0.9690649532747483,0.997365245651352,49.923667982140245,29.156778660764328,3.5563350485451477,1.0313503316507178,0.9942563140846901,13.119597406666665,passed,
2025/08/29 10:45:00,0.6326552365777316,0.6155670081957236,69.01094949134303,86.00953235744862,3.093737295766085,3.08,2014.0703757093431,2204.860487754129,0.968798049362357,0.9972178449734763,49.894272899896215,29.765691631721236,3.5515235506352987,1.020770568343022,0.9904002358557185,13.052263760555558,passed,
2025/08/29 11:00:00,0.6226388514999479,0.6122296300635796,68.59879690761676,85.23624380777188,3.0540357861561054,3.09,2041.3007385625774,2214.1121147511844,0.9692983622024549,0.9966801329027916,49.898499449302506,28.99191896711503,3.551821627186737,1.0061821883085986,0.9699015817297075,12.99618313888889,passed,
2025/08/29 11:15:00,0.6217329538305022,0.6193559161041654,67.91996551244391,84.93126437772776,3.074961673888997,3.07,1983.851640469804,2223.697045376694,0.9689743345497827,0.9977545700317595,50.73542399319542,28.364228308225965,3.563793126118242,1.0248907458525691,0.9788955795456358,12.938050949999997,passed,
2025/08/29 11:30:00,0.6244670806649641,0.6131702255290852,68.14003248457725,84.81597607586139,3.0855746132744097,3.05,1992.6803953182605,2196.599422900942,0.9684911299022946,0.9970927100847686,50.26122770507509,29.675409410972897,3.5810659442567743,1.0376421444432204,1.003463709013437,12.926335455000006,passed,
2025/08/29 11:45:00,0.6214672878930192,0.6038178634757481,68.16419368410921,84.22307584972549,3.053680421436316,3.04,2040.8271291292394,2183.8140457535637,0.9685949417317268,0.9957486383503175,49.490449914736104,30.01442533591634,3.5714807201940206,1.0183652538183368,0.995472034705075,12.90070404333333,passed,
2025/08/29 12:00:00,0.61928517208663,0.6030191439491752,68.05062890099994,83.97584883976593,3.048325726178746,3.05,2041.4360419731215,2184.4811424572626,0.9686014393158403,0.9956579773911407,49.551230317023354,29.880985663494293,3.579227104105343,1.0180603978829261,0.9939765258625529,12.881972069999993,passed,
2025/08/29 12:15:00,0.6252274396972297,0.6089387492691131,68.2642176800407,84.52364231285243,3.078029795032107,3.05,2009.56722927648,2190.5117024475994,0.9683909315447038,0.9965100343388259,49.917120208098375,29.826149136263297,3.581028568640992,1.0290910473728716,1.0024442554611548,12.927968093333337,passed,
2025/08/29 12:30:00,0.6263833310551318,0.6075229978262267,68.80866742213858,84.90227172550138,3.0740034211107,3.06,2034.6109973418434,2190.345061127708,0.9686655621665908,0.996282306072706,49.67268810659528,29.98514394203874,3.578269315327599,1.0201007443018266,0.9948470176734804,12.987529377777777,passed,
