datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/29 12:45:00,0.6129627814102078,0.6003466987735694,67.15425394123437,82.76498295579232,3.0381772670437304,3.03,2022.3643682422419,2177.5095139520313,0.968265233555042,0.9954124171306054,49.7934280757082,29.666770972315557,3.595698880726209,1.0268258588053871,1.0024489329575665,12.759961353333338,passed,
2025/08/29 13:00:00,0.6125683753603556,0.5994001310748773,67.00035884354817,82.52197625264273,3.037794289645078,3.03,2020.3061133576364,2172.3866144158255,0.9681789717615144,0.9953045154264191,49.773898779079765,29.708628615110396,3.594689033399429,1.0244918012920603,1.0019485157542105,12.736538026666667,passed,
2025/08/29 13:15:00,0.6115327645659533,0.598086625420272,66.8808108770054,82.27388797820208,3.036613225112416,3.03,2020.1857075456967,2166.4881437612826,0.9681081310968194,0.9951625395383396,49.76567463657174,29.790918841321872,3.598481844135688,1.022707118496705,1.0014791195684116,12.713309186111106,passed,
2025/08/29 13:30:00,0.6101124192787539,0.5973784764679292,66.85617748204277,82.15428735772628,3.039235246012937,3.03,2018.2221729099504,2159.400738054907,0.9680650745148185,0.9951419113280064,49.88071494350663,29.932012515863978,3.610937421366488,1.0210776643863317,0.9990985371058447,12.69677879555556,passed,
2025/08/29 13:45:00,0.6087533327691709,0.5957754952565791,66.68327581923126,81.84214078363041,3.0361161273282655,3.02,2019.69472797961,2152.2039029684106,0.9680277896633577,0.9949572137565046,49.85827168554505,30.02229271331787,3.6112012344752755,1.0187018330396618,0.9983532787355647,12.666368714999996,passed,
2025/08/29 14:00:00,0.6098352693150478,0.6011055092069627,66.35943711797816,81.78674320686332,3.0533369698216557,3.03,1978.869978879059,2164.0745891003476,0.9677254749148687,0.9957439816970162,50.40806483032853,29.518766037252448,3.6206983666041466,1.032507625095135,1.006268749161378,12.649805813333328,passed,
2025/08/29 14:15:00,0.60688617576052,0.5952713312883237,66.40454264533268,81.41665152516455,3.036539779177864,3.02,2008.4045507744042,2149.713693595868,0.9678350246402707,0.9949381115406949,50.045985631229385,29.83623182280327,3.6236103769580286,1.016456521568644,0.9957164575435389,12.626291455555554,passed,
2025/08/29 14:30:00,0.6084586865520298,0.5981917970879918,66.19315393962415,81.35741637852458,3.0521513645630276,3.02,1980.5098373204455,2150.97246244231,0.9675602701322812,0.9954127641705492,50.36380726612819,29.732651124968374,3.6288236714918045,1.0255688364314837,1.0031411992530401,12.609909338888889,passed,
2025/08/29 14:45:00,0.6059357667572624,0.5973768387554522,65.99271196540676,81.05728110118447,3.046475853082347,3.04,1981.2753294293045,2147.894900911589,0.967621734080001,0.995331620127521,50.446381282769764,29.655782593338163,3.6303987978880095,1.0237103774431728,1.0000751880829932,12.579417400000004,passed,
2025/08/29 15:00:00,0.6042885464400747,0.5960786262630585,65.85138355951953,80.78375773747871,3.042452310930561,3.04,1982.2868740835345,2144.5968240882626,0.9675847677888291,0.9951787542141322,50.44210465599661,29.65904522704507,3.6342015058770167,1.0231739232896433,1.0000311360214358,12.555846844444442,passed,
2025/08/29 15:15:00,0.6030609836185606,0.595759125548188,65.75056233440559,80.60631731787015,3.0416410129920197,3.03,1979.1273005341232,2143.3857065331526,0.9675394390175537,0.9951618388597545,50.535552740673204,29.57235616322872,3.6409752739263928,1.0213290684709293,0.9974923493296519,12.539204638888886,passed,
2025/08/29 15:30:00,0.6022763995647185,0.5949834713158693,65.5876632615744,80.34295442951026,3.040898737321863,3.04,1974.6528991545138,2141.1725351162268,0.9674072052038555,0.9950729294191849,50.569571274960964,29.50324470948168,3.645609474508978,1.019416495498701,0.9965952146659702,12.515808366111104,passed,
2025/08/29 15:45:00,0.6003090940390897,0.593358606697891,65.38967331325243,80.01221384921405,3.0344399829020574,3.04,1976.9045466874638,2138.0393672989953,0.9673786449978377,0.9948668878142838,50.530724135603684,29.52339517575097,3.6464496787860807,1.0212682207309716,0.9992588779457849,12.486550339999996,passed,
2025/08/29 16:00:00,0.5983464174099589,0.5926737011135621,65.16587110656735,79.68540689158206,3.031922442644214,3.03,1972.2222011884944,2134.7740598028568,0.9672883119466853,0.9947848235807839,50.65449684967117,29.302958973955615,3.65406458431346,1.0106379823833358,0.9882904749879771,12.45209413555555,passed,
2025/08/29 16:15:00,0.5956315126639884,0.5913306529435064,64.91175910981546,79.31204763105356,3.0243837865180887,3.04,1973.5768870444358,2132.273604189602,0.9673101843285442,0.9946292984929545,50.64783656627862,29.30721491166862,3.6536984900605645,1.0156691884531144,0.9927893385226972,12.417667655555555,passed,
2025/08/29 16:30:00,0.5934095904653454,0.5900898145031956,64.74879504393272,79.02564639093971,3.019678972151991,3.05,1973.871012711843,2129.2831374250877,0.9672822353713146,0.9944894944701174,50.69978671999212,29.281602025968905,3.6604562210823377,1.015386169290355,0.992159782840494,12.390208306666665,passed,
2025/08/29 16:45:00,0.5935463746839492,0.5915343952648109,64.40572171042638,78.69415443563047,3.0253873250968835,3.03,1956.676908552284,2127.3745639659746,0.9671694046152167,0.9947292707360192,50.874114930653896,29.081110666362733,3.6518132028628645,1.0163988768684515,0.9927536955791515,12.355837560000003,passed,
2025/08/29 17:00:00,0.5907259445366541,0.5880251520316672,64.36469758144621,78.00683695605375,3.0214339976305387,3.04,1965.3158022098976,2114.9387925734654,0.9672047297571057,0.9943686725693486,50.84913613804505,29.127024548587517,3.663597985107275,1.0105539530817718,0.9890150063418923,12.32821995166667,passed,
2025/08/30 01:00:00,0.5056545411829605,0.5292795564822136,53.640350719779526,65.86273579224451,2.652160006431199,2.51,1877.3932813245115,2278.575960494701,0.9677217481025095,0.9900576879199369,52.3049638119646,18.58960906462474,3.702070023713986,0.9460227541696296,0.9515801228328173,11.02229541111111,passed,
2025/08/30 01:15:00,0.6827189667002347,0.6173299485358547,72.73599179056662,89.18277885927198,3.168927861818527,3.11,2063.9961297946406,2242.847318565806,0.9673514698735118,0.9964442044329759,47.86924939231788,29.624687854683827,3.452669463481085,0.955700658952612,0.9707900499265838,13.648076200000002,passed,
2025/08/30 01:30:00,0.6702975751785177,0.6237862908106214,76.1782236129842,92.53575625458394,3.1502191935035255,3.12,2165.783824411244,2286.0867593631974,0.9698309453675961,0.9973979508923732,48.56248559170554,29.506900637983044,3.538307556720225,0.9603593487461652,0.9440166567466182,14.024368159999991,passed,
2025/08/30 01:45:00,0.6654182744756278,0.6348718523268086,78.17927154557924,95.5006320767681,3.168220673023907,3.12,2206.8395055835927,2343.8915139108117,0.9702379168861415,0.998385226975492,49.008633609881564,29.761033602111358,3.5381666510733156,1.0177636491739872,0.9800730326112884,14.417720093333335,passed,
2025/08/30 02:00:00,0.6784260918275759,0.6278976915655546,81.16717060669752,98.14925113642417,3.172862486685272,3.1,2307.485115437459,2355.626528098324,0.9703063406475925,0.9972865222378844,47.44721065734805,31.386306032576343,3.526499748099867,1.032359882671675,1.0204610914516077,14.795412004999992,passed,
2025/08/30 02:15:00,0.6780212317879122,0.6317363811740735,81.64604739010757,99.00378350341016,3.1785666152757908,3.1,2313.6920805923623,2383.738957599061,0.9701662390456206,0.9975449261877444,47.540627911776234,31.192586243474526,3.5187385028338443,1.053198511394924,1.035667199199215,14.931097475555553,passed,
2025/08/30 02:30:00,0.6768152719885112,0.631296570670497,80.93044384169835,98.16400824625246,3.1736493113553585,3.09,2294.9890817686655,2373.3124866395196,0.9702003285602109,0.9975809743306081,47.67437621331755,30.934884191785457,3.5187158684681132,1.0438013986588979,1.0249028307366415,14.81555205777778,passed,
2025/08/30 02:45:00,0.6735622850076605,0.6328376400521203,79.87065517422674,97.20736362604775,3.177743929540006,3.09,2255.339237784547,2364.55032501558,0.9699813044421712,0.9979007771844438,48.130833593383045,30.655679807219467,3.524481461416604,1.046726999635124,1.021310725000099,14.680826013333336,passed,
2025/08/30 03:00:00,0.6712820899871552,0.6342544772990644,78.61364820417614,96.04367052327108,3.178629287621684,3.09,2210.662944823124,2361.657953383559,0.9696045935548713,0.9981400524813295,48.51660188904326,30.183455237436714,3.523721908562977,1.0546135652727835,1.0241418852272794,14.533713119444446,passed,
2025/08/30 03:15:00,0.6699561491801176,0.6333423751151054,77.84173458474484,95.11805609842256,3.1759630555110316,3.11,2189.541923126102,2343.8212746446716,0.9696882268007246,0.9982239981909793,48.646363562906195,30.123940889272543,3.524923475514505,1.0481771632720696,1.017197198191007,14.397794033333328,passed,
2025/08/30 03:30:00,0.6709769857802733,0.6282113545884769,77.35291625098998,94.13606812110396,3.1696420615362606,3.11,2185.719348826429,2308.1998786148574,0.9699082127132882,0.9978864047882938,48.45881638283651,30.433660704280964,3.5318253046756736,1.019977997865141,0.9976048360585326,14.24411540444444,passed,
2025/08/30 03:45:00,0.6711506272411544,0.6263512853551743,76.73825383511638,93.33450286706143,3.1664715325254407,3.11,2169.791385250791,2294.007506541144,0.969844195695388,0.9977873123859408,48.45815996174096,30.38942031226744,3.5327493094257325,1.0128254655284514,0.9931693645791365,14.13449211777777,passed,
2025/08/30 04:00:00,0.6707950340725033,0.6246899661243391,76.15691197115721,92.57482484375963,3.1628280612384336,3.09,2155.572560480227,2277.9131618438914,0.9699376197213926,0.9977750032967335,48.47114179135537,30.40179233658824,3.5332835973037158,1.0061081993326813,0.9882254358506848,14.022353051666666,passed,
2025/08/30 04:15:00,0.6701515120436261,0.6232799718325609,75.67005827834467,91.91880444032866,3.1605767523620463,3.09,2142.7762319915796,2263.3649139008025,0.9699989827116365,0.9977688404903362,48.527882522751675,30.394796830620624,3.5371882764501548,0.9982197935661977,0.9813782956865083,13.925947273333328,passed,
2025/08/30 04:30:00,0.6681278378158322,0.6246093667072018,74.6711543834594,91.0115275452851,3.160463216168242,3.11,2106.9936653942204,2263.2063080384323,0.9697178962519053,0.9980081186278789,48.85097283927139,29.99534716894495,3.5356422771532343,1.0078265469504384,0.9865769543127301,13.811856263333327,passed,
2025/08/30 04:45:00,0.6668907609101409,0.620383630463064,74.73522132430712,90.7599924105318,3.1502259674169872,3.09,2127.3568733509974,2246.526855154291,0.9699364697287566,0.9975567254129025,48.554910958422475,30.3505261031353,3.536846618960254,0.994484470696593,0.9777308533500879,13.77872209999999,passed,
2025/08/30 05:00:00,0.6638849941779009,0.6192192419913636,75.03650702317567,90.94320107320706,3.1416299209103022,3.11,2150.9821623965418,2242.7708965252896,0.970298609180639,0.9974025244679351,48.491652639158985,30.481975516272275,3.5374756967217666,0.9873685179116943,0.968678111840835,13.80354607499999,passed,
2025/08/30 05:15:00,0.6626143964161628,0.6245698702717244,74.74963027565826,90.98107048435513,3.150852461245868,3.12,2126.1476645448247,2251.047913361286,0.9703953122218046,0.998095211596388,49.01740556293282,29.98269606266031,3.535470640973321,0.9882979521548767,0.9607145906309672,13.791897460000001,passed,
2025/08/30 05:30:00,0.6622213828381665,0.6223216888609009,74.70803106097742,90.79915232308585,3.1438920723632515,3.12,2135.8308702381332,2247.309847643299,0.9703924440986671,0.9977982897465713,48.80659826579412,30.11045350691635,3.5310244501808588,0.9872865009345667,0.9623564810230943,13.780121355000004,passed,
2025/08/30 05:45:00,0.6644966792062365,0.6247152277234757,73.65809578995542,89.95203261974666,3.1484894414156295,3.19,2105.4961448852882,2236.608863790401,0.9701841797561829,0.9979853252139202,49.00202785503964,29.32966079703236,3.4898269915233167,0.950501015033898,0.927885411412968,13.671071773333326,passed,
2025/08/30 06:00:00,0.6160922804345131,0.6045064759786454,68.84237680965974,83.85020573788863,3.037799630793021,3.12,2074.891292043898,2196.9691005211166,0.9696275260433147,0.995896434434632,49.77850220436286,28.872096251082496,3.5792392070553163,0.9956028052683915,0.9617965657920645,12.977055923333328,passed,
2025/08/30 06:15:00,0.622891225634013,0.6118796369649084,68.42091310567427,83.9604087832855,3.070788445896053,3.07,2019.1642598250785,2203.6137008127407,0.9691070604710871,0.9969007955765686,50.215191337848914,28.552307987386715,3.5615841809473157,1.006856714954579,0.9724915856122539,12.967257771111113,passed,
2025/08/30 06:30:00,0.6247520050544931,0.6013886919525772,68.82997012736827,83.82863246729367,3.0669370889312058,3.09,2057.3858517882563,2170.015136250344,0.9687667949447529,0.9956134009366486,49.275379687581186,30.295594425437123,3.5712132713838023,1.0185711148897494,1.0010239278164197,12.965172880000004,passed,
2025/08/30 06:45:00,0.6215756155256548,0.608754670088143,68.4310846353394,83.80763543725976,3.0696955844699714,3.1,2030.7314340135752,2186.3897527266104,0.9691262323803407,0.9965716301604874,50.03420064314443,29.193285450972077,3.5637575339677245,1.0085031884370645,0.977069804885975,12.945278286111114,passed,
2025/08/30 07:00:00,0.6184161546142177,0.6106449718824962,68.07758412326267,83.49456893178454,3.0582196346057304,3.08,2024.4932896243972,2199.680859659289,0.969288151329991,0.9967416928785733,50.27174314960899,28.31391401292786,3.5583605542328858,0.9972927256257862,0.9607896764340034,12.918452323333328,passed,
2025/08/30 07:15:00,0.6181769781396086,0.612389523595889,68.1312090942039,83.66579527787061,3.0681430495879183,3.12,2018.9846428445353,2191.9106826816924,0.9694114116713031,0.9970580741551855,50.46962341923111,28.555529541912016,3.559152919144859,0.9985800219903108,0.9587218084882263,12.919629225555552,passed,
2025/08/30 07:30:00,0.6211524161412425,0.609943418618455,68.61766126963127,83.98844691706779,3.057863577996347,3.09,2049.272261242939,2196.390521491344,0.9696124451542834,0.9965978913840998,49.941173376295225,28.67084148716409,3.5417521968630834,0.9924533715667575,0.9583336326845826,12.982657587777782,passed,
2025/08/30 07:45:00,0.6271444082150517,0.6157580813649893,69.09746292367703,84.82033080007776,3.0871256375180587,3.1,2027.8815283716995,2202.8899116236685,0.9695301660506374,0.997414829744482,50.219005364639145,28.8083634315497,3.5439433550413035,1.0045992972518625,0.9668062588286007,13.060922978888895,passed,
2025/08/30 08:00:00,0.6295144101820215,0.6126912501703222,69.68836704599728,85.19230538293306,3.079009509606805,3.09,2060.4350945842157,2202.049307243359,0.9697146382571744,0.9969090160512805,49.74056533245716,29.045266426983783,3.5370284046601332,0.9928708405033452,0.9605574144671962,13.12423000777778,passed,
2025/08/30 08:15:00,0.6313403378789789,0.6191123453730629,69.54708930622743,85.42249897102316,3.095824066494077,3.09,2025.5290750633285,2218.366630185441,0.9695886036959233,0.9977722345093251,50.25815757062446,28.508806231443323,3.5399092587549608,1.005938396502653,0.9664534526253259,13.138354459999993,passed,
2025/08/30 08:30:00,0.6322277687096124,0.6179035223504002,69.63935307456858,85.45030178917838,3.0961437994712555,3.12,2031.5872917748904,2213.6896689184564,0.9695761521237721,0.997622061195024,50.12070014076987,28.753558197988916,3.537281647465613,1.0067144831893038,0.969792419248141,13.14398793888888,passed,
2025/08/30 08:45:00,0.629481729811291,0.6120991948670976,69.78990704695455,85.19411113697859,3.0758435061163856,3.12,2065.5731457451975,2204.910919481162,0.9697377611566127,0.9968129295263537,49.70865253968275,28.95762514387141,3.5400827771220986,0.991443663392428,0.9595745302640328,13.13534068,passed,
2025/08/30 09:00:00,0.6315715409544691,0.6140190677522301,69.78623261742376,85.14820638554164,3.0901662273940906,3.11,2051.1015834938116,2201.7238523275682,0.9696587964149971,0.9971549838521677,49.8369862900733,29.063004581819207,3.536230700389901,1.0004596958267662,0.9681690919930019,13.141937532777785,passed,
2025/08/31 09:45:00,0.6638899854932323,0.6311398723829387,74.1714858870643,89.43658936204456,3.151011922604074,3.14,2125.5343145216843,2268.409521111654,0.9709156392158582,0.9986639793376877,48.98077344698107,28.161788028316643,3.4255597455263977,0.9731067586954109,0.937749360372981,13.845369413333325,passed,
2025/08/31 10:00:00,0.6637024957487725,0.6310565926075613,73.9238587800653,89.36578387148265,3.1489850812114457,3.13,2117.1538089827695,2266.5139751855695,0.9708894081035534,0.998699723753446,49.01066839624161,28.21608677102582,3.428452350626439,0.9756288804364852,0.9411378643014249,13.804104453333332,passed,
2025/08/31 10:15:00,0.684435677873755,0.6280556169899478,76.12247132254834,91.94914252358251,3.1373186423754795,3.17,2222.0061119200336,2326.0867904942716,0.9700122564086908,0.9969081833501173,46.81449436029276,27.95641115730585,3.313026034325964,0.9432906315762901,0.9345467747472377,14.268816650000002,passed,
2025/08/31 11:15:00,0.6791607850920329,0.6213637488642881,68.57636702199477,84.72201170820995,3.168948412618349,3.12,1934.6545561121304,2206.7565078750436,0.9671264481652081,0.9976475752040141,48.35616724377622,28.54588521940943,3.3729173440467104,0.9888346722041876,1.0150951797523569,13.123918017222223,passed,
2025/08/31 11:30:00,0.6536887792599982,0.6271869611783358,72.99770396172904,89.01257642505416,3.1138154732380157,3.15,2130.1741674859145,2247.6835434671434,0.9712967435098189,0.9981894643465355,49.06286629618801,28.146606403829523,3.435191691170334,0.9399773802272624,0.9040010418022705,13.631841079999994,passed,
2025/08/31 11:45:00,0.672879091791763,0.6284789277456339,74.51659221444814,90.71124412679895,3.1250230810962503,3.14,2162.8885361696553,2289.233810540403,0.9707288836707975,0.9977146720030341,47.977568516137985,27.784972748647697,3.3827310492911313,0.9299162664051511,0.9095760839240462,13.912985093333333,passed,
2025/08/31 12:00:00,0.6741951507481195,0.6325521005834724,76.04364230218924,92.60836082403304,3.126942087151394,3.14,2207.8624974408026,2331.4983875351177,0.9708812934438735,0.9978095539192182,47.772099074972296,27.798860191370775,3.3715028909073466,0.9485992668241094,0.9244705151692906,14.1943186,passed,
2025/08/31 12:15:00,0.6777202953752651,0.6334576678524614,77.92026911726443,94.65593427871524,3.138300188004804,3.14,2255.347676396062,2357.2899722678535,0.9708759540387976,0.997708981661026,47.349574083200174,28.725897457328518,3.383072193986576,0.9822476878132733,0.9604299745314286,14.475841600000003,passed,
2025/08/31 12:30:00,0.6819481897726413,0.6331611188751026,79.79610415603817,96.60933391504052,3.140814738145212,3.14,2320.0270052305336,2376.020189425132,0.9711297102467373,0.9973821636687462,46.75250493268355,29.29829521648923,3.3718618137143297,0.9824534298542642,0.9662556634811261,14.74941423999999,passed,
2025/08/31 12:45:00,0.679939751714311,0.6375058547342596,79.71662080592581,96.93969027275848,3.140855150489539,3.21,2318.96986721215,2397.4205753794054,0.9710857433103623,0.9976645189327138,47.012308822914896,28.72593914363006,3.3501811761591225,0.9825394574480765,0.9587764321372778,14.813499213333321,passed,
2025/08/31 13:00:00,0.682763262900659,0.6386832243225298,80.41614496765594,97.75292499977105,3.134658883233506,3.14,2343.100654296672,2429.494870111538,0.9709833431862595,0.9974722945329668,46.70071045541432,28.298051556570382,3.336881864016814,0.98509392938221,0.963135725546379,14.960458956666667,passed,
2025/08/31 13:15:00,0.6835925904848446,0.6349090420842172,81.57860358253755,98.62034049972632,3.1457765118219005,3.11,2372.382503424108,2403.795757309096,0.9713436271942091,0.9973625909650242,46.47968432648715,29.772605700781277,3.373394610421882,1.0006924281979725,0.9846016730032616,15.02478938888889,passed,
2025/08/31 13:30:00,0.6783955183594894,0.6411804375125865,81.47729152683168,99.11174435307856,3.1531187876251043,3.16,2365.3696710220515,2420.0872889241787,0.9714142257226752,0.9979679325336915,47.09353273057617,29.368878752035357,3.3597819296327627,1.0042114236352933,0.9741682295481843,15.089114247777776,passed,
2025/08/31 13:45:00,0.6857166172347847,0.6392010207916456,81.495952659831,99.05430641397292,3.140704421947406,3.15,2382.5139863743157,2442.33786133232,0.9708656031445452,0.997200281624844,46.37634688433855,28.535089929374166,3.317985960198173,0.9747362362461238,0.956667316351261,15.15343353333334,passed,
2025/08/31 14:00:00,0.677160301628327,0.6431039656181271,82.23604472674882,99.80869628011679,3.142448955621584,3.1,2379.460051305013,2457.941979619352,0.9715356102174305,0.9980393005365865,47.20442444614109,28.620950940113982,3.388739516900036,1.011712035853905,0.9771397668101857,15.20128896,passed,
2025/08/31 14:15:00,0.6770686911867261,0.6437056358437533,82.43747934921332,100.20444079423119,3.161473661162342,3.11,2362.1886110976584,2458.7393817242414,0.9710686367274873,0.9982534364280328,47.36635422555443,29.383483261499492,3.414189830928466,1.056467081326268,1.0198142143570028,15.241236871666676,passed,
2025/08/31 14:30:00,0.6764045428025603,0.6445066205991996,82.66219565823035,100.53728530503449,3.164659876771379,3.11,2367.8491123373387,2460.847144143163,0.9710921222409454,0.9983210359712918,47.43906175381559,29.449011691684145,3.4148825472093334,1.054952830144237,1.0167181148243187,15.281181300000004,passed,
2025/08/31 14:45:00,0.6756025059431433,0.6453208454529771,82.90463964431515,100.87900844257044,3.1682402439830675,3.1,2373.1729611154256,2462.6731443360036,0.9711461746054517,0.9984220901043092,47.51850738642471,29.5820986639268,3.416926851177336,1.0588034522154512,1.018568980799473,15.321122245000003,passed,
2025/08/31 15:00:00,0.6745718015388427,0.6466172090321867,83.20809863529179,101.35367025659889,3.1743060942564805,3.11,2377.112178246122,2468.298373771578,0.9710864669518114,0.9985428199657184,47.661661866227796,29.687006080048093,3.4220524388544975,1.064169555769545,1.021051636390541,15.380816244444441,passed,
2025/08/31 15:15:00,0.6768736389525448,0.644678969300854,83.64859730731197,101.77623172530241,3.180468020868712,3.11,2393.5929342811355,2458.385758397253,0.9710333635784766,0.9983264347642324,47.401275252136095,30.23279107054581,3.4165472821311655,1.0582537987537128,1.0214344389022827,15.431563069999994,passed,
2025/08/31 15:30:00,0.6734866087722075,0.6498759322030909,83.56395826665958,101.97494278952281,3.177242827376995,3.13,2375.2757630432156,2497.61691398528,0.9708505941398339,0.998742594622826,47.86662649735055,29.27495481599105,3.4321915117664115,1.0820327198070827,1.0325841587101616,15.482363306666672,passed,
2025/08/31 15:45:00,0.6761651107324844,0.6473165873890067,84.09106418914554,102.3625281567398,3.1752029544139115,3.11,2400.916327939025,2491.052948147915,0.9709936595727194,0.9984326907848511,47.49952505514616,29.67490273026849,3.4237334975674885,1.0719613242718475,1.0301659372363399,15.532995298333335,passed,
2025/08/31 16:00:00,0.6775396039349183,0.6468273958653337,84.4178845040202,102.68223716015152,3.175588671940094,3.1,2410.4017822340174,2497.0038633295926,0.9708985484137305,0.9982960615942504,47.364145386786944,29.711704989730404,3.4244377577912717,1.0712831615420428,1.0320857717754122,15.583901776666664,passed,
2025/08/31 16:15:00,0.6709377588371072,0.6517637797560724,84.75178671602467,103.4116633085987,3.188046632693144,3.1,2403.7326911919263,2503.036521732676,0.9711827956446333,0.9990354027242547,48.06616827287958,29.85974475193699,3.4496768319543683,1.0949765662172508,1.0397634872773835,15.643009066666668,passed,
2025/08/31 16:30:00,0.671729873999003,0.6517366296216246,85.04463714906433,103.73562907995365,3.1878440486075257,3.12,2412.4223930547405,2510.382303000782,0.9711394110119075,0.9989636163787036,47.98532303727049,29.864380818831194,3.4491781544657916,1.097254041168029,1.04316724620595,15.693133652777776,passed,
2025/08/31 16:45:00,0.6830203308355653,0.6380671447503374,85.75393650812497,103.50465157024881,3.1812624977442012,3.08,2446.699192705569,2481.3516204560524,0.9708440442794175,0.9976833056527628,46.71499982971356,31.118029200122006,3.456540569670906,1.083202143506711,1.0636317045152992,15.677423238888885,passed,
2025/08/31 17:00:00,0.6748343357207022,0.6454355542130605,85.56311501389662,103.69384445698105,3.18933643908515,3.1,2426.6912669648145,2483.795866995989,0.9711793139003481,0.9985019348208534,47.60045801470815,30.770324067880775,3.4807930467135426,1.0977503881987027,1.056163133565043,15.661195549999993,passed,
2025/08/31 17:15:00,0.5689146691537008,0.5860941899251901,63.04519509788225,76.64777241321532,2.908482408143733,2.89,2004.6314751567136,2193.695041268698,0.9687103738982401,0.9937631285746629,50.861529386806744,25.883262075853455,3.6518992089111553,1.0203038851990809,0.9766900457574323,12.210758816666669,passed,
2025/08/31 17:30:00,0.41175673841031174,0.515549548238013,42.73122432251178,53.22942491986816,2.626607201934763,2.4,1645.2756222178707,1833.5687926279052,0.9639471505451082,0.9860159175925612,55.7135861005645,25.131502850142812,3.9054482501795995,1.0958305172858755,0.9521303607541309,9.137557794444442,passed,
2025/08/31 17:45:00,0.41657530255275116,0.5147782864067919,39.814536518212236,49.1166298480467,2.6530344706793985,2.39,1525.4779403212012,1625.8837667101805,0.9641027611539142,0.9855661862163502,55.52491679155704,25.486141089827186,3.9654342841465557,0.9938615274814512,0.8735721032282298,8.360671238333328,passed,
2025/08/31 18:00:00,0.41751906440043707,0.5147017968438418,39.60909864464246,48.89249938106851,2.6592000116163206,2.38,1508.1300417144182,1615.166615319821,0.9641929499204587,0.9859526651742654,55.69170390668799,25.447027007781106,3.972480893978168,0.9841672893693005,0.8665159035280412,8.305470506666664,passed,
2025/08/31 18:15:00,0.41743247596498295,0.5145039659175477,39.471383459760126,48.74511997687646,2.663526528948064,2.38,1495.7541946485187,1608.8220206375238,0.9642415755921886,0.9862528552532528,55.868621410513484,25.46602934200932,3.9827271917017932,0.979801359733207,0.8625879164345363,8.26912111055555,passed,
2025/08/31 18:30:00,0.41503164493666217,0.5150063376566142,39.21533140640838,48.43525350755001,2.658476902345411,2.39,1495.9414480079263,1599.5190508488474,0.9641259149573128,0.9858981033688888,55.833797153957605,25.347491356048597,3.9814312658679607,0.9808935673358199,0.8586962691926918,8.229210238333337,passed,
2025/08/31 18:45:00,0.41604949267115326,0.515128782016969,39.11877051252677,48.32232115678534,2.6623434599595908,2.38,1485.7559399680117,1593.7015937058877,0.9641954830720149,0.9861428389853806,55.91779413745341,25.261163118049783,3.986265618874173,0.973782779372285,0.8538801952579798,8.198573624999996,passed,
2025/08/31 19:00:00,0.41473749813217525,0.5153664896567649,38.91162269383511,48.07273673326199,2.659289532146313,2.4,1483.5795185716443,1586.162952192815,0.9641294978262401,0.9859377202842936,55.88957137909953,25.211193601414212,3.9849714556392555,0.9750300819305676,0.8523968186676323,8.163334018888886,passed,
2025/08/31 19:15:00,0.41288086864868795,0.5160147619685215,38.67051459141281,47.78739049006448,2.6553339784437204,2.42,1482.5438202394519,1576.7686288212155,0.964040330958817,0.9856471734620521,55.86356906685042,25.02746035756792,3.9829152265767314,0.972839102060435,0.8463578239658889,8.123496296666664,passed,
2025/08/31 19:30:00,0.41460777095227697,0.5161900358327486,38.53053835777058,47.63315100947911,2.6575471247916465,2.43,1473.3991629959264,1570.1230971411505,0.9641110484020542,0.9857961769194152,55.84641988234515,24.93757084174401,3.9774884333257594,0.9669201035426378,0.8437605005907167,8.088303831666662,passed,
2025/08/31 19:45:00,0.4158432424860279,0.5160835854088944,38.50630932227555,47.61545299309504,2.6615299852083956,2.43,1464.3545504586307,1568.5509439063012,0.964191044663177,0.9861042402812469,55.933335557345295,24.922134162118684,3.9840619645200137,0.9628716060262212,0.8423107502593656,8.07216891555556,passed,
2025/08/31 20:00:00,0.41492168133495977,0.5164305929468498,38.36201895498323,47.45571339438198,2.6579653054267145,2.45,1465.3031842454786,1563.8056278412632,0.9641332018036647,0.9858752107870128,55.87476711708251,24.835822241866104,3.9783303207394933,0.9632996066297467,0.8406468931365024,8.051266128888889,passed,
2025/08/31 20:15:00,0.41491841516941746,0.5167063017166911,38.283801035261966,47.39222867628437,2.6590484413160036,2.43,1458.217618443113,1563.5635820281493,0.9641613148715407,0.9860698934399083,55.970034913590375,24.700160036624116,3.982528719139501,0.9612968375890989,0.8382898674044248,8.035062591111112,passed,
2025/08/31 20:30:00,0.414760334179106,0.5169255071527449,38.168905643431096,47.2901485158499,2.659396035483904,2.47,1452.833970637177,1560.5836674551488,0.9641698700545209,0.9861533920919926,56.02213454795673,24.60447408205752,3.981872135070826,0.958658856216841,0.8352450667801147,8.013870920000002,passed,
2025/08/31 20:45:00,0.41782796352618556,0.5169675084312682,38.18054354268661,47.25271412482594,2.6623564178366856,2.48,1450.354602530175,1553.5239902911178,0.9642574560777173,0.9861617523756371,55.86366431063821,24.587461963947234,3.9764258639644225,0.9503594568833069,0.8331815556456369,7.99739545,passed,
2025/08/31 21:00:00,0.4129236003399023,0.5171193614733345,37.97634849995353,47.04064195404026,2.656928732578495,2.42,1453.1273188325758,1547.653298868012,0.9640755641685178,0.9858187016796698,55.9765934913058,24.592691290684435,3.9878423074841676,0.9548732529451496,0.8286995092415618,7.9728602433333355,passed,
2025/08/31 21:15:00,0.4072205027007127,0.518063344390613,37.700841829523654,46.711430778698,2.6460096985499826,2.37,1462.3122598733605,1539.7121372227589,0.9638120916823109,0.9850873305422755,55.93290340077042,24.37390456907423,3.991552687498516,0.9602022370025769,0.8224787146522539,7.943385669999997,passed,
2025/08/31 21:30:00,0.41134451000961963,0.5176958274859906,37.678428210586425,46.72288721208733,2.654829809952152,2.39,1443.2767926554754,1539.48059175958,0.9640297142379368,0.985812670343142,56.056384885842434,24.379912225508455,3.9926412469477603,0.9533607967471777,0.8237155302795881,7.91871322,passed,
2025/08/31 21:45:00,0.41287410036628663,0.5180344141699724,37.68485937206151,46.7639957770652,2.657899132751284,2.42,1437.1124615891772,1541.1044793413541,0.9641105642137159,0.9860936671598969,56.10181503930611,24.202337712853144,3.990244715821874,0.9472672286842978,0.8202836119739008,7.9158002244444425,passed,
2025/08/31 22:00:00,0.4169744828530391,0.5139709185876904,39.19979321664799,48.688579456375884,2.6634007407173543,2.53,1482.7850138540366,1604.8878854961617,0.9642620402866029,0.9865572600436289,56.004615225228115,25.60359924804765,3.979885988768648,0.9761489173333012,0.858961537640825,8.223710287222218,passed,
2025/08/31 22:15:00,0.6609422922099014,0.6147680051074154,70.8695748096973,86.9216515694457,3.185070693538702,3.06,1999.7883019877186,2155.4167855627793,0.9680751099768788,0.9974995284081443,49.37177281155287,31.3623726077964,3.5446075577685274,0.9923307384788771,0.992686635410566,13.234621950000006,passed,
2025/08/31 22:30:00,0.6528706662981236,0.6212887874241632,73.08444205107702,89.20704166825843,3.135326117683497,3.14,2096.389501142574,2228.5222675313257,0.9700365360464706,0.9977853897760945,49.45293204799723,29.654342611087724,3.5462291183570356,0.9740600847960689,0.9437283976443833,13.560008825000002,passed,
2025/08/31 22:45:00,0.6689342540357481,0.6242381262306956,75.07173231263357,91.41008256554129,3.1509119363104676,3.12,2135.284474439879,2265.498785650265,0.9700054472853213,0.9977339445269272,48.668765050563316,29.59822301026163,3.5170361646177373,0.968566213625904,0.9497564311473405,13.866480503333328,passed,
2025/08/31 23:00:00,0.6713347151389973,0.6276994208001366,76.78785041079884,93.49304826886966,3.153702478528243,3.13,2185.172005758982,2306.3821242402114,0.9701461663125471,0.9977427003061331,48.34297306576043,29.763008451823232,3.5062453746165043,0.9906379341044753,0.9700434886447468,14.165025392222217,passed,
2025/08/31 23:15:00,0.6730516131158433,0.6315345764230631,78.5699929357269,95.6864749893495,3.157599494372356,3.12,2236.607147391443,2349.119403998887,0.9702770234351108,0.9977899508267744,48.09892319732472,29.846125464240014,3.4961565462421698,1.0085500804586438,0.9849541122041824,14.479887839999993,passed,
2025/08/31 23:30:00,0.6690277665655502,0.6392932458051179,80.25125722896496,98.12196232898387,3.173312911940075,3.12,2271.8691374156774,2387.937766566945,0.9706337666489895,0.9985248891240585,48.46406128480282,30.16387979441326,3.502936294400038,1.0476871126619312,1.0081818698067986,14.787025415555563,passed,
2025/08/31 23:45:00,0.6762872673872137,0.6361425911534382,79.1846365091826,96.9742981640886,3.1566059471712005,3.13,2271.6583036968786,2386.1128915742493,0.9700806412063908,0.9976616705004493,47.77543817423771,29.25030404496654,3.4271694334839538,0.9925579189231869,0.9684021272235888,14.702748255555553,passed,
2025/09/01 00:00:00,0.672257725661215,0.6308893770363129,77.90637692507138,94.86950998282667,3.1611440799695614,3.14,2213.7827906402613,2334.453779078227,0.9701594190743897,0.9978796426769925,48.22975273716598,29.919214961015175,3.4972695868919748,1.0132861757369291,0.9890394385762272,14.377631106666666,passed,
2025/09/01 00:15:00,0.6644395713040865,0.6374528746382221,77.56141523485937,94.97408570985189,3.1653835389459095,3.12,2190.795380263088,2348.443591322884,0.9703921370518973,0.9987257193490005,49.075807947062934,29.42936596309562,3.5113628360243796,1.031680801758436,0.9885272264342901,14.368432319999995,passed,
2025/09/01 00:30:00,0.6679109915941535,0.6265235598924966,74.67036232656169,90.98679169638649,3.1378423321120765,3.08,2111.787184611887,2300.74898925435,0.9698263947380075,0.9979552823630548,48.84320456595421,28.556851027683066,3.5316534059125164,0.9932475844265959,0.9690643850701561,13.84584279833333,passed,
2025/09/01 00:45:00,0.6526436832217515,0.6190205515496012,72.94958030403204,88.97807301913585,3.128628049699797,3.13,2105.647252359626,2221.692931026002,0.970036819821554,0.9974727841162976,49.191412579484506,29.806371916167105,3.534583380544971,0.9691273061167628,0.9426355666051945,13.538637878333338,passed,
2025/09/01 01:00:00,0.6551743113795885,0.6145666661666571,72.82659817382353,88.57149741538697,3.1073098594390105,3.14,2123.9171854698075,2230.886973791925,0.9698312098053792,0.9966805262769196,48.566167451548125,29.44482901043391,3.5151056831567598,0.9592714021564787,0.9434976993920409,13.53172589999999,passed,
2025/09/01 01:15:00,0.6586860703874018,0.6212727422088168,72.74362755496645,88.90995695922972,3.1233222947254955,3.15,2094.5816260624606,2246.0248982448584,0.9698223373606121,0.997494417201312,49.00060414966292,28.8120342425517,3.5041643457900036,0.958322178833165,0.9373965958889253,13.557113129999994,passed,
2025/09/01 01:30:00,0.6582508867798587,0.6193000822717891,72.7407808313769,88.81244653719152,3.1175420619462844,3.14,2103.4099964602224,2243.038604420533,0.9698108536379568,0.9972294956504296,48.817753366541844,28.9499169449849,3.502643202719124,0.9574506520854698,0.9389168971989005,13.550236333333332,passed,
2025/09/01 01:45:00,0.6659328512356958,0.6177478453312286,73.19770575025156,89.18559931640468,3.1191400834207124,3.13,2118.672690092539,2245.510310970814,0.9696894685128,0.9968716214412393,48.28314324361914,28.950292598349822,3.481016024817206,0.9422421105228778,0.9337826773734299,13.61249813,passed,
2025/09/01 02:00:00,0.6633410033179487,0.6239843175092041,73.15680058908174,89.55336150281994,3.1322377710110847,3.13,2096.1037304941033,2254.2872608220014,0.969917906664345,0.997764820959458,48.924535932975424,28.76785855670029,3.4907254394655323,0.9569678038685954,0.936045192812538,13.626458981666659,passed,
2025/09/01 02:15:00,0.6602555607673521,0.6307370032385067,73.05750228468209,89.89049629903627,3.1497558393736207,3.14,2060.578736329689,2270.113089414912,0.9698502978259576,0.9987384130555026,49.72150980370091,28.491719466157363,3.518423052777364,0.9829391747795182,0.947852815793596,13.640621866666663,passed,
2025/09/01 02:30:00,0.6600933428826914,0.6293772939152725,73.32322875243895,90.07071943603034,3.143975155530594,3.13,2080.658015581099,2263.807227683122,0.9701728210828232,0.998568510507018,49.52069097545416,28.7300288041814,3.5101948402545324,0.976334181051989,0.9421232700287461,13.658890788888888,passed,
2025/09/01 02:45:00,0.6613499504324983,0.6299443327051191,73.60602797901966,90.40136301070542,3.1454474041686793,3.12,2087.3690025496817,2267.187415035698,0.9702645239593175,0.9986054770926029,49.46560310606912,28.76428671097814,3.508540942862682,0.9757042248248815,0.9410212679220298,13.697028179999997,passed,
2025/09/01 03:00:00,0.6617118788499604,0.6300667279586017,73.826737324243,90.61993940499332,3.146375143116843,3.13,2092.9914965607254,2269.765634725057,0.9703034139661534,0.9986047958241306,49.418911186802106,28.854945670765517,3.510500496296291,0.9793395792869916,0.9445926565230701,13.726870593333334,passed,
2025/09/01 03:15:00,0.6631121628768784,0.6291917740612857,73.91209060130474,90.64403835184105,3.1441797035088803,3.11,2099.363605659109,2269.2190386485645,0.9703037294642044,0.9984504460497392,49.256735720669525,28.83526370997085,3.504706944451039,0.9724204082470553,0.9406772935895111,13.73560888333334,passed,
2025/09/01 03:30:00,0.6603868423877188,0.6317168654036732,73.78518446787584,90.72089355752378,3.15116258828444,3.12,2088.5272074451814,2270.6716982974535,0.9702931791984476,0.998800383292396,49.57484484789749,28.889527659591245,3.508890675357285,0.9844595579226993,0.9459185833774809,13.736544506666661,passed,
2025/09/01 03:45:00,0.661357611273343,0.630938369010731,73.70681044907663,90.58389021830256,3.148989754600605,3.12,2088.695055753727,2268.560390469089,0.9702942764861718,0.9987123978207421,49.462566949862335,28.877021835254045,3.5041991512820827,0.9815214179248856,0.9452365709882334,13.720952758333333,passed,
2025/09/01 04:00:00,0.6609533097802159,0.6308899612900691,73.62513840234026,90.47070993847042,3.1471555392047175,3.13,2087.0894657354115,2267.8046499689076,0.9703599132437927,0.9987418098728559,49.48960559124404,28.824546454433424,3.5043297577037196,0.9815408925262424,0.9447610654984386,13.70552913888888,passed,
2025/09/01 04:15:00,0.6597792030672983,0.6300538347730068,73.57518270607663,90.35648275844876,3.1415168086733756,3.12,2092.450456105831,2267.856323785151,0.970421799734606,0.9986300720199286,49.42923965918545,28.824233188227385,3.5024106333406233,0.9828695768117174,0.9459372127991158,13.697977040000001,passed,
2025/09/01 04:30:00,0.6629802189444166,0.6253458985518899,73.5334256866378,90.02483764579405,3.130859303481171,3.13,2107.7647354828723,2262.8755086637143,0.9701895467875997,0.9979170422534369,48.86567222952613,28.851868517224215,3.4883116835657675,0.9669578652709473,0.9416953816272502,13.68385967055556,passed,
2025/09/01 04:45:00,0.6638983239710051,0.6251357622664268,73.63451481794905,90.09567786500529,3.1291076897958554,3.12,2112.206750490346,2265.9146297525776,0.9702069996157372,0.9978545955318321,48.77550128037614,28.797542115202393,3.484825379839191,0.9658469760294388,0.9416380529261393,13.699613277777775,passed,
2025/09/01 05:00:00,0.6594617129490753,0.624604505721688,73.22044797927958,89.6563523030522,3.128626767799409,3.15,2096.9037127444576,2262.878859827288,0.9700590559405246,0.9979458452386234,49.008450115757704,29.069240915196666,3.505278324210291,0.9925590019143515,0.9646034260924017,13.640132458333332,passed,
2025/09/01 05:15:00,0.66425331097737,0.6295634380773651,74.58849462503767,91.37920919004326,3.1520690155093574,3.14,2119.412751632565,2267.227032786084,0.970519508915757,0.9985146413437529,49.05886003237721,29.49928628112565,3.4992022012566086,0.985859512852964,0.9545825767665119,13.826991346666668,passed,
2025/09/01 05:30:00,0.6613243912311748,0.6320568258198567,74.5326807906734,91.41536225864195,3.1509189610040154,3.1,2111.2421877813235,2277.6421872688984,0.9706289382462685,0.9988322911612184,49.36605114498307,29.150294370450524,3.511345979497491,0.9931750941019503,0.9546541077043803,13.829018995000006,passed,
2025/09/01 05:45:00,0.6643092414342413,0.6300628790478813,74.63011012553562,91.35803015832106,3.1434178957474264,3.08,2122.175399855027,2280.4758905516956,0.9706292108924646,0.9985160835722969,49.01901404256867,29.07646050726869,3.4986362275143894,0.9876730242788171,0.9554500394838958,13.839372854999992,passed,
2025/09/01 06:00:00,0.6588351830402026,0.6352045549265365,74.38267770836981,91.50431582447975,3.152942641431949,3.1,2103.4744211653383,2286.5142961479523,0.9706837493276841,0.9991773302627343,49.63721582636527,28.945295480753295,3.5052932069700833,1.0045258328059894,0.9585604461033673,13.841382622222218,passed,
2025/09/01 06:15:00,0.6622026737386771,0.6320378229359268,74.58529416965254,91.45543583997596,3.1451087227356433,3.09,2121.1400776780197,2280.482933858608,0.9708227036246372,0.9987752509857515,49.205700096318445,29.062716870989064,3.4935191266182737,0.9908671656296856,0.9535189323009052,13.84358292777778,passed,
2025/09/01 06:30:00,0.6606700621262804,0.6338225156697531,74.6247133273072,91.62538874070779,3.1497915678487316,3.09,2114.377866333009,2286.4939988773226,0.9707708466021613,0.9990054134534867,49.399197840009215,29.070971765628688,3.5028117630079745,1.0039706103055748,0.9619387205870179,13.861829092222223,passed,
2025/09/01 06:45:00,0.6632069837199495,0.6309152601681373,74.89408581972303,91.70130837808675,3.1564537708958444,3.11,2115.18548354589,2277.088057571704,0.9706024810266409,0.9988182494367746,49.15551536166328,29.778898875844583,3.521252423534467,1.0226651712803103,0.9867506695815419,13.864008381666672,passed,
2025/09/01 07:00:00,0.667750700193805,0.6274933847041996,74.95918491568986,91.5683426066282,3.153028808997877,3.06,2127.044475503566,2270.563319680466,0.970416971941011,0.9983068999943159,48.68121558133338,29.911051866966076,3.50389352402713,1.0063680496039495,0.9812012106517611,13.865784068888889,passed,
2025/09/01 07:15:00,0.6671427492773293,0.6282135306045561,74.83554780708316,91.49786371179857,3.153119820603301,3.09,2122.092924603301,2272.2986455823534,0.9704199725874173,0.9984046828328449,48.751593836123824,29.84869949889181,3.5025353604107665,1.0109485683214638,0.9839817878748447,13.856043159444448,passed,
2025/09/01 07:30:00,0.664416612470819,0.6299728461089102,74.82611388104043,91.55504699351368,3.150385476299003,3.09,2125.5141727705663,2272.100033069412,0.9707428507594438,0.9986217069333836,48.971893182005694,29.601889997598413,3.500109028194586,0.9996525151907195,0.9672556844093767,13.854179924444443,passed,
2025/09/01 07:45:00,0.6620001044412694,0.6293150824026548,74.82366708179822,91.49970083128991,3.1451905999570093,3.11,2132.7959249158735,2270.042474402739,0.9708999425103381,0.9985738544539348,48.97305178207732,29.710321301932908,3.5020823015440916,1.0036563398588327,0.9691328764480409,13.847765946666668,passed,
2025/09/01 08:00:00,0.664822829432717,0.6280292738248524,75.00386737585787,91.5971005358566,3.139967536394574,3.09,2145.1994697238542,2273.854209884607,0.9708996219944215,0.9983090566348296,48.662143991642694,29.632423307299025,3.4882887804029696,0.9957180566821079,0.9665752670819734,13.875685095555555,passed,
2025/09/01 08:15:00,0.664635306100567,0.6310814575736847,75.09629067099858,92.0370111484071,3.156235385553333,3.13,2145.696120346322,2262.06555122176,0.9709965467563592,0.9986560165342729,48.86884341807762,29.95964779890796,3.4668100801409656,0.9859196771369151,0.953283402593782,13.911933358888891,passed,
2025/09/01 08:30:00,0.6716512742428266,0.6306311069876489,74.93759645473232,91.76634215462899,3.127920248807228,3.16,2150.5621454585466,2319.0086439139577,0.9703857234672778,0.9979921754143912,48.231011041223915,28.171530849624613,3.431627543718946,0.9770223233037384,0.9532376227227725,13.98046097555556,passed,
2025/09/01 08:45:00,0.6714869061943346,0.6283725422038603,75.95057356861477,92.6035195462512,3.14171937429504,3.12,2171.6526228530397,2297.6100746487714,0.9707496078835315,0.9980559135109436,48.13677981208611,29.62070797527467,3.4697837679615806,1.000876313711563,0.9791402260634405,14.041169205555553,passed,
2025/09/01 09:00:00,0.6685834832065131,0.6310706003866582,76.26117486905072,93.09415531089066,3.145961951559909,3.11,2176.471734408483,2303.441421039911,0.9709821384843463,0.9983973703158305,48.40847282255024,29.66668479640572,3.4769487113478115,1.0090926166765315,0.9800294622686081,14.09363633333334,passed,
2025/09/01 09:15:00,0.6678711798521733,0.6328192705311718,76.62277094126533,93.61983808743524,3.1485371900921195,3.11,2186.963735268493,2311.1994894084337,0.9710960743717129,0.9985325867358759,48.457321949051405,29.728301436652455,3.4726711923922,1.0149632859454203,0.9826787537841146,14.162634200000001,passed,
2025/09/01 09:30:00,0.6672531482681525,0.6343643524076579,76.88723555641485,94.01493512451047,3.15192867442292,3.13,2192.403202325176,2317.6140248756255,0.9711432133690143,0.9986677803526767,48.51573040969873,29.768613899208468,3.4717724540385215,1.020926939869804,0.9856916471679305,14.215252620555555,passed,
2025/09/01 09:45:00,0.6744448269257728,0.6301803722651517,77.3573258104752,94.19996934114302,3.1435155842727,3.13,2219.3204327702447,2322.1830234178337,0.9709541584685311,0.9979417069751938,47.71902288519931,29.834855767953165,3.4502560256831445,1.0077035180960088,0.9871315641550583,14.276286890555555,passed,
2025/09/01 10:00:00,0.6704351219831587,0.6347631954203601,77.4182202873277,94.65229189824733,3.1500490561433914,3.14,2215.3952448047553,2333.4385980803468,0.9710583891689505,0.9984329000834565,48.16507372505443,29.6817889671841,3.4477952238939897,1.0182660122676361,0.986715173293946,14.329049753333331,passed,
2025/09/01 10:15:00,0.6754370641026978,0.6336223651886382,77.62897132364887,94.8082432995759,3.1399747194028143,3.11,2232.0494006982785,2353.465637200765,0.9708173160998436,0.9979703182282962,47.64345771025362,29.213110091341917,3.4196824772194834,1.0083320805064366,0.9846994257056806,14.398401294444435,passed,
2025/09/01 10:30:00,0.6686695240228817,0.6395162922750394,77.88821876106236,95.49601572537264,3.152409399348864,3.13,2225.4140183364566,2361.3887103911748,0.9710912366028492,0.9987498716441885,48.36435671520675,29.25528081983603,3.4387571030420636,1.0268259597208607,0.9866477692218346,14.459480035000004,passed,
2025/09/01 10:45:00,0.6690787382098085,0.637778259022402,77.1111968563353,94.5404985914411,3.1455785060656263,3.13,2205.609251399993,2352.4078549455526,0.9709804304324547,0.998633920686742,48.3503878125128,28.967829202152576,3.4348327205412894,1.0183456631863685,0.9811367030451614,14.33760063999999,passed,
2025/09/01 11:00:00,0.668903241189817,0.6403928017821133,79.27834621897178,97.0192739862221,3.161766547016714,3.1,2261.4859293196105,2370.970282167587,0.9713924151619827,0.9988693215448256,48.242615040516405,30.022576096911923,3.4515281234744157,1.050098090100653,1.0082777701116474,14.646745080000004,passed,
2025/09/01 11:15:00,0.6681474420074491,0.6401330783396679,78.86257640283742,96.54048625564972,3.1606654548146773,3.11,2249.339240208548,2363.5504170808963,0.9713797175539521,0.9989055848802461,48.33634503508668,29.927649833965376,3.4523827994544853,1.0461596613095685,1.0037678825138507,14.579800986666662,passed,
2025/09/01 11:30:00,0.6734565105956649,0.6362689318022517,78.88268580311794,96.35369089947046,3.1552473219176305,3.15,2262.6728543168015,2357.4696224405957,0.9712076704309899,0.9983544543398539,47.75703067536999,30.12201304199893,3.4286742480994943,1.034934890044802,1.004942507523533,14.577692176666664,passed,
2025/09/01 11:45:00,0.6788842128548822,0.6355893404583584,78.7521908305318,96.17260259710544,3.140264314368007,3.13,2271.987577574032,2384.600269111604,0.9707804313276457,0.9977954351355922,47.239527505961746,29.08674733542299,3.39166893431849,1.0090111978715555,0.9871901918192748,14.622916641666661,passed,
2025/09/01 12:00:00,0.6649592002629129,0.6471312097821327,78.85350255825833,97.10622976497685,3.162484169067008,3.14,2245.626856271773,2397.6939294252666,0.9712809352556538,0.9993782364532156,48.743562210123685,29.069940981792545,3.429438750778286,1.0520156058367371,0.9963840327501968,14.68442847666667,passed,
