datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/01 12:15:00,0.6745651280031653,0.6448089332874988,80.00381532907018,98.20666473206143,3.151924852693201,3.16,2289.9973291314077,2440.083160338683,0.970842406278472,0.9985758921616912,47.74010230006562,28.751044619930013,3.3976764114963185,1.0522567474440998,1.011937793093498,14.90885825,passed,
2025/09/01 12:30:00,0.6745959011869086,0.642887750156702,80.01938402367416,98.04135544070907,3.150815183689857,3.14,2296.837868649874,2423.4833786155623,0.9710374655548382,0.9984537819963065,47.67437719558012,29.008556959324004,3.399334232684192,1.0376012248457755,1.0003083448761658,14.872859857777778,passed,
2025/09/01 12:45:00,0.6755792301325493,0.6385012687989309,80.41114133351104,98.09328524607463,3.159152212147151,3.12,2305.662635634749,2390.798606106778,0.9712291271759078,0.9982920690625784,47.494731965652846,30.150771692056125,3.4261028939148086,1.0435249012879038,1.0129663871656878,14.836835921111101,passed,
2025/09/01 13:00:00,0.6717124365943105,0.6424940322068522,79.78503829018848,97.7468004426536,3.158023553765279,3.12,2283.7836481354875,2401.537185636782,0.9712253278654933,0.9987128975661963,47.960297778594494,29.545422722851605,3.418426695883461,1.048566744656891,1.0077091681419243,14.796353550000005,passed,
2025/09/01 13:15:00,0.6710090479800649,0.6421127864790933,79.54607521875475,97.4412929898916,3.1577071944166435,3.12,2276.4610235999257,2395.308693953979,0.9712191153158745,0.9987249844688596,48.046238189188124,29.51186661986879,3.4222394157409597,1.0445757086487806,1.0033826361419462,14.752080847777775,passed,
2025/09/01 13:30:00,0.6699879913822163,0.6418731790269988,79.271182481438,97.1040746582312,3.157857968563183,3.13,2266.337535847335,2388.553012570626,0.971206938243221,0.998770320484306,48.17170136153313,29.452782186165823,3.429857990310774,1.0399530172539326,0.9978494264006935,14.699483211111104,passed,
2025/09/01 13:45:00,0.6698739310139404,0.6412117197551427,78.99888775613076,96.7578691709159,3.1579429186375902,3.13,2257.6156190680595,2383.077289723151,0.9710963696092375,0.9987209468947584,48.21988552505333,29.39323056084547,3.432730959814098,1.0349993842416134,0.9937282962283845,14.655043308888883,passed,
2025/09/01 14:00:00,0.6695636314158762,0.6408023270941091,78.75207947786505,96.44248699966846,3.1562257414458017,3.12,2251.3129973504674,2377.8973808781852,0.9711295175372064,0.998729777044735,48.24637610434371,29.35967979675231,3.4327784908284196,1.0337622573845346,0.9925838538864069,14.610832958333333,passed,
2025/09/01 14:15:00,0.6658704024852443,0.643942817772479,78.19299721889595,96.09838767241283,3.160348401511888,3.19,2223.8173456740674,2382.733526386559,0.9710207043560558,0.9991659734616872,48.71647338095188,29.121625809114846,3.4412221293108938,1.0547446588980292,1.0038708160719472,14.558305684999997,passed,
2025/09/01 14:30:00,0.6645704050553431,0.6428860844750806,78.12859378847433,95.87826243550144,3.159814408614651,3.13,2222.130575711979,2370.8925002247447,0.9711806873593689,0.9991808528611409,48.820038532854205,29.22044223710412,3.454380513371966,1.0454138754884308,0.9945139404360833,14.513100494444442,passed,
2025/09/01 14:45:00,0.6663522415130185,0.6399996655027873,78.00571146370004,95.50206599972266,3.1556274063959577,3.12,2225.0233224667027,2359.580182162436,0.9711418522715841,0.9988636678750025,48.622429792807814,29.23884389178012,3.453574753160424,1.0262293857590694,0.9820470492818684,14.467300466666668,passed,
2025/09/01 15:00:00,0.6630447594731288,0.6432149208575837,77.39023244000383,95.12780287054932,3.1592331836782055,3.14,2196.6688988906058,2367.4959732990656,0.9709326510389737,0.9992547012921937,49.074289221276516,28.82069168566575,3.457410646992654,1.0389528186430923,0.9859433667389044,14.419261120000003,passed,
2025/09/01 15:15:00,0.662495733825458,0.6423826307884581,77.17851131555358,94.81294219763919,3.1591399566646894,3.13,2189.9530648103264,2359.088173529749,0.9709390645392948,0.9992459773914578,49.136350781800594,28.848203229071736,3.463833036009663,1.0340544579193045,0.9815593714581918,14.37105794055555,passed,
2025/09/01 15:30:00,0.6621494987251925,0.6415362318631247,76.96400715260067,94.50739083928282,3.157420946107107,3.13,2185.2847793655187,2350.980092089592,0.9710114231167079,0.9992364546764291,49.15475192087807,28.893071472260143,3.4658043920279082,1.0309115037951846,0.979179211610556,14.32289772222223,passed,
2025/09/01 15:45:00,0.6629955107705994,0.6400618621122083,76.68707987540236,94.11319110910092,3.157325919981765,3.13,2176.86013953029,2344.495666550839,0.9708307672840724,0.9990957879837131,49.11096385803205,28.89553457721967,3.4677244572001,1.0266447399498786,0.9780156808290223,14.275393879999998,passed,
2025/09/01 16:00:00,0.6620861825739114,0.6395492808652968,76.40789408541929,93.75876762653465,3.1571931070274077,3.13,2168.5823359913147,2336.202655887401,0.9708313513652942,0.9991125061618783,49.21663164150567,28.858183170941874,3.472264697614724,1.0198968505441977,0.9710290973260897,14.222476124999996,passed,
2025/09/01 16:15:00,0.6616474558530879,0.6387275566365666,76.20290975995248,93.46571957605703,3.156825712663245,3.13,2162.5670343526617,2328.554889101804,0.9708185314771841,0.9990828463877729,49.2714861949861,28.85142426968114,3.4777183063397095,1.0131363875569663,0.9650309174197307,14.177689166666665,passed,
2025/09/01 16:30:00,0.6621202361844466,0.637543504903416,75.97639179561727,93.13436604802942,3.1566767142013044,3.12,2155.4251787259554,2321.7284455540503,0.9707447658025384,0.9990140431787756,49.23883405580546,28.924580869968427,3.480428075518559,1.0132991010807026,0.9672079912394809,14.132926591666669,passed,
2025/09/01 16:45:00,0.6611331237177808,0.6368997955994806,75.79525722963308,92.85899529566684,3.1574418875262893,3.13,2148.493917091002,2313.3416030882654,0.9707508199880114,0.9990313888301025,49.351564200367314,28.947543743648165,3.4903561065160305,1.0080737925974315,0.9616950030316692,14.087986366666671,passed,
2025/09/01 17:00:00,0.6623671651156348,0.6354608435308506,75.52681584662497,92.48911967396604,3.1550420931550134,3.13,2143.616243833273,2307.441055641849,0.970659679099711,0.9988790546409062,49.235839938587304,28.922539733405753,3.4850582250194346,1.0023875572445056,0.9596146747355059,14.043273138888893,passed,
2025/09/01 17:15:00,0.6713401679125093,0.6268608245626981,76.69173082466345,93.03889753046663,3.1542335242624153,3.1,2187.598260984767,2288.005335567803,0.9706701529187918,0.9979312311925627,48.179077503016764,30.18831593678026,3.493544236784495,1.0014849786178095,0.9806610814413816,14.117098905555553,passed,
2025/09/01 17:30:00,0.6666913546080921,0.6310788845762444,75.9631675795384,92.58753406579943,3.15209669608506,3.13,2162.085006308273,2299.4783400192955,0.9706507534967768,0.9983979739750176,48.73373611561052,29.425839669085715,3.487963155469585,1.002497784102514,0.9704684370313142,14.063279083333333,passed,
2025/09/01 17:45:00,0.6698732375468812,0.6275821549106041,75.16663775607192,91.53474524634554,3.1447497302847487,3.12,2146.3437661869293,2287.214702943633,0.9703041543042079,0.9979572057887157,48.46639320578264,29.087154160853572,3.4736344328972812,0.9791677845345144,0.9561287440312851,13.942431800000001,passed,
2025/09/01 18:00:00,0.6698644211571089,0.6254293060728702,74.5761546937706,90.72274442254198,3.1399133900288603,3.12,2132.103236608649,2272.2280631458025,0.9703023626433198,0.9978436430948991,48.46798617120393,28.98845330213938,3.4760483741897423,0.9688129564573942,0.9485868295070193,13.829218822222215,passed,
2025/09/01 18:15:00,0.6643958909562678,0.6229613959466069,73.88912150444668,89.84618308499222,3.128730915778457,3.11,2123.444302266321,2261.467573923755,0.9702317421879325,0.9976240836391436,48.62673855744627,28.85131020950801,3.488886996714003,0.9636394915345415,0.9422416923466177,13.719209350000007,passed,
2025/09/01 18:30:00,0.6702307070087646,0.6229223657364412,74.61347056044124,90.6143555541196,3.143651782063193,3.11,2137.1490299604034,2253.0507197106117,0.970298565083917,0.9976394450266469,48.361576948060026,29.484882928192356,3.4808946583118776,0.9609905977790912,0.9446801557464009,13.80125926666667,passed,
2025/09/01 18:45:00,0.6636127736159881,0.6208307732240308,72.98167750698897,88.89627737041606,3.121832290652648,3.13,2104.967432817182,2254.413806624866,0.9698602998145694,0.9973558969900836,48.5505298193592,28.72373033460176,3.4762746011061387,0.964519230904565,0.9493030850686669,13.609257120555553,passed,
2025/09/01 19:00:00,0.6585269261567716,0.6274775851656003,73.48196810161113,89.74185905887609,3.1289190150937483,3.03,2095.306883386298,2278.929562200016,0.9702665364852883,0.9982877959341362,49.31771887219711,28.310735333683322,3.514179925818167,0.9846050580545505,0.9503135906657528,13.686631591111109,passed,
2025/09/01 19:15:00,0.6508395657866698,0.6173911569660931,73.24359334615922,88.98466594086167,3.112449340993119,3.14,2126.0202006700674,2239.858852962175,0.9702333470395619,0.9972408971247305,48.85761728657484,29.832943934546797,3.536157523441064,1.0002114632535137,0.9717352866865633,13.588577383333334,passed,
2025/09/01 19:30:00,0.6521881431823627,0.6152461665056981,73.25036162657592,88.92603176508501,3.110027910407928,3.04,2136.356164740757,2230.046985925977,0.9702126048372237,0.9969288486073252,48.60996715265218,30.030793990308634,3.524821471159787,0.9871512829416328,0.9640498543644144,13.579635666666654,passed,
2025/09/01 19:45:00,0.6481686753491305,0.6141338798717634,73.22533408856404,88.82068024576543,3.097471763090028,3.08,2146.179475184467,2235.0398419658823,0.9703505121465353,0.996770975936885,48.6298317088774,29.90386126514086,3.536228538145331,0.9897683641604513,0.9632154127067546,13.57070312277778,passed,
2025/09/01 20:00:00,0.6505495559978282,0.6174964593699883,73.09043835818193,88.9677206695708,3.1112928527141706,3.08,2125.3818435843373,2235.9853117111984,0.9702559795378926,0.9972279752350247,48.861696130606205,29.82531435379459,3.5287984593305857,0.9920534016463045,0.9639515951535101,13.569490458333334,passed,
2025/09/01 20:15:00,0.652545092191998,0.6181382672961558,73.55155377039584,89.49778493415637,3.116103841142864,3.1,2134.5217279454932,2237.977734040249,0.9703664427884495,0.9972965290072948,48.79629821098256,29.9931620933428,3.530490127736241,0.9912443657746789,0.9626894480164727,13.625162368888878,passed,
2025/09/01 20:30:00,0.6542582648203332,0.617936249548456,73.8431230458051,89.82133544168572,3.117694234403637,3.1,2142.6308382640605,2239.0593636480944,0.9704100907939855,0.9972525590132073,48.65753017971588,30.172111786261,3.5286526129667806,0.9929647484693741,0.9655702680507355,13.660770279444435,passed,
2025/09/01 20:45:00,0.6554693141365693,0.618693524802987,74.05336996714747,90.11286938094155,3.120375664602323,3.09,2145.970973368567,2241.500409849686,0.9704795660426853,0.9973360104614993,48.626924865287506,30.23788818624362,3.5262033495821137,0.9944905304097138,0.9672185863080976,13.69055893333333,passed,
2025/09/01 21:00:00,0.6579478236293597,0.6273319296149202,74.03075449539685,90.68973395749522,3.1447713296167406,3.15,2106.0228173795626,2259.488679482615,0.9704530091514783,0.998476382996708,49.268063558050954,29.869554076088072,3.528025671649011,1.0177366662707608,0.9809150011373221,13.728535394444437,passed,
2025/09/01 21:15:00,0.6640893136840225,0.6261493605541326,74.18554662323878,90.79401391848012,3.145254928623464,3.06,2111.5204229230603,2261.369596737799,0.9702428543562157,0.9981658875979579,48.90003039553609,29.63243297966472,3.5100231395529526,0.9924754158529977,0.9655386749577306,13.75385388666667,passed,
2025/09/01 21:30:00,0.6576132841511656,0.6276984704504568,74.0878890493727,90.8003187103789,3.1369488770841314,3.14,2115.5403687707103,2264.983139401034,0.970606533293163,0.9983983184767079,49.22489840120535,29.486521138978983,3.5198172325655315,0.9984641570430934,0.9616556154504636,13.741478299999994,passed,
2025/09/01 21:45:00,0.6586838224252999,0.6292687829756319,74.18778671437003,91.05280443372898,3.1425000282320745,3.11,2112.510539743313,2266.0884517690233,0.9706530092654763,0.9985920873459718,49.296925769920094,29.50793963111618,3.5166358095708383,0.9986304302076505,0.9611631403674348,13.759747454444447,passed,
2025/09/01 22:00:00,0.6590811095298711,0.6313372457342217,74.19867522109651,91.22357427869501,3.1475954817616834,3.13,2105.02977202421,2269.6949443183826,0.9706732163936559,0.9988444036003444,49.435668659734546,29.398463823122412,3.516409857269033,0.9999323356819392,0.9602102900766244,13.769863751111107,passed,
2025/09/01 22:15:00,0.6605833087628962,0.6274826508897017,74.3675069512314,91.19582040336743,3.135870952500557,3.13,2128.2526461291736,2266.466801787479,0.9706897103664983,0.9982732497902814,48.97962626287709,29.537223721713126,3.504886389489069,0.9876795111725889,0.9555856540340636,13.781273061111115,passed,
2025/09/01 22:30:00,0.6629659931312456,0.6264348315017126,74.43276901636908,91.2425027369398,3.133934126164395,3.1,2132.289079800543,2268.65787209991,0.9705848447473958,0.9980833193818551,48.76278262317746,29.550450524325,3.4982041191916764,0.9858404230010444,0.9582038938880607,13.792277840000002,passed,
2025/09/01 22:45:00,0.6638941195435513,0.6259994473879702,74.44737044616473,91.25530788356494,3.1328035522374664,3.1,2133.2069481357157,2270.236012592509,0.9705175370686089,0.9979949565987529,48.67319568291163,29.509692911621993,3.4970326073951656,0.9833569976121579,0.9575664202520495,13.795121749444448,passed,
2025/09/01 23:00:00,0.6605165128440844,0.6331294169523621,74.38811094507001,91.72170901902653,3.152308077343496,3.12,2105.823871828391,2273.919812139662,0.9707401126837493,0.999033658411798,49.42620300538762,29.544327155247416,3.509525423759676,1.0056080939542011,0.9657146003131247,13.806301391666654,passed,
2025/09/01 23:15:00,0.6608851380554616,0.6330648813846517,74.44980258134778,91.80365715353746,3.14875980831926,3.1,2110.3952375699664,2277.893117223428,0.9707644960318206,0.9989634364665024,49.376191337234935,29.396671553525096,3.5067060729160215,0.9996685639582215,0.9606600316191004,13.817665998888888,passed,
2025/09/01 23:30:00,0.6613680425748948,0.6328076131734538,74.48573766580856,91.84222407664315,3.148258612387259,3.12,2110.0370769483725,2279.97060400256,0.9707152250782242,0.9989267265272465,49.335040678271376,29.396167571866236,3.510070481998096,1.001459150181879,0.9633676038326846,13.82087948999999,passed,
2025/09/01 23:45:00,0.6607124289642885,0.6329667471575908,74.4666100895346,91.86530175131206,3.1422209304501214,3.09,2114.77606337231,2284.687717672283,0.970832988517476,0.9989088747992639,49.28711524933953,29.28387957763543,3.504340656270165,1.0030247034924837,0.9640637777273583,13.824087175555551,passed,
2025/09/02 00:00:00,0.6638792637218851,0.6367162756431629,76.75339360076374,94.1652373905134,3.15836125803798,3.12,2175.7499567526033,2324.2772306749775,0.9709060388205613,0.9989407074690826,48.984952214330896,29.607717725922825,3.4947545908168056,1.0269636465241185,0.9846730265249233,14.212711528888887,passed,
2025/09/02 00:15:00,0.6642596503687149,0.6372441536974677,77.06140561818998,94.56987141450803,3.160299161679384,3.09,2185.649819570689,2327.5843513004047,0.9709633920829194,0.9989513863529337,48.9229706541637,29.75355019730703,3.490853913189466,1.0299166912611144,0.9874745305008663,14.263170166666669,passed,
2025/09/02 00:30:00,0.6649998461926449,0.6377335555688547,77.41746013969004,94.97486391306332,3.1587063840047453,3.1,2196.6113417927263,2338.312268878165,0.9709882894645251,0.998911691366441,48.82863918488747,29.699633363990024,3.4891618554652792,1.0340009081558452,0.9916971280476441,14.324492159999997,passed,
2025/09/02 00:45:00,0.6652333347761944,0.6367157273901067,77.07015291791573,94.52942182982633,3.1531116932267373,3.1,2189.7527818535905,2333.8969787149845,0.9710244573960337,0.998846487336201,48.79015484954988,29.56382889663025,3.486705182919063,1.0293623117168067,0.9888558527644984,14.263572956111105,passed,
2025/09/02 01:00:00,0.6640576762580982,0.6393676367709606,76.84932657004543,94.57664141697792,3.1589055477901025,3.09,2172.7962705794616,2347.528451271156,0.9706729501660014,0.9990655757550777,49.035060277786144,29.310998101858978,3.4887528482419197,1.0450614749815799,0.9991432468427991,14.279278841666665,passed,
2025/09/02 01:15:00,0.6718772508629396,0.6311801689783189,77.73248809409093,94.96817469436954,3.164045393590627,3.11,2208.930107485361,2315.0506500797937,0.970703488421307,0.9982651112906392,48.10483244239523,30.764712545139776,3.4901253473230316,1.0378869200644376,1.0132335447759173,14.314080476666662,passed,
2025/09/02 01:30:00,0.667087542807634,0.6364268042369531,77.62784149210677,95.15032665290457,3.1540423827325124,3.08,2207.521145007697,2339.1970744991377,0.9710957024430229,0.9987450879152632,48.54998925941089,29.845080651050377,3.484167033448336,1.0353604872542292,0.9975798816940105,14.340541966666667,passed,
2025/09/02 01:45:00,0.6677165153902943,0.6358215314434353,77.81397289025011,95.35331046227422,3.159125577544455,3.09,2212.470241395751,2332.8013527651638,0.9710638364927924,0.9986955264022033,48.485599741829986,30.176296672299788,3.485180827505924,1.035557985537683,0.9995337985094156,14.359083750000003,passed,
2025/09/02 02:00:00,0.6711247927613956,0.6362296119571447,77.61530313406247,95.3506276764346,3.1496407586594493,3.14,2230.8374612561884,2341.6478045861036,0.9709235757744031,0.9982882531140065,48.1253075624586,29.47309783019911,3.4238944550284502,0.9918291854662133,0.9615302095397471,14.401685961666672,passed,
2025/09/02 02:15:00,0.6782842122679639,0.6306181883160707,78.3678516017121,95.65599406709195,3.142261575695058,3.09,2255.1614552604647,2347.0196601466937,0.9707604732502906,0.9975958262861824,47.3185675773324,29.895201985023512,3.4348364012594628,1.0014902832479529,0.9866051863810991,14.461256883333334,passed,
2025/09/02 02:30:00,0.6698055411986965,0.6370572529582246,78.76697065366258,96.14709978408561,3.159735956125483,3.13,2249.19898742191,2353.2431899684857,0.9711445190548283,0.998538214316988,48.21294612806265,29.940591946893935,3.45910247412916,1.0278495408598358,0.9919698888148226,14.542502033888892,passed,
2025/09/02 02:45:00,0.671531914734262,0.636783869889561,79.1554589276959,96.0609621224405,3.1634047876005478,3.12,2261.7569277481425,2361.090915601143,0.9710264934914203,0.9983956294016294,48.044503499438285,29.779444107064613,3.4476637210747643,1.0310495916815943,0.9956507036062251,14.623938999999996,passed,
2025/09/02 03:00:00,0.6737913933485181,0.6356121908766338,79.66817696546191,96.01189954076439,3.164385671832973,3.1,2279.7520086316063,2367.4589532194655,0.9710150082285004,0.9981861309463936,47.77805528928957,29.715483238457566,3.439330066463274,1.0354898966637769,1.0023352836494164,14.70556778166666,passed,
2025/09/02 12:15:00,0.628501349930365,0.6008070200538643,64.72817609801726,78.96513984333161,3.0761908830762725,3.08,1937.1363811227202,2135.1058400482607,0.9671954495351511,0.9956204713725577,49.19401340477237,28.763772204696092,3.43596434667918,1.0149882433298532,1.0255223265217226,12.52699439444444,passed,
2025/09/02 15:00:00,0.6200304734183135,0.6014303659407887,67.92250387318474,82.1481931159736,3.0540292257859085,3.03,2048.196205631768,2168.0171830261443,0.9691337590421739,0.9957238659960299,49.33923200896783,29.52573523326358,3.5294758831979687,1.026988154695402,1.0074718568455656,12.876438911111107,passed,
2025/09/02 15:15:00,0.623113175900144,0.602606085153685,68.17298001361915,82.49203044674799,3.0595029783484557,3.05,2046.2334732793206,2176.148759419179,0.9690315274645945,0.9958255567039895,49.28526061997286,29.461194638000684,3.52956536775836,1.0297820147496919,1.0113695693753448,12.918391016666664,passed,
2025/09/02 15:30:00,0.6256418427444852,0.6041904243852607,68.45593060990913,82.86447292219962,3.066230802951161,3.06,2043.0133235550118,2183.8509514779835,0.9689662746779147,0.996000480875986,49.32222026410524,29.328856905863248,3.5352291057131646,1.0282607518794202,1.0093939346631664,12.96054144,passed,
2025/09/02 15:45:00,0.6311997043851956,0.6183005034193894,68.88357230419894,84.13440576213863,3.112893742005681,3.06,1993.092110458379,2199.574738216773,0.9691881844455535,0.9979505915373977,50.41065250525814,28.726921823509436,3.538491674308049,1.0297134305866598,0.9937490785974569,13.051326395555558,passed,
2025/09/02 16:00:00,0.6351678937959815,0.6188190195353933,69.53044764353339,84.80315825242934,3.114347169358658,3.05,2008.8207117179984,2210.281214665037,0.9693089908927297,0.9979166924083823,50.19819986809027,28.723382619604468,3.5359616388682364,1.0274060149418407,0.9929499251268183,13.139748141666667,passed,
2025/09/02 16:15:00,0.6229974966496417,0.59887618199365,68.53685491195797,82.71609280616134,3.053249510469542,3.05,2065.828175764812,2172.358801954542,0.9689256293621078,0.9952994924319892,49.00722074422582,29.840166589594208,3.5496718974465282,1.0250218677387657,1.0107375111533299,12.940242315000003,passed,
2025/09/02 16:30:00,0.629107624778519,0.6048614795420681,68.7788136104213,83.37327283401457,3.0821550969189824,3.03,2037.2895662769579,2177.7419213726807,0.9687724833532588,0.9961458527072332,49.34400826105769,29.8448777924711,3.546306839585895,1.034316821694624,1.017396736244202,12.991380783333335,passed,
2025/09/02 16:45:00,0.6318850539425594,0.6115400861548423,68.97430890773266,83.94700167846732,3.094870826361001,3.03,2019.9335154141518,2194.3210765948884,0.9689636938622723,0.996954859888943,49.80329980618514,29.057644029557483,3.540055136691704,1.0190441838476254,0.9945725799953385,13.042573591666661,passed,
2025/09/02 17:00:00,0.6348151822521093,0.611789840382921,69.35702353648298,84.37048971466422,3.099133247628863,3.04,2026.382152002891,2198.5438381970716,0.9689719016770005,0.9969635877362374,49.65571900458978,29.268735167307042,3.53948775562209,1.0269117965014158,1.0039735930780065,13.093608604999998,passed,
2025/09/02 17:15:00,0.6360705754465855,0.613236723774735,69.70970134190168,84.80269761568665,3.1008773672761927,3.04,2030.461121302962,2208.3579331718443,0.9690608387900341,0.9971038988159414,49.67689203770474,29.109030758342943,3.544968228424651,1.0258114814560282,1.0005339693303785,13.144058069999998,passed,
2025/09/02 17:30:00,0.6410346317775691,0.6187185878628746,69.9152790114813,85.39239857060367,3.1251851484652744,3.06,2007.8871869377765,2211.7565810583524,0.9690319352993786,0.9978569712825538,49.97707213046509,29.104725749378332,3.5388257217498698,1.0317846482271444,1.0034342765887168,13.187168035555551,passed,
2025/09/02 17:45:00,0.6432375221408583,0.6112487934460993,70.51953330946456,85.56574898274327,3.106844810678152,3.04,2055.942345805468,2204.8099514922537,0.9690549157675827,0.9967380875861309,49.120630893081696,29.660880295905297,3.5337539510033977,1.017086322212519,1.0009324398428763,13.23749616444444,passed,
2025/09/02 18:00:00,0.646007345240682,0.6175531205827159,70.77937785510062,86.21844736905346,3.129476866686674,3.05,2029.9812591203574,2216.054814229873,0.969062702404345,0.9976329039365353,49.609467659809525,29.489061238298735,3.5448392976210794,1.0306153911195446,1.0065787502829313,13.287871666666666,passed,
2025/09/02 18:15:00,0.6522597778193611,0.6253531403771907,70.95874913567552,86.90661837510486,3.160054830058903,3.05,1992.153373657379,2228.68447799198,0.9689271808112574,0.9986829198436128,50.09835027084293,29.196156809970887,3.5460709874442955,1.0433477661062134,1.014285862844717,13.33807904,passed,
2025/09/02 18:30:00,0.6559478719279137,0.6269394644051113,71.3125350816022,87.37358145645992,3.1686804253757628,3.06,1991.0712457647253,2234.204514139186,0.9689135742680307,0.9988550570234197,50.07516465087409,29.208889546314026,3.545848948559433,1.0441851167013851,1.0158376012417163,13.388548592222225,passed,
2025/09/02 18:45:00,0.6540907789186531,0.6344012283263825,71.28339316493737,87.85220496917043,3.181745472176968,3.12,1965.5964933385333,2255.9451964912505,0.9689259418934811,0.999757071596676,50.689079417578064,28.697927547383177,3.5519806923563886,1.0668302745869789,1.0235008524790625,13.43187115722222,passed,
2025/09/02 19:00:00,0.6592823541443296,0.6303617240055177,71.83942648982202,88.21990020557939,3.1816764056107694,3.05,1993.3236899908584,2244.2007435302767,0.9689198290975752,0.9991690894981315,50.1057257886214,29.259073399032797,3.539600231962616,1.0468591490943162,1.0148643362427425,13.482431508333336,passed,
2025/09/02 19:15:00,0.6590188692095514,0.6322701795684478,72.0243188569129,88.60112017792169,3.1811879539255656,3.08,2000.058836615666,2254.0246783423545,0.9690440640843233,0.9993129566401985,50.09940304737524,29.259488891559986,3.5275413814286676,1.059641766251115,1.0229041456516015,13.533039232777783,passed,
2025/09/02 19:30:00,0.6528228144157956,0.6218599221282598,72.35801994660137,88.1837238062573,3.1271997752559164,3.05,2081.1355950911675,2239.5452896345078,0.9699712481034801,0.9978593419635322,49.25229850250983,29.225932411491854,3.511287489470862,1.0020716246840793,0.9734669722020913,13.511632291666665,passed,
2025/09/02 19:45:00,0.6537154344452117,0.6200086520113538,71.99733499520336,87.78010436982714,3.1371307916285436,3.07,2056.1980548104725,2232.47969044085,0.9693621808775549,0.9977713527315487,49.26094356991131,29.714749796994084,3.5346151837321536,1.0300296599814913,1.0064698668358727,13.454143009999997,passed,
2025/09/02 20:00:00,0.6425965887791945,0.622624443236143,70.62335612226445,86.65008901848395,3.1299357359234623,3.13,2018.44674651265,2227.66829640389,0.9693850556460768,0.9982964424436767,50.033691908591805,29.328050095233966,3.542333428166581,1.0504952088608739,1.013850280679754,13.290067211666663,passed,
2025/09/02 20:15:00,0.6433027146754049,0.6203054393618603,70.3763295949338,86.32656956430249,3.1239783110073653,3.08,2019.1007800084192,2224.4220206962655,0.9691698335333294,0.9979460059642076,49.819488660014954,29.315142299637557,3.536273149328353,1.0428453899346037,1.0123921122824697,13.256673191666666,passed,
2025/09/02 20:30:00,0.6416577848271566,0.6072908626636365,70.68144947191738,85.90618467426064,3.0909958545477925,3.06,2080.123616433146,2206.008739209094,0.9690688753852319,0.9961860770230315,48.638771995078834,30.384398752168313,3.5374357713471465,1.0407786477112129,1.0275955513990815,13.24841734333333,passed,
2025/09/02 20:45:00,0.637393196412046,0.6147796422541796,69.8067675827827,85.52867712509433,3.10313046260612,3.07,2031.6273355755418,2210.412056137541,0.9690991714978213,0.9972463555012654,49.58174783469803,29.58306199947681,3.537667056992243,1.039442563579989,1.0125874149727874,13.163601660000001,passed,
2025/09/02 21:00:00,0.6309204030096262,0.6136444105801531,69.16024225054763,84.82451426638829,3.080813349689487,3.1,2032.5714751667417,2215.1154695043465,0.9692293126070124,0.9970394493893364,49.71318580496859,28.9513947024714,3.534491099171677,1.0278541881730716,0.9974583310416968,13.086330644444441,passed,
2025/09/02 21:15:00,0.6264945449767334,0.6199773695044636,68.24605133040048,84.35118000906229,3.094955932205124,3.07,1982.0353379541775,2214.347758191776,0.9691255544271578,0.998025216693407,50.59562690052103,28.455179709337877,3.540493521597888,1.039151937138814,0.996757362452412,12.987620757222226,passed,
2025/09/02 21:30:00,0.6157504073443194,0.600525307457139,67.72655906287903,82.75276204880501,3.0365531084342683,3.06,2052.5493709215234,2178.1359076104395,0.9690079093950275,0.9954817045032053,49.31716949855631,29.814692086872054,3.5521272019373886,1.039712746382394,1.01604975904578,12.84670053333333,passed,
2025/09/02 21:45:00,0.6094257585187688,0.5962250595933628,66.67234756971682,81.51796152324448,3.0161688453237243,3.04,2044.864299005752,2167.2468475669375,0.9687345099818823,0.9948972610589752,49.29236430498669,29.596954040778503,3.550102905052485,1.0319259800586205,1.0118809547211671,12.704438413333337,passed,
2025/09/02 22:00:00,0.6009854602588456,0.5919013236260778,65.74048238444462,80.3852527052597,2.992970581234138,3.05,2044.7484213860084,2154.800803657555,0.968724799205564,0.9943744172896208,49.320004321128465,29.570815940800525,3.5531072308651557,1.0328633350055336,1.0125368987641041,12.569127285000006,passed,
2025/09/02 22:15:00,0.593901803153471,0.5885294628282299,64.84961894021535,79.34789867758398,2.9749501363993995,3.04,2038.4704407769418,2143.5081682463906,0.9686196371513638,0.9939546481652258,49.40554889233119,29.381454644571487,3.5580753574811927,1.0250148809049393,1.0046828520946274,12.441177833333334,passed,
2025/09/02 22:30:00,0.584854603493221,0.5843555384916322,63.906680477162624,78.20068577303158,2.951934748559297,3.05,2037.103658197894,2129.189069121649,0.968674426756614,0.9934732007613464,49.517106446720675,29.32009941782012,3.5647773842155304,1.0230579540326568,1.0012743787215335,12.298624274444443,passed,
2025/09/02 22:45:00,0.5778998122908764,0.5806717011243299,62.96484788745388,77.08824849771452,2.9319136101123213,3.03,2030.6977070002185,2117.9333911493686,0.9686016988266752,0.9930142250807071,49.57418501400896,29.125484448580224,3.566331171105628,1.0184720399072744,0.997541538022847,12.16342798,passed,
2025/09/02 23:00:00,0.5712717884686903,0.5799485284828999,61.86172368994686,76.02420978929021,2.9217568382636845,3.04,2005.1611867123663,2109.081622544086,0.9684254968198859,0.9930039036174217,49.93005240811029,28.76908164071599,3.5657382270572495,1.01759166450598,0.9937795714762542,12.020817062222232,passed,
2025/09/02 23:15:00,0.5635061769033913,0.5817038585189446,60.75767761408954,75.03753817265299,2.9107396886065247,3.04,1973.2868168828206,2110.060256894857,0.9684121532613422,0.9933359125745496,50.55692361519688,27.863364407384477,3.569006409694615,1.0113871185689163,0.9789735528384312,11.88556039,passed,
2025/09/02 23:30:00,0.5556670266073445,0.5804609443080224,59.79465621838551,74.01808556774775,2.894052028954889,3.05,1957.4766956163664,2102.66898064002,0.9684824971333357,0.9932679238128947,50.903275431442445,27.38014444161458,3.573465570493706,1.006755886653495,0.9698393497335258,11.750272832222214,passed,
2025/09/02 23:45:00,0.5524730214614472,0.5676159823652104,59.35513428688329,72.74662439355214,2.8624083105403755,3.05,2007.5848220800183,2050.105629235004,0.9682010602348963,0.9909233651106624,49.597803238120726,28.735158605339887,3.5720237605522644,1.0002956913914347,0.9828499135681674,11.614766869444447,passed,
2025/09/03 05:30:00,0.5794225490495113,0.6024325146605606,60.998933952338525,76.46528642609067,2.910215775682981,3.14,1895.008369485666,2286.245700137346,0.9674737035384856,0.9954943127120606,50.8637733836118,23.286748141016016,3.525905245779467,1.1176060078576064,1.0698569508662288,12.168351555555555,passed,
2025/09/03 05:45:00,0.6809011244178995,0.6258281148402786,73.29736760112903,90.42071001861036,3.137672215455436,3.11,2105.261685234492,2277.2511870788394,0.9696435816529657,0.9976373056033875,47.36153083217801,29.444457052959777,3.3774518386082804,1.0016700688607236,0.9990623811077016,13.750888873333334,passed,
2025/09/03 06:00:00,0.6632448695146128,0.633066589143499,75.00561599660216,92.29551621997857,3.1173730514449978,3.12,2167.9432434050627,2304.7483850597982,0.9716904209786931,0.9986534388410736,48.38331102824663,29.060595651461234,3.4315252347935057,1.006646815445561,0.97024816786885,13.94304835,passed,
2025/09/03 06:15:00,0.6654026459777077,0.6400440529323206,75.84571718893183,93.73688813031981,3.136314828093277,3.13,2172.231248887976,2334.7618384716857,0.9715944514307249,0.9992542546588176,48.59454708804664,28.99767909081651,3.4198019918365414,1.0306110069646301,0.986906368334759,14.135349250000004,passed,
2025/09/03 06:30:00,0.6676456942277075,0.641721520338942,77.16226610253933,95.26748305333706,3.139550190747875,3.13,2213.431373607393,2357.220262717743,0.9718059881546827,0.9992261011997646,48.262716227492874,29.364100898299323,3.409088153969844,1.0482700984979936,1.0046279768876376,14.349790216666667,passed,
2025/09/03 06:45:00,0.6691295710670364,0.6436442274662445,78.549067420342,96.88165099090044,3.142457153680938,3.11,2257.9108525070556,2380.5058504625526,0.9720254745372638,0.9991910768712994,48.01649854514807,29.566586208624365,3.40013550741202,1.0530693164013116,1.0087674303491045,14.576025749999998,passed,
2025/09/03 07:00:00,0.6705793241054293,0.644139086623375,79.48744165065052,97.84712927761184,3.1403331780917982,3.11,2286.2918873807894,2399.9013823508913,0.9721797489163717,0.9991144583771857,47.79348244661533,29.589246860379944,3.4022941384564493,1.0596491995221047,1.0161595327954438,14.716208203888886,passed,
2025/09/03 07:15:00,0.6790234428023821,0.64329433136728,81.47905323813403,100.02164390222194,3.1429213571220553,3.13,2355.1559311432275,2435.787669533247,0.9719869641062691,0.9985111610414654,46.829469881932965,29.993020945921607,3.3701025705712717,1.0652850761560722,1.034472645181149,15.057558963333333,passed,
2025/09/03 07:30:00,0.6746348744398678,0.6459164887601119,81.62127208639436,100.36611726839573,3.1506327786871586,3.15,2352.5257712712187,2430.238192223797,0.9723425378485376,0.9990151501369592,47.24999001893204,30.339054841054196,3.382507684742357,1.0840539295234666,1.0436158408137022,15.06873291611111,passed,
2025/09/03 07:45:00,0.684757931730035,0.642078852962533,81.24893420519692,99.75340278957123,3.131139078203578,3.13,2364.5664172723605,2452.4504435649856,0.9716562456017385,0.9979961630469414,46.23121282694928,29.38290600577772,3.3249798129677566,1.047572578606299,1.0260681771096245,15.08274973333334,passed,
2025/09/03 08:00:00,0.6771255157537677,0.6481070198451819,81.10936709891402,100.01237626975109,3.137397790288557,3.15,2347.176175055497,2462.091774834001,0.971981489413954,0.9988227270469655,47.06366529249478,29.115515019909306,3.3425573303627165,1.0674017452473668,1.0275337283918708,15.088586638888888,passed,
2025/09/03 08:15:00,0.673272471607862,0.653638444906234,80.65220144027825,99.96757787670126,3.1403124251895425,3.18,2322.0506119188226,2485.147186129688,0.9717927290060938,0.999340722854984,47.59250907180143,28.37190605953574,3.3404703645544362,1.0822234136806166,1.0292423381192444,15.096102975555548,passed,
2025/09/03 08:30:00,0.6858033355343326,0.6395343332630167,81.73561041334462,100.00370997962037,3.1349151564412305,3.13,2377.356007973741,2439.004561033488,0.9718209847874975,0.9978846068511843,46.04570904114972,30.04841868174518,3.3408423209260487,1.0553851989574143,1.0384954142319516,15.098881746666672,passed,
2025/09/03 08:45:00,0.6855072019108546,0.6394823107630766,81.67386721680873,99.91504679337734,3.1346176730281363,3.14,2375.7307007233344,2436.7528693788954,0.9718616714856163,0.9979081659276726,46.06893046682447,30.05571314932797,3.3415118762662472,1.055247638685458,1.0379580413902352,15.08529604999999,passed,
2025/09/03 09:00:00,0.6857969075637419,0.6393926974808775,81.71201480120513,99.94910150697083,3.134959679272863,3.14,2377.1518701793248,2436.757784544715,0.9718716353490646,0.9979041892868984,46.02942020353496,30.115633587330894,3.3397465222804628,1.0581511359888855,1.0413158825575133,15.091412667222214,passed,
2025/09/03 09:15:00,0.6845652746826129,0.6384633585703778,80.89741388309069,98.98325591719492,3.1331766436835142,3.14,2352.773977866263,2420.304550432614,0.9718108896789094,0.9979240970064991,46.20330601776371,29.97854054284838,3.343729700541414,1.0492393258034303,1.0316691768164359,14.954898163333322,passed,
2025/09/03 09:30:00,0.6837129578435229,0.6388057862427503,80.93604057301803,99.01752041418864,3.133894064002927,3.14,2353.080437430128,2419.1734070080643,0.9718651472550673,0.997979523153955,46.291010164354304,29.95263844157356,3.347963445582836,1.0457372981647903,1.0266195034236072,14.955737995,passed,
2025/09/03 09:45:00,0.6839936685533621,0.6387861786906802,80.9789762068285,99.05704755333375,3.1336323193799975,3.13,2355.1282608915317,2420.433652676048,0.9718655996625645,0.9979613433627331,46.256001873629025,29.95302681017984,3.3457061418832392,1.0463423746919072,1.0275929640531072,14.964855155555556,passed,
2025/09/03 10:00:00,0.684252275622012,0.6385754808450238,81.0362195321453,99.12858301648501,3.1353425100665,3.14,2356.2716335460036,2419.5077064329475,0.9718339381818492,0.997948700283883,46.234481944202145,30.07942998191831,3.345557026225674,1.050141468043124,1.032052880995989,14.973703983333339,passed,
2025/09/03 10:15:00,0.6749300165276421,0.6450195048951152,80.0757218720504,98.54929866341817,3.139681676904057,3.15,2313.350920656898,2422.233231582167,0.9720325635226404,0.9988760418208896,47.31455292160395,29.439734693342167,3.3626222718763477,1.060581308868223,1.0214059558330961,14.868226792222224,passed,
2025/09/03 10:30:00,0.6749703257150972,0.6450081843453124,79.89948316191837,98.36314022036593,3.13863424751425,3.15,2309.6042982620274,2421.9788750686375,0.9719597022412739,0.9988384160504299,47.33322296135478,29.291624858646273,3.3584798254084074,1.0546822027654994,1.0157637304205835,14.850708992777777,passed,
2025/09/03 10:45:00,0.674181262663447,0.6455157283043476,79.8218419245894,98.29780012675435,3.139394411855135,3.15,2304.8477091750146,2422.519741609184,0.9719531165486143,0.9989183571601998,47.431071133740325,29.23633089145571,3.3622650633690356,1.057025183942659,1.0162616503089612,14.84107095777777,passed,
2025/09/03 11:00:00,0.6739555887100974,0.6456100306314554,79.81570062850443,98.27681017908387,3.139829561069481,3.13,2303.544150987857,2422.7470045708437,0.9719294256683766,0.9989256222582603,47.466037393277965,29.185015054948305,3.3649438400438623,1.0548362849813524,1.0136605577498212,14.839748684444444,passed,
2025/09/03 11:15:00,0.6727206217831979,0.6458814914299875,79.55969981120231,97.99177271376962,3.1384743798741366,3.13,2296.079786259645,2418.618273514814,0.9720040893837012,0.9990160820598915,47.591414567844225,29.09506521709398,3.366734778375405,1.0535653128957345,1.010402602563568,14.796959069444442,passed,
2025/09/03 11:30:00,0.6727069772574776,0.6456300075962432,79.23615924675822,97.62336335182553,3.137484108766986,3.14,2286.1640095046946,2415.543529348621,0.971922936506016,0.9990082624414881,47.61906251058411,28.985395148590282,3.3653715058847204,1.052343027734254,1.0094549217023157,14.751532687222213,passed,
2025/09/03 11:45:00,0.6716433880936713,0.6458841132693262,78.99797216546264,97.35993591167217,3.136779493349347,3.14,2278.580492776845,2412.296346236492,0.9719363574850267,0.9990716173917721,47.74297743562776,28.8638685686315,3.367843187948256,1.0490508953723345,1.0045082107307512,14.714246274444442,passed,
2025/09/03 12:00:00,0.6713872685751389,0.6455329389796652,78.6380235820828,96.94674410213815,3.1359692701914703,3.14,2267.8481093958867,2407.2207256640436,0.971861593561991,0.9990664839519076,47.797604329607886,28.774829552710646,3.367178260913869,1.0470614044962778,1.002660634226249,14.660872202777776,passed,
2025/09/03 12:15:00,0.6771831097529523,0.638654607645081,78.07397288445279,95.85426038710219,3.1279911971377112,3.1,2264.1808575995433,2381.9790559253574,0.9715540087497654,0.9983035206474689,47.19568643173067,28.912939020376584,3.355039171060675,1.0178072062029428,0.9904515724001569,14.53314731,passed,
2025/09/03 12:30:00,0.6795967240973619,0.6370155534528474,79.56177096506917,97.33034072222857,3.1403369822010427,3.28,2305.0792956165396,2379.221176678169,0.971750194569522,0.998183240538688,46.83693985397273,30.127882938366415,3.3689315733286844,1.039708060682616,1.0172109974125174,14.710282008888885,passed,
2025/09/03 12:45:00,0.6716226574075059,0.6430811945544931,79.16318932642092,97.35037109195133,3.1476564968623504,3.16,2284.518564548235,2381.5203339064483,0.9719882788935517,0.9989530974477585,47.72891108485191,29.699556252122736,3.3778606102750453,1.037152795476513,0.996799335426582,14.68708765333333,passed,
2025/09/03 13:00:00,0.6837888528364714,0.6400853250569912,79.03354576701958,97.0762645330963,3.1239203136539304,3.13,2300.521710254681,2429.4263072610224,0.9710814320491592,0.9978505048443987,46.54236852469061,28.380706084860332,3.3138330288862607,1.019805833397097,0.9989346989599776,14.775980694444442,passed,
2025/09/03 13:15:00,0.6791849751442962,0.6403167513488025,80.46811895047652,98.43585470852825,3.1392352985618617,3.13,2326.4213933924166,2415.3406168714546,0.971757433023929,0.998305899722729,46.88502957428123,29.697185637803774,3.374053894135986,1.0512040121323813,1.023246371822985,14.885506679999997,passed,
2025/09/03 13:30:00,0.6695438890364469,0.648150682113191,80.6546991414522,99.24662787554576,3.1523734805196897,3.13,2313.34108301598,2427.0342807499,0.9721562268827618,0.9993608915225025,47.92542254396309,29.644131554721408,3.4004730063248854,1.078499208718667,1.0271218341893813,14.943433584444438,passed,
2025/09/03 13:45:00,0.6785385733103754,0.6433774098079724,81.64512766930544,99.97894647994667,3.142512113798657,3.13,2357.181521767907,2443.254336497063,0.9718931371412287,0.9984605141582251,46.919722498601665,29.744783525438212,3.3796623307852376,1.0648072109640088,1.0324889790509402,15.085427836111121,passed,
2025/09/03 14:00:00,0.6727501704141181,0.6527694767113642,83.42808331261605,102.93351225614244,3.1644871248808437,3.08,2405.913601907928,2475.3709174677306,0.9724148364412241,0.9993611139603991,47.45575203655621,30.230993366552504,3.358706477243063,1.085790600569927,1.0349870291538927,15.446762014444449,passed,
2025/09/03 14:15:00,0.6803565731134988,0.6451213715708032,81.6521250643836,100.4248615095616,3.14510250142242,3.1,2364.898564542686,2455.1148864690354,0.971615089159841,0.9983721651536391,46.78813633122323,29.551469747325726,3.344336428554232,1.0518783903907205,1.0209873657070834,15.159436361666677,passed,
2025/09/03 14:30:00,0.6770486207430124,0.6457145696285823,80.74266508550637,99.4543046995529,3.140605283013748,3.13,2332.03058394677,2447.4398707408304,0.9716119462452105,0.9985912413926847,47.19325217786563,29.130554140235283,3.3612729488506456,1.0498630574313121,1.013483525925432,15.010430159999999,passed,
2025/09/03 14:45:00,0.669118083873575,0.6519418607174444,79.59562735466423,98.75179128190261,3.148192045865745,3.16,2276.585280822203,2454.17819944344,0.9714221314200203,0.9994436097655873,48.20775735555261,28.49791175282823,3.3816566916449453,1.0737089581805994,1.0180229088559545,14.893351959444447,passed,
2025/09/03 15:00:00,0.669855330424096,0.6476342265093858,79.31808249410913,98.12085701721719,3.1444188045828647,3.14,2274.2532942613875,2427.66546736108,0.9714966023894747,0.9991333456107822,48.09654078903056,28.812855959078483,3.394704625111888,1.052602653375187,1.0044958079597057,14.784801771666665,passed,
2025/09/03 15:15:00,0.66832288143723,0.6468369970541026,78.68454008447873,97.3881084868448,3.142801065536501,3.14,2254.1565267519863,2413.0253154314355,0.9714916010334018,0.9991877698821132,48.28056958322237,28.74689131902666,3.4040542354846153,1.0463061781361587,0.9975567992549659,14.66802406666667,passed,
2025/09/03 15:30:00,0.6680082332528726,0.646042581425744,78.50920203182102,97.19201932880247,3.1431337566723756,3.14,2247.457396871596,2408.0621921171405,0.9713742780679688,0.999126253909641,48.354554821625264,28.76801454557589,3.4118732095353437,1.0428556676774043,0.995066685390457,14.632920775,passed,
2025/09/03 15:45:00,0.6683126269159423,0.6443266543029349,78.0009565678176,96.57089742908612,3.1425241861488633,3.13,2231.527976865087,2396.897157616882,0.9711524378639523,0.9989888210672168,48.387575942908505,28.734915261963128,3.4176398521373215,1.0348545922963441,0.9901009553281515,14.544937928888894,passed,
2025/09/03 16:00:00,0.668624322665462,0.6439157600672043,78.02700260804393,96.62356108780214,3.142268020755952,3.14,2231.918681012875,2398.078337952052,0.9710550741566946,0.9989081149983655,48.38096332574124,28.71712643524626,3.420755169547577,1.031581427356687,0.9880953546911655,14.548691568888882,passed,
2025/09/03 16:15:00,0.6763509230145843,0.6358406985754795,78.67336273542793,96.74358352479213,3.1415684644447257,3.12,2257.661661018799,2377.206788651278,0.9708872264130488,0.9980618204799907,47.511208135739714,29.703147359612313,3.4297333176082674,1.0248852730021252,1.0018543831135298,14.560756558333331,passed,
2025/09/03 16:30:00,0.676728489580338,0.6351060932975292,78.8836028987241,96.93748994872988,3.1398202777159665,3.12,2266.0461966158664,2375.180339707713,0.9710345718874036,0.9980160319152439,47.41842124063142,29.90253352127762,3.432334787113526,1.0273264180292216,1.005861390056535,14.572617192222213,passed,
2025/09/03 16:45:00,0.6769446175531236,0.6344948635944024,79.02001017814325,97.07101040354752,3.142255723971849,3.12,2267.1134723036566,2374.291711510014,0.9709000890270091,0.9979272813152722,47.43550274078973,29.98054078733855,3.4425061470706666,1.0237334502449082,1.0035530737622689,14.584482006111118,passed,
2025/09/03 17:00:00,0.6738272764344433,0.6384822992644704,78.67373932907853,97.08163385214698,3.142407661621677,3.13,2253.1828312433045,2389.260916004769,0.9708350254566883,0.9982803805657853,47.830807443462575,29.424596876397306,3.4355086688798337,1.0257040353080964,0.9966375903237294,14.588450799999995,passed,
2025/09/03 17:15:00,0.6736235536852184,0.6396628206854065,78.91793741649393,97.53812397305165,3.1459335962123163,3.14,2259.984444558608,2392.7932388684185,0.970900331336535,0.9983936298455299,47.834507996701234,29.62628433953638,3.429989028933102,1.0336834590007358,1.0030240702362168,14.637329629999995,passed,
2025/09/03 17:30:00,0.6805131245704515,0.6343804726002857,79.15386165805685,97.44959434954117,3.1380937805521243,3.14,2283.4813246307235,2383.1071106019085,0.9707458882624356,0.9976166965329033,47.053048111838194,29.831551538138093,3.40862691727528,1.0083275560064564,0.9938734041374836,14.644192144999993,passed,
2025/09/03 17:45:00,0.6706553650102176,0.6413537016476293,78.84935681766152,97.60546215890632,3.1608916835111684,3.09,2218.6580759270114,2403.5172008901236,0.9704427028968687,0.9989015454094877,48.331119408680266,30.000930519082782,3.4975271030181765,1.10475841462589,1.065546787318585,14.610195392222213,passed,
2025/09/03 18:00:00,0.6685056609562251,0.6436389642683241,78.13157421784697,97.16307870302109,3.1680070500659587,3.1,2190.176691514859,2400.7085433198254,0.9701449446275274,0.999184705483036,48.67619357292128,29.860941419243556,3.4936515798079464,1.1137747378917522,1.0685749076250037,14.543956789999994,passed,
2025/09/03 18:15:00,0.6746749571769173,0.6358149652371349,78.14781234243767,96.599022226044,3.1566544219907953,3.09,2207.1240501116035,2376.3468950853267,0.9701511948606317,0.9983564296313383,47.94542895330952,30.311252850750126,3.48977434019393,1.0839776126275866,1.0589141050950643,14.46843382722222,passed,
2025/09/03 18:30:00,0.6764711444338929,0.6332873214263414,77.83108552545788,96.1333284292437,3.152325221394211,3.01,2206.836037021508,2361.508636173126,0.970158697197968,0.9980946797672767,47.728757292789865,30.40772792814001,3.478926810522269,1.0657680783132488,1.0471593780794326,14.400908133333337,passed,
2025/09/03 18:45:00,0.6701499377855795,0.6393737581005869,76.89163011065979,95.67089733444196,3.16288987845596,3.02,2154.857617196302,2374.408409006445,0.9697598619280621,0.9988684785285173,48.60166404430322,29.8501286554019,3.500365848023615,1.0979086794096276,1.061849163988856,14.325569671111115,passed,
2025/09/03 19:00:00,0.679723627065682,0.6275890754810058,77.2695268527663,95.26404682066561,3.161267583827926,3.02,2179.987785163994,2330.362051910341,0.9696029850574428,0.9977194666319936,47.515863106576894,31.21557052016316,3.5064881314502876,1.0774986102116648,1.0714126658979075,14.258422731666666,passed,
2025/09/03 19:15:00,0.6798466718588165,0.6274700748487495,76.75256877130843,94.77166661202138,3.1580203504208586,3.03,2164.256219648026,2329.4307937290287,0.9694902435565302,0.9977391631593736,47.53699578795153,31.058969304194104,3.5026722364594267,1.0829400661255324,1.0773580655826511,14.191155036666672,passed,
2025/09/03 19:30:00,0.679757989902254,0.6265540658655279,76.32701728730666,94.25190801786513,3.1528611586411763,3.02,2153.416901119447,2324.0076918759623,0.9694793367276311,0.9976857766785959,47.55108144423533,30.882141042157897,3.5045725154805174,1.0755481257120223,1.071182385406595,14.116698090000005,passed,
