datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/03 19:45:00,0.6738269262554429,0.632359419052308,75.85053949283507,94.31464933846797,3.1641755977221653,3.03,2124.5226149966425,2333.490762832028,0.9693240286752202,0.998390321780371,48.304038472317316,30.634887576818063,3.511757390943392,1.0995255089133127,1.0791745077903312,14.105937144444443,passed,
2025/09/03 20:00:00,0.6770014115326208,0.6286724165357709,75.96048277908578,94.16590392553371,3.1562787465440216,3.04,2139.467217316121,2322.1943486718023,0.9694732228602446,0.9979779976443454,47.88185921133013,30.835133517223678,3.5038377033834243,1.0800221991639627,1.069547859608336,14.082247575,passed,
2025/09/03 20:15:00,0.6773005875578358,0.6281939566717873,75.6720014641765,93.85751876365634,3.1537293161777207,3.04,2131.8716630308218,2319.0844116619073,0.9694297870022974,0.9979434404179325,47.85994606171956,30.742369133426013,3.502199051068266,1.0763994133217982,1.0671475958890122,14.037110657777772,passed,
2025/09/03 20:30:00,0.6768650700792712,0.6271803812729506,75.51720095799512,93.69108160603572,3.1567980098361237,3.04,2126.765267956649,2305.535369962256,0.9694645346298898,0.9979583097685163,47.900794506797716,31.057546620173824,3.5078948607331304,1.075885977735972,1.0678061514733903,13.99187783277778,passed,
2025/09/03 20:45:00,0.67073836799222,0.6326602119446402,74.8108850432185,93.36008712786503,3.1542234900554247,3.11,2103.393232923416,2315.568602621223,0.9696010162108726,0.998555535749808,48.58148463627771,30.224593882491796,3.502008706223813,1.0674692103017474,1.0438476142497708,13.938393223333335,passed,
2025/09/03 21:00:00,0.6742864213603977,0.6262939589922374,75.0158595753251,93.05081362604398,3.139539181649131,3.08,2125.894548823882,2299.264982048592,0.9698319756643465,0.9978754835269427,47.97387085772771,30.51548087126602,3.505812314120998,1.044050470847279,1.0341300055880598,13.892961732222219,passed,
2025/09/03 21:15:00,0.6721115253415904,0.6270759278013152,74.57292968563834,92.62935036680703,3.1400014264554854,3.06,2111.9779236450017,2295.429231955457,0.969779652754249,0.9980165498210434,48.206298214907925,30.32962304340503,3.505931609482035,1.0410262456315758,1.0272059418499937,13.839264755555554,passed,
2025/09/03 21:30:00,0.6722912001447997,0.628712285504059,74.68384649199363,92.79232835644763,3.1458252526673283,3.07,2109.6305433051843,2298.835774049167,0.9697764883324904,0.998199778687742,48.34479304380619,30.273305660106175,3.503840737482761,1.04420472720554,1.0279514108130583,13.868264666666658,passed,
2025/09/03 21:45:00,0.6661111787644571,0.6268458018710366,73.59349129979249,91.44891096482645,3.1354556050735938,3.08,2088.822298921192,2284.2749799103535,0.96966506447156,0.9980985268774987,48.61612539724532,29.989851413216666,3.5091618261354136,1.0374632446110121,1.0158536841381334,13.71165237444445,passed,
2025/09/03 22:00:00,0.6575727157056731,0.6257691464684391,72.63755579350833,90.45087294000511,3.136216196494185,3.27,2078.515729738643,2247.1128462392667,0.9698896022398577,0.998218386067205,48.99125086575162,30.52417518496337,3.499565205354838,1.032126126719121,1.0017798220194885,13.566106399999997,passed,
2025/09/03 22:15:00,0.6550486614590129,0.6281360132727307,73.82663300438632,91.5184925890294,3.1147884735479603,3.14,2129.7493010469475,2278.4389884433026,0.9708341046945436,0.9982515998368746,48.947245767528166,29.660065228104028,3.4985003545253632,1.007477681386943,0.9706066391559464,13.730574073333331,passed,
2025/09/03 22:30:00,0.6648854278312378,0.6306950884792608,74.91643885021932,92.67387398649572,3.130456722325945,3.13,2143.159929330647,2293.0871303896165,0.9708885410118994,0.9984310557903693,48.64848979892338,29.61701270179821,3.484445197684757,0.9998828011361007,0.9710961709340908,13.887479430000006,passed,
2025/09/03 22:45:00,0.6703761466746813,0.6313235431118064,75.93948132591206,93.71304286455131,3.1344046160718424,3.13,2171.5425622602143,2311.9311394466367,0.9708801037176747,0.9982747009451585,48.227867781544944,29.693950803607407,3.470109082306349,1.0033276722822677,0.9799766355877172,14.053020666666665,passed,
2025/09/03 23:00:00,0.6655702351077244,0.6369755867924687,76.78731764113182,94.94416366591219,3.1486914099981953,3.13,2182.7502329082886,2329.1806607039143,0.9711425381320272,0.998935241477036,48.714282050208524,29.952377096849304,3.485583749817819,1.0341580082984407,0.9963021792924366,14.206678047222223,passed,
2025/09/03 23:15:00,0.6683524377839581,0.6347772020412016,76.73995810131092,94.64497912219029,3.1429733016595742,3.12,2191.200683094369,2326.5935742846905,0.9710550456670831,0.9985659308234323,48.41314892139467,29.75613037706342,3.469720993167058,1.0140852791918897,0.9828859545318418,14.199306733333326,passed,
2025/09/03 23:30:00,0.6614565546890131,0.6394655352376376,75.5980810042855,93.70713912233839,3.151929425628602,3.16,2137.3102157443045,2326.3876173429135,0.9708685045564438,0.9993598046307118,49.278579720382865,29.354196991749106,3.489253922061077,1.042959012126106,0.9954697786364705,14.06926054722223,passed,
2025/09/03 23:45:00,0.6649293376293647,0.6341130433992073,75.76468010557664,93.34398475068237,3.144678694575719,3.11,2157.1069348852793,2303.745063825087,0.9711149441338192,0.9988317938397206,48.79807380514825,29.688368252116828,3.4840100479774243,1.0150305730297975,0.9795061402058023,14.02794624,passed,
2025/09/04 00:00:00,0.6649349089931889,0.6337452122811309,74.89586508797093,93.38359984055917,3.1306018513225062,3.13,2135.8381736362758,2304.8736338018657,0.9709069030717059,0.9987173356153933,48.77023305329605,29.57176000363739,3.4843470859144747,1.0041357691005683,0.9732971962608564,13.902100605555558,passed,
2025/09/04 00:15:00,0.6651637759861007,0.6331639142805819,74.91956952021975,93.36953597728966,3.1249421117526275,3.12,2142.502148059541,2308.9102416348305,0.9709579031195432,0.9986013980761326,48.636366236582845,29.52031251520785,3.4774444368863797,1.0065724240902054,0.9767594559664959,13.910406033333338,passed,
2025/09/04 00:30:00,0.6616397252944379,0.6377722790392809,74.86962296198246,93.64462432734123,3.1379627207378915,3.13,2124.074191152314,2311.5144158596736,0.9710332832873171,0.9992565953703704,49.207491555347595,29.506128089259935,3.4918545320596164,1.0207575925960939,0.9800200719345792,13.918711693333332,passed,
2025/09/04 00:45:00,0.6636718627620563,0.635101047769341,74.98058171684316,93.57297883668092,3.1319922948661083,3.11,2135.7568510555984,2308.350843247059,0.9710532640599852,0.998927942952834,48.8640947904254,29.68488797480676,3.4858984584112083,1.0190202309211618,0.9844101889937916,13.91891105611111,passed,
2025/09/04 01:00:00,0.6652890059503186,0.6345955419872547,75.1029384884254,93.64020136404423,3.1296516281274216,3.13,2141.940413651502,2310.7352722803485,0.9710394572327139,0.9987875255195026,48.74101645408767,29.51183406116423,3.4810935430818084,1.0058216475336723,0.9742016673706908,13.935323709999999,passed,
2025/09/04 01:15:00,0.6592529148197253,0.6413670272263712,74.75597436755042,93.84062698040786,3.1455875335480674,3.15,2110.1918007227373,2322.56675962765,0.9708781962139994,0.9996452314599463,49.53096001808754,29.392239943232667,3.494346939253156,1.0408517561640849,0.9917065944577234,13.943630066666657,passed,
2025/09/04 01:30:00,0.6646536589309184,0.6355728581556835,75.14711881814982,93.78240280110157,3.1325688448261952,3.13,2143.0188421877056,2308.225637501113,0.9711713939177168,0.9989392060487415,48.81311663653335,29.657733099061442,3.476741037632314,1.0098296035503314,0.9761337894528205,13.94382977777778,passed,
2025/09/04 01:45:00,0.6658498397560351,0.6342009589099511,75.35966397709866,93.87789136828408,3.133467196190998,3.12,2146.5232698567056,2308.683248225422,0.9710311011053928,0.9987644231274397,48.71569252498761,29.73368867948196,3.488552735258529,1.0077083853459992,0.9772095069029552,13.960243476666665,passed,
2025/09/04 02:00:00,0.6639734432720451,0.6358257045320315,75.2908570316716,94.01003436610227,3.141213758364738,3.16,2142.797497889218,2301.7737614917537,0.9711064618120111,0.999021211108706,48.91276216765981,30.042010967262847,3.483437087373835,1.0162696702244982,0.9813712037664583,13.961348390000001,passed,
2025/09/04 04:15:00,0.5908156067978563,0.5993989099203223,64.32843427302323,80.67402620399052,2.9606143611385347,3.06,2012.4813472676915,2188.082251932096,0.9690175829894602,0.9951170783828327,50.02352653330804,28.199420380579944,3.5398175818857363,1.0247941702258816,0.9845364458497613,12.43624891666666,passed,
2025/09/04 04:30:00,0.5903747367913561,0.5997228576196031,64.19306445356322,80.57971052039166,2.9635786867286966,3.06,2007.0928271762743,2182.7694509480434,0.9689992987261582,0.9952008663200164,50.094247863702854,28.30475621281352,3.5375944878543804,1.0257933975013236,0.9850019647359544,12.41698654777777,passed,
2025/09/04 04:45:00,0.5881288501909796,0.5893063285344642,64.3862325155695,80.0999075961645,2.929442805779922,3.04,2065.2003097211987,2166.9631543738133,0.969259795717841,0.9936501360968992,49.14741264891114,28.73065827651733,3.532388571525093,1.0016499804220569,0.9744627671407253,12.39788081277777,passed,
2025/09/04 05:00:00,0.586304119299305,0.5883359387774344,64.31783289774228,79.90464145115804,2.9259436290394136,3.05,2069.1393831649907,2161.4881538914133,0.9693983226036011,0.9935828838063738,49.15138196538853,28.851093282955585,3.5344451171653906,1.0037378720595524,0.9757988639413815,12.37857768888889,passed,
2025/09/04 15:15:00,0.6251721526217091,0.60994626639365,64.93111814663034,82.47618109858338,3.052741866929296,3.08,1913.4961913896163,2216.406310693258,0.966527314434295,0.9963219632878288,49.61402435202498,28.92357520100208,3.516205729814654,1.0986402152342567,1.0869079226154221,12.607526274444444,passed,
2025/09/04 15:30:00,0.6309362398649621,0.6098461912188535,68.66133389800567,85.74794108043211,3.0397835945390215,3.08,2062.1784465611795,2227.131774250242,0.9690701782458379,0.9960088682468201,48.87782085450858,29.14624948186976,3.4991627730496813,1.0041619291871748,0.98275239326649,13.038574841111105,passed,
2025/09/04 15:45:00,0.6261610047033835,0.6044146740052677,68.97919949808738,85.40063037001697,3.02129511678431,3.09,2102.361744359139,2214.756110823096,0.9695117447801231,0.9953295400457258,48.553861910035195,29.395589169345378,3.50696804857279,0.9928839300121671,0.9722283584648393,13.043287094444441,passed,
2025/09/04 16:00:00,0.6256207460666141,0.6040562463472162,69.15908850559195,85.27597985744968,3.0220916431582063,3.08,2107.960789062845,2213.628415409965,0.9696557043946091,0.9953476295478397,48.58274463059503,29.385826808056496,3.510958351133295,0.9952900111300375,0.9735782028514958,13.060238620000002,passed,
2025/09/04 16:15:00,0.6281280010592285,0.6051707541745927,69.62577046274669,85.5330504867531,3.032954092188176,3.08,2111.394910284022,2214.0010909319058,0.9697575708628265,0.9955505378272503,48.594044135617814,29.46180184444537,3.5132188264783135,0.9968174335540264,0.9744620256453671,13.11872750222222,passed,
2025/09/04 16:30:00,0.6276221349463135,0.6036795023684469,69.549988998055,85.09862033298674,3.034070047139228,3.08,2110.997604259853,2206.2742972301594,0.969690318073887,0.9954084451819085,48.59226547945961,29.4187499328259,3.51667587881174,0.9903614728198998,0.970222717191098,13.098905361666665,passed,
2025/09/04 16:45:00,0.6334867609060731,0.6064443414263462,70.48965611622525,85.93189899265423,3.0501657505695343,3.1,2122.8295420381955,2213.40899599219,0.9699860204457154,0.9958030555844584,48.50896525984843,29.624027485253716,3.509120952323553,0.9988863007546476,0.9776050849484602,13.226246274999992,passed,
2025/09/04 23:15:00,0.6324107313364893,0.6024111213441354,65.71203942377771,82.07024268567814,3.06929374048122,3.07,1955.8465545203885,2168.7618803589207,0.9667849846380477,0.9955030508988155,48.7245823191505,30.192606111490694,3.482290491099502,1.0632549875326922,1.0714007376067256,12.659634851111107,passed,
2025/09/04 23:30:00,0.6149534491967954,0.6041465328610227,66.81732029934382,82.9424914725496,3.0097084772732234,3.06,2046.714944823551,2200.3398457611634,0.9691614390635839,0.9955274899922133,49.20873683928105,28.68066588430868,3.4975217207070273,1.0071735186105346,0.9819646380833884,12.782396806666668,passed,
2025/09/04 23:45:00,0.6156931913367732,0.6021959521595348,67.50475150308121,83.45796208647083,3.0028151912298666,3.06,2078.5382125571355,2202.2018235072405,0.9694880863635671,0.9952092196005385,48.89671137203409,28.8673376847147,3.5028199272887504,0.9979844142691127,0.9737173337133099,12.854271209999995,passed,
2025/09/05 00:00:00,0.6387824535765423,0.6110127842182115,70.28130070998411,86.75985652608108,3.058571782115136,3.09,2100.310386828903,2228.9912872712903,0.9697024427959317,0.9962342836234278,48.443046821660396,29.658603775046235,3.4858736907867955,1.0118026089302736,0.9911299065402466,13.24147993666667,passed,
2025/09/05 00:15:00,0.6453338070480559,0.61728175117152,71.62948274648615,88.40623851571995,3.0687472611094173,3.06,2123.6500836379905,2255.951804834632,0.9703371793699048,0.9968594878113235,48.45737009122956,29.174270961365767,3.472539502087715,0.9976422256278271,0.9697758805018463,13.439891299999992,passed,
2025/09/05 00:30:00,0.6527757952445198,0.6221593752636672,72.60361462618263,89.71566248574818,3.097199955157148,3.11,2112.051591060488,2274.114299643433,0.9702231318146669,0.9975733581420773,48.49770867144252,29.73318464633222,3.4871743083386115,1.0459940962846714,1.0141887766646107,13.584832799999994,passed,
2025/09/05 00:45:00,0.6651669763098478,0.6284677201958899,73.6133703094593,91.1036259250864,3.1292507976056037,3.06,2104.119595514876,2286.1217123906495,0.9702006364902428,0.9982459814141437,48.51073255042604,29.518716692070154,3.471493756962638,1.0247604037749902,0.9981841860462667,13.738166114444432,passed,
2025/09/05 01:00:00,0.6694152704076862,0.6348645253689233,76.20952021289649,94.22900214324076,3.1355158122512514,3.07,2196.9413139468156,2310.2309574660912,0.9714524177838537,0.9985337826469833,48.16288056854776,29.606347425194627,3.420231946772672,0.9832327415555572,0.9546748889212796,14.132309925555559,passed,
2025/09/05 01:15:00,0.6720437841517759,0.6335052906809018,76.15350698117103,93.96255388964003,3.13403480586994,3.05,2170.797909528852,2336.3200984315586,0.9708355998654975,0.9984629886796587,48.043538068178165,29.529683360193044,3.460536932624088,1.0395118610882572,1.01385877765414,14.125464711111118,passed,
2025/09/05 01:30:00,0.670090537499398,0.6350227463976774,75.50809390125076,93.49132101357866,3.1449634461456615,3.05,2140.488044887135,2330.973944250191,0.9703795035246173,0.9986851136806042,48.41744376428679,29.491252321612613,3.4662362239890263,1.0473771306067385,1.017201858018167,14.062584506666656,passed,
2025/09/05 01:45:00,0.6654199067237794,0.6396767144574254,74.72721370992643,93.04106264935442,3.1509760919292997,3.06,2106.2126703882027,2336.730644250042,0.9702408843961532,0.999291916051065,49.00754223054856,29.095123793166433,3.4653313762522973,1.067161351664404,1.024072960736057,13.999608162222225,passed,
2025/09/05 02:00:00,0.6652678487845105,0.6378341527010862,74.50498194854954,92.62852375188287,3.1478476254041428,3.07,2105.700340569826,2320.978570932757,0.9704061520968784,0.999188002860781,48.97503252031626,29.16774219293657,3.465575367032604,1.0494392269302082,1.00919154474844,13.9345107,passed,
2025/09/05 02:15:00,0.6674290796921206,0.6348735726773165,74.0747010826937,91.95749350436562,3.1438560162469926,3.05,2097.4951844861353,2308.1039465668123,0.9702906452626389,0.9989228772909825,48.75767563058711,29.229447444647235,3.460818898743144,1.0419659956261031,1.0086134116546406,13.850569333333333,passed,
2025/09/05 02:30:00,0.6652379905624921,0.6198744568812943,74.12493329554479,91.0350221168369,3.113705946086602,3.02,2149.8732435410348,2271.401654720378,0.9702192192124833,0.9971899482108177,47.59752449876659,30.57461857723883,3.472523744208007,1.0383024106768726,1.0236267910363699,13.766549939999997,passed,
2025/09/05 02:45:00,0.6651180790512998,0.6259788006719826,73.2948881876498,90.59054458307159,3.1263915615315696,3.05,2100.046548160708,2281.581541586558,0.9699836241825034,0.9980080422884117,48.24376237075539,29.871976280277337,3.4667546509376503,1.0506508574579756,1.0267475319533315,13.698685085555546,passed,
2025/09/05 03:00:00,0.660109731194628,0.6342562118450646,72.3812536687903,90.12804018949494,3.1359655099913755,3.05,2047.6491005199268,2294.513610331267,0.9699701800630413,0.9991010084642812,49.264782970975055,28.82387129608694,3.474537927149052,1.057256869362168,1.0172278665367744,13.6168725,passed,
2025/09/05 03:15:00,0.6514835376347607,0.6236430927773638,72.1089379020828,89.17600770578109,3.0952724862539083,3.04,2099.0566350816207,2274.6180107277346,0.9702345377503936,0.9977374998932957,48.632522462416624,29.242822436055107,3.472629836093334,1.0365204484729433,1.0034662315854037,13.537714795000007,passed,
2025/09/05 03:30:00,0.6476413877064228,0.6215813050330664,71.68859988765982,88.63735921955036,3.0919295885709475,3.04,2096.3679980132165,2258.9829549248875,0.9702043620095229,0.9975772139427449,48.713687470371795,29.49554472894832,3.4769708910738806,1.034427306473238,1.0015298618818775,13.466438479999997,passed,
2025/09/05 03:45:00,0.6425424579649062,0.6202262411726642,71.0509266734317,87.87167239822323,3.076586734781686,3.03,2090.1503361919877,2261.049926962603,0.9701573335644257,0.9973957192162332,48.8191485320456,29.09433365712322,3.4801668549879974,1.0349209534383228,1.0004040005349688,13.386845009999995,passed,
2025/09/05 04:00:00,0.641598968730429,0.6101376109775069,70.68804852902252,86.95171923783631,3.060666545651181,3.02,2109.813237017567,2236.6517246431513,0.9696816684847053,0.9961484153763975,48.044358464021606,30.04197853807299,3.4826952238088205,1.0431750515228184,1.025146239988762,13.303079900000004,passed,
2025/09/05 04:15:00,0.6360803205427892,0.6110808749463985,70.05654193188995,86.35590009993378,3.0547892510489327,3.03,2098.2831676316086,2229.1020997680544,0.9698360297803507,0.9963174037321486,48.45568028118836,29.639138034090383,3.4813672317949846,1.0263871158809732,1.0027264716599942,13.219250000000002,passed,
2025/09/05 04:30:00,0.6322820244325695,0.6093348391627842,69.4947341552037,85.67906853166086,3.0447871715683137,3.02,2094.161428868871,2222.5688972215453,0.9697946540033312,0.9961134796895941,48.50068380672352,29.531572429903,3.4784458644574383,1.024366349985641,1.0011472968660236,13.143525120000001,passed,
2025/09/05 05:15:00,0.5876488502625633,0.6020296240237397,64.0296495821548,79.68288737939652,2.9597089235421867,3.05,2009.0119829484715,2181.994657828895,0.9698096133076828,0.9956643455941538,50.33344844481624,27.3967798606795,3.5073430440567863,1.0152167314453366,0.9684538295140471,12.404159753333333,passed,
2025/09/05 05:30:00,0.5953765662530127,0.5948745807465571,65.04468801374408,80.31534858092107,2.961676363817831,3.0,2052.288119614014,2172.138403585264,0.9695073415001892,0.9946006497031324,49.265450816998495,28.75260637490162,3.5084242420627167,1.0254964755511542,0.9958789061879177,12.51138418444444,passed,
2025/09/05 05:45:00,0.601774179734973,0.5985358756786692,65.72536357701497,81.21806814543207,2.978207000620733,3.02,2053.6689281495483,2183.363473349051,0.9695438946277485,0.9950211011886809,49.19641613488088,28.817129913696295,3.4990008947187263,1.0298777985923182,0.9999328534134095,12.618759560000004,passed,
2025/09/05 06:00:00,0.6083169916433789,0.6018288968940951,66.46574512250766,82.16077871211158,2.996904326959376,3.03,2056.065021626218,2190.4121733638344,0.9695778055695959,0.9954174735104274,49.13146154080382,29.0261885941648,3.49322853498554,1.033357479585889,1.0035672728546798,12.726285879999999,passed,
2025/09/05 06:15:00,0.6147209860819823,0.6087752065317799,67.08597075417035,83.16545085288936,3.017779057057029,3.05,2047.8335061090102,2205.016311996925,0.9698081309913098,0.9962561627662772,49.38130518372272,28.592265672055415,3.477529035295645,1.0216638108176612,0.987070436148995,12.834161113888886,passed,
2025/09/05 06:30:00,0.6184527389366823,0.6094451624472826,67.88196390815344,83.94795036325594,3.0201573006822864,3.02,2065.195232024618,2220.0089953507213,0.9699357010386729,0.9962668534034268,49.16774309036954,28.658655376118364,3.4837664977914575,1.0298037785230925,0.9951073888601707,12.941990832222226,passed,
2025/09/05 06:45:00,0.6264163218346082,0.6201197819907275,68.37942890349157,85.1283961911184,3.0646021356316626,3.04,2024.0983065825556,2231.733915494264,0.9698424521793712,0.9977282701818385,49.79432217472778,28.5959377489888,3.480930069250752,1.0477454150333292,1.0040195830281522,13.042432516666663,passed,
2025/09/05 07:00:00,0.631625064965414,0.6181172703325953,69.2488312819241,85.88418212380562,3.0608702246934727,3.05,2059.3971042175767,2236.949147982739,0.9700531772875923,0.9973153049331585,49.22517631437141,28.861050717414173,3.4689031181154624,1.0368207455696874,0.9996070403854262,13.150558318333339,passed,
2025/09/05 07:15:00,0.6356305323156134,0.6201659751462828,69.99283743740143,86.818709053224,3.0653487675809403,3.04,2073.930907155281,2251.461101959499,0.9702609537861199,0.9974893704162894,49.03100886279475,28.9678630212212,3.465115529899279,1.0467803337425354,1.007756294799032,13.258835064444437,passed,
2025/09/05 07:30:00,0.640812429243309,0.6198093206617699,70.80127407409525,87.67758510034719,3.0645264264685106,3.04,2100.7452276405124,2261.2560395373066,0.9704492478674646,0.9973038557267729,48.596960444233595,29.11881774199657,3.453522595459311,1.0409220610148984,1.0057885587577367,13.367468155555553,passed,
2025/09/05 07:45:00,0.6495359422088043,0.6289207470083907,71.45234104261299,89.03340459996505,3.1036437885567993,3.07,2071.7715938733872,2272.673688920025,0.9703895491844027,0.9984668745627036,48.983500948007816,29.177542048129162,3.448430821201407,1.0542533410081607,1.012938340942204,13.483610616666663,passed,
2025/09/05 08:00:00,0.6533916230299288,0.6253063082274226,72.36501745279978,89.77827219538408,3.0921293865528994,3.04,2113.951747249872,2281.836983396948,0.9705767745668227,0.9978596217565682,48.33861621069095,29.435384296143756,3.443782305320595,1.046286797731099,1.0116150682944587,13.592347511111104,passed,
2025/09/05 08:15:00,0.6612296291486371,0.6326977127116623,72.92796846032876,90.94398859316419,3.124526009351143,3.05,2089.8195628105505,2292.816837475305,0.9705208491144126,0.9988067347131668,48.62119461601985,29.553642441602154,3.4384460042537297,1.064062098717195,1.0266596137213158,13.693661422222222,passed,
2025/09/05 08:30:00,0.6674150430291227,0.6331939640275248,73.7253030184861,91.87205843009852,3.1293755844215014,3.02,2110.183500302947,2300.5029218420555,0.9706483723210259,0.9987406249752783,48.25697914884832,29.688628862227578,3.4253379612901846,1.053314996980497,1.0236575901601508,13.802694399999995,passed,
2025/09/05 08:45:00,0.6631515830571442,0.6436778716982926,73.98636553432092,92.97646886610612,3.1498019932323595,3.08,2084.72020919188,2332.094339751645,0.9706341180207135,0.9999254225674826,49.152384105335514,29.299116893898564,3.441059350730327,1.0954232511087596,1.0444794067561516,13.912091270000001,passed,
2025/09/05 09:00:00,0.6656163318074261,0.6441615054748885,74.40786945496737,93.5139585235452,3.1436145532293778,3.03,2096.695645169983,2356.3481448404305,0.9705185964545096,0.9997715860288466,48.90008160227544,28.993147135305577,3.4374606952561804,1.1041396331283524,1.0556598209832402,13.99865326444444,passed,
2025/09/05 09:15:00,0.6657732479289721,0.6406799777031869,73.8491996086318,92.79543790152361,3.1452786710238008,3.05,2087.6919574260646,2321.6193827700527,0.9705530276562073,0.9995774777446924,48.871222505784075,29.46990331722344,3.4362813832625365,1.0773766895251375,1.0354872103699941,13.868512912222215,passed,
2025/09/05 09:30:00,0.6626746626042064,0.6376768170122558,73.83476578220767,92.64666308776314,3.1289334073963433,3.13,2121.9998158240464,2294.2841745045885,0.9713572070767355,0.9992527103526745,48.69891654777999,29.643736287698992,3.4118818508394573,1.0241247525403243,0.9850234821603333,13.818258513888894,passed,
2025/09/05 09:45:00,0.6431381228082145,0.6310653636077705,71.9393544506405,90.17768434076696,3.064623878483057,3.12,2117.5064639277634,2309.066224240047,0.9713272039662174,0.998382207460716,48.98416677174394,28.281969562561606,3.4422434418015837,1.0318169780525377,0.977494781165484,13.565780360000007,passed,
2025/09/05 10:00:00,0.6346913087178963,0.6263594229236391,70.15672221614656,88.24400651047351,3.0577018115077887,3.08,2073.572439755782,2280.497587392949,0.9705893844221976,0.9980534637946215,49.24900458730415,28.66099273156482,3.461179853258917,1.05500629930988,1.00361193239477,13.313447809444442,passed,
2025/09/05 10:15:00,0.622264693472339,0.6140758670364358,68.6196124342904,86.06152361058626,3.0147049599893903,3.09,2093.146496826075,2239.3706269286117,0.9705340231193196,0.9965965967003187,48.81218449853467,29.14882042411221,3.4546435198204826,1.0350315039968638,0.9942560407547943,13.061260862222221,passed,
2025/09/05 10:30:00,0.6072733973052932,0.604721419006433,67.03020583024733,83.90183769053328,2.9661115051319977,3.07,2102.138234915085,2218.2458530828862,0.9705934182563158,0.9954402832871075,48.759245333153494,28.812655009861157,3.4654800529936147,1.0178328513768429,0.979517096371067,12.814740949999996,passed,
2025/09/05 10:45:00,0.5966070112698637,0.602890007562999,65.3777691313026,82.22000723195171,2.9535776925458443,3.06,2063.3995240955524,2198.609484163109,0.9702723245746283,0.9953872634173957,49.3320159204895,28.5150649137815,3.478088360926342,1.0174543194337118,0.9751194425865011,12.58817473222222,passed,
2025/09/05 11:00:00,0.5861858011817489,0.597012111197679,63.86480292155917,80.44674372488535,2.9301925774295956,3.08,2050.1246580538564,2168.2167216935595,0.9701329606577375,0.9947593657941343,49.46368532262933,28.587852613805246,3.4783817919556728,1.008746588387278,0.9687533494862889,12.360552599999998,passed,
2025/09/05 11:15:00,0.5706095504653121,0.6027039702539222,61.9491388183333,78.8332346780439,2.9165381079772725,3.1,1983.3171582035302,2173.9025938157333,0.9702116634509793,0.9957904843991432,50.906554467857674,27.048372523175836,3.5017694842261866,1.014486702669374,0.9524282859545312,12.124689830000008,passed,
2025/09/05 11:30:00,0.5602214511557849,0.5960312871015727,60.23942990541463,76.77366377337954,2.8841159289271947,3.1,1962.587195509796,2158.64597711835,0.969787084514322,0.9949745670094085,50.999267594763474,26.50134020581029,3.505422937377906,1.0078624212307847,0.9502449812372552,11.886114239999994,passed,
2025/09/05 11:45:00,0.5485289198409254,0.5868377330343115,58.693394224403285,74.74997825123643,2.855718407542033,3.1,1946.5125640650429,2129.7275910221333,0.9692646342555402,0.9939368242898519,51.01717125220993,26.810918636417153,3.533215619453696,1.0173965804568261,0.9643011326942285,11.64059404444444,passed,
2025/09/05 12:00:00,0.5705535617281596,0.5866056526743512,62.23919979701013,78.29964014012404,2.8617194408048583,2.94,2049.4569249750657,2193.052849702701,0.9696907016499645,0.9932689501738504,49.327277659020396,27.366251739496633,3.5247533277568195,1.0269501178688774,0.9885711417241732,12.140872700000006,passed,
2025/09/05 12:15:00,0.6233654207488449,0.619031742267356,68.55790307679219,86.96543452227881,3.020693684870364,3.06,2069.9044716208937,2260.217716486593,0.9702639612759991,0.9971119093102374,49.149661313270016,28.941629016997588,3.467199712670974,1.0479549790798073,1.0004923430572492,13.079972748333327,passed,
2025/09/05 12:30:00,0.6122579864998982,0.6181474073542306,66.92954399615796,85.34450406957089,3.008231176953261,3.06,2032.6896299673483,2242.187226671778,0.9700538502557946,0.9971893909888456,49.7499992236155,28.661239197866987,3.476877136109331,1.052969636122743,0.9991098805974061,12.859817837777776,passed,
2025/09/05 12:45:00,0.6003380331040852,0.6123050146261229,65.38961784502253,83.4702119996175,2.9770609065688416,3.06,2019.3379591869116,2226.3714479593345,0.9698239981081848,0.9965277797167698,49.93913317081491,28.28299931750936,3.487930013290027,1.0448027135821867,0.9913029040263102,12.639735496666662,passed,
2025/09/05 13:00:00,0.5838738129702307,0.5998035478375431,63.69234764725748,80.99292735694075,2.9178238198502164,3.06,2038.016986786323,2200.086025802665,0.9699381105043609,0.9949648274321133,49.702053827356984,28.00455061157319,3.498555644635759,1.0231346457133326,0.9754032075525308,12.366037921111111,passed,
2025/09/05 13:15:00,0.5748295639062615,0.6000528357974687,62.1369313487578,79.54009681104239,2.913292551642628,3.06,1991.3310293146817,2183.0401656218046,0.9695573835312893,0.9952042331641597,50.37101731994319,27.723876768031737,3.5061495359191333,1.030217293026739,0.9764473795400176,12.161164509999999,passed,
2025/09/05 13:30:00,0.5643303544918008,0.5940791615997573,60.88561887551261,77.95325864290623,2.884657701505622,3.05,1985.709011414863,2162.0661002578354,0.969560474103993,0.9945429764428477,50.46142843645624,27.579779921606068,3.515178937813329,1.0214929475752934,0.9686798737529081,11.964911419999991,passed,
2025/09/05 13:45:00,0.5566866603661764,0.5778857388300818,59.81989176115414,75.99443098090967,2.8394269470466846,3.02,2018.3748442628746,2123.5485603910724,0.9692032826244091,0.9923164119767941,49.469304001916946,28.36773850604211,3.5212113140970844,1.010589011808658,0.9788853035749864,11.760688927777768,passed,
2025/09/05 14:00:00,0.5478747416747172,0.5731321904533025,58.54499788232181,74.39035956070516,2.8145514289893803,3.02,2009.4059892214389,2096.5403431828604,0.969155385194317,0.9915987773229069,49.493096143629785,28.163517473474194,3.5245080892717566,0.9991727282470201,0.9692159246481271,11.556397117222224,passed,
2025/09/05 14:15:00,0.5382025298035543,0.5709661133188956,56.93024756026084,72.8472490953866,2.800594428477044,3.01,1960.3578501607096,2093.014392735992,0.9688510120205802,0.9918564660853973,50.204164901541034,27.57495742921832,3.5304184696005096,1.00274703237307,0.9697547163065676,11.35185172,passed,
2025/09/05 14:30:00,0.525569931345094,0.5667821379420769,55.352143707580105,71.15678606997449,2.769552973563399,3.05,1920.9113200941044,2101.1544684191294,0.9689543704757946,0.9920250642121953,50.92696447522327,26.717959900330236,3.5511757627642315,1.015585559592158,0.977573187603321,11.139324264444442,passed,
2025/09/05 14:45:00,0.5090401174772966,0.5555227067286698,52.19123943158737,66.95279448588028,2.716870326056078,2.87,1871.4191825800613,2041.833824108627,0.9677884128270592,0.9898897386688315,50.77602615362646,25.962599299669527,3.5832890647183238,1.0194397178514554,0.980271451259804,10.631800972222223,passed,
2025/09/05 15:30:00,0.5129400432308897,0.5607208659568997,53.086545042839774,68.32710242500053,2.7816197964124587,2.78,1838.0239219025384,2038.3464866534057,0.9668126334236846,0.9912966471320552,51.37555463201113,28.425547009112353,3.624921897729082,1.1101553151980887,1.0621951990915426,10.782588666666665,passed,
2025/09/05 15:45:00,0.5398523384238124,0.5778020806111617,56.79507964252137,72.97382160228744,2.8338335816719833,3.01,1927.8294469664622,2076.026580447923,0.9686053936091393,0.9927861971000924,50.77490873806874,27.784392762245233,3.518388397549694,1.0045452519115419,0.9633653034823713,11.346261666666667,passed,
2025/09/05 16:00:00,0.5639466028564057,0.5840353745748345,60.91200390577909,77.33416723344084,2.861176887110211,3.02,2024.5802062510395,2145.8142960097275,0.9694350638367112,0.9930839604948667,49.57018437585203,28.179298115634264,3.5156940188037606,1.0119933888589765,0.9752754422474588,11.93223636,passed,
2025/09/05 16:15:00,0.570478394762327,0.5909259749812864,61.57466615227104,78.39069981881157,2.8937430338748498,3.02,2006.5787811598557,2157.3485045784605,0.9692796280440766,0.9940422547501431,49.873597734077805,28.369079520077843,3.5136499293285692,1.029221627324633,0.9867207856366315,12.049335576666664,passed,
2025/09/05 16:30:00,0.576271730172451,0.5943459976198703,62.417427021107514,79.35281639067101,2.9089710623945,3.02,2014.5316417365993,2170.359233382412,0.9694217561676697,0.9944446035519168,49.82896036662259,28.404535008068585,3.510828295396708,1.0325921435182048,0.988596742800742,12.173726455,passed,
2025/09/05 16:45:00,0.5829496255337745,0.5973948122886927,63.20103659438472,80.24679879596968,2.9242176856897353,3.0,2018.5439782203807,2187.035702938508,0.9693360312739001,0.9947395232798324,49.73473084351302,28.325301191040598,3.5086238120919706,1.0361974139752386,0.9928977513884114,12.298030482222222,passed,
2025/09/05 17:00:00,0.5901768861227452,0.5995451310381794,64.03823953505477,81.16425007398547,2.9465877841495356,2.98,2020.7997069256382,2192.4452562082906,0.9691582716735561,0.9950043558229634,49.59141809713475,28.76328122806282,3.512737977890508,1.0474842457072704,1.0064906699465692,12.414696139999997,passed,
2025/09/05 17:15:00,0.5970053210396508,0.6029337383584751,64.78556870636984,82.04582781889032,2.962983496731459,3.01,2022.7242235972633,2206.5534856370673,0.9691566723583924,0.9953818550139898,49.520735688747195,28.754186727985648,3.5070728861395715,1.0541697720706837,1.0136238075853505,12.531280055555552,passed,
2025/09/05 17:30:00,0.603019892868106,0.6061397027153744,65.68734537042589,83.07873342369898,2.9860757314908266,3.02,2027.902103164074,2207.749624528874,0.9692909150296064,0.9958400257459524,49.5436532562519,29.168753339016543,3.509409061958149,1.0580484361702178,1.016231885548243,12.647976831111103,passed,
2025/09/05 17:45:00,0.6100289656433727,0.6056403894214561,66.63248713983477,83.90359994825926,2.9909781045787707,2.99,2054.412413356309,2215.8093069798742,0.9694196775958132,0.9956409436220234,49.07431094744605,29.307371995636498,3.4994329536619233,1.047544104352215,1.0123630554930423,12.772139667222216,passed,
2025/09/05 18:00:00,0.6183919772256691,0.6140927781292185,67.33364641425486,85.10688828239726,3.0341061656017025,3.07,2036.0829380322034,2206.8782342840345,0.9696534200116907,0.9968206308908129,49.517850704570904,29.513127567258095,3.4800279462394306,1.0291828410228794,0.9894624839191478,12.873594653333328,passed,
2025/09/05 18:15:00,0.6040273998778781,0.606355560002803,66.5920722103844,83.57482838826213,2.9753061757245827,3.07,2060.6003039163293,2229.339190276107,0.9698573084415786,0.9957560671944944,49.43540276912421,28.47747572239855,3.5167851610975465,1.0398299487531097,0.9954053387119727,12.763883470555548,passed,
2025/09/05 18:30:00,0.6047638190945158,0.6024221310944576,65.8986530174014,82.69019959404116,2.988656342782561,2.96,2033.8647910673542,2202.7472114838315,0.9689639879072129,0.9953805773702392,49.313095925471295,29.29079177479432,3.523787945200767,1.056446667267267,1.0223386520925184,12.66177733333333,passed,
2025/09/05 18:45:00,0.5985059074366905,0.5949262644813131,65.23492492852013,81.45131427928608,2.9585584472087234,2.99,2052.496670349441,2190.177754667031,0.968950897430865,0.9943653326608861,48.955308697755406,29.275611513717966,3.5223730662550845,1.0482346442665424,1.0212098524901727,12.552200258888897,passed,
2025/09/05 19:00:00,0.5949207046620674,0.5933896449088077,64.62559819927088,80.70733938493375,2.9594514979079247,2.98,2039.1117651628692,2170.434262360591,0.9688095537520935,0.9942873039239006,49.152071904475676,29.446662271529622,3.52400330316279,1.0428758265353828,1.01640528443727,12.45794729666666,passed,
2025/09/05 19:15:00,0.5881395121978317,0.5899893251329503,63.92578254944067,79.68737689814373,2.938933369993719,2.99,2040.4596476446486,2163.7968918720694,0.9688989558050121,0.9938811457749323,49.17643868432004,29.213138525567835,3.5259520287197836,1.041974007350383,1.0148396111945204,12.356029839999998,passed,
2025/09/05 19:30:00,0.58346749357172,0.5913760913869434,63.034359221818484,78.83629386040604,2.942702305143499,2.98,2005.6112327786132,2156.090283407478,0.9686284481142806,0.9942229488525794,49.67808006527577,28.978541646637115,3.530701954026739,1.050745621634616,1.0186480307177221,12.246648645000006,passed,
2025/09/05 19:45:00,0.5773743512587747,0.5891975840385075,62.31825500710702,77.86744409545139,2.929140528621664,2.98,1994.584872578716,2151.6349148737086,0.9685295522759316,0.9940019257006089,49.90572801548719,28.57194950771549,3.5421881537375866,1.0469107715554542,1.0132349984831357,12.144860419999999,passed,
2025/09/05 20:00:00,0.572626132928031,0.5808061488591382,61.763017057632595,76.72807110865429,2.903335473273191,2.99,2018.3353079386068,2127.1082496963313,0.9685512407766889,0.9928308257409946,49.408052698492206,28.7872266804536,3.5360379413132943,1.0239834472278349,1.0010262400256908,12.035613333333332,passed,
2025/09/05 20:15:00,0.5703185460969723,0.5840572163279086,61.372298009014315,76.45886970843631,2.9094100978185153,3.02,1994.8998020752879,2127.6241793301606,0.9686153821599517,0.9934044885395571,49.91009644023834,28.449876521369273,3.5350870051451655,1.0283210602006225,0.9983728108292766,11.994112900000001,passed,
2025/09/05 20:30:00,0.5722959568841871,0.5846190532602482,61.99313461028348,76.95116730413395,2.9073772177913133,3.02,2014.0875291526206,2138.4231539427988,0.9689512851547957,0.9934196552298524,49.80473179502103,28.18545352092762,3.5385881618692174,1.0176784233838327,0.9868810995182484,12.072914956666667,passed,
2025/09/05 20:45:00,0.5768338054230366,0.5937002696261195,62.277182752446926,77.73676979598648,2.943310290813369,3.02,1977.0971624133645,2148.9836317614804,0.9688157337130687,0.9947493168857122,50.447159227527756,28.09083360233541,3.537499127610533,1.0363455441528486,0.9950604381023662,12.14433606222222,passed,
2025/09/05 21:00:00,0.5808023435742471,0.590678571187692,62.96911256775047,78.14258605834526,2.938464663587364,3.01,2010.47830882896,2149.2529998446935,0.9690052202861642,0.9942249396997861,49.905194880509875,28.32271770979995,3.5302197616774413,1.0226659873943382,0.9892123728134041,12.223223460555554,passed,
2025/09/05 21:15:00,0.5872169216727422,0.5955526918180429,63.57425342406335,79.02180674985743,2.972334132474856,3.07,1999.3688749515397,2140.189906670092,0.9690217358645132,0.9949807116752489,50.09788513929282,28.894065520792527,3.5232854602862576,1.0246299300006434,0.9893347139610669,12.304151860000006,passed,
2025/09/05 21:30:00,0.5889512313607944,0.5946208361080393,64.09285446588163,79.30193032192905,2.9572470969650957,3.08,2027.8857732763759,2157.545766689797,0.9693958636613066,0.9946788382852724,49.7897731176295,28.288282031214965,3.514916795025072,1.0073064113992065,0.9741961758599721,12.377355271111114,passed,
2025/09/05 21:45:00,0.5917197713068938,0.5991908480110762,64.66288329708188,80.01895091600693,2.9700529426373867,3.07,2030.202733913015,2164.350383694829,0.9697792772203745,0.9952846473576414,50.02670834148196,27.997773303864456,3.5105755669243655,0.9944235614499929,0.9556759590909308,12.458044830000002,passed,
2025/09/05 22:00:00,0.5945656824170841,0.6002223472476945,65.24912154636185,80.56594727000706,2.9797581776458935,3.09,2038.5580076298024,2166.9491771512835,0.9698835871010225,0.9954423574764883,49.970269390350545,28.262007430729827,3.5161393864544506,0.999482355369772,0.9600180878398487,12.531394424999998,passed,
2025/09/05 22:15:00,0.5991621017530218,0.6024986258131807,65.76038495849343,81.12594889975766,2.9903119653283237,3.09,2041.9981607038483,2175.6338053136446,0.9699385623280548,0.9956935787674038,49.88581692566008,28.257563886085336,3.507750985079945,1.0023993148224053,0.9632155727794367,12.612035333333331,passed,
2025/09/05 22:30:00,0.6037176498347687,0.6050344333271476,66.30816817277992,81.74127752700156,3.0043038989093334,3.07,2041.9178649924247,2182.969985307624,0.9699536624690498,0.9960178065337273,49.881904281041,28.345778334889474,3.5067176154975486,1.0082949665873344,0.968577181018575,12.692847041111108,passed,
2025/09/05 22:45:00,0.6088471451150991,0.6074593482745918,66.85787445312972,82.39230751921836,3.0188930948122437,3.05,2043.5406520334452,2187.625453095628,0.9699790779494485,0.9963073622276358,49.81826304769932,28.48242082178943,3.500366318971899,1.0097200799687478,0.9705906562496559,12.773438137777775,passed,
2025/09/05 23:00:00,0.6131143798873563,0.6084455181083752,67.4491664242374,83.00337473205214,3.0263286812615187,3.07,2054.905630130205,2192.551914030227,0.9700812742352708,0.9963837969555773,49.62786703808371,28.640595538935788,3.49454111549897,1.009617739907599,0.9719707845339131,12.85420258833333,passed,
2025/09/05 23:15:00,0.6180285606978172,0.6100048854625423,67.92429647958639,83.54420841318719,3.0364357009692506,3.08,2057.742125529871,2199.631451503296,0.9700423953240326,0.9965309364372023,49.484847907571236,28.722513386922625,3.487989229778841,1.013158996869935,0.9774037247616949,12.92724112166667,passed,
2025/09/05 23:30:00,0.6213386283744495,0.6116719390227048,68.46113887380939,84.1318554028831,3.03803666856403,3.07,2071.9135098408674,2209.7194796258573,0.9703101638501349,0.9966565001540872,49.342747302747746,28.597649501664733,3.475518748170484,1.0092087571580692,0.9729594503804494,13.007758023333338,passed,
2025/09/05 23:45:00,0.624190562428353,0.6129890823995453,68.92892840577744,84.62305107789085,3.044130404047513,3.07,2077.44389251711,2217.1983100477705,0.9703782779759671,0.9967994007807593,49.28588593581309,28.626713517034947,3.4766270826322834,1.0128410099422809,0.9760151252742071,13.07345090333333,passed,
2025/09/06 00:00:00,0.5995057441491791,0.60066740004022,65.90543961100482,81.06064029100826,2.9774158051798194,3.08,2062.6502152933726,2179.894945185853,0.9702148049786087,0.995374276467054,49.54063721467215,28.124413974210032,3.4923411648326983,0.9980773992035274,0.9618287594047753,12.631821014999998,passed,
2025/09/06 00:15:00,0.5993039550926926,0.6057063705049611,66.06403236592786,81.5100556631305,2.9930810349674415,3.1,2043.5810971885905,2187.356307686724,0.9702943346748899,0.9961486743788278,50.017962311457346,28.09457521074249,3.5053488621292006,1.0143030830455848,0.9683082636468305,12.663538506666665,passed,
2025/09/06 00:30:00,0.6033292062223539,0.6014913921183824,66.48893578141555,81.7202276541523,2.988769180934901,3.06,2073.2553973592458,2176.9239993885963,0.9703049197679513,0.9954775459568243,49.38276643376728,28.579037067662334,3.489652634191983,0.9984614840184517,0.9633302415437937,12.702805194444437,passed,
2025/09/06 00:45:00,0.6063797525738751,0.6096869280735815,66.53000829497324,82.28986542477837,3.0149235712821962,3.11,2044.6441478886704,2179.2739399238258,0.970473703209841,0.9966034211093246,49.964824405621535,28.285411481923358,3.47244498413467,0.9933120634397832,0.9496825671620523,12.734790206111116,passed,
2025/09/06 01:00:00,0.604177922218088,0.6090123166051699,66.814123390777,82.46057497141082,2.9992710241182827,3.1,2067.5418848609015,2189.0296722515236,0.9709256871398989,0.9964504963397839,49.86006460486651,27.93801974361881,3.4738953773947183,0.9848319301629603,0.9383280294946322,12.766611733333338,passed,
2025/09/06 01:15:00,0.6034617500459659,0.6181222840649858,66.74371594891622,82.89579546257583,3.011786110399234,3.11,2030.4906345942409,2221.4709838710614,0.9710001289700313,0.9976729221280893,50.6362416057389,27.02981213785368,3.4826132872468523,1.0110747840918148,0.9487261328477743,12.805998944444445,passed,
2025/09/06 01:30:00,0.610421101820399,0.6144600561263726,67.0079912961625,83.04231300029592,3.0242259786273893,3.05,2031.1916031553003,2213.825636390506,0.9703097415966024,0.9971656798189569,50.044085233125074,27.999063053502027,3.4824306585801756,1.033198238710246,0.9835536995963334,12.837891415555555,passed,
2025/09/06 01:45:00,0.6147329936953415,0.6171060701298025,67.10019776210216,83.31757124078304,3.0358630108559943,3.04,2017.7681529038377,2221.55841405042,0.9700833014868326,0.9974402826152556,50.10123833181523,27.77249631373824,3.474876173223773,1.0318625749137416,0.9837574728169225,12.870014715555559,passed,
2025/09/06 02:00:00,0.6152955385954173,0.6020655373129281,67.92951550589987,83.27754836300379,3.006167903235254,3.03,2102.4998179535037,2189.3339840711587,0.9702865311762875,0.9954204410688494,48.6134208930949,29.476640126122096,3.47483050489502,1.0204145212674014,0.993249730185181,12.901973021666668,passed,
2025/09/06 02:15:00,0.6195543572029009,0.6147574740913208,67.85679679536325,84.01499308379374,3.043977662057632,3.07,2052.335948569196,2199.1797961024013,0.9704120432924018,0.9971152688943687,49.57560228915056,28.751992193485997,3.4537535212258894,1.0120226831143448,0.9713539344144736,12.94151895666666,passed,
2025/09/06 02:30:00,0.6155446056883975,0.6168143140515844,67.89155645034985,84.05147343647117,3.0223873494834663,3.06,2056.9362878970837,2235.5473373020077,0.9707244623829414,0.9972789879071304,49.740713405738994,27.702255684302667,3.464619968156224,1.026730197638066,0.9765948684058644,12.973548206666663,passed,
2025/09/06 02:45:00,0.6212516989521573,0.6198898530154404,68.02350040612629,84.46338846571544,3.048882978627916,3.05,2037.475989653329,2225.8046839586414,0.9704420772270481,0.9977118653775235,49.830399461551096,28.110842598342934,3.455147911866053,1.0271164322355468,0.9793897371195023,12.998243878888893,passed,
2025/09/06 03:00:00,0.6216686034238951,0.6184978600122889,68.32737486610421,84.64527770579257,3.0382541576605457,3.07,2057.245005001771,2234.0039173856762,0.9706275910660502,0.9974407801185292,49.59237755759727,27.971519325446344,3.4517501848019014,1.0221923307558707,0.9759657096559232,13.037904879999997,passed,
2025/09/06 03:15:00,0.620858718412049,0.6138762075713085,68.76732514403457,84.78136155781544,3.0221083373382753,3.05,2095.404296329162,2229.401848722797,0.9709402076879347,0.9967873025368101,49.105890994561676,28.315399971397365,3.451196071168226,1.0130705349190958,0.9711459373169831,13.070032708333333,passed,
2025/09/06 03:30:00,0.6225333967737371,0.6191435658455471,68.76895430828124,85.12682225577296,3.038145099787903,3.05,2072.317187492904,2237.7504893722894,0.9709125137277271,0.9975023904891827,49.46354270847557,28.130732583397318,3.4485024475834343,1.0247495602876802,0.9764148398962,13.094610992222218,passed,
2025/09/06 03:45:00,0.6266147555844354,0.6252542335967498,68.813727243105,85.57826997266912,3.057761613204459,3.05,2044.3049980731073,2251.1860325597913,0.9707649256150976,0.9982776362726548,49.790567897850906,27.84693889172163,3.4413584993220705,1.0401359492106703,0.9870120624785375,13.134587583333333,passed,
2025/09/06 04:00:00,0.628406555917952,0.626105895271186,69.04172100414274,85.87403979225401,3.0624911532120898,3.04,2046.6383128844263,2252.741940407084,0.9707999388482593,0.998367848850865,49.75448289061364,27.925396798521295,3.439003506152483,1.0401278046990898,0.9870229031445087,13.166813990000003,passed,
2025/09/06 04:15:00,0.6297192199250286,0.6269856085900487,69.24530547368325,86.12814364658738,3.069302347735562,3.04,2045.1520139585225,2252.7218576646865,0.970778919886367,0.9984910438731713,49.81855712336342,28.010006613733374,3.4438308348998303,1.0399557184136197,0.986277929069792,13.191474364444444,passed,
2025/09/06 04:30:00,0.6320045322195826,0.6272903631703914,69.53152827584437,86.45752073881722,3.072467767088286,3.03,2052.039114604749,2254.4558821534893,0.9708299397242263,0.9984947349384035,49.666510107054165,28.15980712387192,3.4381235961822005,1.0411504020297688,0.9886595764429296,13.23156706666666,passed,
2025/09/06 04:45:00,0.6343911040063788,0.6278839296229469,69.74426509191017,86.73485259876158,3.0766981764063837,3.04,2055.2936260415822,2255.786399090759,0.9708479064519282,0.9985385197219654,49.561730081541924,28.269022624352864,3.4312366122817104,1.042051538421651,0.9908241440889946,13.26389205166666,passed,
2025/09/06 05:00:00,0.6362929573692725,0.6284337842375183,69.95621134095721,86.99932929363348,3.078992533238398,3.06,2060.653040348418,2258.080042093687,0.9709192990688961,0.9985758454344864,49.426947063493515,28.3720987778609,3.4230477013240503,1.0449773143975816,0.9943194735857666,13.297346913888891,passed,
2025/09/06 05:15:00,0.6274421533742652,0.6210369318950486,69.02991494977998,85.62834800486453,3.0502600902847514,3.05,2073.224991537872,2234.929608738608,0.970948799853451,0.9977065927315274,49.25981158425546,28.491654234270026,3.4256051091549047,1.0281228464010221,0.9821556097251167,13.14099204,passed,
