datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/06 05:30:00,0.6291383216705115,0.6225378274597843,69.41849922295177,86.12263888170088,3.055589271994174,3.08,2079.931761773886,2238.203713886209,0.9711242165172673,0.9978915088748753,49.23638705682133,28.64695581112269,3.4229247928064135,1.0328798904578032,0.9847654871583476,13.194448434444446,passed,
2025/09/06 05:45:00,0.6262629428466555,0.6238270759581056,69.5211623193196,86.20067292180156,3.0378462089889124,3.06,2094.213327016329,2257.8582330513314,0.9715688118898075,0.9979341463054039,49.33500422909116,27.767441676125188,3.4192499334573627,1.0180000688400628,0.9643460456438104,13.220924090000004,passed,
2025/09/06 06:00:00,0.6301625805196895,0.6266037562639779,69.63002267479928,86.5465152326285,3.0568716150078425,3.05,2076.356761921025,2257.293665916204,0.9713202368855044,0.9983222159452994,49.43123907214731,28.03783916321684,3.4177433041198753,1.0312157252075278,0.9773457804486179,13.247412982222217,passed,
2025/09/06 06:15:00,0.6312561524744877,0.6248061041869638,69.91688249889145,86.75939924664094,3.059781655945498,3.07,2083.408614470678,2254.781689180043,0.9712140547996088,0.9981499629027436,49.211280809896905,28.653311267309064,3.428246518068924,1.0544430275910077,1.0021777587981824,13.273915111111107,passed,
2025/09/06 06:30:00,0.6346884370991753,0.6210712924814727,70.21501904628963,86.85896656972584,3.055543722437878,3.04,2106.2314027197053,2246.5866162501347,0.9711798998919211,0.9975888536273148,48.6685775408111,29.051375323042556,3.414673412808638,1.042485784363044,0.9999198939797822,13.300225772777774,passed,
2025/09/06 06:45:00,0.6329740370500695,0.6214302588756653,70.4399354963962,87.0682277953551,3.046062223452789,3.04,2124.6890467961093,2250.387051144021,0.9716185407038022,0.9975770467223185,48.6604816009329,28.794606772586658,3.408018097104624,1.026827496855065,0.9809618151513426,13.326754026666665,passed,
2025/09/06 07:00:00,0.6356102830910225,0.6278413475989841,70.43784758991218,87.51206390919846,3.0693685318811914,3.09,2094.246516170215,2256.255998768287,0.9715222139344228,0.9984398349942035,49.13540652215563,28.6445984162063,3.4054014212871455,1.0369922536901865,0.9843358319450869,13.35329551722222,passed,
2025/09/06 07:15:00,0.6334047286209136,0.6266975372467286,70.69250230891545,87.63734569159911,3.0537894759378985,3.07,2118.784767006353,2262.6077126881232,0.97192652147649,0.9982141209735653,49.023836571174435,28.345955263965497,3.4033268246473543,1.0215284006686152,0.9672537601511351,13.379850244444444,passed,
2025/09/06 07:30:00,0.6369115393187651,0.6310630127463178,70.6740670167986,87.94419586625698,3.0691935222583986,3.09,2097.164774120441,2270.894167457317,0.9717703699391833,0.9987506247964109,49.209262075795735,28.213093692365604,3.3934141943350937,1.033612935795538,0.9768863600046653,13.406418208333333,passed,
2025/09/06 07:45:00,0.6367869961318666,0.6295840277500595,71.17030144576188,88.33398794735038,3.063552002227373,3.08,2122.8227638326052,2269.354928088146,0.972080756207968,0.998532315638307,48.996566296182905,28.43429719235732,3.3942140664665486,1.0255486971857302,0.9689148072109398,13.455664762222222,passed,
2025/09/06 08:00:00,0.6378817068075519,0.6307872097409949,71.46017201104155,88.70503936026795,3.067262636676139,3.08,2126.345643251198,2274.118896095223,0.9721650624450083,0.9986704836511299,48.992105970054304,28.488996620088546,3.39537977325152,1.0301169704967503,0.9714632536748832,13.497380465555555,passed,
2025/09/06 08:15:00,0.6404682222445964,0.6309687093862724,71.72157419355096,89.00092109569145,3.0678071344595637,3.09,2134.2731950184802,2279.0153973183733,0.9722051225654873,0.9986293132873971,48.80447875728883,28.5480550407541,3.3859769444022136,1.032807351729944,0.9759432834355672,13.539118230000007,passed,
2025/09/06 08:30:00,0.6432818281128153,0.6317496833383298,72.13586464291771,89.48768237609927,3.0741287602494287,3.1,2140.6806626150114,2282.036337265835,0.9722356091657582,0.9986977246357694,48.689615548573954,28.751444394679325,3.3839605460533835,1.0375718928560613,0.9809993656088128,13.59600152777778,passed,
2025/09/06 08:45:00,0.6418562555355362,0.6370000952121818,72.34539615006301,90.00159465273087,3.081265655731295,3.1,2135.4061772655086,2290.6282353466454,0.972607628167873,0.9993497783697121,49.15038696158715,28.32231237844173,3.384086771881939,1.0285085938665852,0.9617239787720876,13.637787826666667,passed,
2025/09/06 09:00:00,0.6434235249925185,0.6374921105898953,72.63600821642034,90.33353372504068,3.0828730097519936,3.11,2141.708107351058,2295.5801440281766,0.9726648504297396,0.9993779514135152,49.06090543913395,28.392151580325265,3.38255444046311,1.0329644923375394,0.966373223253612,13.679596186666663,passed,
2025/09/06 09:15:00,0.6473506304946831,0.6371474164517277,72.91968017660638,90.61687760398365,3.0854759899548236,3.12,2148.839868522433,2298.2621839484655,0.972582624854794,0.9992431819255199,48.821336538670025,28.409018016631503,3.3733953870272146,1.025227019957512,0.9643698454686223,13.721426607777772,passed,
2025/09/06 09:30:00,0.6577132926801763,0.6366577993581846,73.12519606343326,90.84305064916131,3.086950884337116,3.12,2156.1644302179893,2307.207163673628,0.9722916084615288,0.9988921028784726,48.20399980735344,27.99067019921383,3.331153723409966,0.997425115879687,0.9512728958160752,13.77820888888889,passed,
2025/09/06 09:45:00,0.6564395690313425,0.6431086227431418,73.17640377978259,91.28200514757654,3.096130752484944,3.12,2131.905392550541,2331.758570218774,0.9723693824351799,0.9997348443194007,48.754233369500184,27.528314747065963,3.343849487002361,1.0273788391742185,0.969554966771488,13.820087263888887,passed,
2025/09/06 10:00:00,0.6537764042440288,0.6370448934576591,73.99302742850904,91.74024020037022,3.0927305148203366,3.08,2175.8217710724753,2306.2977131740436,0.9727041798312969,0.9991396286304121,48.36044923487615,28.873765002291115,3.367631979011232,1.029299264835482,0.9763083865919905,13.861987699999997,passed,
2025/09/06 10:15:00,0.6609654045629191,0.6392532503520122,74.81717536661665,92.7318934842123,3.1046005160305636,3.08,2185.31525302226,2320.017338257926,0.9726917149384752,0.9992927226396492,48.14157777239779,28.908031563067087,3.358389931447281,1.0294198558133056,0.9821804697736879,13.987257887777783,passed,
2025/09/06 10:30:00,0.6689898579604411,0.6467138118570082,77.80161077401823,96.44572338478922,3.128304853362771,3.08,2253.8348503290986,2376.1432130610815,0.9728944052584205,0.9996567432061217,47.75696505033122,29.347331109572288,3.3451079333959983,1.0567033006375768,1.0086108794030577,14.483982846666665,passed,
2025/09/06 10:45:00,0.666200870129012,0.65648211902663,80.50104637199094,100.15630875063673,3.146111256103153,3.11,2321.400195979967,2440.349589867025,0.9732677941173687,1.0003504872529274,47.974255549626726,29.640749998817167,3.342966807353363,1.107358026909491,1.0409276503742422,14.980994599999997,passed,
2025/09/06 11:00:00,0.6835643738526566,0.6395954239048497,75.13698056319734,93.53944971944946,3.103741240656265,3.13,2219.654402141239,2362.8421580042072,0.9714438801383605,0.9981190005377268,46.44987727680771,27.65508473186436,3.2118086016660974,0.968126361738738,0.9505979022310896,14.222883558888894,passed,
2025/09/06 11:15:00,0.6488906613812753,0.6405643717600841,72.85149710678004,90.76559824460442,3.079874886242006,3.07,2133.3784587661808,2333.208075246808,0.9724161903702712,0.9995195186718407,48.95245798316992,27.429073345915782,3.374280449358933,1.0377868087123854,0.973573645405242,13.756527693333327,passed,
2025/09/06 11:30:00,0.6505225443309481,0.6346595967393385,72.92378717310386,90.5517006378929,3.0849655856736047,3.05,2144.310775516036,2303.9304464910833,0.972107018426377,0.998895359294228,48.49625840589415,28.593406702045602,3.382356248172817,1.0410265070571125,0.9868056378168594,13.722671086666663,passed,
2025/09/06 11:45:00,0.6526333166924152,0.6370165850773745,72.67970693114519,90.51019402239822,3.1028312750049025,3.05,2116.7221767552087,2297.487533833327,0.9717813240604991,0.9992629148798324,48.765641076289086,28.69163800443624,3.3859399036535827,1.0448386972276147,0.9899780941026941,13.696547944444445,passed,
2025/09/06 12:00:00,0.6509332272635597,0.63549871038625,72.46083932088521,90.20903934835452,3.0962516533773012,3.05,2119.01569324697,2293.649604300934,0.9717843838349373,0.9990868768407821,48.716118284080125,28.725719143437946,3.3846136860521168,1.0448863119278722,0.9908573387790172,13.662722223333338,passed,
2025/09/06 12:15:00,0.6481513018801603,0.6345436561774214,72.30094328719943,89.9814828779766,3.093460308705752,3.04,2117.458144887354,2288.3278798291844,0.971783783912626,0.9990289176362818,48.852961662829905,28.778879785189066,3.3959016243682356,1.044159854665517,0.9886477274723713,13.629124196111112,passed,
2025/09/06 12:30:00,0.6491019251915761,0.6226582465472051,72.54221878132911,89.53085454350713,3.070712707663338,3.04,2164.2607147726862,2268.0422565756585,0.9715902976418758,0.9975375045487324,47.77131485169566,29.785094616773915,3.3963628925713225,1.039004130924699,1.0021415734935908,13.610329058333335,passed,
2025/09/06 12:45:00,0.6473686453922937,0.6220501649943999,72.33144683699153,89.28253533875261,3.068899543306078,3.03,2159.5179226749797,2264.464986643054,0.9715268166852801,0.9974923863823234,47.87102640907776,29.76146093853196,3.402838372934538,1.037511626667062,1.0003422372546484,13.576759130000008,passed,
2025/09/06 13:00:00,0.6455111622210682,0.6213573575836037,72.1142170965182,89.02617883682319,3.066277020065427,3.04,2155.663496606996,2261.091770896862,0.9714796284588232,0.9974373883752514,47.94659468172081,29.75664008844543,3.4082382030246126,1.0376939492788666,1.000151002859165,13.542995180000007,passed,
2025/09/06 13:15:00,0.6528067360918556,0.6247579629874196,73.05205142270027,90.19588937601068,3.0840798130341254,3.03,2161.3423618959114,2274.31243030737,0.9715096762912966,0.997796111869305,47.86423586982553,29.87972991891425,3.405107658579727,1.0430640146158747,1.0057984490909269,13.679913402222217,passed,
2025/09/06 13:30:00,0.6506048979935142,0.6293290752683535,72.54865113940853,89.9421403526263,3.085849006959242,3.05,2133.9394386505355,2286.769082484238,0.9714861751845576,0.9983340605958579,48.385692536814986,29.088562802185166,3.405544018343779,1.0417422471231583,0.9963932390457908,13.641639,passed,
2025/09/06 13:45:00,0.650804638941393,0.6360995509309608,72.00775758022313,89.80395212834387,3.103485437938925,3.04,2084.0625524436286,2299.2027045023774,0.9711679118076488,0.9992163820472203,49.13037711055525,28.31881337622775,3.415474269455607,1.0475115634470529,0.9944676592370536,13.603399895555551,passed,
2025/09/06 14:00:00,0.6492771444128242,0.6372185201015166,71.85118947780542,89.7461434593191,3.107394470395602,3.04,2077.996673536832,2292.3992479925837,0.9712527802740112,0.9994124001390998,49.32313652889759,28.388492648415273,3.414329741984215,1.0451770303815888,0.9892572940340817,13.580544119999997,passed,
2025/09/06 14:15:00,0.645580344073544,0.6287994106466933,71.82823185020837,89.16080454004833,3.0787716115598496,3.0,2114.4664276389603,2284.160047730231,0.9712718823338424,0.9983006814576776,48.75094023404881,28.634109082645836,3.4221082014111723,1.0335802705176376,0.9862048931028312,13.542366322222225,passed,
2025/09/06 14:30:00,0.6469197427499983,0.6338804310854264,71.31181955610894,89.02532276059735,3.0949246135054396,3.02,2074.589073324583,2288.8229263528474,0.9710206547039957,0.9990031176421547,49.209938582200365,28.332861600548146,3.4162654981049743,1.0481119891055266,0.9966345801023283,13.504431196666667,passed,
2025/09/06 14:45:00,0.6464201327485105,0.6285587937408255,71.35323137475933,88.78416339997412,3.0961521632008053,3.0,2080.2571952628036,2271.356873078864,0.9706565874394923,0.9984535887822822,48.92779298311,29.18879868739242,3.4406847910275884,1.060681218481468,1.0159154076002739,13.473259311111109,passed,
2025/09/06 15:00:00,0.6443300118157358,0.6228847576659104,71.06449487118815,88.16993697037803,3.0764312897267825,3.0,2098.389813834625,2263.9086480709498,0.9705910683311073,0.9976989274517819,48.51702848606654,29.31672377168644,3.4348599880253095,1.0524890569598047,1.015606571032963,13.420311483333325,passed,
2025/09/06 15:15:00,0.6414386630573832,0.6222590717689024,70.75286055594592,87.81595197200103,3.071447651602835,3.0,2091.270528631672,2263.3525407279017,0.9704891966694489,0.9976362278209093,48.66730272038486,29.130509712773996,3.446267712535592,1.0500750891149409,1.0118362993297776,13.374996799999991,passed,
2025/09/06 15:30:00,0.6409461377914468,0.6281573369327197,70.26950407137369,87.75583360746128,3.0934822455125026,2.99,2047.4646315942068,2261.5171863349397,0.9702989418661273,0.9985306495918348,49.35470556970005,29.02274510327647,3.452267098327422,1.067805376943398,1.021250483226615,13.329758750000003,passed,
2025/09/06 15:45:00,0.637537230615644,0.6224787578716108,69.97874146332931,87.0963869272245,3.069706857328793,3.0,2065.6842384399406,2259.514397192847,0.9702177671553689,0.9977397809850796,48.989123829129305,28.924441604978192,3.455470591780085,1.0578388252317719,1.01746931000256,13.277091911111107,passed,
2025/09/06 16:00:00,0.6359168395063981,0.6169848520582356,69.88696623335179,86.6938530004005,3.0552595177709514,2.98,2084.2306274899324,2250.655178325131,0.9701253239372449,0.997031131051104,48.605924975918285,29.257909825201367,3.4582982128270694,1.0546070010191544,1.0213353520814672,13.244201116666673,passed,
2025/09/06 16:15:00,0.6364526722732333,0.6202487712987135,69.74128512706808,86.82721124781797,3.072937469811288,3.06,2062.8187534382214,2241.201813180149,0.9700805525641442,0.9975649563332825,48.988371705966905,29.46712000490272,3.459044048774888,1.0591744553447056,1.021934289209608,13.225986070000003,passed,
2025/09/06 16:30:00,0.6304381838671282,0.6140767112230204,69.71362952026774,86.34300263209688,3.0345922333877153,3.04,2108.674634499819,2241.250068650064,0.9705609572518721,0.9966174374251006,48.56101671321526,29.09325197760299,3.4528251656050504,1.0256906414695768,0.991290524702887,13.200247719999998,passed,
2025/09/06 16:45:00,0.6295055490117754,0.6192822679116526,69.51776579608001,86.51479733047789,3.0550570274201245,3.05,2077.2118435165617,2237.6015484061672,0.9705264277809283,0.9974376070041231,49.18825206813998,29.153097110635795,3.4631519559161235,1.039139506616818,0.9956414348914555,13.182000974999998,passed,
2025/09/06 17:00:00,0.6290073622729083,0.618558627905747,69.40168176330444,86.35239943715146,3.04469470784026,3.07,2085.934953195272,2240.100316896187,0.9706544109122558,0.9972469170284187,49.07578697966239,28.79478993715007,3.4499412244581293,1.0213305467115232,0.979664304188162,13.171456692777776,passed,
2025/09/06 17:15:00,0.6266786390351797,0.617655764049223,69.45958793266671,86.34041346561334,3.0381604119117736,3.08,2093.9050208518,2240.367433965855,0.970774144384458,0.997131629449461,49.122629725331464,28.713848111455015,3.4601185548453843,1.0149682515781098,0.9714941737055367,13.168214986666662,passed,
2025/09/06 17:30:00,0.6254966258087475,0.6166093229178875,69.47233896163688,86.3013137338891,3.0321840920766436,3.08,2101.937910649998,2239.8065231032397,0.9708776036705801,0.9969947559347303,49.04412874314576,28.78531463819999,3.459984820992418,1.0166550672974608,0.9730561898527692,13.164968403888881,passed,
2025/09/06 17:45:00,0.6256351629117131,0.6154584836041836,69.3855486655678,86.17805522307988,3.028685570436431,3.08,2104.146696196724,2239.0562073116193,0.9708153851591712,0.9968310055570859,48.909918657539336,28.86104445628145,3.4561917900008914,1.0194924988981424,0.9781791690251498,13.154195963333327,passed,
2025/09/06 18:00:00,0.6252994203077187,0.6152763622127249,69.4548144253214,86.24865221100562,3.028377167881562,3.09,2106.9680144626873,2238.2195350145153,0.9708515755919673,0.9968136580073056,48.91055209423525,28.910612475271268,3.4594578892417696,1.0181083596002842,0.9763195621717744,13.158866764999996,passed,
2025/09/06 18:15:00,0.6252737656684311,0.6145423632099617,69.42816025894058,86.2001540369305,3.026426317663547,3.06,2108.965244038729,2237.2014384673575,0.9708253887775786,0.9967139298104443,48.85826088155433,28.961345994173815,3.4589418795963014,1.0183241249540174,0.9777660770428837,13.153353228888887,passed,
2025/09/06 18:30:00,0.623871982481425,0.6222516269966094,69.11801373734393,86.34471304115989,3.042745588516164,3.05,2061.7859366767416,2259.2515872986364,0.9706130872707759,0.9977771133165816,49.701808882323874,28.173597472150117,3.481333674792862,1.0377706134463283,0.9838940386817756,13.14781786388889,passed,
2025/09/06 18:45:00,0.629717383573626,0.6158162215441159,69.29368862989605,86.24382185792517,3.042156150817372,3.02,2078.1412499280304,2246.86380056273,0.9701070881445057,0.9969006075751616,48.86231224630013,29.12054355786171,3.470969887366582,1.0510216475085543,1.0139818273665877,13.157340716666667,passed,
2025/09/06 19:00:00,0.6313062243817784,0.6228970868432329,69.07099064505205,86.49748011355226,3.066524478101147,3.0,2038.0381717495814,2250.7821857116373,0.9699854724199001,0.9978958159517297,49.51042365812766,28.82706119244501,3.4723533898752255,1.0596467839969061,1.0142991716257843,13.151772608333339,passed,
2025/09/06 19:15:00,0.6304131379339379,0.6211199771813855,68.91480004743511,86.24500065742966,3.058092328695885,3.01,2041.9875628892917,2251.8922105691086,0.9699197067807047,0.9976344718245038,49.378224502807655,28.763031648526358,3.471092239839082,1.0594101916535485,1.0164609849862105,13.131080795555556,passed,
2025/09/06 19:30:00,0.6308562732375352,0.6218068654401986,68.91979380681099,86.37077122447306,3.066819770726311,3.1,2038.3368562463602,2241.4901620500286,0.9699493914884705,0.9977921620210751,49.42775329892104,29.1503492772475,3.467932572902537,1.0627467681109997,1.0191228536871233,13.125458115000002,passed,
2025/09/06 19:45:00,0.6248237100841451,0.6078865922824165,69.1667308305644,85.68730844322467,3.0083984474567402,3.03,2118.789388640292,2239.8264393545314,0.9703309967624786,0.9958090192342611,48.245311263337925,29.420857956009904,3.4683784674902314,1.046519214373784,1.0162396489998888,13.112453090000002,passed,
2025/09/06 20:00:00,0.6297810009899231,0.6185251008356971,68.81993867265707,86.09384545223809,3.055254240062786,3.02,2046.526963939576,2243.388058632448,0.9697908687413612,0.9973330253252696,49.18665136206795,29.19611909092232,3.4741171766169354,1.0672495844431866,1.0277198899107929,13.106781062222217,passed,
2025/09/06 20:15:00,0.6276263337874878,0.6137875007975129,68.84553518800915,85.83846332352756,3.03713583695873,3.03,2072.714402905962,2238.4244547781645,0.9699171328394295,0.9966726103003598,48.80506509140109,29.354445100596045,3.471267018329782,1.0563645917331839,1.0217105405079905,13.093514322777782,passed,
2025/09/06 20:30:00,0.6251965499733328,0.6084992279655255,68.8452454408143,85.52657342031692,3.0171326123077393,3.01,2101.2655406531503,2231.5358903058354,0.9700649686608408,0.9959378533400238,48.35863238276488,29.58401590949083,3.4681032667349734,1.0477203378791322,1.0185194813907257,13.072636499999998,passed,
2025/09/06 20:45:00,0.62344964842433,0.614628811518748,68.61728844028549,85.68545644011512,3.028440459911768,3.07,2072.2548353040424,2242.46846431453,0.9701574709998328,0.9968085146509615,48.98319929859098,29.182067927311724,3.4732776937119056,1.0647526767164992,1.0236175384305597,13.06688261388889,passed,
2025/09/06 21:00:00,0.6181812791968417,0.6111537721882386,67.58859868234481,84.45992871608756,3.013639476321512,3.02,2055.8030923564133,2234.390782460905,0.9697651644021357,0.9963790286871971,49.035556701312146,28.905734033838396,3.4781582210936346,1.061115254551686,1.0235218948796783,12.929097622222221,passed,
2025/09/06 21:15:00,0.6200498760691309,0.6173722464930353,67.47162672406839,84.75482117841044,3.029171510854695,3.0,2025.7905823825188,2248.1104897046475,0.9696935862965331,0.9972074563191391,49.479520694985865,28.50177320996149,3.4738549331055486,1.078470279406574,1.033363441130988,12.946379367777784,passed,
2025/09/06 21:30:00,0.62301981383009,0.6102848057234498,67.7532567721005,84.71680637097269,3.0274229450724275,2.96,2047.8394479646406,2231.6525294094054,0.9693271646653218,0.9963295879920496,48.73396832804176,29.695655323160437,3.4781576946254824,1.099759701851652,1.0686194664835313,12.95583220555556,passed,
2025/09/06 21:45:00,0.6209059600567957,0.6125305298324106,67.72737828252215,84.79126683243639,3.0214329575605277,3.0,2050.845327704065,2237.7814970900536,0.9696713139258519,0.9965508445907135,48.965705209397285,29.103489806136796,3.4730775229058475,1.0745843586765305,1.037518679485971,12.95779843111111,passed,
2025/09/06 22:00:00,0.6228397431669676,0.620610870487654,67.60538233631517,85.19995175581379,3.04519040955402,3.0,2010.8698146722936,2249.8160801385284,0.9696007509717087,0.9976758436094905,49.61462116003399,28.772063565775557,3.47329227286947,1.0979207284103014,1.0500281704009717,12.974599825000004,passed,
2025/09/06 22:15:00,0.6204129975891836,0.6163053032344868,67.28185590466535,84.5611673853424,3.0330656251430352,3.02,2022.3719832966717,2236.016116642754,0.9695782687127469,0.9971211959932988,49.36534541503205,28.902926521102707,3.4668053526993834,1.0830463737172873,1.0410580102161722,12.915970564444436,passed,
2025/09/06 22:30:00,0.6148121974345122,0.6109355153832229,67.01641696338498,83.76977930815198,3.008837245235703,3.04,2050.9310504977448,2220.660571930863,0.9699891057304155,0.9964333807334368,49.16017163653488,28.83280764812536,3.458381694770703,1.0533340820018755,1.0145538909064495,12.85252397,passed,
2025/09/06 22:45:00,0.6097192687415363,0.6030968073980263,66.85036567194119,82.93462844552641,2.986983962793231,3.03,2078.082473655208,2203.5678626690797,0.970019655188333,0.9954457366831247,48.82201899902201,29.08204602985512,3.4734690330404234,1.0372766485130238,1.0053563568931472,12.78922088888889,passed,
2025/09/06 23:00:00,0.6160633672485787,0.6131872456301326,67.27638782807342,83.89644102331094,3.0269701334444523,3.24,2051.2720681538226,2201.0980967636856,0.9703376668233982,0.9968586859661854,49.39166430194755,29.043718709943366,3.4473734141697236,1.0316574024108238,0.9906006953725515,12.871797485555557,passed,
2025/09/06 23:15:00,0.616419445343495,0.6133916660378185,68.19826280158584,84.53798487194102,3.0129550709590247,3.1,2090.2476941201876,2221.1607300053324,0.9710187137869793,0.9967563244907893,49.202955648797406,28.498631925300508,3.448187494281564,1.0154792126021235,0.9708275572825561,12.990079874444444,passed,
2025/09/06 23:30:00,0.6239864229779417,0.6221951191399298,68.649295186934,85.41743346632384,3.0502877553230094,3.09,2056.361479247466,2234.6752956866353,0.9708528243959901,0.9979167855923861,49.66899202044365,28.30622622577723,3.4411340155037426,1.0301564402943173,0.9793923295274641,13.088896932222225,passed,
2025/09/06 23:45:00,0.6286727608175079,0.6232598342894127,69.31518737229828,85.9845085926278,3.060697278570438,3.08,2064.4014611718662,2241.822698579955,0.9708720741595889,0.9980228160246735,49.52777350016416,28.40016597049832,3.4421147750150944,1.0337745436843164,0.9843544243381793,13.18004856666667,passed,
2025/09/07 00:00:00,0.6405335825358318,0.6320885567663739,70.7476678063397,88.88199124997995,3.0781101480137765,3.09,2074.24554716038,2284.874882371272,0.9710003497492451,0.998760665447257,49.32269254636613,28.48057344406776,3.4289548997399657,1.0487287618357464,0.9939755436864651,13.417852830555553,passed,
2025/09/07 00:15:00,0.6417072250114955,0.6319856761611155,70.88935882817204,88.9924541709734,3.072681048396819,3.11,2083.031205488495,2293.1743258392175,0.9710947098655877,0.9986765204714422,49.14891750425612,28.34795429911897,3.419235945836483,1.0516889848248452,0.9978840963096981,13.446683799999995,passed,
2025/09/07 00:30:00,0.6433227460292202,0.6254189844335436,71.03431556328577,88.79916726742408,3.079226610133514,3.06,2092.2502782178776,2266.7198868321093,0.9706807118732063,0.9980262400260693,48.7045055785048,29.620759417736494,3.4367879914515824,1.0672898413017053,1.02445030109975,13.422256924999996,passed,
2025/09/07 00:45:00,0.6399878267857543,0.6188275245914263,70.84105489673645,88.12976954598686,3.0522851152037376,3.01,2115.409669558802,2269.1084739152793,0.9705884527195383,0.9971262754542024,48.19100852137865,29.633110190890765,3.4429957874038917,1.0718675234453834,1.035821685889737,13.382799466666665,passed,
2025/09/07 01:00:00,0.6401793389707987,0.6166672727055448,70.60937569607806,87.78088027302746,3.048266772456234,3.01,2116.768447307665,2263.054854457397,0.9704569667511255,0.9968494556348998,47.971830864851526,29.800965353703305,3.4347874997487398,1.074289251759335,1.043223595348931,13.350869839999993,passed,
2025/09/07 01:15:00,0.6396438116024856,0.6257365997961916,69.96291994982501,87.65662353366783,3.068518003617156,3.01,2058.2430099319417,2279.8225386407566,0.9702264439663134,0.998064097946636,48.89122693946923,28.962546467373844,3.4400734939008597,1.0963660460009468,1.0522736829817827,13.31143223666666,passed,
2025/09/07 01:30:00,0.6388198406375962,0.6254641749960593,69.77689654541662,87.44237091983717,3.072309568257731,3.0,2050.3656417642937,2271.95933232048,0.970115223908918,0.9980853084209704,48.99955132486307,29.03835907622084,3.445296352626286,1.0920120405868874,1.0483112377994086,13.279520375,passed,
2025/09/07 01:45:00,0.6368345898378696,0.6123712404753041,69.945687300325,86.85172690161872,3.0448739878980717,2.98,2105.142135940883,2245.651008861272,0.9700377742064167,0.9964385012574367,47.870480622304314,30.297903271375933,3.4459680854400374,1.0940310472157206,1.068272534146692,13.24761687333333,passed,
2025/09/07 02:00:00,0.6362090409882298,0.6178885392078044,69.45581058301872,86.68595588944216,3.0565646328084997,2.99,2071.2697293112783,2249.9896310261292,0.9700124202250284,0.9971901104551913,48.46926777922858,29.741254743485925,3.4397116759991526,1.0922837360733249,1.0590002693982594,13.208208529999999,passed,
2025/09/07 02:15:00,0.63288619191045,0.621072728697656,69.17305599668852,86.54372832070322,3.0576464991685874,3.02,2060.1147835001684,2249.1874189997434,0.9702564174149554,0.9976184475618987,48.90848765243171,29.304505673091104,3.4380546030512726,1.0783011401662597,1.036940587534222,13.176322793333338,passed,
2025/09/07 02:30:00,0.6293858574763898,0.6182873807164729,68.89494841874651,86.05239165487303,3.0400077376774792,3.03,2071.2897931297825,2250.0591765397553,0.9703537327400164,0.9972290329392659,48.74226165191917,29.148869768468508,3.4349143767721366,1.076967912134206,1.0366263290381537,13.136934304999995,passed,
2025/09/07 02:45:00,0.6263049635680759,0.6184042612609318,68.66298612221735,85.78924064276667,3.0302747956581046,3.06,2077.1779346443755,2247.5342505709004,0.9706536321360644,0.9972162577847342,48.84927469117557,28.808430944074402,3.424985221416061,1.0570473722948863,1.0141412632847282,13.105066333333333,passed,
2025/09/07 03:00:00,0.6237738370122041,0.6138823754546489,68.73923142317805,85.5539101048576,3.0154445815276674,3.05,2103.5137557850426,2236.8826305976627,0.9708872449596897,0.9966454025750013,48.53744270576591,29.09210763223187,3.4251951785714647,1.0450930795159077,1.0059474879041805,13.088224764999994,passed,
2025/09/07 03:15:00,0.6229159960951346,0.6171622275815221,68.58130644500143,85.56407943472054,3.02194463345578,3.06,2086.8404145866925,2241.5247241947873,0.9709045156834792,0.9970924961428522,48.892555238565315,28.764184584213705,3.427439330389052,1.0459632363127298,1.001139882263423,13.080079802777774,passed,
2025/09/07 03:30:00,0.623113371967387,0.6207427659967463,68.51826460807919,85.69330510075977,3.0287230915983954,3.07,2073.1815866976026,2248.099440087848,0.9709743055870059,0.997556635285494,49.20439427522733,28.40402333748197,3.423896410922608,1.0448632732102505,0.9950580692553894,13.087963631111117,passed,
2025/09/07 03:45:00,0.6222300649791426,0.6210526995275103,68.4531279585821,85.62750697054716,3.026958268014085,3.07,2073.2854189498366,2248.216288778224,0.9710668727394624,0.9976095263530326,49.243995721941026,28.35714670727278,3.421098239483891,1.0462147880056045,0.9949627302406212,13.081005324444442,passed,
2025/09/07 04:00:00,0.6220723858246052,0.6209963745779268,68.4574229787257,85.60999649979529,3.026542252316858,3.07,2074.234112482035,2247.976626701138,0.9710940391627343,0.9976080313319072,49.23178661045134,28.36782618506648,3.4204131048143647,1.046989544196494,0.9955482488411063,13.081353425555552,passed,
2025/09/07 04:15:00,0.6224039409551995,0.6214056008185035,68.44612187910222,85.6124801915395,3.0285774163033885,3.14,2072.153469109157,2247.264750012084,0.9710929641916278,0.9976675383138157,49.251871529229604,28.372755129174255,3.418220671036978,1.0472763717388007,0.9957051167777657,13.081692469999991,passed,
2025/09/07 04:30:00,0.6195564911483281,0.6169988807657787,68.60549749250667,85.39623144610376,3.0044657711000533,3.05,2105.1724295741515,2249.0872037039294,0.9714300278098658,0.9970113318222349,48.927410524658264,28.10559352820977,3.4194634539366318,1.0244221187634381,0.9761601072241656,13.082224026666665,passed,
2025/09/07 04:45:00,0.6261546720809508,0.6193200493074931,68.84584929258298,85.8263117742041,3.022640146061565,3.02,2085.4723886435395,2263.173235471296,0.9708885982973007,0.9972766560175853,48.7884075822718,28.340055431745412,3.4194399228955215,1.0604439361473739,1.0148636724899118,13.14439084444445,passed,
2025/09/07 05:00:00,0.6307831166678786,0.6129854858836944,69.48899412310271,86.14813571576629,3.0261642535776536,3.01,2115.124000180844,2245.2603165366554,0.9706790518164315,0.9965094196732589,48.011962293318696,29.64284084350889,3.422147943933935,1.0742311443317611,1.0416982475198402,13.195239151111121,passed,
2025/09/07 05:15:00,0.6241138668682704,0.6079119177865033,68.69841019855112,85.03318341885685,3.007073338404248,3.01,2118.5855129610677,2227.0568603052448,0.9706674884350688,0.9959339365987331,47.93602828576102,29.78321893074001,3.424056134190467,1.0688686316541254,1.0394141586082033,13.067665318888888,passed,
2025/09/07 05:30:00,0.6248533353798963,0.6137073263365642,68.3600290796261,85.0590294331765,3.026781754880986,2.98,2076.560408925065,2235.4714647373494,0.9703467490977549,0.9967520266795815,48.53639310586163,29.416679742437573,3.4319768209680337,1.0862779959233595,1.0494623793437918,13.051579401666668,passed,
2025/09/07 05:45:00,0.6235927529404998,0.6165817357681755,68.17613837691783,84.99619749926974,3.0230527194944634,3.03,2072.4646968214606,2242.05983965916,0.9706290548246064,0.997061171618876,48.77113556382778,28.794035236699003,3.4175707853489925,1.0691401110521281,1.0273794972804717,13.04303513333333,passed,
2025/09/07 06:00:00,0.6220115751707977,0.6182590561054102,68.05610346695727,84.93616616139872,3.0239332271750587,3.05,2062.6190912930842,2247.757590594354,0.9706456212786362,0.9973090010132855,49.00603895432449,28.54336008902254,3.424388877692395,1.0750477879801592,1.028642045147217,13.034291270000002,passed,
2025/09/07 06:15:00,0.6214628695331496,0.6114395616673322,68.23750330320107,84.69487938028249,3.0057080020326192,3.02,2100.682363476092,2232.988582334777,0.9708200800160063,0.9963759396806481,48.37041124651348,29.021120300102172,3.416102097556564,1.0554316706479998,1.0192123716294168,13.02574944,passed,
2025/09/07 06:30:00,0.6210596869676954,0.6156452664746799,67.9655555179937,84.6777249812167,3.015519851161344,3.05,2077.28344153644,2236.95488032767,0.9708177098154838,0.9969688074887497,48.77522289389448,28.743859471213575,3.411737360868419,1.063698249393935,1.0211551745422034,13.009671302222225,passed,
2025/09/07 06:45:00,0.619683328277974,0.621604174732517,67.76548810787716,84.79656934214854,3.0238689602574658,3.04,2052.3866709580006,2249.608367287872,0.9709388737347939,0.9977595898979387,49.373367553782415,28.058092081461947,3.412683830327806,1.0650827832825054,1.0119713283357819,13.008669263333326,passed,
2025/09/07 07:00:00,0.6178659486329264,0.6132024449037976,67.95356400349617,84.4440459690561,2.9983601016173225,3.05,2093.6286706147216,2242.118363123609,0.9710338438444308,0.9966337903371533,48.62161498202054,28.59284710585905,3.416515173896883,1.0647221839434688,1.0216065325871928,13.000130916666667,passed,
2025/09/07 07:15:00,0.619350289232093,0.6126716029989026,67.90907463541997,84.4126113142123,3.008789475460732,3.04,2089.3186614046067,2225.99088429109,0.9709005096129711,0.9966257822627208,48.583826245563515,29.057836562922226,3.4118559723409425,1.0606481602636888,1.02088639230508,12.983857944444447,passed,
2025/09/07 07:30:00,0.6174324528827874,0.6139422767896885,67.77103309975125,84.30043330133822,3.0039139273509115,3.03,2083.6683750212414,2235.8037971089802,0.970971956344719,0.9967822911278637,48.776317890264835,28.63536696812084,3.4161272306499977,1.0631439686468669,1.0191892268513871,12.975322616666665,passed,
2025/09/07 07:45:00,0.6191726508302523,0.620767071839334,67.53632061287591,84.49574878158593,3.033203906982886,3.06,2036.601519037417,2238.3463076314465,0.9705918156190875,0.9977658736715637,49.528886551704154,28.3751107805711,3.4279984452992744,1.073012521732078,1.0212235846400277,12.966788449999994,passed,
2025/09/07 08:00:00,0.6176868964394817,0.6162356461739563,67.49545981259094,84.16407904559094,3.000716721905332,3.06,2081.3627825360863,2237.0240048100004,0.9712536296351767,0.9970091193150421,48.81896576476182,28.16184228816905,3.3849663073503047,1.0450647898784677,1.000087286643695,12.958255444444447,passed,
2025/09/07 08:15:00,0.6149279558467128,0.6141449893484761,67.48262251317452,83.97194794967447,2.990351997831244,3.06,2093.342909169286,2234.639321851491,0.971430650217527,0.9967638925625321,48.743085053493616,28.189325213387622,3.391206309450194,1.042538462169055,0.9971611045191792,12.942190311111105,passed,
2025/09/07 08:30:00,0.6142219832485267,0.6110132101170356,67.67618360938101,83.93633686372407,2.9798661487431257,3.05,2115.648582710787,2229.6895578837284,0.9716164379512616,0.9963255212697059,48.45685677105224,28.317629920080922,3.391250069238967,1.030137443204508,0.9883216662859211,12.948526029999996,passed,
2025/09/07 08:45:00,0.614686135836548,0.6140885092714439,67.62970048401937,84.09665321473051,2.99250956368447,3.07,2098.315255592134,2229.9977052702066,0.9715457141824332,0.9967918013574593,48.742625635348865,28.367005115365995,3.3936941854523472,1.0403623996728464,0.9940648976476251,12.952517929999997,passed,
2025/09/07 09:00:00,0.6179061229123326,0.6174919960092063,67.6550566259937,84.34587972694518,3.0064242089755786,3.08,2080.0682406884243,2236.54785136401,0.9713310422263555,0.9972033129637934,48.940610514159935,28.180443250070233,3.388820999771928,1.0441375267113293,0.9966968906185786,12.977579119999994,passed,
2025/09/07 09:15:00,0.6171843611631569,0.614732672721081,67.96497290570996,84.44338827055537,2.999287341426335,3.06,2103.222970668281,2229.4452881699985,0.9715670066195462,0.9968481096436933,48.716554755732915,28.443687989886886,3.392280453474574,1.0332589716991243,0.9880950739971249,12.99491706333333,passed,
2025/09/07 09:30:00,0.6165620311984844,0.6179333284543682,67.93903080298789,84.5886867513306,3.003880993917367,3.08,2092.536744896483,2236.7673497065434,0.9716803474696437,0.9972820401613908,49.013845041758195,28.160365696861543,3.3926351530866055,1.0376871393927076,0.9865592146618344,13.004714286666665,passed,
2025/09/07 09:45:00,0.6181573160845394,0.6187291200252168,68.08963186484507,84.76360755225274,3.0073100268939377,3.09,2091.461213245416,2241.190548676238,0.9716129927049008,0.9973364441907364,49.035147472419666,27.98310905677888,3.3937295161912973,1.0306275566721854,0.9800889628136411,13.029627086666673,passed,
2025/09/07 10:00:00,0.6186617786928003,0.6188897961957941,68.14325280163146,84.80696121377709,3.008345441773809,3.08,2090.6788908968174,2243.7421193447663,0.9715751229900206,0.9973538298275685,49.02332488419518,27.97845493697394,3.39511856099321,1.0345592599857945,0.9840111690520066,13.039435688888895,passed,
2025/09/07 10:15:00,0.6194458101912421,0.6200437468620442,68.24692408101734,84.96246356086877,3.012802137730134,3.08,2087.0279543779016,2246.749327183119,0.9715458279186838,0.997495590710952,49.12248369381529,27.88823360456624,3.398191651160939,1.033561091249652,0.9818375758565191,13.056813458333332,passed,
2025/09/07 10:30:00,0.6203230936611176,0.6210933832892584,68.3275798945521,85.0885272840966,3.015561511755483,3.07,2083.7648861514276,2251.81326594391,0.9715115799451837,0.9976107486467308,49.18572188024738,27.755779609303556,3.3993417578660816,1.0345568418477875,0.9819788796574065,13.074202606666658,passed,
2025/09/07 10:45:00,0.6251265888601593,0.6210643184931194,68.87395413632899,85.68763070253533,3.032029995542667,3.07,2089.8675306812993,2242.90174596443,0.9714014389082098,0.9976337794322829,48.95790085467237,28.509631891750107,3.3987776112504764,1.042232589337805,0.9931917939170556,13.137086410555554,passed,
2025/09/07 11:00:00,0.6315625866878143,0.6256544424178343,69.66368702699472,86.72150012740596,3.0450731368265345,3.04,2093.0773836975945,2264.2320766900903,0.9715098971904446,0.9980931239416975,48.936807724133494,28.241860527398526,3.3904456315170384,1.0460298351037933,0.9946604012243934,13.26832598666666,passed,
2025/09/07 11:15:00,0.6381483749712907,0.629067387941195,70.63766714973413,87.8791118715447,3.057807175785698,3.04,2103.387190222413,2283.7211864047226,0.9716078880580531,0.9984108324368757,48.80417626697323,28.219755423529183,3.388443111611565,1.0542564771188334,1.0013896704955079,13.414931475000001,passed,
2025/09/07 11:30:00,0.6466095333921708,0.6231908738418681,71.89527249734189,88.79363233224683,3.058560786663408,3.04,2149.723842622999,2281.8193289204846,0.9715107574859932,0.9975693041308544,47.814627800662166,29.21484995006537,3.387015268668441,1.0579892004414881,1.01952311566873,13.554144168888891,passed,
2025/09/07 11:45:00,0.6535375649191043,0.6250262961196102,72.97109324785963,89.98076451417342,3.0769987816247544,3.05,2163.5870499819157,2286.707303614888,0.9715686001621224,0.9977743912542616,47.629177390068136,29.637428487096166,3.388800046563619,1.0603047426430647,1.0229490772748355,13.693550303888891,passed,
2025/09/07 12:00:00,0.6618505182190573,0.627260154922414,73.97576268808312,91.12760323699227,3.0943097731855955,3.01,2174.571607466427,2295.804248199502,0.9715756392618273,0.9979718930154534,47.39200887885356,29.83973878414055,3.3827150782359303,1.0575644236964303,1.0269468934058852,13.832727700000005,passed,
2025/09/07 12:15:00,0.6523804417553973,0.6294146593511597,72.82111740617327,90.05224765408661,3.0826004835829877,3.06,2149.1208833384408,2291.852436686782,0.9717443370113465,0.9983032521067599,48.10102914570232,29.08530450733809,3.385019164608597,1.0473733697879888,1.00276399284201,13.689746503888896,passed,
2025/09/07 12:30:00,0.6523961332451816,0.6321867014053447,72.54397603606823,89.93896682315781,3.0893064510825687,3.06,2129.1114804361628,2295.5093762357806,0.971638534419928,0.9986571485951669,48.37334749449375,28.80480405305082,3.3841641657218804,1.0512089267785636,1.0035466699507019,13.669009756111118,passed,
2025/09/07 12:45:00,0.6495684811485075,0.6292860870776388,72.57919082456442,89.75894597246317,3.082973163208772,3.05,2142.349687927284,2284.513877334536,0.9717403610087854,0.9983554378472713,48.317294435425026,29.068173135202898,3.394280102270025,1.042767796324311,0.9959446681564875,13.647901568888896,passed,
2025/09/07 13:00:00,0.6519177041069294,0.6348485897330322,72.23026687273097,89.7571368947943,3.1010165821756472,3.05,2101.7742226710793,2294.9802504453137,0.9714193309570068,0.999071102178956,48.79609028528173,28.62421126578746,3.3953349532936965,1.0563699743805963,1.0052517417956657,13.634408528888887,passed,
2025/09/07 13:15:00,0.6517540599460196,0.633685557517234,72.10648544031291,89.55169142867554,3.0990928198160606,3.04,2101.7917771362927,2290.848862608935,0.9713415793907997,0.9989232201420325,48.73858648605796,28.619289454196807,3.3948723906896867,1.0498287561832875,1.001215797979203,13.613201066666663,passed,
2025/09/07 13:30:00,0.6498649873388221,0.6330070060010028,72.0390460418332,89.41641764794682,3.0993198162537126,3.05,2100.017996294087,2285.4061559661436,0.9713209674792608,0.998896798160865,48.8698278636674,28.695102202052727,3.4063912171735518,1.047805581969321,0.9980836395475094,13.591831977777773,passed,
2025/09/07 13:45:00,0.6491452224100757,0.632032987376149,71.96011567098903,89.25478833391479,3.0970559633631023,3.05,2101.202636282181,2282.3958608932367,0.9712952230637316,0.998787753838935,48.84506941698462,28.72446349343386,3.408107338020216,1.04598025039368,0.9972611627114233,13.576249866666661,passed,
2025/09/07 14:00:00,0.6431938540140353,0.6292390458783594,71.33676503658971,88.5009037062533,3.0838332388195995,3.04,2099.17292963911,2271.543911876138,0.9712841327379791,0.9985100087473577,48.963344750490066,28.73711641749672,3.415629126360642,1.0428839611933494,0.9936257386908572,13.478561873333337,passed,
2025/09/07 14:15:00,0.6427619097099424,0.6283060068881878,71.22371216672887,88.37996611566403,3.082175980993102,3.04,2098.2203924959167,2268.436762383169,0.9711939637617067,0.9983899776255762,48.922593188496926,28.770843727669785,3.4182594140357208,1.038691748030724,0.9910254647897547,13.458805799999995,passed,
2025/09/07 14:30:00,0.6421319139212569,0.6276496407380466,70.85716607329958,88.03310814967988,3.0778001517777875,3.03,2089.1500818086647,2269.9222510808772,0.9710013322881778,0.9982884526937144,48.92617316124244,28.595856045725284,3.417557500331644,1.0393262853591239,0.9936189769356099,13.416353487777787,passed,
2025/09/07 14:45:00,0.6372731517892848,0.6251638665701597,70.56869428862409,87.62382284652098,3.062515552365898,3.04,2097.1255017818316,2267.440034041053,0.971112966618951,0.9980007745122659,48.908681420813615,28.595928975043034,3.424811256133591,1.0414255773348062,0.9942673346724301,13.366549832777784,passed,
2025/09/07 15:00:00,0.6356612982559416,0.6141293308396703,70.55773664627473,87.00684608549572,3.0393033133465996,3.02,2134.875070289201,2246.6472935036318,0.9708894981190758,0.9966073156442732,48.06139672024186,29.53561200938025,3.4329864935064447,1.0415653404263374,1.0096199666169665,13.316775437777782,passed,
2025/09/07 15:15:00,0.6337393828432281,0.6123983837256467,70.22288449676225,86.62433242896284,3.0335003119436963,3.03,2131.5357528976733,2241.969748500154,0.9707453363467182,0.9963881883482273,48.05492948125251,29.5293751088975,3.436989996330797,1.0387595537591023,1.008683638969533,13.267030302777782,passed,
2025/09/07 15:30:00,0.6304273408292232,0.6104893318591039,69.83572913264096,86.17753099048356,3.024681394327283,3.03,2131.2942059059283,2235.1991823794892,0.9707215581514714,0.9961638692567758,48.063910674787024,29.546892024346256,3.4397258885332502,1.035625212229981,1.0060390608158978,13.207251309999997,passed,
2025/09/07 15:45:00,0.6275962885103065,0.6087947237610238,69.49876636010576,85.79244042223492,3.0182874321079898,3.02,2129.1158842989253,2228.8462037628647,0.9706525564877583,0.9959742541488759,48.09255830756659,29.589360107819452,3.4455088696948875,1.0337891134285788,1.0047072225117013,13.153582199999994,passed,
2025/09/07 16:00:00,0.6245467009447011,0.607182275251609,69.1928051263212,85.43408075253402,3.0113144543249484,3.03,2128.7970725535993,2222.656246393831,0.9706475546193046,0.9958046873485971,48.12751855958252,29.662653798334023,3.4504035885405346,1.0342823422585459,1.0050427990020834,13.103594276666668,passed,
2025/09/07 16:15:00,0.6227022135149236,0.6057592780992617,68.9248457506266,85.13386180809937,3.006588621913956,3.03,2126.803855238742,2217.386265647934,0.970554133208691,0.9956250156737831,48.14139229349805,29.666419713735735,3.4544266620725406,1.029582853111084,1.0015225629504332,13.061192588888893,passed,
2025/09/07 16:30:00,0.6201559390946302,0.6044417083504371,68.53021056377534,84.71445262689708,3.0010341288830946,3.04,2121.2230534343166,2211.854816239773,0.9704427478299223,0.9954676334912188,48.21880881167149,29.6102074184841,3.4585274889452355,1.0254793812880318,0.9980611878727349,13.003714569999996,passed,
2025/09/07 16:45:00,0.6160052517437052,0.6123686857917778,67.70896990714621,84.39925299624865,3.007299361606321,3.03,2072.3069191084764,2230.133089457884,0.9704330548179821,0.9965382639814738,49.171218503819134,28.46317205219062,3.4603252039453016,1.029771723151778,0.987848661744805,12.938725091111108,passed,
2025/09/07 17:00:00,0.6128129059837013,0.6110956578375092,67.40226003623567,84.07771123909463,3.0056731016752307,3.05,2069.524148405391,2216.146342891165,0.9704493682445958,0.996461771716727,49.292468115104384,28.70842603428061,3.4660806110585827,1.026048822054885,0.9832950409872683,12.88132451833333,passed,
2025/09/07 17:15:00,0.6101058357323115,0.6102699776974682,66.95538510708651,83.62162793490313,2.997378532375208,3.06,2060.16375925408,2219.4139433220603,0.9702852993170857,0.9963503617533889,49.38270030484763,28.444745839837847,3.4714768736260653,1.0294954832868013,0.9863225532286153,12.827514333333333,passed,
2025/09/07 17:30:00,0.60737806772585,0.6093724318834406,66.69572282572011,83.3657209043171,2.9945944025915994,3.06,2055.814452036725,2213.189130827567,0.9702457451065775,0.9962964926410062,49.505885313699615,28.570170567663684,3.479894381857025,1.032815538286606,0.9883199799992147,12.783934233888893,passed,
2025/09/07 17:45:00,0.6053709921811545,0.618206401154488,66.07234642069835,83.37157774104816,3.0202493156021393,3.1,1998.6284815847575,2217.2211185353976,0.9700808947328385,0.99763303642752,50.439382562752144,28.290557688413248,3.48651622204474,1.0614436462640133,1.001642249716605,12.73291686944445,passed,
2025/09/07 18:00:00,0.6019148785786912,0.6080040222258853,65.87989986468595,82.58021856529099,2.9818993842963524,3.06,2044.9829189502013,2205.8443736875583,0.970205592788323,0.9961589636552655,49.64004774541181,28.39684430379189,3.4768872859895703,1.031187046336766,0.985246688000632,12.675539286666668,passed,
2025/09/07 18:15:00,0.5985669972356444,0.6064664375089553,65.43578752725774,82.08839909136212,2.972413742456886,3.07,2040.1723013832925,2203.4282489584266,0.9701261317925279,0.9959775695808047,49.69995313034143,28.27645501192308,3.481140867681669,1.0319384222870944,0.9858470789657933,12.61373659333333,passed,
2025/09/07 18:30:00,0.5958716442791636,0.6042949912442694,65.04809608776638,81.63316181126017,2.9650901293143495,3.08,2039.2348732513622,2194.0289157512657,0.9700621312165404,0.9957193834605003,49.676778356708105,28.354229071363637,3.4820506889954124,1.027032498625667,0.9826885766453693,12.552008675555555,passed,
2025/09/07 18:45:00,0.5920654458177432,0.6082670021271449,64.36946253343783,81.24957087683558,2.969470904182751,3.07,2004.1634371489592,2199.5543303553113,0.9699276240151468,0.996345612809219,50.25122807756212,27.96046081514364,3.4877634210175024,1.045400644018009,0.9916947088408381,12.4828176,passed,
2025/09/07 19:00:00,0.588255276177666,0.6017859086652534,64.14795468294795,80.65844599784707,2.947615908720911,3.06,2028.971834964547,2185.0251575522,0.9700325177859951,0.9954714645541005,49.892752950878226,28.139581541571914,3.490962079849567,1.0249649254867763,0.9782362240696401,12.421244574444438,passed,
2025/09/07 19:15:00,0.5846591111255043,0.6004360322582177,63.737837434853375,80.20733793294279,2.939885521406924,3.06,2023.9209821688914,2180.2380690752243,0.9699796070287531,0.9953294922849951,49.99870602176261,28.041926282879693,3.4980256066588566,1.0222686679214206,0.9746401354192403,12.359746324444446,passed,
2025/09/07 19:30:00,0.58343969899645,0.5862027575140258,63.68095514797851,79.38052556804101,2.9070333655297316,3.05,2077.781253913209,2152.6941008449985,0.9697629173680906,0.9933126956955867,48.701828858429415,29.272788332657036,3.496700668416855,1.0225429029387738,0.9967166864683916,12.298133008333338,passed,
2025/09/07 19:45:00,0.5798233700039991,0.583701973719163,63.24653566712297,78.83196034322894,2.8951925175265076,3.04,2078.171931474298,2145.819597728897,0.9697398914814745,0.9929846337271125,48.68614297506189,29.224426655613893,3.5005787264535306,1.018660406022781,0.9939931008450864,12.229268669444442,passed,
