datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/07 20:00:00,0.5759729281726218,0.5857197034705007,62.65650781554685,78.38647678991572,2.889372114349334,3.01,2052.3693194112234,2161.526132545303,0.9695626623821885,0.9933012088801606,49.11664432530251,28.559336565120418,3.5104060303953943,1.0317859325843128,1.0006845684832113,12.17551201166667,passed,
2025/09/07 20:15:00,0.5856095556259681,0.6023576967749691,63.22750573195876,80.10497113616084,2.950337323528985,3.05,1987.470524641212,2189.6580552539886,0.9692141639588135,0.9956005142619876,50.14198752009503,28.278189362558365,3.50543816581024,1.0678360036377772,1.0188973603434703,12.323938354444437,passed,
2025/09/07 20:30:00,0.5807845580061647,0.5934359754707446,62.985593304731566,79.35992090760118,2.918427912934823,3.05,2028.1339971849948,2168.872677820946,0.9695333201713848,0.9943761845739031,49.52399128672889,28.66626721664907,3.4997242240411786,1.0433005403271338,1.004288818870181,12.248661431111108,passed,
2025/09/07 20:45:00,0.5751400320912269,0.6026435052814059,61.81950478738375,78.75098132825845,2.930183250309722,3.0,1947.6864755626152,2201.7589137292007,0.9688455436328037,0.9957352629472158,50.71181868441913,27.422230064591766,3.526157351848841,1.1012517662180157,1.041607531879976,12.158635377777781,passed,
2025/09/07 21:00:00,0.5757659116519245,0.5948588367365095,61.89981936206105,78.49481861116283,2.9209373351986723,2.98,1975.3535917514237,2179.3739481543425,0.9686440486717183,0.994684083762778,50.02793820379419,28.46629259443226,3.5261462136300015,1.0975220224913618,1.0519079539042206,12.135698788888883,passed,
2025/09/07 21:15:00,0.5751656022725548,0.5939904951467696,61.74225860629002,78.3624294456976,2.919233398478082,2.98,1975.8797176943954,2172.5039788542163,0.9686345088678819,0.9945780074205914,49.96489445967555,28.636589569469802,3.521012020938758,1.0952766784955679,1.0511745767722989,12.110100236666671,passed,
2025/09/07 21:30:00,0.5734882300593617,0.5878908864266725,61.68511532164256,77.96055343434598,2.8955992574910856,2.99,2004.3813713389352,2169.0251523185625,0.9687013076507394,0.9936348082154428,49.438310054284656,28.677677620407966,3.5187249096656483,1.0788151514249051,1.0436721192671192,12.084512831111104,passed,
2025/09/07 21:45:00,0.5728506451750529,0.5963089067195203,61.30161330951423,78.10696097531793,2.9219863031932514,2.96,1956.4899880979237,2170.47548023565,0.9686213724726666,0.9949554015429585,50.31541142298787,28.40961954187282,3.5184448140131637,1.0974035061605387,1.0479847911561253,12.058936572222226,passed,
2025/09/07 22:00:00,0.5707002986243817,0.5951044284641477,61.15376999816658,77.7956267395813,2.916576986961248,2.99,1956.567341036302,2169.286875669097,0.9686390207278798,0.9948403285922339,50.35904163561565,28.3557402163452,3.525334134010612,1.1013057212026998,1.0511988819335496,12.03337145999999,passed,
2025/09/07 22:15:00,0.570288849413391,0.5937118628829882,61.03155803379865,77.50865345652909,2.91355477087573,2.97,1956.8597523700578,2167.0874020729007,0.968537746094385,0.9946437991119441,50.304937560584804,28.27125326710673,3.52536830200011,1.0960074567038853,1.0486264489625414,12.015345906666672,passed,
2025/09/07 22:30:00,0.568753842177786,0.5857904132464126,61.02997588637798,76.96784401586342,2.8924434501475096,2.99,1991.8887523543945,2150.724537092797,0.9686472662344557,0.9935203778934081,49.64493720603648,28.724217716340302,3.5212905878119365,1.07794301677712,1.0426950999038498,11.982274675555557,passed,
2025/09/07 22:45:00,0.5676948310379601,0.5861975181252942,60.87733692148055,76.7497539131631,2.8917205037124845,2.98,1986.3212466505329,2151.1006392612935,0.9686657725494788,0.9936050597021654,49.76413931229209,28.517351291530755,3.5211730011515776,1.0761959674483796,1.039504119280413,11.964267700000004,passed,
2025/09/07 23:00:00,0.5683859761115089,0.5884346815094794,60.7793806440189,76.79992891015027,2.9141193757412682,3.1,1969.2721144680968,2127.5900168678227,0.9686358726296581,0.9940978491078669,50.061446851985735,29.13916183955932,3.516289408992087,1.0760047141787064,1.0369891129494544,11.93874531666667,passed,
2025/09/07 23:15:00,0.5628756808556675,0.5797019172655793,60.71919135782653,75.920063630263,2.8554293110526103,2.99,2025.0694914150188,2144.4307139674174,0.9693602871635096,0.9926551266666073,49.39011815255029,27.8370024797713,3.5150473463166128,1.029064067953651,0.9987544863984608,11.905713098888887,passed,
2025/09/07 23:30:00,0.5619308566498209,0.5887428043065107,60.06940385514374,75.80333226029035,2.884805493970094,3.01,1961.734310069808,2151.2558533228166,0.9689183883990204,0.9940639499759504,50.374414871728284,27.43760291731006,3.5141964535500274,1.0586058570793468,1.0138012742163731,11.865176619999998,passed,
2025/09/07 23:45:00,0.5612815155120398,0.5832194947920093,60.03514675994128,75.40902186153022,2.8782296837897015,3.0,1978.400911185913,2132.5204829904146,0.9688198899167172,0.9933423877757136,49.97710403051404,28.07009702359889,3.5175029124099915,1.0535331404119954,1.0175027796731906,11.83217598444445,passed,
2025/09/08 00:00:00,0.5777461550495812,0.5940533563930692,62.11547798177857,78.230161616047,2.92655986920601,3.02,1989.10579647795,2162.516248861018,0.9690487625204989,0.9946515994107193,49.87108330688479,28.553110742581524,3.5017828181407213,1.0726428802466228,1.0315414638111882,12.149970469999998,passed,
2025/09/08 00:15:00,0.5784875738489866,0.5895800908593108,62.3180510850136,78.093019660068,2.913327861203482,3.02,2018.337520149344,2154.79372406288,0.9692609497452382,0.9939705259746835,49.386292413350255,28.7314270180547,3.4907157352391085,1.054059412405706,1.021400276086524,12.157699522222225,passed,
2025/09/08 00:30:00,0.5783750768215071,0.5849745627420294,62.663516118850154,78.06561817000129,2.902748935418211,3.02,2048.7174575076124,2144.9481312731464,0.9694622501294954,0.993311507594034,48.947857194216304,29.065743486346662,3.495369375532066,1.0394508338397335,1.0130397275239436,12.173158323333332,passed,
2025/09/08 00:45:00,0.5790853092326816,0.5857993872221208,62.65981956055756,78.05681389054878,2.9039880096035255,3.03,2046.2544923449016,2148.3480856904403,0.9694936447624858,0.9934214586577854,48.96137592758866,28.95434360054116,3.4886230112817285,1.0423076300210963,1.0155687727035252,12.18107559166667,passed,
2025/09/08 01:00:00,0.5795708044161589,0.588434098000769,62.713146860750435,78.1893693770437,2.907281044515254,3.04,2043.025287735347,2152.0793753228563,0.969743723406541,0.9937841776337448,49.136688247708676,28.594482952687727,3.478470113884901,1.0319074738475769,1.0015369440120938,12.196348266666668,passed,
2025/09/08 01:15:00,0.5795131298260254,0.5887744842251387,62.815390012443,78.24432468327251,2.909782935580919,3.06,2044.9211484281454,2149.297750433976,0.9698610113056129,0.993872158257841,49.189135826828945,28.650417466409706,3.4796670629771342,1.030070090085719,0.9985657754110753,12.204266579999993,passed,
2025/09/08 01:30:00,0.5801962600116183,0.589681151761631,62.9302630668615,78.34988339331223,2.9140216364090312,3.04,2044.6800731251612,2148.6794226739894,0.9699345114134904,0.9940112722917197,49.24494126830496,28.62491465221014,3.4781089573562554,1.026872357195137,0.9943872810448053,12.219540299999991,passed,
2025/09/08 01:45:00,0.5804307426297242,0.5897371056556879,62.96450662399138,78.31754070841323,2.9133692321068896,3.04,2045.1354391980685,2151.8813767894776,0.9699387677435548,0.9940116058258222,49.22631497885547,28.523317871698094,3.477819525065519,1.0282426629698296,0.9958134824994016,12.22745965833334,passed,
2025/09/08 02:00:00,0.5814319269871776,0.5903866240871021,63.03808987768699,78.37042998911734,2.915913076019255,3.03,2044.051246382227,2154.607133510379,0.9699341324241568,0.9940892891834634,49.23138920025005,28.449432358837075,3.474695048995098,1.0291514612447759,0.9967474417172184,12.24292287166667,passed,
2025/09/08 02:15:00,0.5814310896920276,0.5973569006441074,62.85729595412754,78.52895108944794,2.930059977047971,3.04,2013.488732716622,2167.5365441137756,0.9699926445334537,0.9950617285362898,49.87168611476057,27.71724727986309,3.469576132716426,1.0301958694664983,0.9872910580025236,12.250654826666661,passed,
2025/09/08 02:30:00,0.5820862144167078,0.5965471326194579,63.00848987674289,78.57370647851774,2.9292852945204766,3.05,2021.4284867345418,2165.981819894979,0.9700786621807272,0.9949601266259713,49.736077367217014,27.86645942330631,3.467174599031314,1.031643918938321,0.9901923653964259,12.266119433333335,passed,
2025/09/08 02:45:00,0.5823255897050847,0.5916667880311289,63.19644243321489,78.37845682954521,2.9122551741055833,3.04,2050.7083272908962,2163.9089586230684,0.970243922520221,0.994220524670627,49.217295680166174,27.92454604965724,3.4616956921259714,1.0200412591802221,0.9864813531542631,12.274040997777774,passed,
2025/09/08 03:00:00,0.5827211403055772,0.5992229765792119,63.124060934449815,78.7122903216609,2.9388096795253653,3.06,2011.214149138945,2170.5190779629847,0.9701000214856338,0.99536821702073,49.97565646015342,27.708478979140573,3.471449463628057,1.0370224098862453,0.991313921734924,12.289318084999993,passed,
2025/09/08 03:15:00,0.5846245194854255,0.5860159536517503,63.57572762835789,78.3573044734289,2.9143410322814587,3.02,2071.4220891655673,2148.1392312944777,0.9699662520766041,0.9935031636290464,48.61467666504289,29.082350699747643,3.471367644384754,1.0402293060681187,1.0169105727934564,12.297240694444442,passed,
2025/09/08 03:30:00,0.5858329136375665,0.5860536472188068,63.64640740472494,78.37149481586842,2.9144924315203746,3.02,2074.307035241334,2149.7570751526137,0.9699889261324458,0.9934750614629193,48.52630720175285,29.00720690797304,3.4641075702453734,1.0375551583011295,1.0157352184255795,12.311002880000004,passed,
2025/09/08 03:45:00,0.5849144566329085,0.5954308691581868,63.44186342962432,78.64030701104623,2.933349981366323,3.04,2034.0968095333262,2166.2091142740883,0.9701524743679572,0.9948337880395085,49.46741029990563,28.085199324819506,3.4633158635558132,1.0391137741615617,1.0011829649087833,12.320967303333335,passed,
2025/09/08 04:00:00,0.5856872213261674,0.594529950135533,63.45053437314623,78.54278148656148,2.9323428552460986,3.03,2036.60825019331,2165.9637403066713,0.970083551610513,0.9946897987814971,49.34694845279739,28.08973124806308,3.459983335502475,1.0384436301579782,1.0031613898260516,12.323381949999993,passed,
2025/09/08 04:15:00,0.5871944934033656,0.6023559696494304,63.31565624689612,78.83790891212088,2.9593841090522788,3.04,1996.5526162267856,2170.9781854044304,0.9699709288639957,0.9958446476939499,50.04620883434286,27.826567142864047,3.4584702324101495,1.0526787020300978,1.0068585164611794,12.333324428333325,passed,
2025/09/08 07:00:00,0.6320231165788978,0.6203417702798135,70.45122035742233,86.73063527735243,3.0344150831352095,3.06,2140.1884721183956,2253.8382850916228,0.9719384522936783,0.9974085567095564,48.451344188584635,28.485115686734012,3.391268840767975,1.0215771297251195,0.976408131092144,13.333301067777771,passed,
2025/09/08 07:15:00,0.6320437140372692,0.6196224451588587,71.27394310640697,87.49662284157984,3.0353607693190496,3.09,2172.739634056914,2245.434220815588,0.9724517017342214,0.9973492859821645,48.30101297116109,29.01766640547209,3.3966522081228407,1.0119107016569118,0.9642997273813757,13.41075159111111,passed,
2025/09/08 07:30:00,0.6371421165698294,0.620222271067956,71.66403115200015,87.95781285334081,3.0373305881929133,3.09,2181.494413096243,2256.645852848448,0.9724062460373012,0.9972910217548281,47.99524718427229,28.938287964396533,3.38054447605192,1.0115249413512952,0.9679771578659498,13.480099184444443,passed,
2025/09/08 07:45:00,0.641622707799436,0.6211771020616136,72.24515917735913,88.61402420291616,3.0426893255676224,3.11,2191.5320950143564,2266.9563573653436,0.9724068649278337,0.997324265758899,47.78569027764782,28.98665328426013,3.37601649812084,1.0134925785103688,0.9715567492305127,13.565795222222222,passed,
2025/09/08 08:00:00,0.6437532345856039,0.62790672296437,72.56066624401126,89.38298051982427,3.0653101832040672,3.1,2168.5241421282403,2278.7732328022385,0.9724134586203269,0.9982165766817035,48.28955370641694,28.916775129669933,3.383436198915435,1.031478273318422,0.979690215511451,13.632345931111113,passed,
2025/09/08 08:15:00,0.6532734339595726,0.62920077202253,72.88538172599532,89.86251834469842,3.073628171295238,3.14,2176.0226816318414,2280.896827349372,0.9723078558149578,0.9981162808351187,47.921910673015475,28.51973895260844,3.34120216100276,0.9907239862634193,0.9498577808571598,13.698913359999995,passed,
2025/09/08 08:30:00,0.659279806181676,0.6267291265228851,73.33678928119288,90.15224069340559,3.064439605616844,3.1,2193.3714393111813,2301.311150280827,0.9720761249727375,0.9976135574446864,47.284375363674464,28.354150621321793,3.3319164646360027,0.996642139461487,0.9649594084055049,13.773683342222228,passed,
2025/09/08 08:45:00,0.6559607273506061,0.6353230997446109,73.84689079333589,91.21232210945399,3.0901165013763716,3.11,2173.005971254477,2308.5552278669948,0.972480455191075,0.998889472290577,48.19990065518849,28.586648468471978,3.361096727159775,1.0267152121766216,0.9777473704608963,13.84854621333334,passed,
2025/09/08 09:00:00,0.6611660581969955,0.6349323577691061,74.28817402644583,91.65741309253954,3.0910228100916273,3.11,2186.136583307342,2315.728961403463,0.9724402061274581,0.9987084108911429,47.82922759035739,28.53469431921036,3.347003759675208,1.0161576796053606,0.9745617651073231,13.915369086666667,passed,
2025/09/08 09:15:00,0.6642188290475984,0.6354682855172832,74.7544153919882,92.18507053321312,3.093650794360551,3.13,2195.446333610519,2324.2212588877082,0.9724713043362669,0.9987142631076427,47.663487683529375,28.595973380088218,3.3449664954094755,1.019335325721255,0.980635197998362,13.98227323777778,passed,
2025/09/08 09:30:00,0.6624998309268899,0.645137498826187,75.12326508610859,93.16401025684092,3.1200581501695193,3.1,2165.8277857142048,2339.6661787751,0.9726673382553321,0.9999915540070565,48.60534669451161,28.39000057994161,3.3689367953280893,1.0436428205763337,0.9885597455048485,14.057403164444436,passed,
2025/09/08 09:45:00,0.6667353728476316,0.6428568250285268,75.70820227548057,93.66319847335745,3.115105141247836,3.12,2196.1813840780187,2340.6240652362217,0.9728215000506248,0.9995944229083199,48.05165271070854,28.623736484121885,3.348765287052526,1.0304617925196626,0.9844728067135535,14.13262597999999,passed,
2025/09/08 10:00:00,0.6723163018911141,0.6402735223005578,76.45017991842533,94.30879971606652,3.113133598458301,3.11,2223.294449684722,2351.982969379224,0.9726002999500757,0.9990759726771105,47.44856958367884,28.8225248199915,3.3398629176645764,1.0277988253205181,0.9923271633031813,14.243449855555552,passed,
2025/09/08 10:15:00,0.6675744785158998,0.6354381942606808,76.22688046019978,93.73654033637376,3.1048486100441823,3.09,2226.983710836407,2330.7699181879134,0.9727048898334811,0.9987588005946525,47.433669246236384,29.47139616047437,3.36982398218656,1.0396725846830357,1.004562032685307,14.151135019999993,passed,
2025/09/08 10:30:00,0.6714411450398838,0.6361068144888847,76.83415026342729,94.42505050668986,3.1092417136956394,3.09,2241.866120966567,2336.7040192005497,0.9728199401211202,0.998773658639361,47.19803925630747,29.640839820010243,3.361142080859995,1.0399965788275631,1.0087991253959243,14.23588126888889,passed,
2025/09/08 10:45:00,0.6739997170481999,0.6373661448006679,77.38843523758283,95.08971666505907,3.1158837430100133,3.09,2250.8268568440826,2342.0846252047545,0.9729206003562325,0.9989059854108867,47.130385541456015,29.81192832586372,3.3612380430639637,1.0441762552626859,1.0143024136656504,14.310978219999999,passed,
2025/09/08 11:00:00,0.6700505766066797,0.6429276760839796,77.3630338832188,95.50475231955757,3.1203966791633113,3.13,2238.1659543477763,2366.0388190185,0.9728745603132563,0.9994574942658992,47.635026633210735,29.350077465701695,3.3653799323050135,1.0650761665953397,1.0221768148301555,14.366945284999995,passed,
2025/09/08 11:15:00,0.6737361409097444,0.6424431830316443,78.2618983592017,96.5141046728939,3.124324281289324,3.11,2267.605039193563,2377.532534045447,0.9727854107361822,0.9992077178609892,47.21562006777958,29.750850381288014,3.3544750788910713,1.0736602346296271,1.0362067169136102,14.512916110000003,passed,
2025/09/08 11:30:00,0.66998862318064,0.6456382330041321,77.99370407541868,96.52631556104464,3.1271529883327576,3.1,2259.4512776063925,2378.1790912227093,0.9728536406599249,0.9995227594629637,47.649246182672705,29.421808634053605,3.350003934445461,1.0602080781860357,1.0144860761783197,14.502579666666675,passed,
2025/09/08 11:45:00,0.6725007451577014,0.6425560629052538,77.61127601479541,95.9053080323409,3.120366947212335,3.12,2255.6089035023774,2367.9252023893055,0.9727483879535914,0.9991756672208114,47.37826162940388,29.325540193638677,3.342414748678165,1.04267918470231,1.004861938042043,14.42712300333334,passed,
2025/09/08 12:00:00,0.672366317763982,0.6418489089962464,77.16727839031968,95.37939050825842,3.116190744652223,3.11,2243.2379183989174,2363.653297591477,0.9727101445063717,0.9991469601575027,47.406992717971065,29.108648597606628,3.3426905986081463,1.036471387376929,0.9995839067552211,14.355951768888893,passed,
2025/09/08 12:15:00,0.6722968100946656,0.6410449975111591,76.84872240824804,95.0117726666052,3.1153917582041846,3.1,2234.69619728949,2355.5054855172552,0.9726815634592774,0.9991200997858385,47.42468515417638,29.127057999052177,3.342334683354398,1.0325016355464158,0.9967909489516837,14.300276491111113,passed,
2025/09/08 12:30:00,0.6655940637588014,0.6457547316003264,76.43504047565914,94.91904668194738,3.121137812667116,3.11,2208.752198126388,2360.3740039023537,0.9727827738885768,0.9998027045264448,48.20065697439293,28.86949489095005,3.362465440122186,1.0504065515303054,0.9994721228696464,14.260872559999996,passed,
2025/09/08 12:45:00,0.666847120637714,0.6434368744711833,76.24300717826476,94.53440864303082,3.118520581881764,3.11,2203.9971762438554,2351.1384274344878,0.9727255272245793,0.9996151852354683,48.06862762548718,28.940828418713288,3.3684659627448315,1.0438066525214895,0.99769913860969,14.205284133333329,passed,
2025/09/08 13:00:00,0.6708740649441693,0.6383827533650839,75.99286340919474,93.95410398464773,3.1072413221803523,3.1,2213.333383853241,2340.4626084294296,0.9725668302944364,0.9989486295009717,47.50652700887394,28.93746299858373,3.350961914068665,1.0208033171321234,0.9873482731336555,14.149743079999993,passed,
2025/09/08 13:15:00,0.6644606054230983,0.64426251646677,75.45848978341682,93.82398555729583,3.118854475582333,3.1,2179.345963226904,2339.7008567977473,0.972698315554122,0.999826923794875,48.362553639954,28.76221824960751,3.366898733576984,1.039035042286927,0.9892571320554336,14.094249399999994,passed,
2025/09/08 13:30:00,0.6608531119423104,0.6417883656361631,75.23840287251039,93.43663794191933,3.1087385231838778,3.11,2186.609655611898,2331.9110189742896,0.9727997269111582,0.9995812061595517,48.322512823330875,28.87924554433267,3.372541037256224,1.0372931862641677,0.9865828060846688,14.046899288888884,passed,
2025/09/08 13:45:00,0.6601198267895836,0.6390244790272591,74.86607027817774,92.89064872931726,3.100313500884542,3.09,2186.8702595258005,2326.0592889814407,0.9726600906255546,0.9992361808903467,48.15725547361153,28.860867440434898,3.3682944035915336,1.0323618503284882,0.9847869418202253,13.991496407777783,passed,
2025/09/08 14:00:00,0.6574266105652065,0.6430508445208453,74.34310062142325,92.6165211210244,3.111267887971913,3.11,2152.8200267162924,2326.4281132065944,0.9725163246381819,0.9998230262487506,48.73519784282569,28.61393082906765,3.380010662184139,1.0443135685840417,0.987326307813562,13.936140900000002,passed,
2025/09/08 14:15:00,0.6546982023630136,0.6410923983037221,74.00433898123667,92.15405180221461,3.1038446992772863,3.1,2153.9161877146485,2318.225336887931,0.9725299463804858,0.9996250217222056,48.73156182325565,28.669750391331075,3.3802337877694137,1.041508103026489,0.9840310767890492,13.880832765555557,passed,
2025/09/08 14:30:00,0.657949330837691,0.6410602135216426,74.20981084297809,92.36940788896324,3.111407048627571,3.12,2151.58335781026,2318.035708200695,0.9723524409095403,0.9996068577818323,48.666925226052236,28.767198384581697,3.381853360043299,1.0389302447413213,0.9855805042380441,13.90680426666667,passed,
2025/09/08 14:45:00,0.6529736582252509,0.6313437696545037,73.50968471965689,90.99872758636891,3.0813306305682957,3.07,2161.698324428367,2310.723443246041,0.9719102583100714,0.9984439042468398,48.17636195984629,28.893124538067383,3.403279810710261,1.0464982760389463,0.999871330052264,13.781010185555555,passed,
2025/09/08 15:00:00,0.6550887374043913,0.6327891984009634,74.23521323908821,91.8651342479213,3.0917534164504827,3.08,2184.0508288723877,2299.945581856331,0.9723731293865794,0.9986429353815184,48.12636531535467,29.369496839810694,3.3905993850968157,1.0299029772555082,0.9847923217848245,13.86341122222222,passed,
2025/09/08 15:15:00,0.6527466286570717,0.6305761116133795,73.91685646829612,91.38885372237813,3.0819823902301673,3.1,2187.3925822390697,2294.2416947431543,0.9723649935714496,0.9983624164735603,48.06837348369801,29.276306479413172,3.3900130632940857,1.0206313026604217,0.9760969770721614,13.812317921111122,passed,
2025/09/08 15:30:00,0.6508251965692458,0.6296755684679293,73.61140634912118,91.0097657890075,3.0771923328559567,3.09,2182.152143104843,2292.508797968203,0.9722810294803966,0.9982635599037887,48.12869986852489,29.154353453348573,3.394448500993985,1.0196745146915844,0.9740342956580227,13.76939234,passed,
2025/09/08 15:45:00,0.6481792134834055,0.6278458241156116,73.26849418914206,90.54459784497027,3.068331881359408,3.09,2182.502283120797,2288.437936332311,0.9722677066654674,0.9980554340640139,48.100222506266576,29.124640642775642,3.395331501594228,1.019891174549055,0.9735491913352919,13.718328414999997,passed,
2025/09/08 16:00:00,0.6450312978501445,0.6325089047447815,72.71064935533191,90.25520407437455,3.0757794679966977,3.08,2147.1524769533685,2296.3649984943663,0.9721509039374813,0.9986996678213972,48.73112268307082,28.633355903591983,3.4064674094960092,1.0341542619261037,0.9767360377361849,13.667279816666662,passed,
2025/09/08 16:15:00,0.6432051730100766,0.6316413725148652,72.43357450051671,89.91127305757092,3.0728950028818396,3.08,2142.0680414395874,2291.664674416099,0.9720783902735212,0.9986191093607071,48.837012348122066,28.53489799049332,3.4112909029295437,1.0275365261071736,0.9700798830929906,13.624395106666665,passed,
2025/09/08 16:30:00,0.6406299098490751,0.6262633975506795,72.31924371174384,89.44914812858478,3.0559862249776772,3.09,2164.958365584046,2279.2773635832486,0.9721789752085135,0.9979504827380751,48.47526167893264,28.79018874842269,3.410247642195946,1.015851202630974,0.9642578501399139,13.581523168888877,passed,
2025/09/08 16:45:00,0.6435163723164409,0.6215353669531837,72.16162443231775,89.01623953048815,3.0457508279067147,3.1,2177.334278426712,2273.1138322921274,0.971911837483401,0.9972378021828872,47.93413959907879,28.802252354160633,3.3941592759670995,0.9987178771806113,0.959621627255256,13.554956017777778,passed,
2025/09/08 17:00:00,0.6426146261931958,0.6176576804202906,71.94405298704844,88.55076522601048,3.035387503158502,3.08,2185.9238797294047,2265.60234416782,0.9717827693116364,0.9967222062876642,47.667926757761904,28.885623698706095,3.3937170325494916,0.9915831232291767,0.9584855729085691,13.51210706999999,passed,
2025/09/08 17:15:00,0.6369067116824093,0.621761109926607,71.56702948401241,88.39848693286048,3.0404302586206895,3.08,2160.1598276123946,2269.8943912779514,0.9719047920242565,0.9973941507341111,48.39077378945022,28.6335107644452,3.4149395279393127,1.0078022050657556,0.9620953620821933,13.46927089444445,passed,
2025/09/08 17:30:00,0.6332540834771423,0.6232597004053301,71.22916884481684,88.13731178593973,3.0409715713532717,3.07,2145.1667676476154,2270.0167275194167,0.9719194931284015,0.9976675929017272,48.74481553204299,28.464123018725534,3.426416042707427,1.0138488193480732,0.9623259661334466,13.426447491111118,passed,
2025/09/08 17:45:00,0.6339776708171319,0.6267763774715346,70.66904730198797,87.838841938808,3.0534124771156304,3.07,2109.285681992619,2272.0749258293968,0.9715890590882983,0.9981536218255593,49.142038920294304,28.138946541824527,3.422427485700655,1.019496196121645,0.9660301806070337,13.378101146666665,passed,
2025/09/08 18:00:00,0.6318802286054175,0.6160462975496432,70.72393317114164,87.24504087643051,3.0317983782169735,3.07,2149.8608151621556,2246.741226822844,0.9714998166679523,0.9968248657276384,48.327119986189565,29.12390055487292,3.4306656925753614,1.0148091820756644,0.9748255905323426,13.329610940555556,passed,
2025/09/08 18:15:00,0.6280072807691209,0.6176448836794527,70.26287800342214,86.82526738665112,3.022453839502891,3.04,2139.67895403148,2254.4885155978927,0.9716240496650675,0.9969958156595536,48.656379776041085,28.39738207851144,3.4302927030967965,1.0054348745121116,0.960486071834026,13.281168340000002,passed,
2025/09/08 18:30:00,0.6275918121471616,0.6202173907692813,69.79085604894689,86.55395185790618,3.033825681443793,3.04,2109.7891545593275,2251.955630560474,0.9713553774583442,0.9974031691483273,49.016252739036645,28.285162698635766,3.432395984245066,1.0117898369155922,0.9643089710458896,13.232773344999993,passed,
2025/09/08 18:45:00,0.628424176339849,0.6100193363419599,69.74676755519461,85.92403142687375,3.015414907136575,3.03,2139.309403982494,2235.7251603229624,0.9709454589981653,0.9960633846019518,48.09746285111233,29.158082051963245,3.434908634773405,1.018984783288383,0.9883937554582549,13.192544444444444,passed,
2025/09/08 19:00:00,0.6266212063216939,0.6150485408501062,69.22031781651229,85.7342585915399,3.0278128930533104,3.03,2103.2551573916726,2238.781079445411,0.9708407406538637,0.9968003356683661,48.685369309288916,28.832100931018626,3.4362610456723472,1.0304717265110854,0.9916336730124089,13.1468733,passed,
2025/09/08 19:15:00,0.6250534542115636,0.6122757600100471,68.98743537071519,85.3308432563445,3.0185264808197316,3.04,2108.451781472127,2233.9348929383214,0.9707742147772539,0.9964388950974055,48.53384086680215,28.86781007159316,3.4361855692980368,1.0270704903144443,0.991744496131987,13.107609166666668,passed,
2025/09/08 19:30:00,0.6302003106889953,0.6119961704325546,69.85724203327545,86.17679666320394,3.0254833830322707,3.04,2130.637325900131,2237.0754864278792,0.9708759688718936,0.9963338529888773,48.20176277432572,29.195820884989523,3.4350308203149975,1.0216444379062317,0.9897022161502266,13.214442535555543,passed,
2025/09/08 19:45:00,0.6371878874318019,0.6188226084707268,70.61359948786395,87.3417926923107,3.0444490735544094,3.05,2127.2415510985497,2256.2968836849145,0.971105043094004,0.99709281669359,48.37457037372728,28.804360354854037,3.418544894235979,1.0162352730013222,0.9796301243726953,13.345459526666664,passed,
2025/09/08 20:00:00,0.6398267564707513,0.6194998567163664,71.66986715517551,88.41240965351182,3.0500834508727426,3.08,2156.633420762728,2259.171354287872,0.9715238157448205,0.9971679006304153,48.21122327951556,29.19874201358423,3.423389278956033,1.0135592324553084,0.9743697146027215,13.468573066666668,passed,
2025/09/08 20:15:00,0.6420028771912053,0.6278191662156353,72.39499508410705,89.62495869349226,3.066707856786122,3.09,2154.6701803261562,2277.286580708057,0.9720529554767825,0.9981644992799943,48.67444606100742,28.78891412933414,3.4163772592545314,1.0116747579669079,0.9593807114383376,13.591516619999995,passed,
2025/09/08 20:30:00,0.6493845309965857,0.6294750021758282,73.2603467902198,90.61602500903172,3.08058884024115,3.09,2165.2419607754005,2286.724171753473,0.9720189449673252,0.9982816058697591,48.41300499932935,28.9820561223533,3.409597681661093,1.0112972517219014,0.9643961652150785,13.714677185000001,passed,
2025/09/08 20:45:00,0.6555342009961892,0.6312368990418078,74.14566337535805,91.630042408946,3.0922794341900373,3.08,2179.236549291409,2295.734884510431,0.9721155940143332,0.9984320574933842,48.19576482868374,29.20753312964522,3.4031713923658886,1.0131986874526193,0.9712373349689891,13.837862133333335,passed,
2025/09/08 21:00:00,0.6619579905559375,0.6377030709891907,74.9079636294782,92.82018747878362,3.119502983531566,3.1,2163.0076857985423,2313.70713894973,0.9720380404050255,0.9992225582355592,48.43931676486982,29.218784596604554,3.4094566534065422,1.0324932192548149,0.9885932471266503,13.965125252222228,passed,
2025/09/08 21:15:00,0.6655260984653827,0.639516438228921,75.70958726555641,93.72990254324351,3.1264380589245473,3.09,2180.524943834802,2320.7429048544673,0.9722785265112448,0.9993648894274791,48.340039023060996,29.256432538631973,3.4047591984212273,1.022130182830011,0.9804592855222773,14.072935115555552,passed,
2025/09/08 21:30:00,0.6673045898112007,0.6399933119255989,76.38721867215071,94.48416312330545,3.1242959386416835,3.09,2206.4436526728728,2332.3404149638136,0.9724858674684429,0.9992857550347289,48.08956891140694,29.371281030990705,3.3921376766499396,1.025783078211792,0.9856547572686163,14.18050462888888,passed,
2025/09/08 21:45:00,0.6702984748129166,0.6400657946020812,76.91409383489464,95.09255671693104,3.125444859067894,3.08,2222.920466964466,2348.601184742287,0.9722171078501206,0.9990365887892914,47.81538281142904,29.274509580803727,3.3829376057803926,1.0233631711527542,0.9870650389470471,14.28803884444444,passed,
2025/09/08 22:00:00,0.6716665295144785,0.641016495271305,77.61042453701124,95.91082381501147,3.126585679672954,3.12,2244.4480477931766,2361.376809071729,0.9723656618799615,0.9990516836747131,47.602849367874896,29.51983269067313,3.376492401520027,1.0393702583331277,1.0030828990862297,14.400506040555545,passed,
2025/09/08 22:15:00,0.6731666994655511,0.646310513449754,78.09321752722298,97.08116519534863,3.127056091124555,3.17,2278.0638771497456,2391.325864459381,0.9723181341349864,0.9990642739590014,47.43640515376649,28.91164278957927,3.306186687864775,1.0143505824083185,0.975026536472439,14.60144363333333,passed,
2025/09/08 22:30:00,0.6798407144029265,0.644844803920183,79.08220093737378,97.99051665478962,3.116893833648141,3.26,2312.793100564385,2428.8120001463953,0.9720676333218704,0.9985108809401854,46.702405454068106,28.56969706018885,3.2926887885034204,1.0192596975851445,0.9896718556237292,14.779079700000002,passed,
2025/09/08 22:45:00,0.6744398272056851,0.6468622034970017,78.6279628629268,97.4604035844572,3.1158438624837927,3.12,2281.898701161642,2430.6777429914146,0.9722030347613829,0.9989985053745658,47.318960602793375,28.241493572766924,3.334722143393562,1.0390680824540566,0.9988653833859167,14.683652389999995,passed,
2025/09/08 23:00:00,0.6738157549602136,0.6413614971116004,78.31665482102682,96.6966476942764,3.125583161778952,3.09,2269.2426124587864,2375.77171151107,0.9724318668380612,0.9989241892563219,47.320756520531695,29.556408984235315,3.366528943369397,1.039571650489068,1.0056317520311857,14.518378557222222,passed,
2025/09/08 23:15:00,0.6751596077753255,0.6383136216093099,77.51178184264057,95.61802831427809,3.1209448688977215,3.09,2250.221903499581,2355.833031064526,0.9722933647974252,0.998685576122176,47.20200925332371,29.517424551647263,3.362223887637882,1.025956772583676,0.997972639733814,14.375243513888881,passed,
2025/09/08 23:30:00,0.6670023279216155,0.6418952475021629,76.50770382521864,94.75820530975436,3.124968017349149,3.09,2206.6753750852426,2345.050715808874,0.9724642838548403,0.9994303451148746,48.132568607479556,29.209590452744102,3.38906630236812,1.0359992408191803,0.9926338478502439,14.22399845777778,passed,
2025/09/08 23:45:00,0.667446677524539,0.6371355602733292,75.70012746506669,93.59117996034051,3.112791256203626,3.07,2199.362417568178,2324.337387851367,0.972370246313977,0.998946454457491,47.8594561815142,29.179985403955047,3.378432986346054,1.0166054576650105,0.9808520797029282,14.081333200000007,passed,
2025/09/09 00:00:00,0.6742178833984082,0.6423756895784313,78.84008538949814,97.39553402383986,3.1265729503062683,3.09,2285.627221809964,2386.2147199884853,0.972552678967375,0.9989738326962508,47.23254657137645,29.721840277786985,3.3619370895630536,1.0494782569641152,1.014728280544335,14.60685464333334,passed,
2025/09/09 00:15:00,0.6673948120338907,0.647448958985407,78.22069742208024,97.06160040026514,3.129871132824066,3.08,2256.5536084078453,2388.60439924384,0.9727480111952782,0.999684076086083,47.99575953760272,29.303640746073675,3.3748263947032497,1.0615382092237913,1.0107925202608015,14.53874595555556,passed,
2025/09/09 00:30:00,0.6669349591083658,0.6465598473846814,77.79301079095778,96.53038741678989,3.128358844041263,3.09,2243.634378581171,2380.121099221001,0.9726979148759396,0.9996703530492769,48.06682960018786,29.234447317770204,3.3781283199642824,1.0568431087308203,1.0068103872632135,14.464766341666662,passed,
2025/09/09 00:45:00,0.6670820724586409,0.6457289104761972,77.64735518675455,96.31941902933504,3.1273812755073704,3.09,2240.1851981411423,2374.7832421494413,0.9726936477881244,0.9996220954461762,48.050533340721145,29.277756489565657,3.3795316651659864,1.054562594159635,1.0059184179377998,14.432765887222224,passed,
2025/09/09 01:00:00,0.6669985925328411,0.645305122606549,77.42870310050769,96.04818710049224,3.127151767092648,3.09,2232.981145481685,2369.5008163647094,0.9726859740656444,0.9996348411335418,48.0629760568521,29.272002867480957,3.381160251940623,1.0525373873517396,1.004371310090007,14.392659599999991,passed,
2025/09/09 01:15:00,0.6668364339957124,0.6448683525759467,77.23216658302262,95.80388248059977,3.1249256903554072,3.08,2229.0618125162946,2366.5229692240223,0.9726944616697762,0.9996098370019253,48.07973688795327,29.211331629594593,3.3794779794889878,1.0502017746702073,1.0024913167008114,14.360860946666664,passed,
2025/09/09 01:30:00,0.667228097772763,0.6439270308518875,77.03879024789994,95.53404669786924,3.123701106166208,3.09,2224.3638766259346,2360.1815648048755,0.9726927902917117,0.999557733160898,48.033282672843356,29.248024965935343,3.3795882286104066,1.0470710641534269,1.0012171472897713,14.320749666666666,passed,
2025/09/09 01:45:00,0.667005233711828,0.6435522727862751,76.85689794963868,95.30848620736624,3.123498362847724,3.08,2218.5512414059876,2356.0440336160377,0.9726617573656936,0.999552293463651,48.06984154977227,29.217545475243764,3.3816358564157523,1.043941377682163,0.9983907594069233,14.28874085222223,passed,
2025/09/09 02:00:00,0.6674540541925803,0.6425817349504624,76.65113841422414,95.01043978606496,3.1208990430313746,3.09,2215.082945719925,2350.4685070948067,0.9726826257500899,0.9994824266549466,48.009379122090024,29.198377683488886,3.379136642300527,1.0393425832447694,0.9957691109822167,14.248625159999998,passed,
2025/09/09 02:15:00,0.6674388967736744,0.6421462314049915,76.4686160856329,94.78420013628279,3.1196186931430776,3.08,2210.6534367853296,2346.5100489399933,0.9727016737513074,0.999478303259607,48.00516030863223,29.205847473245335,3.3778804634865587,1.0394807791121672,0.996433029358316,14.216612397777784,passed,
2025/09/09 02:30:00,0.667549996811249,0.6416364553467355,76.22151630267132,94.48995656930822,3.1183335961416723,3.09,2203.5863735484763,2342.5892860647095,0.9726519268301945,0.9994472532152466,48.00759106122499,29.11926932817931,3.377795824008577,1.034652608386874,0.9925905338368675,14.176492293333327,passed,
2025/09/09 02:45:00,0.6664881808153199,0.6405243638808757,76.01241758725175,94.18874678118172,3.116474518473453,3.09,2199.542761235109,2336.470539329627,0.9726025068141908,0.9993620837623022,48.036188071914395,29.14201101524049,3.3833018474205585,1.0313721510210823,0.9895926826834757,14.136369866666664,passed,
2025/09/09 03:00:00,0.6642982676600231,0.6396691857484058,75.784450658348,93.9062676807591,3.109618624317205,3.08,2202.0629436753266,2333.6543807485405,0.9726882047360983,0.9992694218204966,48.02529921446198,29.120033682191355,3.37989072279027,1.0312491596778806,0.9880476307223217,14.10435106666666,passed,
2025/09/09 03:15:00,0.66294950685856,0.6388273968750364,75.53379483729654,93.60760228329471,3.105747998120209,3.07,2198.564330496252,2331.4423226384893,0.9726315319466609,0.9991826122369434,48.041852634184636,29.08657666929744,3.3813855939520114,1.0323293183977789,0.9886374944413019,14.06905909444445,passed,
2025/09/09 03:30:00,0.6622908246426356,0.6407044835606689,75.28667054157034,93.4680221765035,3.1108229477090346,3.06,2181.729020780503,2332.980432123713,0.9725205470603103,0.9994308048964032,48.308862531080244,28.86070918390738,3.3864699887374687,1.0329476234476889,0.9858062528904853,14.044461768333337,passed,
2025/09/09 03:45:00,0.6597800954020195,0.6392934770737742,75.0860543997434,93.17782628372696,3.1021657723317384,3.07,2188.8264900056347,2327.924457374986,0.9726589478928377,0.9992694046747409,48.259276549017514,28.879945840342817,3.381821288633482,1.0290726930192167,0.981049968237059,14.011710191111115,passed,
2025/09/09 04:00:00,0.6593737113942013,0.6385036584087802,74.9126612698275,92.97598896335984,3.100123525165376,3.07,2187.3229899690614,2324.5087848375633,0.9726116194787312,0.9991810124296778,48.21504704726575,28.91346761995558,3.379332689962477,1.0281681286568507,0.9808584372673139,13.987235826666666,passed,
2025/09/09 04:15:00,0.6570955948901506,0.6378257906311398,74.71173858930948,92.72711055412022,3.096566141834345,3.07,2186.2975248012845,2320.1127992130546,0.9726465109309472,0.9991379773967889,48.277506780421824,28.94209347465183,3.3826422718176654,1.0285294838565842,0.9793653202622183,13.954397630555544,passed,
2025/09/09 04:30:00,0.6560015901614452,0.6372585026542102,74.55354233149798,92.53125904042975,3.094908910725901,3.07,2184.11204498763,2316.7137558594477,0.9726176495231466,0.9990881068606706,48.293882277278556,28.944580766376856,3.384548165631961,1.026679518804612,0.9770444159467438,13.929645876666662,passed,
2025/09/09 04:45:00,0.6545633944452598,0.6364353037408504,74.32878845699712,92.26505658330005,3.0907103623241574,3.07,2183.3692845579435,2312.917980539307,0.9726230911968929,0.9989996657505629,48.309164168822065,28.927210197873002,3.3830656059990223,1.024516202230828,0.9744314284971515,13.89672164222222,passed,
2025/09/09 05:00:00,0.6531423001514085,0.6354029650561515,74.2045941581917,92.07027240774835,3.0879039732436486,3.06,2184.2142651823256,2308.1187305536537,0.9726239566616443,0.9989017428499727,48.32379268250499,28.983323209065436,3.3863786817799384,1.0223552199985062,0.9720413962950418,13.871892906666671,passed,
2025/09/09 05:15:00,0.6523404777379486,0.6346015228936235,73.93668533179262,91.75541143608699,3.0846996096885864,3.1,2181.0109931977604,2305.3512649618847,0.9725852118418205,0.9988282273618253,48.2700074579328,29.04388936001437,3.3810753932708284,1.0291547118617006,0.9786499385609928,13.839079906666662,passed,
2025/09/09 05:30:00,0.6530343396449116,0.6388875392281042,73.44147946797814,91.47922369322298,3.090133062368875,3.07,2146.989563660562,2322.660042435028,0.9722925564912261,0.9992990383022324,48.63263534816736,28.282010488909226,3.3801969850936047,1.0396193901135875,0.9833857893155491,13.811812025000002,passed,
2025/09/09 05:45:00,0.6484896184039697,0.6337948473288691,73.45422960906642,91.13349931106804,3.0745589740760573,3.07,2175.449329666383,2305.1213146072823,0.9725976283001614,0.9987418946018444,48.378688151891794,28.73076819072017,3.3836240274959035,1.0280894337589397,0.9737679751234358,13.775778683333337,passed,
2025/09/09 06:00:00,0.6518739489145651,0.6355601307219666,73.07178238333805,90.88052384945806,3.084998065476319,3.06,2148.9017800414736,2307.4613418191384,0.9721815230343737,0.9989341319844539,48.45280541439903,28.510805231075373,3.3751903941123067,1.0318932496470812,0.9790963859051744,13.747871609999999,passed,
2025/09/09 06:15:00,0.650809083841966,0.6280934764785061,72.98232635187193,90.34200165880921,3.0702653921761276,3.05,2172.166667796816,2291.106562020193,0.9720692420652128,0.9980654454477931,47.87730142721797,29.203997014545045,3.3758765624820777,1.0361066084919404,0.9921819180440604,13.70343333333333,passed,
2025/09/09 06:30:00,0.6472907045536309,0.6282014349241132,72.9279937982367,90.2527211600146,3.0659882067814377,3.07,2179.7051524289554,2283.3375058568195,0.9723865370364714,0.9981179660534905,48.031828160383704,29.163294851843027,3.376236346893857,1.0225645649248967,0.9746716265333673,13.683636156666662,passed,
2025/09/09 06:45:00,0.6447018214531446,0.6330693259377733,72.86234782326795,90.41483615219772,3.0668159038405363,3.09,2170.7128738115234,2295.310586678436,0.972721854498418,0.9986993855909386,48.48481766510154,28.5821041597489,3.373187298772726,1.0224361707902236,0.9645576982400001,13.696471775555555,passed,
2025/09/09 07:00:00,0.6466208702060577,0.6324994354034638,72.90759050005143,90.40467309070961,3.0647268497626414,3.07,2173.75068858203,2299.5070077244254,0.9726446099289684,0.9985635910981697,48.31018290387494,28.460742281160144,3.3659559618679973,1.019268937040544,0.9645974191664028,13.709312967777771,passed,
2025/09/09 07:15:00,0.6469310985900032,0.631684895625291,73.01309744726449,90.42881859264808,3.060857509104107,3.08,2181.3503677374847,2301.759248609776,0.972690594110613,0.9984357035647367,48.18237551503526,28.44328024642435,3.3640508379995633,1.0183405347509256,0.9651037906379922,13.722159733333344,passed,
2025/09/09 07:30:00,0.6468613945729672,0.6385225099288263,72.9527868486674,90.77677806158349,3.079512379431695,3.08,2148.534390939689,2314.2444901919193,0.9726466603092159,0.9993516038358159,48.83036725224451,28.075970514010436,3.373658427694393,1.0347544343470303,0.9711031948646567,13.743182811111117,passed,
2025/09/09 07:45:00,0.648384181865161,0.6381880840283525,73.12685968550315,90.93029573271264,3.081710127486859,3.07,2154.56031342419,2311.8614024885605,0.972676854079918,0.9992997871200864,48.705006582485744,28.268130253304903,3.3683106082823193,1.035450001399791,0.9740535227822976,13.764217035555557,passed,
2025/09/09 08:00:00,0.6506445687433181,0.637164218989157,73.25094630199266,90.96718961785515,3.084308864164829,3.07,2157.0053417490262,2309.825543612063,0.9725405723736271,0.9991478248542498,48.54414061917639,28.369187302104994,3.3672065628373757,1.031531691942576,0.9743675160911723,13.777086094444439,passed,
2025/09/09 08:15:00,0.6504263201200621,0.637066380995941,73.39409981566878,91.08047189475296,3.085615834970737,3.07,2160.9389776920325,2308.1723648084,0.9726024348601553,0.999158310383598,48.555512639567596,28.49507442669371,3.370970185351714,1.033112381800566,0.9756201453295945,13.789960726666665,passed,
2025/09/09 08:30:00,0.6525564877958763,0.6284783383132534,73.85950569505398,91.02335619566347,3.0724796499407105,3.06,2200.83834023615,2294.171682853417,0.972522256979382,0.9981125334481465,47.66957201099184,29.425153112005987,3.37177122368526,1.0349911870710846,0.9918692027491975,13.810826822222218,passed,
2025/09/09 08:45:00,0.6530043298446633,0.6292649676887145,73.96328485332529,91.16766987924204,3.0719182074804046,3.07,2205.0711485811303,2297.6202948615455,0.9726598683948389,0.9981957867343133,47.62894503653732,29.41970960627198,3.363834280061347,1.039365535739662,0.9955091971098705,13.83189982777778,passed,
2025/09/09 09:00:00,0.6519065930752044,0.6341244774786301,73.95104002718446,91.39982655168134,3.0758661550781974,3.1,2196.4130611422456,2307.162160142971,0.9729460008807131,0.9987520166368502,48.036856373059,28.85443442975978,3.356221187142287,1.0308779475736467,0.9791768433509137,13.852394600000002,passed,
2025/09/09 09:15:00,0.6469748052288442,0.6278690232695013,73.14001468956604,90.1712473698691,3.0524921472209137,3.07,2203.4343719850754,2292.4869798865975,0.9728696343045866,0.9980104246531043,47.74163002491867,28.895260246947426,3.352300957366658,1.0247223362726745,0.975893709617764,13.723764621111116,passed,
2025/09/09 09:30:00,0.6505619382590787,0.6267966263825904,73.40265144981106,90.35029461657608,3.054333871230388,3.08,2210.980979006819,2293.6587739019055,0.9727347419691253,0.9977969470063123,47.46897094689384,28.910401957432423,3.3466472753301058,1.015161885230307,0.9725029003046267,13.758673775000002,passed,
2025/09/09 09:45:00,0.6484781358558637,0.6350459313013963,73.49079474224034,90.92271111198976,3.078152194386249,3.09,2178.871337926688,2300.6670885257904,0.9728891572798287,0.998952614066907,48.39191728257396,28.7036023371919,3.365539222701226,1.0307064584410777,0.9732667124936814,13.788701037222221,passed,
2025/09/09 10:00:00,0.6493039217984364,0.6345775062283303,73.7249218914923,91.09348402944792,3.07645661641746,3.08,2188.1514412659826,2303.6267742342657,0.972965768919048,0.9988777960033645,48.24820931194185,28.771645278565533,3.363861272611198,1.0330667751399039,0.9770206333862738,13.81876081055555,passed,
2025/09/09 10:15:00,0.6508394331298331,0.6344093755334302,73.91458523011538,91.26210517402639,3.0754138695930138,3.09,2195.3501241963254,2307.7358610511483,0.9730140760366706,0.9988225982877998,48.08829123047238,28.8136921016813,3.357339426783873,1.036687214303021,0.9825291480968786,13.848853095000004,passed,
2025/09/09 10:30:00,0.6550200617326835,0.6303117640161653,74.12778720273066,91.2157745948487,3.0676597077798187,3.09,2216.229817641537,2305.4021393191047,0.9728881663845419,0.9981990183993346,47.46910623821654,28.94740615870465,3.341064424970375,1.0226276141690178,0.9798594672607938,13.870828167777772,passed,
2025/09/09 10:45:00,0.6542603299724343,0.6359442203441654,73.8809504845352,91.29329118070605,3.0759826211695347,3.1,2192.426143198114,2316.60990419234,0.9729644540984899,0.9988779334915748,47.971396070948515,28.37278187377469,3.336082456028141,1.0260925930644955,0.9744606516096488,13.869716520000004,passed,
2025/09/09 11:00:00,0.6566483674094696,0.6304911453865052,73.63594641190576,90.71120043120507,3.0600555077953198,3.1,2210.5895963479607,2309.9515021476723,0.9728315158898043,0.9980922039942034,47.30219388705695,28.416001694932067,3.3103924837656264,1.011705578902462,0.9710912505715359,13.833106686666666,passed,
2025/09/09 11:15:00,0.6568607450595927,0.6311862478289233,73.6568817689114,90.75305833208378,3.0610301866027365,3.1,2209.201847397185,2312.347065020436,0.9728534055019212,0.9981699130872598,47.333099199463774,28.335421489985507,3.308972070362292,1.0121493682697975,0.9707397323180061,13.84059771111111,passed,
2025/09/09 11:30:00,0.6612672574461725,0.6332910432783689,74.1061093113923,91.32321176729504,3.070831436970518,3.09,2210.2511194296694,2320.5708546541246,0.9728242584799729,0.9983643015210939,47.262970925545474,28.28605606778031,3.303137871061414,1.0107901269016824,0.9717457662153502,13.913390553333336,passed,
2025/09/09 11:45:00,0.6595416640795368,0.6412906463557342,74.60482085964735,92.28616989787575,3.092495993737404,3.1,2194.6057300088805,2330.6833009968004,0.9731767991313003,0.9994518503363866,48.0318099020003,28.241630343607042,3.3211438611065778,1.0286269203812677,0.9757158407707258,13.994438198888885,passed,
2025/09/09 12:00:00,0.6521538530349352,0.6352235137331003,73.40511772641861,90.70022977782911,3.0744392490344774,3.09,2185.8715377032645,2304.098798405506,0.9729986094415007,0.9988600935808144,48.02039135718443,28.431165608982543,3.3260875502045857,1.0237928864780164,0.9704377943054029,13.804141028333326,passed,
2025/09/09 12:15:00,0.6573608483890307,0.6358694829555348,74.25459258984978,91.59405049769488,3.0833856671719153,3.1,2207.770292996539,2305.269545299472,0.9731984272098962,0.9988820800075205,47.74022510055779,28.772120587052783,3.3142073948498374,1.0170243306258588,0.9693678525387865,13.915442352777779,passed,
2025/09/09 12:30:00,0.665557398055973,0.6336463388854503,74.08434020276295,91.27350518983843,3.0787296792022136,3.13,2204.8383944079364,2316.347482505877,0.9726609815339291,0.9983587941129063,47.152706529379486,28.21431031024515,3.2861863924697277,0.998719474516227,0.9644597632353284,13.919509144444445,passed,
2025/09/09 12:45:00,0.6702031204845864,0.6313900774171216,73.95201226758797,90.96040353033013,3.069249197871781,3.12,2211.2203727696797,2322.542588139443,0.9724268784994164,0.99787082967453,46.705089765282736,27.642947314548145,3.2629293689836936,0.9739044626701849,0.9486772302435583,13.915248331111114,passed,
