datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/09 13:00:00,0.6646973422962599,0.639227566032149,73.82863031075611,91.28364724793812,3.084888961160569,3.13,2176.930517033544,2335.1493297154725,0.9726204676949964,0.9990126438128343,47.72880697184416,27.333329987927605,3.2910021009327255,0.9999537510631388,0.9569073110844394,13.919265311111115,passed,
2025/09/09 13:15:00,0.667069367244199,0.6373908680534257,73.91952263264838,91.26271644065883,3.081957694234216,3.12,2188.45530277656,2330.4428344004427,0.9726042941880215,0.9987102996284429,47.41965132579372,27.391077324248013,3.2777735289361885,0.9868683981354501,0.9495445400089406,13.927052883333332,passed,
2025/09/09 13:30:00,0.6632579941970482,0.643872993050827,73.91310922260826,91.655511131825,3.0984449601625514,3.11,2162.3983079447703,2336.963975508452,0.9727913812362942,0.9996764592417564,48.20087506018709,27.348207853503116,3.297553105567046,1.010486111898395,0.9590922345420054,13.941026391111105,passed,
2025/09/09 13:45:00,0.6631042190499306,0.6355208286961828,74.32679444386369,91.55158151735952,3.083384149487525,3.1,2203.33450354649,2319.9779481260493,0.9728265977080469,0.9986763682613672,47.442404564541455,28.294769753775647,3.304089087509494,1.0111701509594124,0.9706918365166407,13.947109916666664,passed,
2025/09/09 14:00:00,0.663668111315666,0.6351834442403139,74.45292595310129,91.65451123097887,3.084197739333824,3.1,2207.3004049502747,2319.411699772162,0.9728440016878775,0.9986429472985888,47.370365754397234,28.42824992893787,3.304064104114367,1.01384443501399,0.9743662276058791,13.961275239999994,passed,
2025/09/09 14:15:00,0.6634514218674654,0.6360310142117412,74.60316592207893,91.82788149560439,3.0892036373182505,3.1,2205.7547704196127,2318.140965670397,0.9728619501611466,0.9987683679197341,47.52198909872385,28.42145096119718,3.3128361260001387,1.0088367867140848,0.9680110945039672,13.97523516277778,passed,
2025/09/09 14:30:00,0.6634298692002907,0.6390461231274446,74.5834357826394,92.00868013051989,3.0958535776054066,3.14,2193.2090407388387,2325.541802710472,0.9728796579309424,0.9991632106377647,47.75039459513805,28.336890936894164,3.313896774035341,1.0239058539963732,0.9783815190508064,13.989390965,passed,
2025/09/09 14:45:00,0.6615414594229363,0.6411863254621626,74.71176118193618,92.23828932565792,3.1010616751758833,3.09,2190.5308808278887,2325.1942448207433,0.9730420999014503,0.9994662098453378,48.040843850864874,28.29080590348542,3.323257259707644,1.0218881171916498,0.9711906316432388,14.003542122777775,passed,
2025/09/09 15:00:00,0.6645143722116484,0.6412526840443621,75.19127265354288,92.74775059865567,3.1029147356197337,3.09,2205.054001082519,2329.688531524111,0.97316315391594,0.9994310654590008,47.80682049337189,28.502730368697637,3.3142852674728505,1.0258734366197608,0.9785402705193204,14.070919426666663,passed,
2025/09/09 15:15:00,0.6616023483512123,0.6483773501621397,75.48463437629046,93.52046840107785,3.122322526841656,3.26,2189.5492096161756,2338.5498970272797,0.9733383509008223,1.000337084995771,48.502880536192094,28.485566507215648,3.327259867498911,1.043473680650613,0.9822072861604488,14.138185844444438,passed,
2025/09/09 15:30:00,0.6606366304142169,0.649724340114126,75.24937059525236,93.2913466832434,3.1158535467053894,3.08,2176.947821124244,2356.307113659831,0.9732524048311464,1.0004674543291359,48.64456896581317,27.882190153149825,3.3339656622504648,1.053616169539716,0.9885073439986022,14.124958466666671,passed,
2025/09/09 15:45:00,0.662136580300947,0.6488197918475139,75.12606390479536,93.14033761949057,3.1155903403710274,3.08,2176.382849103133,2352.922827446096,0.9731422343431454,1.0003278791118606,48.50053939171487,27.93377439437086,3.3244990588975054,1.0505569131970558,0.9887837276180164,14.111461014444442,passed,
2025/09/09 16:00:00,0.6605144342489313,0.6491673975361425,75.1819252635206,93.19967490211414,3.119012987134868,3.08,2176.2904614826243,2346.2223939425635,0.9732537627977743,1.0004445852994839,48.658657874878976,28.097473682445756,3.3327667954133418,1.0489462480679774,0.9847401277934648,14.105776330555559,passed,
2025/09/09 16:15:00,0.6608838500544706,0.6490333309572125,75.23157945206869,93.25083952180388,3.122731275274839,3.08,2175.561839206776,2343.807237390411,0.973150525041782,1.0004185102429115,48.646897172638006,28.20165150449222,3.335053750103071,1.0476986451251638,0.9841912324008509,14.112775160000004,passed,
2025/09/09 16:30:00,0.6748961364401168,0.6386394107444552,75.62218733608688,93.06917456417764,3.1097256131920314,3.12,2221.3842854658205,2326.2438278766795,0.9727813103713643,0.9988822159439682,47.07506784578783,28.619725029072086,3.2795212615985614,0.9966596918725981,0.9663046302627033,14.141875623333327,passed,
2025/09/09 16:45:00,0.6780582599579208,0.637855733052114,75.54329385293967,92.91061071705465,3.0995798344310326,3.13,2224.520857786657,2344.7145796207174,0.9725104957889872,0.9985486126387733,46.77566887622533,27.941074682069125,3.2641105620839745,0.9867600659524517,0.9613026052530885,14.162710020555556,passed,
2025/09/09 17:00:00,0.6780308143028966,0.637714142499007,75.79985790004164,93.12961867313429,3.098291649262985,3.12,2233.5004304343547,2346.9711662772256,0.9726363247183776,0.9985327323043542,46.737480288673574,28.018500084741433,3.2669529674483693,0.988916649197947,0.9634578189410158,14.191636897777776,passed,
2025/09/09 17:15:00,0.6783760761732024,0.6377962769779368,75.99751808128079,93.33002907970426,3.0981603923505663,3.11,2239.451912164673,2350.621627245759,0.9726536720699849,0.9985050466958975,46.68913957275934,28.01331889414972,3.2680247619652256,0.9883358457481634,0.9631687948039376,14.22078403777778,passed,
2025/09/09 17:30:00,0.6794106489370637,0.6371575692076129,76.15464440619819,93.42632053444157,3.0976547691365446,3.1,2244.635919529902,2352.9248535093056,0.9725827601563576,0.9983761144194849,46.58482023100133,27.968431795130844,3.2693041130909624,0.9834293213670474,0.9603256705380667,14.241656054999998,passed,
2025/09/09 17:45:00,0.6763792887587957,0.6405973865345318,76.13138069347721,93.6791991000078,3.1040849600902645,3.1,2235.298342311239,2362.1381594219524,0.9725669611006891,0.9987823074528234,46.963467042177605,27.930845700002084,3.2736048806976465,1.0009961819657105,0.9695492147395787,14.270833499999998,passed,
2025/09/09 18:00:00,0.6700978317122606,0.6460765848022397,76.04567360104113,93.9506513558778,3.108747616952836,3.11,2221.5811115872148,2375.6816917705773,0.9727457332610663,0.9994553246843009,47.670654663853156,27.57375990396099,3.287304655819372,1.0169712764405734,0.9703540510967675,14.29172978444445,passed,
2025/09/09 18:15:00,0.6718549833870382,0.645373817030623,76.28486673670425,94.1479762650031,3.1067692121655184,3.11,2231.334680396651,2380.7966168228863,0.9727426397324641,0.9993168433532373,47.45864333891819,27.64551025469472,3.282014452510484,1.0209114983619396,0.9771338940142809,14.32882751666667,passed,
2025/09/09 18:30:00,0.6711235455701483,0.6457060463063103,76.47326081901201,94.33730141600351,3.108234863482495,3.09,2234.3388068554905,2382.415359358877,0.9727710256436991,0.9993567555766976,47.53828271220893,27.64188810923802,3.291166445281598,1.0188566961365726,0.9737722803315955,14.349956255555554,passed,
2025/09/09 18:45:00,0.6757775022210011,0.6417199512246567,76.9137763761092,94.53287801570941,3.1092267031665464,3.11,2253.983521006636,2370.6361586570974,0.9727306920546167,0.998900028330947,46.98358863462586,28.290676236581703,3.286078832757208,1.015852921897698,0.9816741528843972,14.378990999999997,passed,
2025/09/09 19:00:00,0.6744425137211694,0.641352784670607,77.3084947247758,94.88169545903878,3.1164178573034276,3.08,2259.631179843641,2361.0387420269103,0.9729056921155251,0.9990331778649547,47.08995023329819,28.9158492111576,3.306684917830622,1.0303624732933456,0.994450230824818,14.39993825722222,passed,
2025/09/09 19:15:00,0.67573760933769,0.6418305088183114,77.27501852181544,94.92406458639576,3.112820754958451,3.11,2263.707914160646,2371.7048485469672,0.972753801977317,0.9988975203366495,46.98090169252653,28.553927830129243,3.2900804609719203,1.0221320676312717,0.9875981236587472,14.429209055555551,passed,
2025/09/09 19:30:00,0.6804245878237533,0.6397466114092951,77.40367643070049,94.94249606034577,3.108932183005808,3.11,2275.873859732246,2374.690609576657,0.9725641462621876,0.9984806767514678,46.465443534623674,28.502076986401175,3.269407643707122,1.0108331998329971,0.9850680331545697,14.458289547777776,passed,
2025/09/09 19:45:00,0.6789680051608448,0.6420125270167325,77.41100024177643,95.10762433290141,3.1065680846734836,3.11,2278.8936006611384,2384.642830184701,0.972688525699508,0.9986453084350004,46.60443199999824,28.12068051451507,3.2592304441289466,1.0052451740413484,0.9749921446454043,14.487593437777774,passed,
2025/09/09 20:00:00,0.6781542479840056,0.6433101915115995,77.4548584062945,95.24539888461159,3.1062013157960426,3.14,2279.0781028907727,2391.7691555335578,0.9727247370071602,0.9987596443042421,46.692987091809854,27.972629736280247,3.2579987793966256,1.0085229773907332,0.9755465300264462,14.508591899999995,passed,
2025/09/09 20:15:00,0.676874458787896,0.6445038587480851,77.60729020682389,95.46245209134094,3.1048990962531056,3.13,2285.264257626625,2396.185987420275,0.9729173437509043,0.9988885709741933,46.78718163440651,27.907662431353554,3.256560873834914,1.010236287803301,0.9741102921574359,14.535430634999997,passed,
2025/09/09 20:30:00,0.6780086629030566,0.6444083691924365,77.70635079457195,95.57180531098864,3.1050248286980446,3.12,2289.0955460757677,2400.2747831910297,0.9728287481682666,0.9988047858991752,46.67649734262659,27.881321040072727,3.2513340203717225,1.0101162320935781,0.9754956015688374,14.560611303333332,passed,
2025/09/09 20:45:00,0.6836317991246201,0.6379920595128165,78.42122509341053,95.83636373612494,3.1057915619415524,3.12,2315.535300472734,2380.785900559566,0.9728060000490464,0.9981593827900327,45.98411185112672,28.82981017707644,3.263702762066274,1.0052419817409843,0.985702306115645,14.585794758333332,passed,
2025/09/09 21:00:00,0.6800360412286715,0.6419218061714795,78.30720454044312,96.11594591385094,3.112018843075711,3.13,2304.175693879109,2388.2328436928674,0.9728552473899499,0.9986336811454818,46.41643399440912,28.78129520432473,3.266004646364077,1.0203888883122068,0.9914801131849847,14.602863788333329,passed,
2025/09/09 21:15:00,0.6808689160490484,0.6422721389578223,78.3202226690917,96.21669082213167,3.107724260234447,3.12,2306.0113062580954,2398.374749861366,0.9727952032775254,0.9985704210192864,46.332958212769654,28.524781393347784,3.2611189465654835,1.0187458714686275,0.9906826372386868,14.619934676111102,passed,
2025/09/09 21:30:00,0.677418325023383,0.646526948911951,78.20262170976595,96.50582827360556,3.1097470323706062,3.13,2299.0264718062167,2410.4001824441875,0.9728859189304663,0.9989899904349946,46.73046935626217,28.200563860074304,3.2563930423655165,1.0245110777398103,0.9870125920387657,14.645125562222226,passed,
2025/09/09 21:45:00,0.680191356937744,0.6452710178310108,78.31240868599585,96.64387287252593,3.1062466016880648,3.13,2308.695448607539,2414.1489086394113,0.9727694686846768,0.9987183790234049,46.42582246465196,28.160274637683095,3.2431531924005856,1.0153049771011309,0.9835016844172655,14.670319234999992,passed,
2025/09/09 22:00:00,0.67987774978782,0.6455844566314858,78.52476822288752,96.93916522986565,3.1067004083466374,3.13,2314.237236256753,2416.027598731084,0.9728545601814959,0.9987611454269817,46.43633140866725,28.266627952442942,3.2475045049256903,1.0172736630645822,0.984867727607615,14.69551569444445,passed,
2025/09/09 22:15:00,0.6801810185227266,0.6454833766503117,78.62143515368213,97.10465332408884,3.105550580152203,3.12,2318.1782229077676,2416.723203832835,0.9729310925365132,0.9987604971370739,46.37301176075887,28.37865011409245,3.246964421629046,1.020355149850476,0.9886542900215965,14.704475872777778,passed,
2025/09/09 22:30:00,0.6751850330299246,0.649608829888079,78.36628345881867,97.18274569020572,3.109178988506478,3.12,2300.6228708394724,2423.8002129714796,0.9730153525206865,0.9992797052920377,46.96287212815465,28.102325572000698,3.260100161594134,1.0311113889249552,0.9878574557109054,14.689076984999991,passed,
2025/09/09 22:45:00,0.6749654687959794,0.6502506749125436,78.14688451064838,97.08849483742074,3.108113779578525,3.12,2294.902368091569,2423.57218487521,0.9730225917101358,0.9993465162747298,46.98747317912445,28.019073369027137,3.254181694831667,1.0301793083899424,0.9862033026993523,14.665555776666666,passed,
2025/09/09 23:00:00,0.6753800669510052,0.6502750026349469,78.00115762054148,97.02906683446373,3.1085122445291065,3.13,2289.835163895335,2423.685882925717,0.9729107340994209,0.9993296497881128,46.97328194318785,28.001872437914546,3.2515334442105224,1.030155690277935,0.9869653316101978,14.652037888888891,passed,
2025/09/09 23:15:00,0.6832694908605035,0.6400853491958302,77.8370009482868,95.99433755412342,3.0914373076792154,3.08,2292.2173414982676,2403.949922060268,0.9727457398934816,0.9983501254631301,46.04993708782022,28.35027479926711,3.2708560929599906,1.0215904586755264,1.0010048440733383,14.517906681666668,passed,
2025/09/09 23:30:00,0.6705868930910704,0.6443189191831576,76.56585597106499,95.0357183767182,3.1146678377373775,3.1,2224.449306757258,2359.68557141359,0.9730540151622625,0.9996257046533956,47.51218453937481,29.19085138209812,3.328023797654893,1.0595642371063094,1.0167202581911317,14.278057468888893,passed,
2025/09/09 23:45:00,0.6576217284614249,0.6418355851353797,74.79944289813355,93.05150577858119,3.087309322257847,3.07,2200.3015162620504,2338.825812751141,0.9732415377233156,0.9994827105827724,48.08870642840309,28.505858581317273,3.338007355677975,1.037320909369188,0.9830587342100979,14.013690117777786,passed,
2025/09/10 23:30:00,0.6123178360758045,0.6131153288793703,66.65354407457026,81.95358537902584,2.993618993409025,3.05,2076.2734773178354,2212.5260175190274,0.9716672716451148,0.9969031324881152,48.873055981674014,27.67181781217666,3.3553957256009723,1.0403814032760383,0.9975747101317171,12.839031626666666,passed,
2025/09/10 23:45:00,0.6112310729563832,0.6188117824289974,66.48560950048166,82.59245220203401,3.001803557051309,3.06,2051.9598090216136,2225.2222655334695,0.971617767827176,0.9976254831219106,49.341932653911044,27.56994168936089,3.363124576901961,1.058673068996182,1.0050994028427787,12.839260365555546,passed,
2025/09/11 02:45:00,0.6447622230032556,0.6240119627346793,71.20111644944517,86.9809191547948,3.0654565954569266,3.06,2140.2627298698917,2258.1118436072506,0.9720127966467546,0.9979270864941497,47.79235074893262,28.976046475413618,3.3327271153304845,1.0652987000161689,1.0265184711448916,13.483026345555553,passed,
2025/09/11 03:00:00,0.6484839570743142,0.6294910985068791,71.94908253101926,88.25182603796664,3.0744628965865517,3.08,2148.8242743768196,2276.7665382478554,0.9723786644042055,0.9984989714546056,47.89596931743246,28.864965490138285,3.3221476844830296,1.0691336466881542,1.022803567565024,13.60631474888889,passed,
2025/09/11 03:15:00,0.667176629154552,0.6389734951896224,75.34132145864751,92.42857791664021,3.110938125259807,3.05,2208.785160222103,2319.839785934111,0.9730986095780622,0.9993232368879843,47.40596617531442,29.24859373953496,3.3041143956929333,1.0608433437821334,1.0169174295465093,14.088272000000005,passed,
2025/09/11 03:30:00,0.6678908670085373,0.6440832780884324,76.36311349162462,93.948659676349,3.114966117086551,3.09,2230.1377184502853,2340.417035015027,0.9736353426490431,0.9998205703711378,47.58657854909519,29.088042348549376,3.306887384530465,1.056064412414559,1.0069185631723954,14.237123193333321,passed,
2025/09/11 03:45:00,0.6683496193798469,0.6456788837360766,76.60176411131697,94.49950540009728,3.113619332107915,3.09,2233.9434375237743,2352.8489954478223,0.9736771832547251,0.9999224789509661,47.583007256562055,28.983992003712395,3.308595793672424,1.059161797589478,1.0091185215804184,14.28152559166666,passed,
2025/09/11 04:00:00,0.6680810222822514,0.6465238535790991,76.584411369177,94.74941311510507,3.1093057294310316,3.09,2233.443557650183,2361.2292138651346,0.9736962549182192,0.9999618034987846,47.60951353067013,28.847619770908402,3.309570019391853,1.0606645911450716,1.0099709315251855,14.286242373333334,passed,
2025/09/11 04:15:00,0.6712897378252567,0.6361051491981338,76.92124911258853,94.68013198755213,3.088721431739109,3.08,2276.9761920383253,2347.203052454022,0.973510764267433,0.9986551381637822,46.475487277925765,29.85779619807591,3.3061188295367367,1.0630656110919996,1.0319173175409835,14.282801536666671,passed,
2025/09/11 04:30:00,0.669392813461258,0.6420583552358907,76.74026313731767,95.10023733105383,3.095720543577888,3.08,2255.3871303050387,2359.849142546818,0.9736311030749616,0.9993534931354575,47.06292950004065,29.39801919326385,3.3082655007282575,1.06453913671664,1.0234987579229775,14.287481743333334,passed,
2025/09/11 04:45:00,0.6705973911709524,0.648384803092292,76.28866038881367,95.37330805641088,3.107080692379978,3.08,2219.1508111666058,2381.4898756403195,0.9732318045375774,0.9999665587022355,47.45344600508115,28.84845113784499,3.298803144844962,1.081752359915996,1.0339112922810565,14.29456185055556,passed,
2025/09/11 05:00:00,0.6667766597636321,0.6456304544272559,75.31855308319274,94.23907759054042,3.099510814810862,3.07,2201.007518532747,2358.3465429837547,0.9731719033646148,0.9997963175946993,47.599957692139846,28.850948363630014,3.302677804350239,1.0662573498710963,1.0183048638455332,14.131767222222223,passed,
2025/09/11 05:15:00,0.6670385378659461,0.6470861472480702,76.21205850627969,95.20397029953962,3.1007114802367175,3.1,2231.6757015708235,2361.945943621303,0.9737235702972,0.9999348513710674,47.559662601083794,29.03379725763577,3.298980692293216,1.0570155439826983,1.007737309718824,14.243495371111102,passed,
2025/09/11 05:30:00,0.6730893476889479,0.6452113615351618,76.52350098240119,95.39346698504608,3.098020288648681,3.11,2245.8808077106173,2369.0449770081455,0.973528805454757,0.9995268707738829,47.05178114389398,28.908723132570216,3.2796536400173184,1.0434571656876401,1.00467805950335,14.297133711666662,passed,
2025/09/11 05:45:00,0.6720836921291541,0.6473797877797622,76.68691710266262,95.69785384751698,3.097334953287506,3.11,2249.0488946489677,2384.0850639827504,0.9735308547917637,0.9996627986329141,47.17456992752601,28.597891147251975,3.277329109576598,1.0476015337891202,1.004500013823407,14.350367753333332,passed,
2025/09/11 06:00:00,0.6741284509373187,0.6485164341929688,76.64217224011877,95.78813640583742,3.094649729901623,3.15,2252.095628539582,2399.6491032415524,0.9733102961515793,0.9995566150247723,46.99581790353662,28.17565707063719,3.2532135463580247,1.043748943981665,1.0019991540496085,14.395520577777786,passed,
2025/09/11 06:15:00,0.6777988396309123,0.6466735131600388,77.46656405324919,96.5351320823483,3.0982848837351185,3.12,2281.0234057778425,2399.0806857575913,0.9733307466168475,0.9992466223259516,46.53547272384446,28.692720980213025,3.248638444394047,1.0411249022639963,1.0064912686952696,14.500295761111115,passed,
2025/09/11 06:30:00,0.6772200645232807,0.6510767398310341,78.58144220534457,98.074334170126,3.100524417264739,3.13,2314.5794142111313,2433.038267003717,0.9735776607048003,0.9995113127492171,46.52491519977267,28.641973339958856,3.236156832291849,1.0617019656708493,1.020126908321009,14.720104544444439,passed,
2025/09/11 06:45:00,0.6882827836678884,0.6559647492698587,80.95396656774551,101.43332075657692,3.099503372429481,3.17,2421.104778375133,2508.929799397424,0.9733336488494181,0.9989068912710226,45.2136954732272,28.18056800956694,3.1208568941034063,1.0382078198196036,1.0067589117844333,15.280658799999996,passed,
2025/09/11 07:00:00,0.6836482809588366,0.6600647466519742,83.75596869905976,104.17435230978342,3.089339616381961,3.16,2485.9218170112913,2574.6550836987963,0.9743098338721318,0.9993514967523751,45.465778729204466,27.924784575146937,3.196314927109541,1.0861780976134605,1.0415933390079504,15.633840701111113,passed,
2025/09/11 07:15:00,0.6787225583203312,0.665098920731584,84.32718927195867,105.3462420035514,3.114918957728699,3.12,2478.7256971005154,2576.353400307189,0.9743482349928072,1.0001511337061082,46.07699545843092,28.784434998314723,3.216530338044157,1.1441932722262005,1.0844800461079822,15.746161713333338,passed,
2025/09/11 07:30:00,0.6908235408019504,0.6572913346201138,84.04037260757123,104.65025228882732,3.1025006884508124,3.1,2505.5533895024414,2563.9277042106783,0.9737612432766362,0.9988590952162,44.7364124316279,28.74041169564238,3.1493905205796526,1.0776923364014128,1.0473922712180366,15.728068583333332,passed,
2025/09/11 07:45:00,0.6824233818734389,0.6603074125912565,83.28552464470073,103.76369048534993,3.1037816722735805,3.13,2458.0428943102597,2556.262518315126,0.9740491364533838,0.9996018871715054,45.711710631096146,28.474394450628353,3.206279176837738,1.110917578070936,1.063299115507739,15.563309238888884,passed,
2025/09/11 08:00:00,0.6839321714471991,0.656266305491643,82.39533525990852,102.59267533760726,3.1036230268845517,3.13,2444.3670432083036,2517.1205203948216,0.9739958323534832,0.9993064933576719,45.53846034894969,28.890698267556843,3.1881244640494875,1.0846856967088645,1.045383404353043,15.398587049999993,passed,
2025/09/11 08:15:00,0.6794039004829364,0.658529315152518,81.10444853664374,101.27144524275177,3.101621044514673,3.11,2395.893353222128,2511.499952262002,0.9738196411480875,0.9996528579056004,46.17080043431197,28.125101446404486,3.201366277205223,1.0794789701310932,1.0304648681973632,15.22087435,passed,
2025/09/11 08:30:00,0.6724689197903431,0.6623293138797467,79.92835517011804,100.18147289437661,3.104344892574351,3.13,2346.606067361921,2500.779108598494,0.9739063289795707,1.0003259629837868,47.003980673105424,27.64926440518924,3.221788302440007,1.089193527271243,1.025167291832068,15.047955413333336,passed,
2025/09/11 08:45:00,0.6750926854515852,0.6566671060126662,79.03559097472531,98.81696636465628,3.102763787064589,3.15,2326.2128084046635,2462.7303789391317,0.9737351762130858,0.9999284284500806,46.73643717825663,28.1079031269347,3.219653627602656,1.0743979170794744,1.021710896286994,14.858959499999996,passed,
2025/09/11 09:00:00,0.6774753365852842,0.6541788356874063,78.64728964122473,98.26507999137853,3.100572535253579,3.16,2323.2316316048373,2448.156440405286,0.9736455899431509,0.9996643496084436,46.47042112205421,28.232736493026298,3.2026572971499663,1.0612912051662062,1.0155255385237196,14.794034811111112,passed,
2025/09/11 09:15:00,0.6798269308451413,0.6523344657975377,78.5589825872468,97.9441031822788,3.091364047739186,3.14,2326.908863768372,2453.0673044743144,0.9735623608229376,0.9993442433657755,46.20480481029976,27.793188881900726,3.1971457261445675,1.0433103941421755,1.0032310382926946,14.776646475555555,passed,
2025/09/11 09:30:00,0.6823362723668003,0.6508358082298343,78.46924705189615,97.81189244517168,3.0897375579405355,3.18,2336.1572668727813,2445.92426581092,0.9734798299849003,0.9990539221046074,45.91772977513951,27.779205214742458,3.172309294498153,1.0213095044729767,0.9872205795895362,14.775376916666671,passed,
2025/09/11 09:45:00,0.6844058034048344,0.64759223248446,78.66283959969978,97.62330695109962,3.079512773559932,3.14,2349.3354132900727,2442.785805088515,0.9736774739423109,0.998720915276281,45.588266669739376,27.744993264445917,3.178100766351429,1.011694194448321,0.9840258820472085,14.75739850444445,passed,
2025/09/11 10:00:00,0.6759249740773994,0.6512640219172736,78.3521269770005,97.43053613608463,3.0921300561172433,3.13,2314.5176615205896,2431.9866635366548,0.973913204482101,0.9995699581139691,46.5738276988065,28.10390963017206,3.2300156988172657,1.049345228155807,1.0048609763353282,14.676808684999996,passed,
2025/09/11 10:15:00,0.6791384763645085,0.6482484286180853,77.77254331844897,96.65614704708717,3.09181329190154,3.13,2300.0427279060445,2418.3261609522137,0.9735346598216585,0.9992298257178067,46.30024573512882,28.142877475754165,3.21938684020897,1.0387542242743528,1.002590318124038,14.588315646666665,passed,
2025/09/11 10:30:00,0.6757036843710303,0.6504223596367769,77.02664841112087,96.0517101155413,3.0958734096736467,3.17,2269.7368329879623,2414.01289019084,0.9734363992892854,0.9996165066695003,46.75995790795628,28.014425343783216,3.2223745514152884,1.0542077053036645,1.0103626966930428,14.500296225555555,passed,
2025/09/11 10:45:00,0.6719126413852018,0.6510724236857449,76.59676346550104,95.53088204166804,3.096012931762013,3.12,2250.315948211413,2404.8113762578573,0.9735696973636069,0.9998912337738317,47.18283933751626,27.851066157143773,3.2431828278373875,1.052113223579637,1.00238205451999,14.41233439555556,passed,
2025/09/11 11:00:00,0.6769195237451611,0.6483130187466793,77.00382425917205,95.79864028788475,3.094216985452666,3.12,2271.9805050538007,2405.0380863070595,0.9734259339871422,0.9994092682062268,46.612866002855235,28.048966536378995,3.225203713410583,1.040119928690422,1.0007876493426346,14.471710366666672,passed,
2025/09/11 11:15:00,0.684057857311551,0.6401341885300242,77.41805961687963,95.60286555515192,3.092699847286537,3.1,2293.683837867111,2377.539340018738,0.9733244820958701,0.9985821276613898,45.753696657722465,28.993686308334297,3.229484235840314,1.0282125183664799,1.008525403078657,14.446691208888897,passed,
2025/09/11 11:30:00,0.6760844658283297,0.6454050005377164,77.09123860167102,95.55661997601773,3.097465568574496,3.11,2270.697536321816,2382.6008117100664,0.97361378402972,0.9993705887705637,46.6538826747033,28.692142067405857,3.2523434076436852,1.0455721870761525,1.008383295638358,14.413431413333338,passed,
2025/09/11 11:45:00,0.6722724856970325,0.6490001154699778,76.40239983214431,95.05793061250543,3.0944776568513013,3.1,2246.3183679034323,2393.1247536889227,0.9735765754496211,0.999753117751095,47.13644769624815,27.906646220309764,3.2481841181059297,1.0443198032461474,0.9976037909686795,14.356653079999997,passed,
2025/09/11 12:00:00,0.669496784715411,0.6490847217560812,75.63878581616855,94.25754562475196,3.0997315285366644,3.13,2217.5129405005277,2373.618435120586,0.9735000922591107,0.999984496682963,47.50063613497532,28.034141895811246,3.25743063408537,1.047660449365284,0.9971398758012763,14.231274676666676,passed,
2025/09/11 12:15:00,0.6726169083468907,0.6454734601531069,75.64390496963766,93.98472306132453,3.0968276097380074,3.12,2224.7528025388524,2362.5951498537224,0.9733723641776869,0.9995463801304748,47.16103353641721,28.133065033422827,3.25360440127576,1.0271529085291529,0.9859392361802612,14.206225794444437,passed,
2025/09/11 12:30:00,0.6712328528485785,0.644289494206144,75.41136700886155,93.62847602995018,3.0928484595098182,3.11,2222.397805666586,2356.255288488971,0.9734165560832939,0.9994705148066733,47.166601097979836,28.157291136064366,3.256229753477509,1.026142110798296,0.9847476935408342,14.161080168888878,passed,
2025/09/11 12:45:00,0.6698142054202713,0.6435507278986887,75.16138433060242,93.31762382199774,3.0893944323457574,3.1,2218.6099018650402,2353.1644197050673,0.9733694735005026,0.9993923648555182,47.21784420726253,28.060165575219568,3.2581517903157398,1.0220903659931144,0.9801295694545514,14.124014134999992,passed,
2025/09/11 13:00:00,0.6687071493385929,0.6433355999886842,74.75679015234488,92.91054476790637,3.0871693736838486,3.14,2206.7812675326936,2352.2878313063893,0.9732311002869244,0.9993867078850931,47.29791606658967,27.943480429795294,3.258281770882129,1.0269102395793448,0.9837773032037893,14.074618494444442,passed,
2025/09/11 13:15:00,0.6603923271295039,0.6441255124730498,74.35191189593546,92.5131060361643,3.0807050232132296,3.1,2198.0004789413797,2348.543356177901,0.973452098082548,0.9996210774642911,47.81422785386671,27.85386978858722,3.2823942719424957,1.0366904139111939,0.9819429870245651,14.00656043111111,passed,
2025/09/11 13:30:00,0.662865810115989,0.6401357033390785,74.07432502478031,92.01568184409888,3.074460623999815,3.11,2202.223444915969,2338.6947516746845,0.9731736495578204,0.999066093021213,47.41216299225115,27.847626376321628,3.26961496955634,1.0149337999195005,0.9696763653904001,13.960874192222217,passed,
2025/09/11 13:45:00,0.6613272306229382,0.6488486710949903,74.25956027527957,92.77275483762197,3.094155669112632,3.11,2176.9261915524166,2353.1512690075942,0.9734196727000042,1.0001984739429175,48.198962508277226,27.58736461544042,3.278995660417698,1.0358561131020292,0.976152893099018,14.016764856111113,passed,
2025/09/11 14:00:00,0.6564848651816984,0.6437554034799756,73.86586735090542,92.04233313878879,3.0772091422819443,3.12,2188.7041282285904,2339.380451070303,0.9734697060502249,0.9996509520000872,48.022096576571826,27.830090592348345,3.286750214593774,1.033605794368349,0.9749906529996549,13.933863264444444,passed,
2025/09/11 14:15:00,0.6581275085142759,0.6372053767746562,73.40291535157691,91.20057173805812,3.060815967615979,3.1,2198.435744506052,2329.5383193349485,0.9731307091518343,0.9987632264604095,47.43705109279564,27.834519484088904,3.272373819929371,1.0156512673593103,0.9688758657702834,13.85929531555555,passed,
2025/09/11 14:30:00,0.6589450204503445,0.6449918900571676,73.59988894938576,91.92403094333987,3.0786199554873965,3.16,2173.953656969412,2348.8727028896965,0.9732375833037038,0.9997494995082699,47.99295613385039,27.599941274549284,3.2753603115446954,1.0447370739614894,0.9870963186655359,13.924063486666673,passed,
2025/09/11 14:45:00,0.65228506942607,0.6419116550166085,73.29689764424734,91.39392256710812,3.0693096162689244,3.11,2179.972215813384,2331.245250357945,0.9733877322121097,0.9995038603535092,48.15416136152319,27.8041804933548,3.295335818373907,1.0335873745915969,0.9725403113624268,13.846323149999995,passed,
2025/09/11 15:00:00,0.6546545402242677,0.6377123280899525,72.97461276925863,90.85186433267778,3.05603425226456,3.1,2190.6083838910095,2326.420358612932,0.9732129387306663,0.998860363786843,47.61288473819654,27.7038830474551,3.271468740710707,1.0162961286519763,0.9649122120701952,13.804194555555556,passed,
2025/09/11 15:15:00,0.6533689110046997,0.6363135183219524,72.91390344262568,90.70623314558966,3.049960557837211,3.1,2197.377409532494,2323.485209534696,0.9732892576053445,0.9986934968363964,47.54286417561839,27.74722928067099,3.2709447593973615,1.0137174884144897,0.9628483636759604,13.788452675555563,passed,
2025/09/11 15:30:00,0.6489817358786605,0.6413518941547096,72.74638558024053,90.84732035309399,3.056777588201429,3.09,2175.280007750276,2333.052009154167,0.9734531891964951,0.9994285175667115,48.1937954608999,27.457536582398593,3.2878144139425385,1.0317247131296594,0.9678632946076475,13.780968269444449,passed,
2025/09/11 15:45:00,0.6481458748615314,0.6412718971112668,72.82613526214345,90.9285689552827,3.0534441105532766,3.1,2180.8588108436375,2335.2297452838266,0.9735687532783905,0.9994156292812729,48.19718215634496,27.454358779030617,3.289159108465756,1.0334830802442363,0.9686344582064342,13.789624004444455,passed,
2025/09/11 16:00:00,0.6482881800300486,0.6381036752450158,72.77405801295124,90.66958175404122,3.0469736094712596,3.1,2188.6412500332162,2329.909141331907,0.9734340398177624,0.998996234434906,47.96240165209533,27.503333829644294,3.2923471564101408,1.0220414709005674,0.9622597290345863,13.767903795555561,passed,
2025/09/11 16:15:00,0.6430013537312561,0.638002481954941,71.90732209192525,89.81574407863825,3.040434183641397,3.09,2165.959802300775,2325.340095341861,0.973335355877243,0.9990997228196226,48.29641954765974,27.292458495689193,3.2976177476310453,1.0322635654847043,0.9676548727972317,13.655501737777781,passed,
2025/09/11 16:30:00,0.6428864481390453,0.639040522711772,72.27863339622759,90.25266671739304,3.046333688867441,3.09,2172.478717506201,2323.0067037767426,0.9734997233023471,0.999256834872183,48.40735930499336,27.493745127370296,3.305729800675515,1.0301879168925794,0.9623251024359374,13.69474868666667,passed,
2025/09/11 16:45:00,0.6445791802010004,0.628317831829234,72.59677322443959,89.94593123098322,3.030660932959214,3.08,2213.7313098573254,2300.28744320642,0.973312537070619,0.9979464148325348,47.42560020449111,28.63234841245811,3.3112275647814418,1.028793288205917,0.9776287359901753,13.68046028555556,passed,
2025/09/11 17:00:00,0.6393038742877051,0.6319653311317222,72.0891019808257,89.66141662026656,3.0349681195869707,3.06,2186.8114600323356,2301.049527291735,0.9733683631360747,0.9985216329699917,48.07062807289687,28.377233626495915,3.326416471049194,1.0419747920247409,0.979886454579869,13.620515021666659,passed,
2025/09/11 17:15:00,0.6367519180022204,0.6305551039143267,71.68206218557499,89.16699616780443,3.028965547467572,3.06,2181.579148867173,2295.049561956436,0.9733092590292213,0.9983815053686972,48.12808476122519,28.28395692421168,3.3291528853331918,1.0363397099495333,0.9752726650516331,13.559554133888884,passed,
2025/09/11 17:30:00,0.6342541250253243,0.6282788560467863,71.2383347121881,88.598366136273,3.0204349328177247,3.07,2178.227046001895,2289.0036417437245,0.9732138929013269,0.9981290585208292,48.091476489703744,28.26976520109194,3.3309240573906242,1.035435562463128,0.9766715133278218,13.492979622222219,passed,
2025/09/11 17:45:00,0.6299876248458199,0.6266907241960593,70.7504244902892,88.00324560959797,3.0132424013336165,3.09,2171.418416992112,2280.677336021446,0.9731953127858363,0.99801326341594,48.257821764773055,28.218674046724274,3.33991182246986,1.032804761615598,0.97320447657473,13.415243697777768,passed,
2025/09/11 18:00:00,0.6226110115618197,0.6227644829162317,69.80209444843106,86.80735654610153,2.9935759252316214,3.07,2166.5423091690955,2265.631622330966,0.9732541134003946,0.9976302302936754,48.337512755000745,28.104457477197574,3.34386029294609,1.0261696202160566,0.9675531949418537,13.268049177777769,passed,
2025/09/11 18:15:00,0.6227127046282696,0.6232679727972154,69.11270615637925,86.20388280624644,2.9939560441113704,3.07,2138.734852009951,2271.1110645737294,0.9727659584869002,0.9976652011301635,48.445938261211374,27.732663154807394,3.339041637974062,1.0349515879586617,0.9785885347406585,13.202884835555553,passed,
2025/09/11 18:30:00,0.6167802303767025,0.6214546807232605,68.7411056044112,85.67335977719222,2.9809417632767063,3.06,2143.164809059035,2261.450759668938,0.9730484410030349,0.9975229766073783,48.62187343496528,27.57196498574247,3.348396608829219,1.0211412941124909,0.9620384735982943,13.1299025,passed,
2025/09/11 18:45:00,0.6152456156670165,0.6259115014149154,68.0172597234177,85.29950596580811,2.9982117691325687,3.08,2097.0521970541495,2257.815023941901,0.972643663098337,0.9982042477379132,49.23807526042768,27.419286066829596,3.3526145754758905,1.035314398860118,0.9699235177773929,13.056814155000001,passed,
2025/09/11 19:00:00,0.6116996480237206,0.6195946421394466,67.37200863222445,84.2703013274492,2.9740572072725104,3.07,2108.8283044499735,2246.3743129240584,0.9726013670707029,0.9973845281436668,48.87675685291658,27.372677058002786,3.3442434562052155,1.023179901843414,0.9664956412200465,12.95262173333334,passed,
2025/09/11 19:15:00,0.6115046813808139,0.6151017042301782,68.05882469047087,84.65358148598969,2.962273008070184,3.05,2150.925994694826,2238.8696300074043,0.9730282436217548,0.9968066116346701,48.39761008219414,27.941347656430075,3.351947940875069,1.0152509954225364,0.9622655761221925,13.003773090000008,passed,
2025/09/11 19:30:00,0.6204988764541572,0.6070167657636347,68.38490299795811,84.62488432393992,2.961693789236781,3.0,2163.235559589255,2245.496226370871,0.9718665032427584,0.9955901885478284,47.16478394530757,28.997250338833844,3.353448288126322,1.0600477628017038,1.0290558275431732,13.05731354888889,passed,
2025/09/11 19:45:00,0.6262090858271203,0.61444048815713,68.61192940591448,85.37789760190101,2.9905316737093006,3.01,2131.669913913148,2257.9327755295044,0.9716169425981618,0.9965334893707515,47.5822852992585,28.803976213193582,3.3464415817729396,1.0725181644569999,1.035876018515985,13.127245877777783,passed,
2025/09/11 20:00:00,0.6293027601332011,0.6214951151402663,68.90108407883,86.10884356950868,3.007257129184407,3.04,2116.0236267091173,2271.996579568411,0.9717731873993849,0.9973723686503567,48.009344979510054,28.28369019710951,3.3373039972526803,1.0658367177205346,1.0209370872437775,13.19590504833333,passed,
2025/09/11 20:15:00,0.6288414060930867,0.6242457531196505,69.19519578241389,86.57107141691989,3.0135760447933695,3.07,2123.906644890852,2265.1299775139787,0.9722343874361192,0.9977392119837422,48.255465842342716,28.236897890311404,3.3304526297685126,1.0413187529007089,0.9910576239129737,13.226695624999998,passed,
2025/09/11 20:30:00,0.6266802423218755,0.6212931307195121,69.58441661319931,86.72247495132116,2.9955109605390255,3.08,2156.8465075014747,2268.830193096841,0.9726822134739249,0.9973256538451879,47.99020999535216,28.25296249023982,3.3345105486162683,1.0348709438057178,0.9846411142753348,13.257163064444445,passed,
2025/09/11 20:45:00,0.6260652302513575,0.6212816476565051,69.82203698750732,86.90545103913657,2.992484074625741,3.09,2170.0356765580023,2267.6047578525686,0.972986730944925,0.997328468420062,47.970320593793204,28.265962234793744,3.332408121261622,1.0276968290686257,0.9758605121414781,13.279568328888889,passed,
2025/09/11 21:00:00,0.6271907464087979,0.6221422602916218,70.0356125008241,87.12488515120438,2.9944303560701697,3.1,2175.5183313900598,2269.326209452287,0.9731145675243249,0.9974063646403346,47.97354331008011,28.170478400604292,3.3274079954855993,1.0201495920050503,0.9678982741177071,13.3097774211111,passed,
2025/09/11 21:15:00,0.6313650867710421,0.6215100683194887,70.16701477915937,87.20289372855588,2.9937493070735566,3.11,2183.467082519301,2272.4981112234013,0.9730269400438618,0.997189363301737,47.634277539581774,28.029738835240916,3.3065507128490914,1.0089760671768662,0.9632627201191556,13.340042711111103,passed,
2025/09/11 21:30:00,0.6347558863019087,0.6238473673932471,70.21474643689491,87.3838394688995,3.000257529457419,3.12,2175.549066297181,2280.7291238457888,0.9729161692071415,0.9973913043177806,47.6584763730059,27.660566237718633,3.292784998019333,1.0013750452107926,0.9567907213972584,13.369982193333326,passed,
2025/09/11 21:45:00,0.6365517484630713,0.6230050463059957,70.37687825721551,87.46019969364036,2.999285597656219,3.12,2183.5871203406846,2281.4451528329873,0.9729135141684648,0.9972384847236503,47.450471995019335,27.710924462247455,3.2863611094088268,0.9992590548647929,0.9576433145590102,13.391906990000003,passed,
2025/09/11 22:00:00,0.583877203070506,0.6073631684421908,63.8120153679861,79.76582175281445,2.9056534459386647,3.11,2069.583292530392,2203.967668048313,0.9726963325875976,0.9962963919922287,49.503060553380735,26.44534085812526,3.3692675902402245,1.017835392303943,0.9589298469263583,12.417458075000004,passed,
2025/09/11 22:15:00,0.520161935444421,0.5736844115747248,53.511443263630404,67.53299103744271,2.774602416047063,3.0,1868.6742087597022,2058.887040006674,0.9700623328836716,0.9929919890854148,51.25670875948599,25.14589426545073,3.445449320645821,1.0482792517278212,0.9929530321232671,10.897420930000008,passed,
2025/09/11 22:30:00,0.5238596147728378,0.5772209197989663,53.96990216145134,68.28120622942524,2.8027769286776434,2.99,1858.0564143658435,2058.2264178580044,0.969695861562448,0.9935745375926769,51.35040760940426,26.238609290261387,3.4497003125259904,1.0901949417241454,1.0314722372906788,10.976467168333338,passed,
2025/09/11 22:45:00,0.5292543681067076,0.5777926394693857,54.457260334528584,68.83258888726186,2.8117793368517057,2.94,1870.961215422851,2060.997062775097,0.9696686155662335,0.9935355490737745,51.019672794680076,26.581660336645793,3.4299295365635687,1.0894455077826601,1.0385272875381815,11.05579904,passed,
2025/09/11 23:00:00,0.5689218081688672,0.5929335722589876,60.02991710139944,75.31490884863425,2.8892674971304313,2.96,1977.5794298909373,2140.490977856731,0.9703625391753313,0.9947931242952934,49.51006632936117,27.766313264263346,3.3846168018032783,1.093464008413757,1.0520427902497973,11.898206980000001,passed,
2025/09/11 23:15:00,0.6044586789293294,0.607225426381666,65.05931149692893,81.14858021966427,2.9588997835378046,3.05,2066.636283314247,2200.0567541583764,0.9712615192724151,0.9960682137974359,48.40215541958862,28.419120562794493,3.3430736192080324,1.067186948040917,1.029539391504426,12.624717105000004,passed,
2025/09/11 23:30:00,0.6488306497469972,0.6378866129511357,72.40506353696397,90.30331006818822,3.0693821433665387,3.09,2164.9478814102235,2300.221396914906,0.9731564598074941,0.9992447545887223,48.05820541747977,28.66948768998757,3.291563412795677,1.0545823305475996,0.994048138568413,13.705310850000005,passed,
2025/09/11 23:45:00,0.6484401885864386,0.6327620695417698,73.40491751474704,90.84782430635927,3.044554536766822,3.09,2226.168566089236,2308.659820111583,0.9737566195351359,0.9984907625488922,47.42321213990029,28.73479998800424,3.293545894435769,1.0366187948797572,0.9829265220203591,13.80653233666667,passed,
2025/09/12 00:00:00,0.6133210847268178,0.6139262937804638,67.88631450022298,84.90660716375231,2.944522038987173,3.1,2168.2971001633878,2245.7801460724804,0.9731992082085413,0.9964338456805154,47.82389271439178,27.937364685710477,3.3163682633269005,1.0099035562171539,0.96235642832362,12.997347733333324,passed,
2025/09/12 00:15:00,0.6098936434389726,0.6095732299516532,67.3853323935321,84.07579117432876,2.920523623837632,3.01,2172.2386445550105,2254.0961933479502,0.9730115725041455,0.9957751963043465,47.64771907764681,27.216038754815607,3.325243702382843,0.9961751532555209,0.9537672058251101,12.927215461111114,passed,
2025/09/12 00:30:00,0.6094197569359172,0.6190321552598977,67.6460817377364,85.02160631811088,2.954640795772553,3.08,2145.016647378751,2244.5507322202257,0.9734230616385586,0.9972286106818081,48.54750043962508,27.708880602727373,3.327294006120548,1.010928959625811,0.951321584796492,12.96959485555556,passed,
2025/09/12 00:45:00,0.6129263852729091,0.6187103097382743,67.75023503470013,85.14090614581319,2.9498391312239796,3.12,2146.185389708083,2264.893883147356,0.9731369897840839,0.9970323434831004,48.23062618668705,27.43614113028185,3.319302712535041,1.0245519411881403,0.9690111415886006,13.011974249999993,passed,
2025/09/12 01:00:00,0.6092984137364423,0.6151071906948467,67.41412534815909,84.60020051044627,2.9396341229438074,3.09,2149.6674039205955,2253.6968207377117,0.9731164680617429,0.9966559598351947,48.13231383072689,27.716190882375614,3.329502501172037,1.0281046594872005,0.9745266242217431,12.94427973055556,passed,
2025/09/12 01:15:00,0.6133959197796436,0.6132450870554338,67.52842529989269,84.69500859153892,2.947277690953892,3.04,2149.688797531201,2248.3315704799193,0.972672365994372,0.9963581842539729,47.78442548095441,28.217145311002707,3.3251675084826062,1.0355651835177475,0.9896567991236824,12.962187315000001,passed,
2025/09/12 01:30:00,0.6159837415709027,0.6219678964756412,67.36303204068524,85.13573890703493,2.970497381614809,3.02,2104.6267727344766,2270.506682241744,0.9723531447166605,0.9974697928731875,48.41150723764226,27.64860564336689,3.322703366412627,1.0603276666347967,1.0038687060824076,12.996322472222216,passed,
2025/09/12 01:45:00,0.6180098374262921,0.6228278768456824,67.57381976353332,85.43677762660896,2.974975485365386,3.05,2105.3016781855727,2274.660183942608,0.9722983717638493,0.997536714495163,48.37041930413962,27.66442739504035,3.321843351292743,1.0608608604872392,1.0048159509896681,13.030279166666666,passed,
2025/09/12 02:00:00,0.6191304713519405,0.6180818090727341,68.01104383249987,85.59485259231971,2.960871655003016,3.03,2142.2821183609717,2270.078773042374,0.9725536739406517,0.9968493945350294,47.787918669117374,28.031594893523227,3.315181157603667,1.0494938080641578,1.0009354319815358,13.064434295000005,passed,
2025/09/12 02:15:00,0.6211939692649547,0.628110126295288,67.77017270115431,86.02644570451758,2.9882000439601484,3.04,2086.9991605981477,2293.7579041078943,0.9721646818504175,0.9981498086424028,48.62890746301594,27.339133109788374,3.3205923576260834,1.077036112041874,1.0152850208240338,13.090578453333325,passed,
2025/09/12 02:30:00,0.6228249198505781,0.6298566359918245,68.0416008949978,86.44657880245438,2.993848932487216,3.05,2088.737283268553,2297.785025390783,0.972251524946652,0.9983509118925149,48.65341323689539,27.40650091297567,3.3182538952672065,1.0804741425040176,1.0166908323952153,13.132585131111112,passed,
2025/09/12 02:45:00,0.6247569327048769,0.6235183671312018,68.52375868672048,86.58105199522768,2.9787502804617114,3.03,2132.5985585979183,2287.634495074663,0.9724802120183682,0.9974605926697605,47.866345065165774,28.033491050311024,3.3066982135922824,1.0690331308613132,1.0162320455563039,13.16677044833333,passed,
2025/09/12 03:00:00,0.6279567031662752,0.6187751460932275,68.92872325273781,86.76437460898683,2.979840280790579,3.04,2149.143201352019,2280.8844969960514,0.972161035149551,0.9968677866351906,47.32784119199214,28.83109838363532,3.3164035862871484,1.082801356182822,1.0394631538378514,13.200774980555556,passed,
2025/09/12 03:15:00,0.6298076906570871,0.6195448244083398,69.13920875953809,87.06464625840206,2.983114866733876,3.02,2151.3737694174392,2285.257356148125,0.9721505937558854,0.9969291451552263,47.23622359752851,28.86706311014433,3.3137662288146936,1.0848158947144189,1.0416982606463678,13.234980268888883,passed,
2025/09/12 03:30:00,0.6312535612748267,0.6209903361849283,69.32422460344438,87.37144997986746,2.9852668967589766,3.02,2152.705915531434,2292.1883716112015,0.9722172533137666,0.9970743271506304,47.24288915340167,28.79411839338428,3.3094299894606034,1.0881014342097772,1.0436141699295909,13.269195775,passed,
2025/09/12 03:45:00,0.633221663046799,0.6220563123709447,69.58147099780857,87.7302979313147,2.9880842722976007,3.03,2155.8950950548237,2298.8847546849092,0.9722446193997594,0.9971648129746528,47.18866371816919,28.781294430611666,3.3065476317631632,1.0912346606204761,1.0463685654326562,13.311257605555566,passed,
2025/09/12 04:00:00,0.6340689918286632,0.628829279679273,69.57727564291262,88.15712371992028,2.9989710308406843,3.05,2134.3658151548643,2315.658617478263,0.9723485130032675,0.9979652341812808,47.68431044093736,28.139571119290647,3.300906745289786,1.0930776006114706,1.0383889224791534,13.345494360000002,passed,
2025/09/12 04:15:00,0.6348786411599231,0.6279181382871429,69.91379472211632,88.45903404283806,2.99654482956131,3.04,2150.941961971147,2314.114325600228,0.972532683662348,0.9978140478625084,47.534799621419666,28.23854692338203,3.2988848516316533,1.0801034381737684,1.0269307597290815,13.379741332222219,passed,
2025/09/12 04:30:00,0.6373261474652416,0.6326585239395642,70.01073347028827,88.87287907586517,3.014856331602075,3.05,2130.880277099449,2318.3548244414123,0.9724635655431477,0.9984519908065593,47.823161294734085,28.305740338470677,3.2956535123942388,1.098491901720505,1.0397531268618725,13.413804616666669,passed,
2025/09/12 04:45:00,0.6400860832340568,0.6278874592373743,70.78889430820037,89.29999496943036,3.0058881990364283,3.05,2175.7162333246456,2311.772444505758,0.972778932717428,0.997792430373535,47.179664677587155,28.779111392843948,3.2873582393032112,1.079140809816969,1.0289159439745386,13.488889259999995,passed,
2025/09/12 05:00:00,0.6431470574320909,0.6293493307900834,71.39225273490212,89.94690319441949,3.01293495058092,3.06,2186.2710776463946,2318.7821854313506,0.9729255816663569,0.9979525468670413,47.08801799210627,28.91836066093272,3.285582524244538,1.0851521527349275,1.0335113970094658,13.57343243055556,passed,
2025/09/12 05:15:00,0.6454226162322969,0.6359366403355794,71.60031087424089,90.50290111862924,3.027874476078028,3.05,2168.7598986778576,2334.2969164979368,0.9730179067721545,0.9987208470387765,47.51304774676796,28.408676362055278,3.2796314016105446,1.0873663844176078,1.028354999058557,13.634690795,passed,
2025/09/12 05:30:00,0.6458510175320358,0.6366412791112833,71.79891368827253,90.67979712584058,3.0302198281273607,3.06,2172.1454536789684,2336.3748871258294,0.9731092597279083,0.998810574289879,47.52562311131403,28.406136388804104,3.280328848874153,1.087938982655345,1.0280983466189582,13.661807732222224,passed,
