datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/13 21:15:00,0.6132315513450662,0.6185988430373414,66.70842785115143,84.68422614607208,2.955089086747549,3.01,2097.664273374794,2270.028212744367,0.9719331093111492,0.9969570013180861,48.295292846347174,27.621377942483843,3.3301686762435354,1.0593509769489022,1.0076255375800234,12.906920400000002,passed,
2025/09/13 21:30:00,0.6117961922715925,0.6191585146195142,66.67761432840749,84.68605214333195,2.957574352824233,3.04,2095.3573051507205,2264.671883752992,0.9720311276838085,0.9970919296286569,48.43883209388244,27.72405251309832,3.334859439622483,1.0585065026694036,1.0039957961108623,12.895110506666665,passed,
2025/09/13 21:45:00,0.6121382402009281,0.6194887820837287,66.6551771697383,84.69853378992448,2.9609284653991823,3.03,2092.542147063058,2261.2991397651977,0.9720024752878396,0.9971471734992158,48.47587838916045,27.797050401961386,3.333402212994835,1.0569766943232868,1.0026168689616024,12.89141259999999,passed,
2025/09/13 22:00:00,0.6120034942794441,0.6169791437781219,66.81129878249608,84.7053423856597,2.954571948336977,3.05,2110.490347364844,2254.2146811448215,0.9721831341106912,0.996825419522702,48.211730153400254,28.113032587590123,3.3293624955927914,1.053130307505092,1.0019739870079662,12.895835040000003,passed,
2025/09/13 22:15:00,0.6124375387681993,0.6105028336473116,67.28391492088552,84.72273417352571,2.935189808216307,3.02,2153.53431293775,2249.870257522036,0.9724086822229457,0.9958955440939997,47.54046663993339,28.338387699838414,3.3312763407928085,1.0322520412623122,0.9906079650490104,12.924828216666668,passed,
2025/09/13 22:30:00,0.613022469445475,0.6163518439457909,67.15760827683614,84.98685567356944,2.951553426773213,3.04,2124.3061678431427,2258.9418224380006,0.9723051607114328,0.9966939027188256,48.05607740976053,28.099102689335545,3.331378305521703,1.048316294935454,0.9980956344658629,12.937390626111107,passed,
2025/09/13 22:45:00,0.6143712894511347,0.6155170402927523,67.38624845956708,85.15871479598069,2.9501287150977427,3.05,2133.1551321792585,2261.984420462774,0.9722993029136207,0.9965429613311185,47.883638147542776,28.156499196518155,3.331760972092319,1.0478219927430465,0.9997143060279738,12.966227401111107,passed,
2025/09/13 23:00:00,0.6151549946359798,0.6149639369795138,67.64695858950515,85.37064035602951,2.951102495914988,3.04,2139.1730969324694,2264.2933750383704,0.9722700074295025,0.996462837887353,47.84336420182387,28.244514351237328,3.3403431712995304,1.0487539398908208,1.0012565737164618,12.99508089611111,passed,
2025/09/13 23:15:00,0.6187860166663547,0.6184166928816408,67.63970666404651,85.63717027048583,2.9699164591236342,3.04,2115.951856927324,2266.6619244630497,0.9719079086842415,0.9968972262375149,48.039164776037595,28.259018509950216,3.337370112933432,1.0564733739352712,1.0082766623650699,13.01599680333334,passed,
2025/09/13 23:30:00,0.6174106483841442,0.6159328728444748,67.83302513579619,85.64851935812501,2.959623357661165,3.04,2138.8952860830477,2260.4660886098154,0.9722451916473392,0.9965765593223621,47.8324978685995,28.383944569426486,3.3352977597295674,1.0421175306934496,0.995616316386535,13.020452683333328,passed,
2025/09/13 23:45:00,0.6152638678833402,0.6147176385472348,67.51562936584104,85.24677173820812,2.9524226865325396,3.03,2137.030517666509,2258.0158519438146,0.9722429158201964,0.9964385707294984,47.825686099730575,28.307105947852357,3.334335819243806,1.0428749909791202,0.9968558763071057,12.976034609999996,passed,
2025/09/14 00:00:00,0.6163564447907873,0.6170178120781531,67.32652727216967,84.65984626705207,2.967114573828446,3.02,2112.037119721186,2258.963265807228,0.9720161230751092,0.9968442193976055,48.1493168497129,27.904656219764366,3.3336198706539766,1.0513224615902013,1.003873781730176,12.969258946111113,passed,
2025/09/14 00:15:00,0.6188565701023447,0.6177361375421532,67.82646765591792,85.17717244997428,2.972950739559578,3.04,2121.997717492401,2262.220481546151,0.972118790678684,0.9969184253938014,48.051794899867524,28.108367939328016,3.334678228789276,1.054917557355594,1.0071589090186104,13.034064737222225,passed,
2025/09/14 00:30:00,0.6222447032772247,0.6187553573915615,68.17421866976034,85.57984087592372,2.980243615929898,3.04,2124.69090270945,2267.141989196395,0.9720639793091693,0.9970037852116361,47.922818113177826,28.21617852163297,3.330490735312342,1.0598305881801922,1.0132640210805848,13.088731938333334,passed,
2025/09/14 00:45:00,0.6231447355819412,0.6192682310070968,68.63806363036778,86.00968166913984,2.9820376318878052,3.04,2137.9803611054044,2268.802384628824,0.9722892267891619,0.9970456255162266,47.93817697758499,28.18546255494298,3.3346401421974323,1.0471644422912458,0.9992767020823495,13.141191983333336,passed,
2025/09/14 01:00:00,0.6277795155243576,0.6210438423561692,69.12276556351543,86.62546332467161,2.993195959200736,3.04,2144.7003841983746,2270.107441472031,0.9723690653575484,0.9972295421580442,47.77871072057565,28.430476853524784,3.320558499001284,1.047983923202404,1.0013050171291962,13.214384944444445,passed,
2025/09/14 01:15:00,0.6244689962932156,0.628558627260691,69.72771981906621,87.5733444561038,2.99939848192396,3.09,2154.8773698916016,2277.929391054649,0.9734094942348203,0.9982352981032059,48.47963631951796,27.926045359437456,3.319313044279478,1.0290467848680453,0.9643302268046839,13.29575386944445,passed,
2025/09/14 01:30:00,0.6270734515554511,0.6283354095472278,70.23719629723362,88.01294265130836,2.9954168120692164,3.06,2172.787406083918,2290.468225363434,0.9735457377998046,0.998105878315685,48.216510248181265,27.826788007449107,3.314899372824206,1.0300748127962138,0.9667356245079753,13.369310955000005,passed,
2025/09/14 01:45:00,0.6313342179955085,0.6327662773072132,70.61818074604115,88.69902325834715,3.016155866463029,3.08,2159.213609548062,2297.704887095812,0.9734114053651477,0.9986596704414521,48.369124866239524,27.998142343451967,3.31255341354351,1.0472757478093246,0.9800292527137671,13.442760870000003,passed,
2025/09/14 02:00:00,0.6344297419572525,0.6332356223623172,71.03619297325069,89.1032422629018,3.0168304384267683,3.06,2168.2264427232503,2309.5676955439117,0.9734086773869296,0.9986239826887054,48.19395453434276,27.871328968388138,3.3094161279144205,1.0487776025546054,0.982917895936245,13.508745653333337,passed,
2025/09/14 02:15:00,0.6419911328266336,0.6277073546985701,71.6238487571713,89.4034539687399,3.0194783156092937,3.04,2191.4814057951385,2304.2427440218203,0.9730033405889447,0.9978665199888063,47.296614761926826,28.741219330550678,3.3014618338718256,1.0594948915124476,1.0089648605011492,13.574741583333331,passed,
2025/09/14 02:30:00,0.6447666394805687,0.6300543717475541,72.06404522994171,89.9422948870295,3.02462288151837,3.04,2195.3203581145967,2317.2599583935644,0.9730941075306363,0.9980969512303828,47.28480905198643,28.59499891209284,3.2977929623473314,1.065380528682057,1.012517351588591,13.648853679999993,passed,
2025/09/14 02:45:00,0.6452421401830969,0.6412925814867428,72.25098038595267,90.79479642470255,3.055167077371643,3.07,2154.4172489394514,2334.6572444263556,0.9731703178320457,0.999541254343865,48.29781078887968,28.067467527104572,3.309401031029376,1.081077750792555,1.0114018569870304,13.714872600000001,passed,
2025/09/14 03:00:00,0.6495014701738753,0.6378619863118867,72.82389360840683,91.14821784962548,3.047735743902429,3.06,2189.738423782688,2331.9471240007642,0.9733628506548758,0.998993535871853,47.656571448322026,28.32082960827745,3.2881428481074186,1.0613795182824968,1.0029000022866765,13.780902666666664,passed,
2025/09/14 03:15:00,0.6484736985557414,0.6345116752817667,73.67423207562659,91.7196880232296,3.0389133097170915,3.07,2233.1133518685033,2326.0989644873807,0.9738783137483954,0.9986150546630661,47.3275326509934,28.85422899126758,3.2967057238334383,1.05387371324098,0.9989505113251175,13.855050989999986,passed,
2025/09/14 03:30:00,0.6523645159571779,0.6359826250144045,74.11994341097682,92.23819513177324,3.050040547260285,3.07,2233.029132728996,2331.206598225916,0.9737522569203683,0.9987455463476437,47.30347489534627,28.864253028977824,3.2982306259173484,1.050166478914772,0.9980536781936555,13.921104046666667,passed,
2025/09/14 03:45:00,0.6557905144698476,0.6426415378121818,74.29192332238661,92.84403372545297,3.0686703218391016,3.06,2208.720526564146,2349.008171800734,0.9736615058342547,0.9995217255447413,47.66319681183111,28.545875481531017,3.293077017901499,1.0680190183924752,1.0099757766547763,13.986166791666665,passed,
2025/09/14 04:00:00,0.6558392124333926,0.6419407970331168,74.8586678826748,93.31481815745342,3.0638119500481125,3.07,2233.695644264957,2351.971445968623,0.9739929895031539,0.99940112477747,47.52404242874413,28.631277705186072,3.293716882603075,1.0603867770266342,1.0036326064396384,14.049621629999995,passed,
2025/09/14 04:15:00,0.6630822585473783,0.6436658997265797,75.11887060243178,93.68590109282123,3.0723895049578456,3.09,2231.3305351319586,2362.1174283084993,0.9737609910367423,0.9994279759548835,47.27255153951828,28.273277607276807,3.271316872609402,1.0436953012007426,0.994280091740495,14.112861314444451,passed,
2025/09/14 04:30:00,0.6645886894915911,0.6456898523563267,75.59123090076956,94.29379861297345,3.07717621251642,3.09,2241.863699434589,2367.685316848028,0.9740149928475459,0.9996535637634512,47.243009829295886,28.39996675270947,3.263796503809195,1.049138812458209,0.9985728841194733,14.18439458333333,passed,
2025/09/14 04:45:00,0.6695067907403862,0.6435835608562704,76.16610276298871,94.73169861204292,3.0820061259489435,3.09,2258.7051604554963,2364.1956659598927,0.9739021570804888,0.9993392585167561,46.86475758764798,28.703412586803772,3.2611829252485887,1.036717294520458,0.9954377572105065,14.247808666666664,passed,
2025/09/14 05:00:00,0.6748563442679647,0.6455278615622837,76.49000590154616,95.19303760545564,3.08730470018515,3.09,2259.8998080851397,2378.161449406311,0.9738361173484201,0.999453535324282,46.64520412097782,28.533416865288327,3.2436037234601263,1.0408254620541695,1.0032181280054198,14.319108320000002,passed,
2025/09/14 05:15:00,0.6763401129331151,0.6475999025113102,76.59735485544859,95.45839207091143,3.086025033239028,3.09,2264.878410812427,2395.645887554073,0.9737104954992757,0.9994545025149499,46.589916753116,27.992394240061312,3.2244642520367806,1.0309099157849453,0.9927546925842317,14.382494652777778,passed,
2025/09/14 05:30:00,0.6774503662454867,0.6475343809016852,76.92323859645191,95.79598507678621,3.0878044591097726,3.1,2274.099717938354,2401.57170529756,0.9736348965072057,0.9993702366589697,46.47711162375379,28.085065290404724,3.223848015075139,1.0347102762502576,0.9978538270245019,14.437559069999992,passed,
2025/09/14 05:45:00,0.6796092573345718,0.6473216265093733,77.38653549815959,96.26039058152287,3.0855138799059105,3.09,2293.5441121996373,2408.75862073846,0.9737968186957568,0.9992699831528901,46.15277041892045,28.262324536656692,3.211430891330048,1.0420557796735108,1.0078952575297084,14.509020349999997,passed,
2025/09/14 06:00:00,0.6709140880172489,0.6553254865574694,77.54417893670023,96.9538062204487,3.0943586699716543,3.1,2282.059431907953,2429.8242102470667,0.9740739140251667,1.0002080253618502,47.140282237238694,27.85018980627037,3.2317400354020336,1.0645621003000207,1.008112965560222,14.580258,passed,
2025/09/14 06:15:00,0.6737237368796871,0.6540055891251519,78.06345735264043,97.40109072395306,3.0931466820512066,3.08,2303.322301504507,2433.5009018761357,0.9741203177788206,0.9999641465675446,46.7781211679526,28.070923278216746,3.223380755486198,1.0634242359347792,1.0122878699945277,14.651688975,passed,
2025/09/14 06:30:00,0.67551928247053,0.6533651154428146,78.57836335817159,97.87219117901358,3.094554210805091,3.08,2319.972110588305,2437.7746655360565,0.9741355188228845,0.9998261464046518,46.549969239282944,28.294612996447324,3.2224180020346287,1.0669037641684056,1.0186257668985081,14.723105319999991,passed,
2025/09/14 06:45:00,0.670102061257421,0.6586321377338877,78.82081932129105,98.50749061027899,3.105162377119317,3.09,2315.175316984902,2446.6359879776323,0.9743236037571272,1.0004671809398553,47.15821544579501,28.307735100545894,3.2354176660871117,1.0863744420840522,1.0233684429392813,14.786197311111103,passed,
2025/09/14 07:00:00,0.6745558380465129,0.656273756256664,79.2313126676224,98.81557833268363,3.103148250820232,3.09,2334.8909215867484,2453.015734165741,0.9740939361853829,1.0000142675227348,46.68367174193932,28.352260264203224,3.220723617587205,1.0738185490892453,1.0203727941506626,14.857584163888884,passed,
2025/09/14 07:15:00,0.6747351089998251,0.6592143557442516,80.37714016085317,100.26375417938031,3.1065425607092467,3.09,2368.6073256804616,2478.4647921569053,0.9743434168215711,1.0001894459942298,46.578064103704776,28.491012042445544,3.2146741840646187,1.0916927612587677,1.0339493827547372,15.057635828888888,passed,
2025/09/14 07:30:00,0.6793936965881504,0.6577398592052024,80.09993289660244,99.82329603785698,3.0932045394798813,3.1,2370.3527281105307,2496.9971857818387,0.9740426870677243,0.9997497083724354,46.096438583199635,27.74162449588299,3.188400142714087,1.0780457683470774,1.0285781132653322,15.055708848888887,passed,
2025/09/14 07:45:00,0.6846397633711172,0.6502653451649153,80.43688000354864,99.59168498851047,3.0928408085442385,3.08,2388.4054727233797,2467.243026568192,0.9740152998738799,0.9990806778072867,45.44157455930711,28.717584925657658,3.1965687956421687,1.0692194708540088,1.0364712656234163,15.017747830555564,passed,
2025/09/14 08:00:00,0.6845353189983361,0.6494775297705808,80.15832098087628,99.22261455567369,3.0926649533252744,3.09,2381.979086129621,2456.3456615645123,0.9740698275922376,0.999079417187558,45.43596106748776,28.82159942997368,3.1942120427330067,1.0664250573322849,1.034582448771216,14.963317379999996,passed,
2025/09/14 08:15:00,0.6836583504009586,0.6491413012070404,79.96869852794481,98.96327389059853,3.0934578097063183,3.08,2376.3000511672058,2447.0328472212996,0.9741396221307531,0.9991289483119552,45.52353517810843,28.894155082101857,3.197346142107683,1.0627509321299224,1.0302253473618255,14.920776823333332,passed,
2025/09/14 08:30:00,0.6774128182269735,0.653411942590537,79.55896516250485,98.77182869460991,3.099293978619063,3.09,2352.2216884335066,2445.63001669113,0.9743568076384986,0.9997906055328344,46.23874271823185,28.747252405094855,3.2138283991966072,1.0802945951671814,1.0332843645921923,14.869952899999992,passed,
2025/09/14 08:45:00,0.6776182466406434,0.6542903076499132,78.93866820050557,98.19524564439905,3.0945359040137035,3.1,2338.4809732298536,2450.2813543012826,0.9741458451385202,0.9997409413360947,46.2843161455817,28.127065543556075,3.1948039919920825,1.0650138983454245,1.0177227412453231,14.818996958333333,passed,
2025/09/14 09:00:00,0.6781834676300236,0.6532065638964686,78.6597366333999,97.77686536444803,3.09157079834539,3.1,2332.275423025371,2444.623698257542,0.9741245271096612,0.9996504306660408,46.220671676913135,28.04169016975217,3.1929207162859212,1.0596512477858075,1.0145072720172987,14.768121830000007,passed,
2025/09/14 09:15:00,0.6814160013307569,0.6503870711931565,78.36682888750187,97.25432098563371,3.0848538241433205,3.12,2332.5471848451675,2438.28746534675,0.9740292123824708,0.999298173157003,45.84608563614605,27.96538125015491,3.177454912046866,1.0480451439576783,1.0109435027361982,14.717327515,passed,
2025/09/14 09:30:00,0.682304983417973,0.6490722814740707,78.08128603042687,96.81713613294235,3.081076611620735,3.1,2329.0980762128434,2432.970388100768,0.973944311909251,0.9991114798277771,45.762744310599324,27.72287236856756,3.171006043768425,1.030547377953209,0.9966407848004908,14.672297768333339,passed,
2025/09/14 09:45:00,0.6761264550319998,0.652705794266011,77.94568132815459,96.88833681858952,3.089731794685007,3.1,2313.51979670381,2427.586978388756,0.9741851988706398,0.9997221610618493,46.45760622033602,27.791918340576544,3.192329176350987,1.0406948894068655,0.9940624079160395,14.648748345000001,passed,
2025/09/14 10:00:00,0.6781691637765228,0.6517530618173704,77.7712189034919,96.64495343329995,3.0867482918138687,3.1,2311.544036335374,2429.1963167005338,0.9740622455061981,0.9995661753629926,46.24353143285661,27.70802157730829,3.1807385303621807,1.0416321968433948,0.9986524115462275,14.633472186666665,passed,
2025/09/14 10:15:00,0.6753422585700629,0.6538189121059144,77.49844135753025,96.5008226943849,3.0910956139318633,3.12,2297.7837640162543,2426.091688021903,0.9741352041942402,0.9999030418778457,46.57211772724165,27.714860510538806,3.184736102663904,1.0510232749136965,1.0014433232050517,14.60195069055555,passed,
2025/09/14 10:30:00,0.6777790834724846,0.652123003157109,77.28000816949668,96.15998401784604,3.0881289614390863,3.11,2296.6994920283714,2423.2292709519506,0.9739409851351742,0.9996283062905126,46.33328812964274,27.55050717883843,3.172283281649686,1.0367444860831792,0.992939333961377,14.575748708888892,passed,
2025/09/14 10:45:00,0.6779334020722833,0.6504604720210336,77.11020867735782,95.77864811485458,3.085444449156742,3.11,2292.5439285881853,2415.453142798278,0.9739519126189565,0.9995155384118479,46.31030453563016,27.512109670283028,3.179088749795314,1.0288138568284293,0.9873367021733439,14.526263430555561,passed,
2025/09/14 11:00:00,0.6736138852277693,0.6544943901286636,76.5843749346421,95.48532425627477,3.087457924445028,3.14,2264.854667494514,2426.6155878696486,0.9739306777694892,1.000061653649726,46.85460819309493,27.127544792515963,3.186853071571079,1.0545654780208198,1.0012922804687108,14.484717017222223,passed,
2025/09/14 11:15:00,0.6825295366483115,0.6438614581370742,77.11049876564336,95.2127592580658,3.082287974999221,3.1,2296.974277527118,2391.5916195150285,0.9738795746577661,0.9989490285564187,45.75654744204344,28.192779801317183,3.1889918212820407,1.0279945972513556,1.0002568566779768,14.451510284444442,passed,
2025/09/14 11:30:00,0.6785092066862661,0.646539651943591,76.65610282433995,94.96614809180832,3.0864136265428765,3.1,2280.1941114520187,2386.048116719304,0.9739356920535474,0.999313652456741,46.24369455622279,27.965735870978854,3.189757735072927,1.02089785079906,0.9851798634161333,14.401953597777766,passed,
2025/09/14 11:45:00,0.6815827371560287,0.6439181510831776,76.49592454712466,94.57237295070426,3.076410256148687,3.08,2279.951089644239,2390.6929128921242,0.9738005688358891,0.9989571459286337,45.90324156126445,27.64513137640126,3.1864463739753646,1.0130039436684608,0.9844292143888017,14.36881711222222,passed,
2025/09/14 12:00:00,0.6723661863458484,0.6501881308367802,76.09982308799671,94.6098393655365,3.090362337586752,3.1,2248.6412979405463,2387.523196849332,0.9739852348072171,0.9999189305853711,46.99064363095006,27.672544705663054,3.2146316664455927,1.0368537414330699,0.9882238782867726,14.327428145555551,passed,
2025/09/14 12:15:00,0.668610818266438,0.6538054687177444,75.94096673909283,94.67824784553187,3.0922413145932133,3.1,2234.137141355968,2400.3938483075176,0.9739995778218854,1.0003466802175036,47.44679849642882,27.32921797306819,3.2256194225558166,1.0531198498122245,0.9943167898806636,14.331088200000002,passed,
2025/09/14 12:30:00,0.681338070234124,0.6413871775407328,76.61725179716537,94.55265485272193,3.0845359140706052,3.09,2276.9364807739057,2371.6353442209415,0.9736954516383317,0.9988639395590911,45.921696902620916,28.435055753771532,3.211365702135646,1.0237881726181681,0.9980457662988043,14.33868674333334,passed,
2025/09/14 12:45:00,0.680394541246647,0.6405847385855491,76.85513732506388,94.74491119539248,3.0848386378903676,3.08,2285.3965746189733,2367.762887388777,0.9737748687094779,0.9988034407993905,45.92935262041571,28.665524074978855,3.2214644698399204,1.023239137877605,0.997499694483687,14.354246096666662,passed,
2025/09/14 13:00:00,0.676096821467318,0.6445358950596631,76.80601844493621,94.95161199148305,3.09263871624325,3.07,2269.748952349852,2371.3817282605114,0.9739549364223647,0.9994111583367646,46.52875013919768,28.65631887157858,3.2393006217686384,1.0421144351363705,1.0052669384407664,14.353340429999996,passed,
2025/09/14 13:15:00,0.6726688360346568,0.6474434962487386,76.1266324095121,94.46267215805655,3.0909039318967615,3.08,2248.5853378044785,2373.5147699460845,0.9739645975290907,0.999733401761725,46.96011979448954,28.047594655647263,3.2321738353924463,1.0331945937168983,0.9887348256669158,14.286467396666659,passed,
2025/09/14 13:30:00,0.6693148325844451,0.6459084655070181,75.58167009087497,93.81120954311494,3.08502689596202,3.08,2238.556744258457,2364.004290758249,0.9739017041392586,0.9996250360462444,47.07231108946772,27.986492400430347,3.2394281542133614,1.0292548249384046,0.9830273612664733,14.199024583333332,passed,
2025/09/14 13:45:00,0.6685384968523864,0.6452798048402616,75.38813537777159,93.5828714975744,3.0814502584631795,3.09,2236.7441692631405,2362.6004189141036,0.9738732264097484,0.9995455779554893,47.05933105086927,27.90947246294775,3.2379812337721265,1.0268454119486055,0.980685201695548,14.172651569999992,passed,
2025/09/14 14:00:00,0.6675341464353821,0.6447008503403905,75.20913970430185,93.37300440262088,3.0783626248278435,3.08,2235.2917471052665,2360.155469366409,0.9738651635509532,0.9994818897374184,47.07545829959768,27.86409042198061,3.2374081352409,1.024400781229005,0.9779736467412551,14.146452955555555,passed,
2025/09/14 14:15:00,0.6668478648470618,0.6442711815343741,75.04595153933361,93.18271037287275,3.0786582495189903,3.08,2229.1619699823073,2357.259321387257,0.9737585355874644,0.999452177606559,47.15648828270236,27.837991785372438,3.2431091501308025,1.022640557408902,0.9760382192518702,14.12002374444445,passed,
2025/09/14 14:30:00,0.6665138622923545,0.6391160878866209,74.90894606296112,92.74555305080287,3.069602610406035,3.09,2239.6491794830713,2345.977093099732,0.9735841626913192,0.9988596699711159,46.79352603535473,28.22767165091266,3.247699916245803,1.0217973124881496,0.9818483299534115,14.076050376666668,passed,
2025/09/14 14:45:00,0.6633481695882374,0.6322559016845026,74.90609873275496,92.30039149103196,3.054613576803166,3.07,2264.5809410045013,2328.116513932532,0.973622778282406,0.998104157999737,46.384490799762354,28.872948053057595,3.2604943384835168,1.0213771478560667,0.9870060824568053,14.028916000000008,passed,
2025/09/14 15:00:00,0.6610827508873136,0.6310526039191262,74.53472549263404,91.85487913307384,3.0494628270198487,3.07,2259.605668415742,2322.6926606059005,0.9735670461327643,0.997982231566148,46.43647391460622,28.805098092984075,3.2629703080136454,1.0179232665918534,0.9826301130111856,13.973548416666667,passed,
2025/09/14 15:15:00,0.6635284940651947,0.6323279847632008,74.89433949936605,92.31022061759813,3.055553167797175,3.04,2262.5705038406963,2328.0456934880567,0.973577469784921,0.9981088015113377,46.42468901500306,28.850119741255067,3.2623027778231535,1.0197556945251316,0.9856154998034524,14.026871863888895,passed,
2025/09/14 15:30:00,0.6612880369120331,0.6303283958135079,74.47998028584836,91.78291361693152,3.0503427185751035,3.06,2256.2275186800407,2320.7895391021693,0.9734285822254855,0.9979027080808978,46.45268183879043,28.86856634598782,3.268566640241314,1.0186089587759959,0.9846197257689945,13.961470655000008,passed,
2025/09/14 15:45:00,0.6521171035165001,0.6401884967252517,73.79132851563591,91.68296609823321,3.0644019147066044,3.07,2208.0867520397655,2326.5334660850226,0.9737677490159347,0.9993028412758841,47.8495539234444,28.184385509888944,3.2895295934256246,1.0325387362072365,0.9733238413297197,13.89589887888888,passed,
2025/09/14 16:00:00,0.6580421892115463,0.6422498458112537,74.40715319952218,92.41308280869087,3.068560680168031,3.04,2216.3123509654183,2346.6934725226815,0.973709350919971,0.9993584016913479,47.65114831698566,27.753127047604956,3.280110774834683,1.022017835902968,0.9676867956700957,14.001860253333328,passed,
2025/09/14 16:15:00,0.6544073279383246,0.641761367992999,73.23955426332228,91.27698915513673,3.065469728289737,3.11,2182.1422797999603,2337.942049243645,0.9733673260771929,0.9994156687672081,47.91804873447842,27.632691167114213,3.2779766531170496,1.03737894354916,0.9787283142506406,13.856181679999999,passed,
2025/09/14 16:30:00,0.6523058632173727,0.6400095890013554,73.30866609920166,91.21020161518065,3.061417430079847,3.07,2190.9365947822525,2331.14815864628,0.9734433090472264,0.9992298230161732,47.93601858699821,27.721513573790343,3.289550231406875,1.0262308016057655,0.9679302380716187,13.843989084444434,passed,
2025/09/14 16:45:00,0.6533797944874056,0.6406173958218347,73.45301837897897,91.40190594279038,3.065244370187004,3.07,2190.0396412422247,2333.094206443914,0.9734043728261687,0.99929447576496,47.96252221745471,27.74179434237374,3.2920612799529216,1.0268369240359971,0.9689902448341979,13.86451056222222,passed,
2025/09/14 17:00:00,0.655513544584795,0.6407328837621412,73.66140713216623,91.63164363914436,3.0672389521826147,3.08,2193.9987548818663,2336.3720945539626,0.973368194730089,0.9992597536242781,47.84315710103102,27.75963611581514,3.288897276574897,1.025554477069751,0.9702297401285068,13.895729937222212,passed,
2025/09/14 17:15:00,0.6545987315933339,0.6404836153003909,73.57255334685725,91.54536005624344,3.0654321687577357,3.08,2193.254216819377,2335.258255376182,0.9733802621539005,0.9992441924221148,47.87760584830345,27.771500994727898,3.290317592980377,1.0268462477222113,0.9707684370401851,13.881847808888885,passed,
2025/09/14 17:30:00,0.6518264485561343,0.6382937261460258,73.15508100057139,90.99703278058577,3.0572090943436927,3.09,2191.2485385074247,2328.123594435171,0.9733340490352776,0.9990199823828584,47.85585842935012,27.797469817787626,3.292199211231801,1.026455658400162,0.970056245468739,13.816665585555556,passed,
2025/09/14 17:45:00,0.6521134368590954,0.6385653792841599,73.19256560950868,91.05524898131057,3.057877578602385,3.08,2190.8752594038306,2329.523260381837,0.973321128675404,0.9990387263267657,47.865960660436166,27.731869620518022,3.2930330597947983,1.0234176960624024,0.9671786272287607,13.822825280000004,passed,
2025/09/14 18:00:00,0.6510870324636163,0.6374925861017224,73.05390259208603,90.86598214085797,3.054098967272526,3.08,2191.8240827018735,2326.3314293496824,0.9733069796018876,0.9989158702456893,47.83492642053151,27.754613761984523,3.2939464296707643,1.0214316164897812,0.9655853925422276,13.798894083333328,passed,
2025/09/14 18:15:00,0.6500575818306352,0.6270376266911991,73.24153006037652,90.42130940443981,3.0325868360792634,3.07,2233.78317768779,2306.4543488183363,0.9732893922979696,0.9976867512714166,46.945509807881145,28.794681249455547,3.300588726549817,1.0271494569174857,0.9841628411137471,13.768664555555555,passed,
2025/09/14 18:30:00,0.6486741092643217,0.631913679617813,73.24080908958616,90.71485436953978,3.040381372134403,3.07,2219.795701478057,2314.498215183456,0.9734729757180298,0.9983005253595725,47.43718311140365,28.394945816409283,3.3030478830785777,1.0259805697312825,0.974613604686211,13.785982760000003,passed,
2025/09/14 18:45:00,0.6506238114269985,0.6323004324470869,73.37707014447797,90.8951792766902,3.0421328010102955,3.08,2221.3098667975864,2318.7804728088386,0.9734298500451231,0.9983025534529881,47.34499010580274,28.366951832691882,3.2981209661788102,1.0263841421688593,0.9769082113759444,13.811557741666677,passed,
2025/09/14 19:00:00,0.6511767021997658,0.6327456748429046,73.48905805489595,91.05800570463846,3.042669297916378,3.07,2224.128446694387,2320.8723391189337,0.9734819416211328,0.9983400145030159,47.32104035433059,28.373305847056223,3.295858138542845,1.0264706016332852,0.9771529040853504,13.82893435,passed,
2025/09/14 19:15:00,0.6459720050625638,0.6298661089680548,72.50165247882596,89.89849394252329,3.030972323128189,3.08,2207.1698997945696,2308.6091985504245,0.9732585655153455,0.9980576966201792,47.464606076656786,28.208063188205198,3.301480278385246,1.0234809793067718,0.9725547399326492,13.687201464444447,passed,
2025/09/14 19:30:00,0.6452652469911586,0.6299538665275571,72.46196719565346,89.87262728154475,3.0304320013955772,3.09,2205.706644544537,2308.5871762814368,0.9732540470301762,0.998071160705879,47.507425459622354,28.154270641339135,3.3050808326954084,1.0212347481705213,0.9695395491123248,13.680260458333342,passed,
2025/09/14 19:45:00,0.6424655829792697,0.6400466982213556,72.05484545846032,90.13026506096317,3.0516543566887626,3.07,2153.3490136566306,2327.2690463027297,0.9732264858859547,0.9994411322292904,48.57531108965133,27.52592849238662,3.317915949720907,1.0504099509032372,0.9800712051574311,13.673297623333333,passed,
2025/09/14 20:00:00,0.6433780554426123,0.6395405021956332,72.09237062887327,90.17337686183531,3.054360302712244,3.08,2151.881666297374,2325.0681905539645,0.9731026226230346,0.9993790649609791,48.548713024449555,27.651431341827042,3.321536403395901,1.0506732538877792,0.9820930916656015,13.674217919999995,passed,
2025/09/14 20:15:00,0.6431348004149883,0.6302684992979463,72.41120559387757,89.94712017814058,3.0339719468398223,3.06,2198.122196990277,2306.605386566454,0.9732257462799869,0.9982392076981825,47.64803864274249,28.60166216805888,3.320177460958479,1.0486313166271406,0.9923410551387438,13.667217116666663,passed,
2025/09/14 20:30:00,0.6440453360615128,0.6293728845411909,72.41534082359838,89.94879726449322,3.0321820129132675,3.07,2202.233804289565,2305.5121623704686,0.9732033993723932,0.9981108126736874,47.47597801637734,28.728316894699645,3.313884783972425,1.0502230373857968,0.9964439692152874,13.668306238888883,passed,
2025/09/14 20:45:00,0.6439954578260919,0.633026304245094,72.19082100177366,89.97614368833982,3.038279506917995,3.08,2184.0305271004863,2312.2877967714594,0.9731791184225645,0.9985424934118013,47.78803352803035,28.360384960554292,3.3088306213997583,1.0525895195688448,0.9941184505097455,13.66107182,passed,
2025/09/14 21:00:00,0.6426237086713744,0.6343290056652213,72.11871000986238,90.00307290218572,3.038722605721182,3.08,2179.8079036308613,2313.5312362225873,0.973265433994744,0.9987172829050566,47.9650472087348,28.25649043518962,3.310966733920002,1.0532337329383339,0.9912274527663887,13.654011219444445,passed,
2025/09/14 21:15:00,0.642658106327388,0.6352971436003441,72.00786938521789,89.9692041518926,3.040007514925557,3.07,2172.7501590683255,2316.360056283947,0.9732061677380782,0.9988204610267577,48.05575029631068,28.06789385613417,3.310390315778393,1.0506283790024409,0.9878998039077539,13.646928789999993,passed,
2025/09/14 21:30:00,0.6434340723759439,0.6334388092115647,72.05368698284059,89.94088873437781,3.0356755094637666,3.06,2181.424269655608,2314.3669049601663,0.9731843534135219,0.9985655918273864,47.82264243195948,28.23094882976656,3.3062838270345867,1.0503969500496435,0.9913383925321884,13.647763164444447,passed,
2025/09/14 21:45:00,0.6384277770556358,0.6326799292506835,72.1329271441294,89.95444125267421,3.027198314636696,3.09,2196.6583395914217,2306.6818916776397,0.9736434322993885,0.998556645343731,47.981909645129235,28.36471952513978,3.316307047404554,1.0437964468335659,0.9792163060318066,13.632503958333333,passed,
2025/09/14 22:00:00,0.6372931570870475,0.631630947172755,71.99372230472139,89.76399382256774,3.022894905241442,3.09,2197.5731016995496,2304.4252045387434,0.9736398511366477,0.9984398434895135,47.94803995748869,28.38399684043352,3.317645455320006,1.0436212548343,0.9797013913268434,13.60906774333334,passed,
2025/09/14 22:15:00,0.6369045621611056,0.63069993907582,71.90070236056332,89.64364550842824,3.0195475879667337,3.08,2199.375493314781,2302.4723908424107,0.9736256086641359,0.9983189305477017,47.88540349064007,28.401529616367203,3.3163565250215736,1.041190517057559,0.9787617564066209,13.593543919999993,passed,
2025/09/14 22:30:00,0.6360476562728372,0.6296351600581673,71.75899082640342,89.45022465398272,3.0158648724078465,3.08,2199.3687688061136,2300.306549224419,0.9735847152770792,0.9981927107559855,47.84947545893004,28.404630071854676,3.3179021587074136,1.0399173521210225,0.9787146380214049,13.570412728888888,passed,
2025/09/14 22:45:00,0.6377696705827965,0.63360179113318,71.3984290957365,89.39846071662761,3.028244760011436,3.07,2166.828579752844,2309.620255524821,0.9732079460043426,0.9986606842053177,48.1630658438088,28.011952488730817,3.315801063689139,1.0483622607347292,0.9847027605819529,13.555782728888886,passed,
2025/09/14 23:00:00,0.6361654202922642,0.6326361993002685,71.30477928586666,89.27868795802102,3.0245611254152682,3.09,2171.471497801087,2302.9437625939127,0.9733237289276175,0.9985750255809265,48.15047753339241,28.16888999488897,3.314922683424728,1.0466081235662903,0.9827991472688393,13.53314245555555,passed,
2025/09/14 23:15:00,0.6395070471847141,0.6396372465642316,71.58607147557959,90.0632938715779,3.0465077586465474,3.12,2147.0477368124293,2319.8811135660007,0.9732428128314036,0.9994508915298237,48.55027218194134,28.076860301143082,3.314644104347011,1.0739861054666988,1.0008759518911166,13.608533399999992,passed,
2025/09/14 23:30:00,0.6453614581650486,0.6381722389401366,72.35412452415294,90.77651045871535,3.046530083522189,3.1,2174.5204222396796,2325.2083072968826,0.9732864028361063,0.999098499300697,48.03749727874478,28.201765397465028,3.3029867700252398,1.0569319832486501,0.9935467902721791,13.708558942222215,passed,
2025/09/14 23:45:00,0.646269194042122,0.6355735236447257,73.42916145461825,91.64708591097892,3.035625584641806,3.07,2222.280925423054,2331.998799744254,0.9737882345698521,0.9987055058359025,47.62415352256957,28.449821052738542,3.3091397906612317,1.0459406360193957,0.9876965373954527,13.825088053333333,passed,
2025/09/15 00:00:00,0.6692385225295145,0.6537021400648001,76.3959025895005,97.00151138597877,3.0944120229287857,3.09,2226.7816163915836,2409.9000695772133,0.973535936599479,1.0003004216790323,47.520483844026735,28.573308089173317,3.2868779889686484,1.075364910432809,1.0237824408762006,14.34780355555556,passed,
2025/09/15 00:15:00,0.640811248331324,0.633559877528249,72.28053385437087,91.45600234297785,3.0238096971880983,3.08,2202.9133394328455,2313.6771275275705,0.9735008487858967,0.9984734928740113,47.73371227535477,29.011600799981185,3.3133871496091745,1.042879361755056,0.9852636020374678,13.657310052222224,passed,
2025/09/15 00:30:00,0.6361253301838873,0.6314463893902861,70.83907273470972,89.87264165440322,2.9999081914642214,3.08,2179.598217309933,2315.7252857129565,0.9731877802880978,0.9980923684798315,47.809860269668754,27.936912074049555,3.2983447642025796,1.022175296202337,0.9637224564721684,13.485557800000002,passed,
2025/09/15 00:45:00,0.6227725126701265,0.6313603109740491,69.70270350614838,88.71595511415202,2.9845695074452125,3.09,2157.4292808856403,2302.3047083385636,0.973514294564294,0.9983669847217229,48.54295891066606,27.81325836971333,3.3246886251027674,1.0373346173245594,0.9655380190422729,13.310386075555558,passed,
2025/09/15 01:00:00,0.615996571569645,0.6262563852599979,68.51733895640757,87.25075063713624,2.963080226875123,3.1,2146.5981245747157,2286.3250697786098,0.9733407862750921,0.997817697006764,48.51056375153076,27.69051010159938,3.325992796960153,1.0320739898541864,0.9648357225461085,13.135107064444446,passed,
2025/09/15 01:15:00,0.6086460894371931,0.6217807398311378,67.42987488492575,85.90941280226225,2.943185686763711,3.08,2137.189769787965,2268.9393866370037,0.9732652826546759,0.9973508812636526,48.59158660317644,27.50674492137579,3.330906431044543,1.019622304897144,0.9551499540131193,12.96805626722223,passed,
2025/09/15 01:30:00,0.6007556779800022,0.6210893227971508,66.09004802316574,84.55080143258365,2.9300017835979313,3.08,2103.403877853846,2263.0288350152023,0.9730379604305281,0.9973852697602714,49.04981420540883,26.941541905277106,3.3379527894542735,1.0219882387698902,0.9540307411197457,12.793655636666665,passed,
2025/09/15 01:45:00,0.5951478012641611,0.6049717103025536,65.41713186971985,82.93865448521123,2.890442513401375,3.05,2143.4063370733857,2225.695305208117,0.9728274704519531,0.9953680309639029,47.968556273316025,28.026917829858824,3.3483743763045313,1.0168904728305155,0.9694996294604895,12.62863713222222,passed,
2025/09/15 02:00:00,0.5888931711865129,0.6047248917345587,64.08519858807247,81.661153598264,2.8823764238309226,3.06,2105.6151585217067,2218.381833358421,0.9724553611804797,0.995421754656582,48.3934084767928,27.509395791975045,3.3482385530776346,1.016734684062912,0.9674364768041688,12.46338698611111,passed,
2025/09/15 02:15:00,0.5795540745247661,0.6051607892491699,62.44385185349968,80.08067163967661,2.8708290405466514,3.06,2054.933232635311,2215.7414180800206,0.9720319898429649,0.9956414970085217,49.074825842737184,26.807124815809196,3.3581910296348747,1.0320549160126709,0.9761570648591497,12.26037681,passed,
2025/09/15 02:30:00,0.5687751994933288,0.6029457325594202,60.75015844664121,78.27264575216961,2.8541829695563403,3.03,2015.7935722190853,2196.548218920909,0.9717687517840568,0.9955522556799432,49.63950586449301,26.29564011389965,3.366588100285674,1.028350613617795,0.9691281540377442,12.022794202222224,passed,
2025/09/15 02:45:00,0.5616905036407652,0.5853123840846076,59.74305561749792,76.24102923655762,2.8050998851363516,2.99,2051.54512782736,2162.0176172467604,0.9714474758394798,0.9931858331015754,48.53217014343419,26.926788784472212,3.3766125443032204,1.0117602952228018,0.9765293440005604,11.819464372222225,passed,
2025/09/15 03:00:00,0.5546843972912393,0.5849324225162718,58.38174699510118,74.89426920160511,2.797756276911394,2.9,2001.4602998215162,2168.0898701733095,0.9706258099001001,0.993254892688859,49.00852479714166,26.532004176477034,3.3929580130531405,1.0513257628961399,1.0116978801627783,11.665385159999992,passed,
2025/09/15 03:15:00,0.5748263704835922,0.5987620058664264,60.899198195134055,78.36068031499252,2.869505281967411,2.95,2003.9482311164802,2202.1444448046086,0.9703503883080318,0.9949227631867378,48.93554373738013,27.697403815665066,3.3831784993092615,1.106440524665489,1.0584417338565868,12.069405150000007,passed,
2025/09/15 03:30:00,0.5931653454520947,0.5995967364273826,63.47793062105766,81.020764474159,2.899210263125048,2.98,2076.8292749589764,2199.8839266912323,0.9709439515086127,0.9947606187328942,47.81724786557176,28.969142094890145,3.348374234854933,1.0716536150768836,1.0377334432941105,12.399090806666669,passed,
2025/09/15 03:45:00,0.6033321694859883,0.6112473668402568,65.61591456944295,83.66987150989378,2.9173054727524415,3.01,2112.0008062772267,2248.2835138966793,0.9721291497292478,0.9960333825443382,48.02878123852649,27.9218400613115,3.331780194028848,1.0443518727591397,0.9963488894606961,12.720281309999995,passed,
2025/09/15 04:00:00,0.6080388057288476,0.6179201272415197,66.03260324532145,84.44186522168245,2.939391664160108,3.01,2092.0413360754383,2267.394808340107,0.971994890350952,0.9968560230280678,48.361113245018814,27.61692649097384,3.329458606422906,1.0596222356326004,1.0048671615380675,12.814090263333334,passed,
2025/09/15 04:15:00,0.6050324535892473,0.6120907118327349,65.7617513247182,83.68217869136443,2.918915131761712,2.99,2111.247202785049,2258.046948319761,0.972095818660104,0.9961048870656163,48.00661163728339,27.6111725743274,3.328410380896694,1.046297148750233,0.998630997043392,12.753598812777772,passed,
2025/09/15 04:30:00,0.6023412605447421,0.6144400199838768,65.2672979918867,83.25713811527739,2.927581927383239,3.01,2084.0478504589255,2251.6599753776836,0.9719518195890322,0.9965375709787561,48.48084269268317,27.460985640122225,3.33449541947758,1.050984013696664,0.997943146422308,12.693139873333333,passed,
2025/09/15 04:45:00,0.5997302889321654,0.6126982244576415,64.77120190023867,82.54782549625773,2.921914518168558,3.0,2074.205381633752,2246.393048436993,0.9717713540363845,0.9963575169561827,48.55334323886789,27.267643054735277,3.337424118860803,1.0487685225262424,0.9973965334056423,12.624419279999989,passed,
2025/09/15 05:00:00,0.5966130622861591,0.611065227932882,64.38409819687544,81.95262101961734,2.9146388888474886,2.99,2070.722625301489,2239.9412260087024,0.9717843081678539,0.9962026166725267,48.63385746066432,27.097167176384026,3.339910310610531,1.0426309393793962,0.9916576608718771,12.564028497777773,passed,
2025/09/15 05:15:00,0.5959533097676609,0.6051335463301352,64.67546912954424,81.81583030340644,2.904809719051011,3.0,2103.0090446438667,2221.7083379129863,0.9720422692433812,0.9955069862178019,48.0948057675819,28.007989680171963,3.341911461346836,1.0480176462943775,1.0039007111982228,12.562481084999995,passed,
2025/09/15 05:30:00,0.5916520097967544,0.6037893485362354,63.784962878450116,80.97293642295683,2.8897126748048834,2.97,2087.5310675061583,2221.565651774917,0.9718645470472939,0.9953037026432131,48.19724415403828,27.490550791095284,3.3368759987673977,1.0408646524054446,0.9975391777269914,12.452051406666664,passed,
2025/09/15 05:45:00,0.5869271032497323,0.6032448159377871,63.15904299697882,80.30992553757397,2.8825190970478802,3.0,2074.191555469647,2214.3460761897372,0.971887305662946,0.9953293865607732,48.45011038427962,27.28594111270156,3.3409437541419673,1.0390004059594926,0.9929997756314017,12.361791621666663,passed,
2025/09/15 06:00:00,0.6020340364829307,0.6094859954533782,65.09390338262774,82.4026955853092,2.9227979036198164,2.99,2094.776802892637,2233.215053015976,0.971916481841563,0.9959786428345636,48.10509830835581,27.763824072678823,3.3257102481572005,1.046377626817623,1.0020312412125976,12.649845523333335,passed,
2025/09/15 06:15:00,0.6216298801768352,0.6179819901283466,67.88597577323469,85.60086603482017,2.9655107923331077,3.01,2137.012660844016,2266.15069164851,0.972342211179619,0.9967995438603898,47.59181213613729,28.247020055056765,3.3013154869239854,1.0518895494215121,1.0075381817894546,13.057628442222214,passed,
2025/09/15 06:30:00,0.6192493180589468,0.6201201469116612,67.7893827486314,84.9541829031684,2.97254495920833,3.06,2130.020083741485,2256.685288459002,0.9727469733852468,0.9972340916996608,48.06435206379304,27.665542072575043,3.2960225420416283,1.031136215166707,0.9816762570209766,13.039678941666661,passed,
2025/09/15 06:45:00,0.6113245322802684,0.6164008664149899,67.03777523429211,84.42902896843052,2.935179025611608,3.01,2138.239964163759,2267.257917245517,0.9728941575469435,0.9966681127707525,47.99179575852336,27.169154193183026,3.3063291717169383,1.0268469178074477,0.9760738799007895,12.930924978888884,passed,
2025/09/15 07:00:00,0.620988642948217,0.6245787082654346,67.81752572458277,85.91122196294621,2.973854651758725,3.01,2114.1408581766,2284.532059119682,0.9724767375908103,0.9976295524851173,48.1647104762482,27.48912529142827,3.301409048680217,1.0547302507444085,0.9992868183177553,13.08101391666667,passed,
2025/09/15 07:15:00,0.6085960696490132,0.6110911173931348,66.61750143613067,83.76447842283494,2.921312276258655,3.04,2146.1732932305463,2252.835438410194,0.9727636166343747,0.9960107001751551,47.66753210280727,27.51757679928357,3.3092772731347373,1.0247007999477433,0.980576129038764,12.850878211111109,passed,
2025/09/15 07:30:00,0.6100159505276523,0.6168891797600323,66.78832886369308,84.33868419785144,2.940224906267553,3.04,2128.75806848456,2255.817115341796,0.972865212680199,0.9968125453595761,48.1138833784247,27.520144826860307,3.305998751081094,1.0318036702079856,0.9793604235858134,12.891637158888887,passed,
2025/09/15 07:45:00,0.6104006189803255,0.618554466719819,67.17981872851087,84.80421625812703,2.942249062229994,3.06,2137.4057756081124,2260.8610738764874,0.9731309436215442,0.9970074897146796,48.225971111267576,27.381132664313554,3.3097448807634446,1.0232563680683384,0.9673031919910068,12.940796513333336,passed,
2025/09/15 08:00:00,0.6125757109811109,0.6183295904509278,67.4540133544189,85.07194145338883,2.941433904418006,3.04,2147.419032497661,2265.969325643457,0.9731829268920061,0.9969189316145812,48.01762450987959,27.449447759171886,3.3030669658461576,1.025916609750929,0.97185629842857,12.981690150000002,passed,
2025/09/15 08:15:00,0.6134863290084115,0.6185750082724795,67.64470955576948,85.28400372078013,2.9401284071138405,3.05,2154.5094696458104,2270.427609129966,0.9732934942191701,0.9969198845173923,47.909893924616796,27.459133996760123,3.299221663065841,1.0280872555164193,0.9738717241852859,13.009883204999994,passed,
2025/09/15 08:30:00,0.6129907288104428,0.618722227090868,67.59678238289278,85.27264520532674,2.9433450906738257,3.04,2145.0630231398636,2274.421961665427,0.9730883221658934,0.9970001905002227,47.953641711720124,27.715083691123496,3.3114042936832835,1.0551108723083205,0.9986929823665833,13.00806943333334,passed,
2025/09/15 08:45:00,0.613732321077872,0.6207103377064817,67.68012921816026,85.50149464668317,2.9510799835585915,3.05,2146.4576301624147,2263.551837277788,0.9733450896230361,0.9972638520640668,48.103214100813496,27.73790962364724,3.2980901522517403,1.032853486639061,0.9751989933193678,13.014290666666666,passed,
2025/09/15 09:00:00,0.6158027569816844,0.6187451163859287,68.48789991208793,86.13670204956938,2.942202529211608,3.03,2182.2878293220074,2272.2789559679813,0.9736979917978453,0.9969143459057388,47.6875587336597,27.824493418824595,3.30063226726341,1.0253854361347754,0.9701021307743986,13.106237662222227,passed,
2025/09/15 09:15:00,0.6122137317784734,0.6180974622717448,67.2808659285675,84.92687875063841,2.9388331440595916,3.02,2145.1096097723675,2265.7631550723922,0.97316462473599,0.9968860006566563,47.95478688652325,27.449342875162777,3.297638987315229,1.0291733621444914,0.9756562633733219,12.96281907555555,passed,
2025/09/15 09:30:00,0.6173176454003632,0.6200291662380811,67.66672892688455,85.50333487685815,2.9528297409350204,3.0,2137.481631634039,2277.961841048887,0.9727995391109048,0.9970773765565241,47.818880986690466,27.74632245572775,3.298126444728368,1.0572549184610738,1.0044533630734047,13.03805280555555,passed,
2025/09/15 09:45:00,0.6231862340761118,0.6188158513382481,68.31580161195494,86.18952028815676,2.967913066634232,3.04,2152.819365133963,2264.863739334084,0.9726979843485382,0.9969209135242264,47.41064886606221,28.668590880528303,3.2903893151942714,1.0584195493134672,1.0124487604818577,13.111299409999999,passed,
2025/09/15 10:00:00,0.6218609427440851,0.6202974840534201,68.41989108645976,86.31491197302056,2.9616141665066027,3.04,2158.561739204967,2274.5904407159223,0.9729864712540629,0.9970547322459508,47.552460515929994,28.18015987805082,3.2904431522624327,1.0475755239682527,0.9974134244296887,13.129286298333334,passed,
2025/09/15 10:15:00,0.6189897114654871,0.6270858977292352,68.35657370510738,86.63444211958765,2.9685707236821535,3.08,2136.221862672933,2292.5294199283644,0.9732641689710168,0.997983626744461,48.26189534515611,27.583860315362728,3.2989140695143266,1.0641604269841145,0.9987340355868715,13.1470614,passed,
2025/09/15 10:30:00,0.6223562983609549,0.6239751230372926,68.5782909053627,86.69288708828186,2.9685578757655833,3.03,2149.803184370024,2285.0103236103237,0.9730466514654151,0.997489529188263,47.85869226180971,27.783087602044713,3.2942553011104603,1.0427951736237977,0.9870316873112231,13.165000566666656,passed,
2025/09/15 10:45:00,0.6240027638700291,0.6251587420399537,68.78940138927497,87.00065788409897,2.973252913284161,3.03,2151.7634729044207,2287.5262816211066,0.9731065213757235,0.9976290064125898,47.82351417177509,27.91417843496735,3.2892894255149927,1.0496269386974841,0.992891712544412,13.199131195555553,passed,
2025/09/15 11:00:00,0.6249774510254273,0.6266649717550572,68.99949420652518,87.31878104157684,2.9790802371836347,3.04,2151.2354875353917,2289.6965086272,0.9731491989683372,0.9978160871802115,47.90687982713598,27.943338239812693,3.2909324631731347,1.0501403338131845,0.9913273009912865,13.229892744444445,passed,
2025/09/15 11:15:00,0.6231734509539473,0.6291395512380384,69.15512590392017,87.5587919211021,2.9715696161720064,3.04,2156.54231907136,2306.29325967624,0.9735240425826956,0.9980793056778071,48.141019919725025,27.28772686469438,3.292041334189983,1.0428829699495008,0.9775146557577343,13.26162660777778,passed,
2025/09/15 11:30:00,0.628152881194458,0.6227413147572832,69.6191002899723,87.71543038648703,2.975346242840933,3.03,2178.966501256358,2288.942988936945,0.9731240488855003,0.9972729515386217,47.371061658393664,28.46081648959729,3.2947567449833537,1.051679656635519,1.0001900064012372,13.293577714999993,passed,
