datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/15 11:45:00,0.6307196957380238,0.6228693263597936,69.85190543226955,87.97951694730081,2.9763283878309013,3.04,2184.188055531035,2295.657496631721,0.9730773546958152,0.9972236136460433,47.19502981619235,28.467493190868467,3.2889733969406763,1.055113011668301,1.0056802158099054,13.333491490000007,passed,
2025/09/15 12:00:00,0.6301112833264261,0.6300983503686932,69.88650675443466,88.41961564440345,2.991486769310278,3.03,2156.849496360012,2310.996647498493,0.9731097779887075,0.9981295255727509,47.94322483996048,27.791379313392973,3.3000842777038293,1.0556344231097214,0.9938695191716145,13.365502626666663,passed,
2025/09/15 12:15:00,0.6315010537391442,0.6339130757841559,69.96732706411044,88.77697728333825,3.001514312021729,3.04,2144.1812524636243,2319.4128661250757,0.9731213092050242,0.998613315683428,48.15137538863677,27.715944158275736,3.296034491433638,1.0696717181019226,1.0026826723895945,13.39754163,passed,
2025/09/15 12:30:00,0.6342736111189471,0.6382588319698808,69.99036543874634,89.1023191596786,3.015820568160447,3.05,2121.2152141638135,2331.7741508030085,0.9728731784353427,0.999129782741228,48.42079145507638,27.448575288685024,3.2966651190912173,1.081712178355975,1.0109837955484444,13.429416916666668,passed,
2025/09/15 12:45:00,0.6372614715104413,0.6346743006297945,70.53729594047084,89.43249583172033,3.0143061593862654,3.02,2148.1702245720408,2323.107065238551,0.9729002132381815,0.998612652008356,47.973407912295855,27.870873906519485,3.296017425841747,1.0634898830410418,1.0008023551587442,13.477798674999997,passed,
2025/09/15 13:00:00,0.6402953716923526,0.6250182919419229,71.0671624847345,89.42830223970427,3.001182125758166,3.02,2192.9107879483045,2306.765272541677,0.9727919931266538,0.997411133271161,46.947031757466455,29.01383294716882,3.2953115697478657,1.0682147447743466,1.0219019150662436,13.504347364444452,passed,
2025/09/15 13:15:00,0.6404144608345972,0.6330699859039738,70.710103322494,89.6027991887915,3.0234386596083516,3.03,2151.384930443749,2310.0366408815553,0.9727212251244017,0.9984490838237974,47.76419034936712,28.448814018693685,3.2921859955954544,1.0613020263584951,1.0046426374495916,13.488834455555562,passed,
2025/09/15 13:30:00,0.6333161425724025,0.6266905698611346,70.94796672212043,89.33004898108602,2.995695207062834,3.06,2195.5165500037456,2299.3126422423634,0.9733372861127685,0.9977244651673356,47.53727051307389,28.71092426765001,3.3107281917390963,1.0466181254722013,0.98967299165131,13.465138267777778,passed,
2025/09/15 13:45:00,0.6334071895094633,0.6239971435282444,70.86094734340948,89.06877771889503,2.9863556806566494,3.06,2203.4381794612127,2300.2086358432007,0.9732485316352174,0.9973392103275442,47.27088562565888,28.68920163403776,3.308748982797839,1.0450649391878026,0.9929596457346758,13.449491250555562,passed,
2025/09/15 14:00:00,0.6308328242299177,0.6231045280314462,70.68646177379144,88.82010507376064,2.979910780939373,3.05,2205.008685833156,2297.686840504886,0.9733486454876727,0.9972626485504752,47.32710780184561,28.648062174585785,3.3133066603890797,1.044349082782417,0.9910021926651689,13.417630942222216,passed,
2025/09/15 14:15:00,0.638896245620191,0.6332313928849712,70.96929659376107,89.82507295566282,3.0163073458921668,3.0,2160.680878906131,2322.258771927253,0.9728876183897717,0.9984401573938231,47.824567583230795,28.238844186792647,3.304546479730162,1.067052755833611,1.0064288835015571,13.521923800000003,passed,
2025/09/15 14:30:00,0.6411016947866032,0.6236527570332494,71.09078647694649,89.38187136213125,3.002849540468608,3.01,2186.1564418022035,2310.88223548304,0.9723948750187523,0.9972228385036014,46.92140111300538,29.023537930810384,3.3144529348046428,1.074328299814624,1.0309099688682202,13.503930525555552,passed,
2025/09/15 14:45:00,0.6409807230584553,0.6227983345863431,71.02457614112762,89.25755053413508,3.000175705666483,3.04,2186.9521418389327,2310.7830411972927,0.9723406566744367,0.9971059063538696,46.871302820603205,29.018843724864386,3.314663494248846,1.0751582930325374,1.0332669000097574,13.493995826666673,passed,
2025/09/15 15:00:00,0.6548183183641593,0.6367856684655997,72.39878466473002,91.62038961370992,3.0562518901578106,3.01,2153.0951912699966,2342.277928196252,0.9721735288831671,0.9987741874954785,47.43569733241748,28.858832071034982,3.3111688266515378,1.0959227266330183,1.048051324864148,13.738992593333338,passed,
2025/09/15 15:15:00,0.6440040570159097,0.6353283490531506,71.07795319379552,90.04683127693418,3.0326283357319626,3.09,2137.861903021408,2332.231294591778,0.9723292126209336,0.9986512605575829,47.91794427073144,28.068006134532133,3.313197123665242,1.0749193750867576,1.017117100897833,13.556131294444445,passed,
2025/09/15 15:30:00,0.6419691219259857,0.6322686622249074,71.4704925739989,90.20106796892094,3.0268453848853096,3.07,2168.516928991512,2315.2342495249677,0.9727838379932424,0.9983437861097331,47.75456748719941,28.59091587004813,3.3134882384218254,1.0589894871984897,1.002449392047801,13.571621561666673,passed,
2025/09/15 15:45:00,0.6371110832763491,0.6293518628861858,71.73395335509178,90.14123514633903,3.012041594742988,3.07,2195.0138815447417,2311.086015511334,0.9732232225122184,0.9980374989235961,47.72785541058518,28.66956799734784,3.3303164432436225,1.0500213322279788,0.9913322592436397,13.572560319999997,passed,
2025/09/15 16:00:00,0.6396739586354663,0.6347596256076825,71.47297562891326,90.21402503290234,3.0305392255484827,3.07,2159.839152783956,2319.0636021059813,0.9729042146299755,0.9986937336939345,48.146229253600815,28.282819539901336,3.325582780046174,1.0579224852745244,0.9944720413819564,13.573490486111115,passed,
2025/09/15 16:15:00,0.6409059946700219,0.6330492114592942,71.64434783860126,90.24782615008239,3.031742446849931,3.07,2166.505623341272,2315.0908012222108,0.9728391654338993,0.9985084188671508,47.97448080926219,28.577549234872073,3.3276025747745517,1.0620008088356563,1.0020314145506002,13.587046109999996,passed,
2025/09/15 16:30:00,0.6447443248769169,0.6388988244564662,71.57078873256955,90.50359455203152,3.052326897048664,3.07,2132.1171435709584,2328.0170816207647,0.9724893922825162,0.999194833088174,48.37388289396123,28.14046399046256,3.3271184468712325,1.0718844270489716,1.0078518253496243,13.613787660000002,passed,
2025/09/15 16:45:00,0.6454929293036904,0.6378274406307596,71.66260016848881,90.47479418073134,3.0497941539910336,3.06,2138.393542393306,2328.890310902469,0.9724876109407228,0.9990446553648623,48.23884522888969,28.152152057027557,3.3250175553703176,1.0709771367618723,1.009202226200181,13.624296179999993,passed,
2025/09/15 17:00:00,0.6467369762720715,0.6360928856618485,71.77195034396891,90.42776329922532,3.047291108093007,3.07,2146.3014298474773,2327.94113646583,0.9724389853873856,0.9988077937337221,48.025129139329024,28.219737160812052,3.3226470893328512,1.06735998473153,1.0095588309456085,13.634319587777778,passed,
2025/09/15 17:15:00,0.6443856069737327,0.6351136587731381,71.79260822850078,90.32183730673377,3.0442215617798616,3.06,2150.0469000470007,2325.4845944954955,0.9725153396833347,0.998749778609782,48.08900020844977,28.333735685970208,3.334302417664612,1.0727592522223117,1.0127496485286762,13.624509476111117,passed,
2025/09/15 17:30:00,0.6474791358256472,0.6265363096828009,71.92631969026391,89.90007160412829,3.032820889091896,3.04,2173.4788630836197,2315.63490191573,0.9720820762187328,0.9976607572268638,47.22869811806191,28.999706369344015,3.3370805018235576,1.07807948285333,1.034539412358966,13.614677999999996,passed,
2025/09/15 17:45:00,0.6482408756064013,0.6325569295315637,71.62487133188212,89.94955909743854,3.0527052192075903,3.01,2133.17254771749,2323.4090740737242,0.9718433668224739,0.9984922941677313,47.8205279824794,28.722460811942078,3.3427121994495326,1.10078831497574,1.0491842497044122,13.604629976666669,passed,
2025/09/15 18:00:00,0.6447942356107695,0.6218703119101394,71.32486779635245,88.95368363484013,3.031183972974271,3.03,2162.042431554877,2295.869709535312,0.9716599275944184,0.9972372157204216,47.12364217116367,29.555699662264846,3.3503021186657636,1.0957120129439404,1.0584312270797034,13.512751834999998,passed,
2025/09/15 18:15:00,0.6497818101253161,0.6289598436287771,72.29165855859922,90.20927255806892,3.0369793806864287,2.99,2173.48688643063,2330.261927745693,0.9721352588477754,0.9978857234688446,47.34154238149486,28.49693021422292,3.3380452306531523,1.071468796690399,1.0260415885458183,13.677792284444447,passed,
2025/09/15 18:30:00,0.6526369907952821,0.6343798489239568,72.25819508867131,90.58004200616355,3.0699864236481815,3.06,2138.9380451720135,2317.95087808634,0.9719376507248516,0.9987278489383056,47.84304983573309,28.920190493051138,3.339868627113956,1.0844152873078248,1.0343951736398462,13.682588486111106,passed,
2025/09/15 18:45:00,0.6510788139023558,0.632301166482507,72.36845729226728,90.49294347431044,3.0580430687801425,3.06,2160.528465601937,2315.334179936248,0.9722442154188452,0.9984399463338537,47.65330575532812,28.931206083658854,3.330920310183995,1.074122027466911,1.0253083437671813,13.687380739999998,passed,
2025/09/15 19:00:00,0.6513579727189516,0.6340354726083333,72.39993125468679,90.55023738665395,3.061377995015363,3.07,2152.9121408866217,2322.289990701226,0.9722055091481506,0.9986348715022844,47.8205413703507,28.638443397303178,3.335671163451852,1.0734746552824044,1.0222177794665388,13.700285328888883,passed,
2025/09/15 19:15:00,0.6504632803487007,0.6327764280935079,72.45339493934202,90.47664959400795,3.0578144537626657,3.09,2163.3557989220085,2315.90794189618,0.9723615065275959,0.9984969285399983,47.74482505219599,28.760499523955144,3.3321375347676225,1.0664687682076157,1.0159952590968326,13.696757408888883,passed,
2025/09/15 19:30:00,0.6461824502671195,0.6331649725255546,72.72308329969331,90.68447048946979,3.0548334798281576,3.1,2179.017327359007,2308.837743220296,0.972851755026676,0.9986219859345619,47.97834942588152,28.853495157660674,3.3423318832967426,1.0551685040876915,0.998912832930846,13.709649922222216,passed,
2025/09/15 19:45:00,0.6455213307104454,0.6310811868771634,72.85136782417841,90.62090340667392,3.0465606829085616,3.1,2197.15463197331,2304.4541401542115,0.9730695720885288,0.99835115591341,47.77050818603379,28.94175795353858,3.335889980767133,1.0460145830001297,0.992140684378219,13.714424294999997,passed,
2025/09/15 20:00:00,0.6428474894990793,0.6316048603631992,72.75157396898905,90.47654464420003,3.0461129969731533,3.12,2193.6630687644497,2302.1878469024737,0.9731729079483609,0.9984787557786557,47.98521060983779,28.883681575472327,3.3447130195378403,1.0471820305266861,0.9888846832653768,13.694869906666666,passed,
2025/09/15 20:15:00,0.6423071667326258,0.6339374249726704,72.28561413453458,90.07588327956378,3.043025976459631,3.11,2177.837696661205,2310.8229079833704,0.973127249824128,0.9986769612882369,48.19923182276107,28.109654104450478,3.33212926397707,1.0347879907995519,0.9732084082130108,13.659110819444438,passed,
2025/09/15 20:30:00,0.6429803811081366,0.6317799836502341,72.14917709601258,89.76504367077625,3.0372222588863322,3.12,2182.8239435031314,2307.917791018856,0.9730548007319667,0.9983802893478697,47.96851920061285,28.12970581561491,3.323538866656547,1.0320978682646285,0.9755003341429699,13.639380754999996,passed,
2025/09/15 20:45:00,0.6405772233853231,0.6307659094375494,72.02899431641889,89.52778846945881,3.0341449101346787,3.12,2183.609210991939,2302.581265452973,0.9731107269548944,0.9983197800984343,48.02891606533895,28.217220360905905,3.3309860793623884,1.0335791682045437,0.975797208266208,13.611752,passed,
2025/09/15 21:00:00,0.6439460220653188,0.6282368562335282,71.69498825297859,89.01414346811362,3.029789523289457,3.13,2182.0470274368245,2298.8037790407566,0.972781549551461,0.9978803176526688,47.67639238877998,27.942496069985392,3.310322087812095,1.0121662436485312,0.9654372477754548,13.576034828888892,passed,
2025/09/15 21:15:00,0.6435941981210328,0.6264578805984928,71.62494965622288,88.78975763561748,3.0281930254807583,3.12,2184.5189944427175,2292.2530956877495,0.9727173295927187,0.9976867710810114,47.58565277865968,28.085031523166617,3.312282537378777,1.0099924834991352,0.9659059716216769,13.556530019999995,passed,
2025/09/15 21:30:00,0.6371982871950859,0.63062859524403,71.48745502650644,88.84009065179995,3.032464303412107,3.14,2171.8586474031113,2292.1784367053165,0.9731607462551836,0.9984072517669432,48.25851262137224,28.084914398310072,3.3277285595975052,1.0297125386955077,0.9704968699637153,13.537033106666675,passed,
2025/09/15 21:45:00,0.6406704741262949,0.6255013236056357,71.48041925171066,88.50742609194779,3.023750217556831,3.13,2189.9552618061252,2283.194684141091,0.9729560509837551,0.9976593882226193,47.61540935935485,28.293258027288218,3.3100431115922566,1.014224285942608,0.968243751513218,13.525688122222224,passed,
2025/09/15 22:00:00,0.6446745605560074,0.6226051399585182,71.36546462605406,88.18814855057096,3.0196138926259244,3.13,2194.654703419562,2281.3748135792566,0.9726481018759631,0.9971661941875652,47.17148930087697,28.15096268835201,3.292514538596624,0.9984914728179212,0.9634063759335806,13.515880913333337,passed,
2025/09/15 22:15:00,0.6447934326301017,0.6216406731969334,71.31047630108623,88.02240466080646,3.018105836712723,3.12,2195.455984483994,2279.555532172551,0.9725854993002611,0.9970401370229686,47.10086316864318,28.132291434052576,3.292163645977195,0.9959965692259184,0.962886254603825,13.506058377777775,passed,
2025/09/15 22:30:00,0.6442906354365245,0.625127047610076,71.0737736080875,87.94577704445479,3.023026799442982,3.14,2177.219983760373,2287.252682523083,0.9725890322365633,0.9974780040578388,47.44786524725261,27.666686302065955,3.2886369337849595,0.9971106705712199,0.9592204810100435,13.496220515555553,passed,
2025/09/15 22:45:00,0.6479136849732199,0.6219068038270583,71.13114769867788,87.7604575340444,3.0141613249995483,3.12,2192.9288853473045,2288.05569721106,0.9724652366757743,0.9969212899715363,46.90561905375167,27.504340327032796,3.269208137671229,0.9808059801485818,0.9527704731164537,13.506410426666665,passed,
2025/09/15 23:00:00,0.6468627199543969,0.6370810074100128,71.8028697689056,89.43171770481348,3.047519062998284,3.14,2149.1857550821865,2330.192984193976,0.9727758080285367,0.9989584155801002,48.25793582027428,26.96310006025268,3.3040722109350398,1.029694416857522,0.9722454563584131,13.650992098333324,passed,
2025/09/15 23:15:00,0.6330260912848792,0.623842924364116,71.21689253415504,88.15131724856943,3.0087742052412367,3.1,2193.994062714297,2282.348808960667,0.9732144496213115,0.9975848036919318,47.81192988150704,28.389858899189832,3.335329052592058,1.0303599648701107,0.9771320819616357,13.468304966111116,passed,
2025/09/15 23:30:00,0.6298299858200184,0.6276808162482889,70.69888643119006,88.01886057500738,3.0077680247760528,3.08,2167.8480923035277,2295.7554471053054,0.9731674777302781,0.998074581404198,48.29590783939797,27.799959668848093,3.3406167306442693,1.0387434640988926,0.9773625718305,13.425484001111103,passed,
2025/09/15 23:45:00,0.6310045825229492,0.6305748597092871,70.30454451416684,88.06309184539319,3.0208188609557625,3.07,2141.7617994137627,2291.087823569633,0.9728948784250906,0.9984587889513405,48.51257352552991,27.944815351506335,3.3328471661382,1.0466361024438113,0.9838310978651362,13.390835748888884,passed,
2025/09/16 00:00:00,0.6384551306009627,0.6317009932427607,71.25201615899262,88.52289979800872,3.037816646572237,3.1,2154.7667366036994,2298.34066126589,0.9729317422790379,0.9985844759884501,48.24455502661712,28.018104329902478,3.322682950089161,1.05388165076267,0.994530873078792,13.527723782222218,passed,
2025/09/16 00:15:00,0.6380259818957528,0.6311166996961308,71.22701904309143,88.46284378928783,3.0345112668294942,3.08,2157.7777238559565,2298.459107438047,0.9729540532436787,0.9984984859829156,48.19148436719977,27.97479707758467,3.322338979537431,1.0507165638449492,0.9919871526269518,13.522500872222219,passed,
2025/09/16 00:30:00,0.6370158038777856,0.629474603680291,71.10880793136621,88.25912754155378,3.0277218443936538,3.1,2162.764839816537,2296.443978082813,0.9729713402287725,0.9982919610529571,48.084671909964186,28.02413967805321,3.321214518130074,1.0512285140671174,0.9942171933788567,13.501243946666666,passed,
2025/09/16 00:45:00,0.6339135254903202,0.6272683274565651,71.19916192957689,88.18462601224604,3.0184763267966437,3.09,2180.1511320618024,2288.300912300385,0.9732615090021243,0.9980571684803639,48.02468124469047,28.186782222542533,3.3278240092712648,1.0410945358818273,0.9833590817780491,13.487916713333329,passed,
2025/09/16 01:00:00,0.6327948824260607,0.6265700060674864,71.1516015446471,88.0979289327175,3.0166610123354864,3.1,2181.0804802776324,2285.644715195367,0.9732725009673795,0.998000423203003,48.034025898122835,28.27606183140029,3.3326562213262023,1.0429726776826618,0.9849010385268728,13.474595750000002,passed,
2025/09/16 01:15:00,0.6354116315123873,0.6290193337557319,70.80305190062232,87.95397303346434,3.023139934317918,3.06,2158.414213260721,2294.334038269952,0.9729534860332327,0.9982399808854794,48.122324780928665,27.889995022819836,3.3190543991382015,1.04699555030506,0.9902480587185403,13.461281056666666,passed,
2025/09/16 01:30:00,0.6335763771529529,0.6290608283319813,70.64351674309334,87.81892569099442,3.018358868239874,3.06,2159.898619806388,2292.8734527108795,0.973111093362633,0.9982655196544163,48.13545902340093,27.865878168947987,3.3143474150694754,1.0478802439647834,0.989312827345953,13.440064073333335,passed,
2025/09/16 01:45:00,0.6326111101409717,0.6295634072989678,70.60266909824148,87.81925507910556,3.0191827033014387,3.22,2156.315124616133,2293.5192936992867,0.9731282655336273,0.9983668958882825,48.218858879228385,27.920351540361715,3.318762809017131,1.0562278486316878,0.9952673160070835,13.434863108333335,passed,
2025/09/16 02:00:00,0.5945216511180371,0.6039102681972127,64.88009571260044,80.53204528089933,2.9196005415691073,3.04,2101.699769055626,2200.391403672862,0.9723851256396562,0.9956980410193964,48.49765848104456,27.60182302430441,3.3506149236319414,1.0323345803243704,0.9880787707805522,12.56038771777777,passed,
2025/09/16 02:15:00,0.5946198613143746,0.6088661314954001,64.21255592388394,80.22224474765206,2.9327878876074784,3.0,2059.866465872328,2205.8063749295698,0.9719690755911794,0.9963369455116025,48.996427976340826,27.03092499015448,3.340033716357088,1.0365185497063614,0.9876332485339023,12.510313639999989,passed,
2025/09/16 02:30:00,0.5947288904225425,0.5993559404621255,64.35386028044063,79.84060001984068,2.9138539946324404,3.0,2094.2333970315635,2193.7288957159262,0.9717364301523181,0.9950505668877004,48.108132272091154,27.935318338100863,3.3486180822131337,1.0452179555588028,1.0108339847670995,12.494496055555553,passed,
2025/09/16 02:45:00,0.596128503039319,0.6022541334209811,64.10659631469724,79.83698548887631,2.927299707066538,2.99,2072.552991267412,2190.2481079045137,0.9715113021637355,0.9954510219325858,48.336709360046406,27.925646534597437,3.3389102858776667,1.0473514329140268,1.0114103923091948,12.478496408888892,passed,
2025/09/16 03:00:00,0.5931897570893282,0.6046892563916081,63.97707812690301,79.79077994072283,2.921137930714196,3.02,2070.885251103161,2195.4997013593998,0.9719386706070829,0.995785800069505,48.674985136933536,27.282418648983132,3.336467025029701,1.031137856180432,0.9883136577767485,12.462698911666667,passed,
2025/09/16 03:15:00,0.591819280631476,0.6024315580338707,63.9152258635008,79.58783193724823,2.9112969192081914,3.0,2079.13049496614,2196.187320377021,0.9719575077228974,0.9954693293203912,48.517649720185304,27.227917982917383,3.340791722402486,1.02845548318499,0.9877140272886406,12.446719584444441,passed,
2025/09/16 03:30:00,0.5906903960352828,0.6058542370888674,63.64043064553593,79.54579238491979,2.920544644817255,3.01,2056.6968537426196,2197.103154204423,0.9718947558987494,0.9959981471354314,48.91754165847928,27.135165579347277,3.34156774614487,1.0405522489052805,0.9935185662395444,12.423412833333332,passed,
2025/09/16 03:45:00,0.5919504559384317,0.6058370909791806,63.80050854815468,79.72081095232645,2.921728837177112,3.02,2061.7295814034665,2197.7622431628506,0.9719271124757541,0.995973231741768,48.827765505177474,27.233456200324284,3.3383353483552103,1.0405911460172295,0.9945868076661851,12.44508009555556,passed,
2025/09/16 04:00:00,0.5935505409304827,0.6037810814254859,64.05260608453253,79.86716397668377,2.919018496781918,3.01,2078.740796414433,2192.180752261283,0.9720174578188111,0.9956565879568734,48.510725730345406,27.47864794207158,3.332422279458043,1.0296242914521108,0.9884534247728212,12.466898998888889,passed,
2025/09/16 04:15:00,0.5944653908237092,0.6088039287968512,64.1520789644154,80.2647047467658,2.92855878330048,3.02,2064.040242625836,2205.4705200548474,0.9720898067199509,0.9962995356004181,48.88079445247844,27.044127910170747,3.331022106280656,1.0335993817958766,0.9850398225527777,12.503513244444445,passed,
2025/09/16 04:30:00,0.5959052947579805,0.6095369976797494,64.29227128188988,80.44827051247871,2.9275116861768975,3.04,2067.136156251279,2213.88892395187,0.9721203257815928,0.996330407657786,48.815348481057676,26.853008333623286,3.3257013519878775,1.0335033868322379,0.9851876731963064,12.532750951111108,passed,
2025/09/16 04:45:00,0.5956094624972311,0.6106457178619379,64.4407603935313,80.64225760080897,2.9280074126352877,3.0,2067.7016632140335,2220.0042117177013,0.9722080455823494,0.9964762162758601,48.91358470699766,26.721031974916652,3.332173767067878,1.0353654923256026,0.9840156989535165,12.554434584999992,passed,
2025/09/16 05:00:00,0.6000621960492908,0.6109099519813217,64.66378260532882,80.98638978105716,2.9422548929272434,3.0,2064.483585692065,2214.8470939245144,0.9718914737493459,0.9964893079273246,48.704733861511336,27.319517202334634,3.3251269144637625,1.0470809371577827,0.9999698677146834,12.590881630555549,passed,
2025/09/16 05:15:00,0.6010516781643618,0.6131877485167566,64.861274131105,81.31701628865129,2.94664939395743,3.01,2062.4363923813403,2222.8388257489614,0.9719768635825594,0.9967697589894894,48.82103391572305,27.190026514402504,3.3250920626778675,1.0518523681486487,1.0012904908398608,12.627203624444448,passed,
2025/09/16 05:30:00,0.6027286646236237,0.6121099373471443,65.26938509278072,81.6525694015849,2.9418329465245683,3.01,2083.5251407999317,2224.9263765426635,0.9722296403366473,0.9965657083618339,48.5517283029353,27.268716018412775,3.318572913600516,1.042841554577951,0.9948165262725333,12.674744622222216,passed,
2025/09/16 05:45:00,0.604273178449293,0.6193227650748188,65.37194817976476,82.20231347302271,2.9594838776046917,3.01,2058.759414713218,2240.1322785488364,0.9722466526889114,0.997504262880285,49.03747426088747,26.894897793443906,3.3163586062713226,1.0582225477187286,0.9996208881716129,12.722500657777784,passed,
2025/09/16 06:00:00,0.6071158594156382,0.6197646389419232,65.68436606183367,82.57999274828084,2.962768647152036,3.0,2066.03995274651,2244.210937843761,0.9722705183169797,0.9975066065388936,48.864283851417824,27.0416216817817,3.3092803073784007,1.0617509138051482,1.0047686285102,12.770276199999996,passed,
2025/09/16 06:15:00,0.6097278806155977,0.6166189309866617,66.15905432098072,82.88643242295537,2.9580084157084134,3.01,2093.510220497952,2239.7678266645216,0.9724056657856578,0.9970338476769248,48.37614896944973,27.452169947367274,3.3027112513387276,1.051973880682021,1.0018365762716075,12.817872931111118,passed,
2025/09/16 06:30:00,0.6117059453699516,0.6179256257689344,66.44866345841677,83.25859306494317,2.960451173088295,2.99,2097.7303240802594,2248.1230738593263,0.9724720490607518,0.9971513469783142,48.326639978403605,27.384517261315338,3.2995089844178995,1.0550257422575058,1.0040304317118285,12.86568679,passed,
2025/09/16 06:45:00,0.6147481669964986,0.6164777200498068,66.87702346760638,83.65082630336417,2.9654878984718795,3.04,2117.48455353597,2234.5186047471548,0.9726492195154794,0.9969605208349485,47.99417167871393,28.03714256945018,3.2869459924117512,1.0472322261905649,1.0010529915567719,12.905812700000007,passed,
2025/09/16 07:00:00,0.6121260213325644,0.616942390247606,67.37367322627613,84.02148788159631,2.9480357072913947,3.01,2146.6427457110153,2249.9025837580434,0.9733913388327373,0.996957185355308,48.033297607615644,27.357575845374242,3.2918023218022427,1.0254876465054248,0.9735664406123141,12.961172619999994,passed,
2025/09/16 07:15:00,0.616334312641613,0.6175882038624174,67.65194644695636,84.39121216813373,2.961197644105345,3.02,2147.6706327591473,2242.9627761752195,0.9732546608764592,0.9970133467647461,47.86666830666417,27.78960034250731,3.2808393637698403,1.025139727475087,0.9766504001708995,13.001533306666667,passed,
2025/09/16 07:30:00,0.61583145289415,0.6216844921626595,67.97079284319602,84.93123601819553,2.9707076863764987,3.07,2143.4910298535615,2249.1394685435066,0.9735386731890534,0.9976029648320964,48.228042722406954,27.766545586970008,3.287800358980315,1.033979873257193,0.9764047488114916,13.049221185,passed,
2025/09/16 07:45:00,0.6137221233785197,0.6292178887736983,68.0697994451868,85.37113953552236,2.971294825808141,3.04,2131.6441094789366,2276.242124015629,0.974027051541751,0.9985059928298977,48.876464095073636,26.56782179046921,3.286028121398888,1.0273153693089068,0.9554791477465013,13.097129558333338,passed,
2025/09/16 08:00:00,0.6245407525553012,0.6256619207256721,69.89907151338528,87.0575706504838,2.9880916261050694,3.08,2186.851560082954,2267.346153285739,0.9741210181349736,0.9979789730066781,47.87652105805353,28.301792506167455,3.2821852784240533,1.0414713555172208,0.9798558882301156,13.30955088833334,passed,
2025/09/16 08:15:00,0.6456244096180878,0.6402950411478255,72.68284616779411,90.84507211926116,3.0405508989068273,3.1,2213.4802500627648,2313.6260013639535,0.9744687663024049,0.9993341982149535,47.69273000626685,28.14631291379533,3.2370582236051244,1.0327462615162062,0.9668935223292451,13.764896982222226,passed,
2025/09/16 08:30:00,0.6613238254111233,0.6358539429966239,72.67469418086091,90.55097899981645,3.0212473412270433,3.09,2230.1493428809304,2346.974515742641,0.9737000846550969,0.9981773349855365,46.31562512239644,26.74032434857284,3.17026555200069,0.9873728588228302,0.9485062613416216,13.82862328833333,passed,
2025/09/16 08:45:00,0.6538883482001834,0.6487697437105244,72.8327293331912,91.4815287769481,3.0501368623965135,3.1,2187.2654673288257,2362.336653798849,0.974176202184797,1.000037896883851,47.87166042222443,26.49903685008879,3.2079642587854913,1.0244880212391898,0.9578168908143079,13.876909138888886,passed,
2025/09/16 09:00:00,0.6615935328094743,0.6445880487835904,73.31021150883895,91.77200244353645,3.0539735684551443,3.12,2212.388837419946,2348.215559523123,0.9740172620335387,0.9994200191491656,47.04730920517459,27.293848823676473,3.182488825178384,1.0163420645765895,0.9648807204785623,13.927965284444443,passed,
2025/09/16 09:15:00,0.6610209514872887,0.647572975715833,73.51233206629925,92.08670288315348,3.051643960508264,3.09,2208.6849061387247,2371.73450414921,0.9741032622436623,0.9997251232240464,47.2662049357623,26.679319929219808,3.191035035302377,1.0240258267793407,0.9672946669925265,13.977809229999998,passed,
2025/09/16 09:30:00,0.6638878373600866,0.640149734203741,74.26853102978073,92.38396550219366,3.04741030142961,3.08,2249.150736278753,2354.0621702767944,0.9740884339033975,0.9988609757006754,46.49483130351953,27.83693607408021,3.1994935607722184,1.024870809450506,0.9813621873254471,14.02787843111111,passed,
2025/09/16 09:45:00,0.6624178586384956,0.6453678018677796,74.52565128617422,92.97781515116637,3.063671445303391,3.1,2238.5789189794245,2353.98350293016,0.9743493004880094,0.9995984515718215,46.99787679622958,27.99680020135948,3.206749637134552,1.0365040249768303,0.9836379123191531,14.070102352777775,passed,
2025/09/16 10:00:00,0.6727596523362283,0.6411313512584234,74.72881646808125,92.9191112473387,3.051761887867782,3.09,2260.3366941969525,2366.567192964518,0.9739824868541976,0.9987433058495587,46.00420320734031,27.511642792852278,3.165414157186206,1.0064104208305846,0.9728107710542262,14.120208941666668,passed,
2025/09/16 10:15:00,0.6686059559569917,0.6507742138722765,74.85705120206529,93.60056613361282,3.069447543171578,3.09,2231.680250602541,2384.8267011564403,0.9742902230331388,0.9999963854475387,47.00088733244791,27.04687923945812,3.1846607454083844,1.0291284490229744,0.9766614115939906,14.170125921111115,passed,
2025/09/16 10:30:00,0.6727261254690986,0.6493175425903466,75.19388537263941,93.88505602222085,3.071983594003765,3.11,2245.570950456305,2380.8864654430918,0.9742696458376757,0.9997670958761079,46.6333172105808,27.32502685524296,3.170961429052933,1.0206584975501969,0.9754971963436893,14.212401280000002,passed,
2025/09/16 10:45:00,0.675619319184809,0.6491364371525009,75.66346640396785,94.3648845719201,3.077952850396342,3.13,2258.8814470097504,2377.4583322208846,0.9743568000112413,0.9997310690937385,46.440256930858546,27.66797568577905,3.1644490800772145,1.017284929205801,0.9759321631346454,14.270435238888883,passed,
2025/09/16 11:00:00,0.6783043728226574,0.64826984683143,75.83851387085211,94.42142995378673,3.0683500273351028,3.13,2269.6150968348716,2394.5427086647483,0.9742811865439922,0.9994538683992729,46.15239768356488,27.160125282599555,3.1553061576764545,1.0097963025839711,0.9728009248018011,14.311268729999991,passed,
2025/09/16 11:15:00,0.6728298921559079,0.6535489395488446,75.86560643877517,94.83114565560555,3.0770398453091103,3.12,2259.3215846823623,2404.260914975444,0.9743863678669231,1.0000741661728412,46.80054502831056,27.013289723462645,3.165805419612622,1.0250158266711225,0.9742101639803109,14.350029173333331,passed,
2025/09/16 11:30:00,0.6759135550652224,0.6518835713524682,76.14515828653167,95.0271231268164,3.076291664603194,3.14,2272.6758455461704,2404.6224902698877,0.9743491481443088,0.9998247388132167,46.42909496058433,27.272054369136168,3.1553325301085873,1.0270992812224007,0.9820769994726324,14.38873388333333,passed,
2025/09/16 11:45:00,0.6756068754983046,0.6504727756160412,76.2957947405027,95.07888886168186,3.0827575428083387,3.16,2275.0972469195785,2387.084679084356,0.9744533687352835,0.9998289513291847,46.43236903150368,27.903219138483983,3.166960835891616,1.0303085251234942,0.9865661178560114,14.372376498333338,passed,
2025/09/16 12:00:00,0.6764405923094029,0.6508652852463643,75.99223558255687,94.75526155783272,3.073091752942634,3.15,2272.5640824806455,2400.065082024501,0.9743836172826127,0.9997206994241802,46.35155550194359,27.204641067610094,3.149995199286987,1.0200271601972626,0.9770838363868825,14.359418149999994,passed,
2025/09/16 12:15:00,0.6731030626455252,0.655299850031978,75.86138435902005,94.90719323237838,3.077357293674045,3.21,2254.8322453453293,2420.534776589925,0.974222109453742,1.0001762578709648,46.82123039369305,26.723296221916446,3.160053758654582,1.0393698057909955,0.985725322060391,14.387774805555555,passed,
2025/09/16 12:30:00,0.6787823745330347,0.6494388738174975,76.00317687741922,94.69190171324843,3.074112296254128,3.16,2277.9419407399178,2394.7355150695466,0.9742368577919628,0.9994791463594709,46.1073455068514,27.275505385529048,3.1378737364629727,1.0075589763763149,0.9697453523719302,14.36433522333333,passed,
2025/09/16 12:45:00,0.6724094678916941,0.6539166394174218,75.75660979358886,94.6090547495882,3.073620199062439,3.16,2257.256943784013,2408.4736310956505,0.9744560579250435,1.0001174318037676,46.829523790503025,26.749059058663402,3.162524216899106,1.026513794834258,0.9741614649816497,14.34068373833334,passed,
2025/09/16 13:00:00,0.6751562470603637,0.6536744383494315,76.6929662732866,95.59195360786802,3.0747138595619403,3.14,2288.6729062267364,2422.6368269648833,0.9745013865099453,0.9999169719717168,46.47254233069997,27.012662638306168,3.1575672994420705,1.0308178351929347,0.9820012862319047,14.48592933333334,passed,
2025/09/16 13:15:00,0.6730176111093709,0.6489902927601703,75.8432680165483,94.29671442702411,3.076847770858381,3.12,2257.9088207554587,2385.059696776333,0.974368791038804,0.9997986855782859,46.63618513374006,27.631794856133492,3.1893866114933562,1.0365927079044384,0.9905771639289546,14.285707333333336,passed,
2025/09/16 13:30:00,0.6752108182397007,0.647836060166849,75.60655786743558,93.93001278495007,3.0722699608609862,3.12,2251.1291506571015,2391.469303159369,0.9740742098883677,0.9995597743545681,46.493279182103436,27.160118841021742,3.185347402719707,1.0247813578596146,0.9831937854170888,14.263315770000002,passed,
2025/09/16 13:45:00,0.6735775339362086,0.6418364744541466,75.79519854497778,93.78078732969539,3.0720838802044006,3.1,2271.138599391651,2361.8842098494474,0.9740837646365856,0.9990284232690352,46.153774562561175,28.37658899506039,3.19978769295621,1.0313515148358705,0.9957560901970753,14.233034688888885,passed,
2025/09/16 14:00:00,0.6655100811321757,0.6452457520279272,75.39897465553223,93.56128804475959,3.075250064929775,3.09,2251.680503291115,2358.155804368039,0.974371358593742,0.9996548529364795,46.90992823549873,28.42509883812108,3.221555230513164,1.055041447477313,1.003915041558318,14.176399404444446,passed,
2025/09/16 14:15:00,0.6626298230912253,0.6431732748787524,74.88131471042175,92.86256209452962,3.066172896532134,3.08,2245.15129752367,2352.723558620408,0.9742574275622188,0.9994208426403575,46.95369487032968,28.198047799367288,3.226603962202111,1.0466857977721755,0.9951288207584301,14.097879265555559,passed,
2025/09/16 14:30:00,0.6622666871398913,0.6424578024978824,74.83452262763626,92.73652851055043,3.0625273921250926,3.09,2246.9532833992616,2354.043598968471,0.9742506593637519,0.9993263263570027,46.90278647511521,28.13828426217809,3.2270328555872405,1.0473887001916442,0.9962142623049021,14.090678983333332,passed,
2025/09/16 14:45:00,0.661756037487436,0.6421344267964506,74.91792856170993,92.78646950980486,3.061880266117381,3.13,2251.737334501145,2351.917955131577,0.9743307320562451,0.9993036339694615,46.8900225676864,28.22469007810424,3.2284586270538487,1.0462982947942094,0.9949517903242155,14.095841283333327,passed,
2025/09/16 15:00:00,0.6616657593260747,0.6421726802143052,74.93287340754416,92.80544872835642,3.0647535863989206,3.1,2248.1911819030884,2350.683755490715,0.9742675617709848,0.999342235235858,46.96846822202929,28.32428578824211,3.2346343424626203,1.0510599864191337,0.9992896036865688,14.09441845777777,passed,
2025/09/16 15:15:00,0.6621006458867895,0.6407801809765719,74.74350636423658,92.5181530093274,3.0643071992171844,3.08,2244.731135372876,2344.5857272638896,0.9741003940810146,0.9991637272585786,46.89915598835846,28.28546059986925,3.2343977573755516,1.0401623420802553,0.9912878856539172,14.063076701666663,passed,
2025/09/16 15:30:00,0.6570603502458027,0.6424422308657889,74.49237005625896,92.31565688275634,3.060078655005278,3.09,2235.2727205350375,2350.143407156771,0.974269197716007,0.9994532933496608,47.28210639346775,28.120790299206515,3.2486608942974415,1.0584598514848573,1.000042409002597,14.03173401666666,passed,
2025/09/16 15:45:00,0.6587133749922569,0.6399449591153974,74.76607798803695,92.41103543923147,3.0882020483843964,3.08,2210.3911116097734,2328.2924331837767,0.9734026768960031,0.999352637873944,47.46304730533998,28.83335512392541,3.310909339451909,1.0495928886741435,0.9966411910543417,14.016371819999994,passed,
2025/09/16 16:00:00,0.6584707139419734,0.6409230275095399,74.41297884638459,92.08292258629727,3.085383190100205,3.1,2197.9735753721625,2334.6974684944526,0.9732764068969476,0.9994116953601184,47.58284619699624,28.356617304558448,3.3069432676828416,1.0454690565385327,0.9909835526570314,13.985027045000002,passed,
2025/09/16 16:15:00,0.6567472281274718,0.6390932001190152,74.24000854478908,91.7856561091015,3.078079948879287,3.09,2202.138495785738,2331.103516395126,0.9732932030434094,0.9992028697666666,47.501831572838924,28.382641396281933,3.3080629917643147,1.0441637487013145,0.9901376251501196,13.953681341111109,passed,
2025/09/16 16:30:00,0.6517689813400503,0.6440045413165709,73.98996455236522,91.84003004647825,3.0921118141462927,3.11,2176.160109924817,2326.3726395828758,0.9734556586390783,0.999997080531211,48.25830961540676,28.46647914014701,3.326283059670395,1.062398847393827,0.9943954908421624,13.922334708333327,passed,
2025/09/16 16:45:00,0.6536979599839553,0.6391492292723607,73.86442763621989,91.37961046543936,3.0767060879146046,3.08,2191.5510288139717,2325.968507252502,0.973268501560218,0.9992751646151722,47.73948401060288,28.302640030637416,3.3151886470074508,1.0455181853747202,0.987478933218416,13.89907985888888,passed,
2025/09/16 17:00:00,0.6510229882586109,0.6465717679476458,73.36378714760289,91.33342301116608,3.0935401244143623,3.09,2142.976793602443,2339.8262289138092,0.9731004664229451,1.0003003669064747,48.61124108539564,27.697705705507914,3.3316546620861507,1.066126162450899,0.9932865464920195,13.867731020000006,passed,
2025/09/16 17:15:00,0.649448955267889,0.6351102499224667,73.60034277644094,90.87939807360266,3.069832578571516,3.07,2193.8068222104866,2313.4035542787433,0.9732118571777394,0.9989721249415214,47.63274317838564,28.989722670271426,3.3332768015995797,1.0733634993646588,1.0141222514355326,13.836381252222225,passed,
2025/09/16 17:30:00,0.6502619482024936,0.634541275104278,73.39284025904242,90.65363893055249,3.06951583097453,3.08,2190.155676180772,2309.8762197482465,0.9731119565496831,0.9988850396778249,47.55235819363487,28.971157529378996,3.3242525227850526,1.0693736884685867,1.0122482015206666,13.812919144444448,passed,
2025/09/16 17:45:00,0.6459094962570779,0.6307193962629744,73.44029695156321,90.43012541505944,3.0574041955241884,3.07,2212.5844970233625,2294.6878566347327,0.9734290911749449,0.9985043349289338,47.4513718002049,29.324825268857456,3.333559376532053,1.0583533692033584,1.0016715564284326,13.780553404444444,passed,
2025/09/16 18:00:00,0.6436755690951443,0.6345995510980591,72.98766095366355,90.18076744824084,3.0588250246423847,3.1,2190.7348180266554,2302.673075289151,0.9734576920689471,0.9989564918523128,47.89150008244456,28.69733028416777,3.330587291811213,1.0567649555258407,0.9918465189542308,13.744548510000007,passed,
2025/09/16 18:15:00,0.6453886620205075,0.631637451780455,72.76322610044494,89.76977033156273,3.049221042748431,3.09,2197.645422359557,2300.699195616475,0.9733039563792337,0.9984849187724696,47.533594493373926,28.505460173752887,3.3150997243874403,1.0398678617623236,0.9833683081730606,13.716447066666671,passed,
2025/09/16 18:30:00,0.6416458464809536,0.6332912809984536,72.58035646285117,89.70996270310533,3.0575665996765355,3.11,2184.3417421839035,2289.961610794954,0.9734056931453353,0.9988685428724736,47.943354453659516,28.847374744661014,3.3295330378049637,1.053529348108214,0.9894861831738841,13.680480488888886,passed,
2025/09/16 18:45:00,0.6427011482345001,0.6292192467837734,72.26504916891892,89.10186061268799,3.0389013134191893,3.09,2193.6400516468716,2296.3163304228874,0.9731957541167547,0.998206299134395,47.49438068976629,28.40333835510059,3.3165925046565894,1.0396412932475612,0.9856776093874815,13.644534346666662,passed,
2025/09/16 19:00:00,0.639745210381872,0.6323258913971129,72.07714225552718,89.11306146856819,3.048840952256149,3.1,2175.6842940850834,2291.2240421721876,0.9732797803538614,0.9987210431023754,47.99795706980302,28.402842544284773,3.3277439662960826,1.0435740519368133,0.9815420605685107,13.618893065555548,passed,
2025/09/16 19:15:00,0.6392451421648269,0.630629279839592,72.01173411345259,88.94078424641098,3.0443841071978452,3.11,2180.5389578715753,2287.8885563078215,0.9732756725947806,0.9985270972399937,47.85764586835238,28.574785580075467,3.3269024009811066,1.048586398724634,0.988495193416526,13.603609708333332,passed,
2025/09/16 19:30:00,0.641517385576247,0.6279833222289619,72.04578501695563,88.81220610628075,3.0387233228693744,3.1,2192.518934096929,2284.4409060048006,0.9731919739053702,0.9981087336441845,47.494663623176166,28.589446864186325,3.3146261504141115,1.0337647797357317,0.981460626321148,13.604242281666671,passed,
2025/09/16 19:45:00,0.6439936562016673,0.6269001534174878,72.29715245591771,89.00289664849343,3.037525804564909,3.09,2204.50946066675,2284.75519990236,0.9732009442214363,0.9979047953580188,47.23026342215368,28.639083994826656,3.3063127419640104,1.0245327367045551,0.9764336048827809,13.636257249999998,passed,
2025/09/16 20:00:00,0.6484298408695314,0.6254744682635938,72.41116074910312,89.05221418581274,3.0381362472296214,3.12,2209.1652235946704,2287.1424614616303,0.9729678455989639,0.9976251140609879,46.85404286045374,28.66790476808163,3.292745959401849,1.0203713765831404,0.9799827040262548,13.660395356666656,passed,
2025/09/16 20:15:00,0.647690624387268,0.6328111559438958,72.11228333781438,89.18873194941162,3.0487531061405155,3.14,2178.225855730749,2303.112635745593,0.9730543748466608,0.9985203223348076,47.51297372182962,27.886216854028827,3.2860611094090393,1.0244237249123374,0.973249200449337,13.662494645555551,passed,
2025/09/16 20:30:00,0.6534789914846455,0.6286266710430305,72.16948738373347,89.01951498142338,3.042404935383798,3.13,2192.6537669945174,2301.1903219335322,0.9727343640909218,0.997823445528589,46.80913860149368,27.893914786884608,3.26393238126435,1.0057285841438557,0.9690056818505326,13.672093435000004,passed,
2025/09/16 20:45:00,0.6494295502109032,0.6335857446794272,72.19963619256018,89.3255723153732,3.0522162599245597,3.15,2176.8969402518514,2305.641864847376,0.9730140781736608,0.9985830634082631,47.472543441062854,27.83787919619725,3.280974877010224,1.023103816010909,0.9727084367223604,13.681677826666668,passed,
2025/09/16 21:00:00,0.6511413174645742,0.6326051319597776,72.4743239572411,89.5326415249878,3.051175438980004,3.14,2188.421209102017,2306.5509887188136,0.9730506763790242,0.9984244142845007,47.24641445848113,28.01296524490731,3.277521515057584,1.0246566426962278,0.9765867863672523,13.714948768888888,passed,
2025/09/16 21:15:00,0.6547211766857258,0.6298600679682107,72.68619721166466,89.59330847352443,3.0471641848646143,3.14,2203.2594013326852,2305.9452776434446,0.9729393699654348,0.9979936267652536,46.783622657066665,28.136675695232423,3.2660679769383174,1.0157264385084017,0.9758741472484693,13.740287000000004,passed,
2025/09/16 21:30:00,0.6586282648033015,0.6271574653370906,72.85828693707091,89.59144422388162,3.040135493863429,3.14,2219.298513230879,2308.656396457084,0.972835642965745,0.9975169887987638,46.27722521528776,28.062959207645708,3.2498034670697367,1.0030910082892415,0.9720657617940939,13.765596435555551,passed,
2025/09/16 21:45:00,0.6557542988837285,0.6329579598021002,73.02890303471173,90.08126507597446,3.0528835896627937,3.12,2201.4949476840643,2318.4175180439433,0.9730367818810455,0.9983341111194702,46.963472774304435,27.851012296475393,3.2707482050027057,1.0164099972703087,0.9715987228886434,13.798766593333328,passed,
2025/09/16 22:00:00,0.6552220375959839,0.6391622867860205,73.07065840847265,90.5311199443036,3.0709975997053784,3.14,2179.5519174471087,2321.8554743664727,0.9731917405915658,0.9991962088391615,47.54544549832212,27.827857854233137,3.272830843086825,1.0316887098942826,0.9761052176545351,13.823811295555558,passed,
2025/09/16 22:15:00,0.655802790281102,0.6381475301809424,73.32078532544305,90.70665325146555,3.069828778102248,3.13,2190.797176164436,2320.5392147586304,0.9732677034322242,0.999064643029283,47.388288930795476,28.044971082289596,3.2734242072672677,1.0333510737365494,0.9797091608068245,13.849030280555562,passed,
2025/09/16 22:30:00,0.6567333219498506,0.6375783685296789,73.53771540755864,90.89338583767953,3.070064788380707,3.12,2198.2838787759565,2320.910804837837,0.9732991836505286,0.9989892344962021,47.256888210489336,28.192473436855636,3.2735915273339944,1.0343393485436752,0.9825592978049302,13.874220469999997,passed,
2025/09/16 22:45:00,0.6588313075153982,0.6364701298928281,73.78138195560928,91.07067277480495,3.0668975866536714,3.11,2210.529703024332,2324.103904663934,0.9733271625444792,0.9987907189981111,46.99885604910587,28.230857615286773,3.2663241929116866,1.0309386991797078,0.9834026989417257,13.907256867777773,passed,
2025/09/16 23:00:00,0.6631669771471684,0.6352652947569122,73.87110127525378,91.0975891939658,3.063300256609319,3.13,2217.405288592298,2330.756726086613,0.9731714732229673,0.998503519823455,46.606207431695026,28.03810884822396,3.2490161092144674,1.0217213212998537,0.9815052671332963,13.932385866666667,passed,
2025/09/16 23:15:00,0.6601852060983283,0.6439680885146575,73.90182665231232,91.67313567769123,3.087304459956963,3.13,2183.3897673478764,2337.5398173535223,0.9733499117991307,0.9997246440185684,47.562290532173456,27.926422788589598,3.2681452635558474,1.0453037305660813,0.9884855195614288,13.957486070000007,passed,
2025/09/16 23:30:00,0.6628238607288375,0.6403620994050462,74.22411902795076,91.78250600903137,3.0783039305837585,3.12,2209.0111330054483,2335.8362890878707,0.9734100174259378,0.9992001525345462,47.02737506796891,28.141090935951564,3.2555574161921728,1.0360831582649217,0.9879062990689044,13.990421683333325,passed,
2025/09/16 23:45:00,0.6676810630676903,0.6362923858911409,74.45094247500579,91.77390210295138,3.0712032787689107,3.11,2229.3366873154505,2334.171300905112,0.9732514476006977,0.9985695141239288,46.369485482315035,28.244719932068403,3.238474026912639,1.0192250569006864,0.9831881646915093,14.015460696111107,passed,
2025/09/17 00:00:00,0.6637268545555218,0.6326544001292279,73.86374140274906,90.89778720463603,3.059117337329044,3.11,2229.376000874614,2321.0804461978205,0.9732118795324611,0.9981860151140934,46.30274764968233,28.30341178633925,3.2388239647182453,1.0161190393479547,0.9802359452276923,13.920380210000006,passed,
2025/09/17 00:15:00,0.6620685032177615,0.6353970288288573,73.95294835586732,91.1153819871849,3.0616868463291733,3.11,2224.058444561675,2329.1621835602496,0.9733649605836702,0.998542338337475,46.599389269089926,28.07828256958799,3.2464536191805125,1.0216670867955608,0.9796981188272146,13.940535705555552,passed,
2025/09/17 00:30:00,0.6646027625044614,0.6338050839448057,74.05300908484826,91.10100079777423,3.055352263542721,3.1,2233.307187652671,2336.013762095634,0.9732804512921199,0.9982467795188237,46.25415041671841,27.953650334399537,3.236625808390169,1.019176858054706,0.9824741209193575,13.960885106666662,passed,
2025/09/17 00:45:00,0.6611386846081072,0.6388742168110443,74.07319430787965,91.44634828474992,3.070893223196727,3.11,2215.739978683066,2332.016885511015,0.9735318758411388,0.9990356770588846,46.910771419131294,28.13896654342673,3.2499488689678206,1.0348915166254549,0.9864398794976623,13.965675735000003,passed,
2025/09/17 01:00:00,0.6622823175592275,0.6386129778626769,74.20904868502095,91.56101910524374,3.0686587543962967,3.11,2224.619035826094,2333.1419403537216,0.9736270762658534,0.998954212126917,46.75821840621255,28.10601770466271,3.2406134695210578,1.02823659953967,0.9818333140218404,13.986213120000002,passed,
2025/09/17 01:15:00,0.667479722730175,0.6365298949159915,74.32200435799578,91.56534482684059,3.0690359135485794,3.11,2229.906416762186,2333.9155416254707,0.9733503435662896,0.998595985756228,46.31440698274737,28.145824196540733,3.2267567800807226,1.0201073759783121,0.9831287430158193,14.006533493333327,passed,
2025/09/17 01:30:00,0.6671136222027657,0.6412277168056802,74.32110742048076,91.83900264572684,3.0743035887536982,3.12,2218.9207635480143,2345.5719076812247,0.9735340285413296,0.9991388055138877,46.663633216609895,27.716223118763363,3.2205082720951186,1.0237170224770344,0.9797603293327677,14.032636200000004,passed,
2025/09/17 01:45:00,0.6716374970228833,0.639052737689399,74.83439880529588,92.21191053841744,3.0732551788449447,3.11,2239.2539567636563,2347.2880377984393,0.9734952366066586,0.9987756665539723,46.193374111650726,27.878136016772622,3.2121611894568276,1.0129183095111869,0.9776275078107114,14.09561393777778,passed,
2025/09/17 02:00:00,0.6713270400147971,0.6444535778636985,75.21687465580162,92.92018728487307,3.0856797952369632,3.14,2230.205126696643,2360.814882062122,0.9737021355948954,0.9994759500727921,46.60972893160127,27.831013373142664,3.2206660644254166,1.0344743163987726,0.9906164904466421,14.166417680555547,passed,
