datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/17 02:15:00,0.6714290260986667,0.6403712512270149,74.6818993269733,92.12269087294669,3.073147121512389,3.11,2232.4040442036653,2351.8708659774143,0.9735046205083199,0.998919860064912,46.28187011919089,27.654966414014996,3.207252473526227,1.0153491344733734,0.9778952905739052,14.088151244444449,passed,
2025/09/17 02:30:00,0.6690904329583468,0.6469994219712212,74.6538651692153,92.53823461212495,3.0915396374593906,3.15,2207.4358175347797,2354.711655198104,0.9736914807570201,0.9998650776592329,46.96160673112974,27.765937014224374,3.21485589803713,1.0424424651074602,0.9921891672542061,14.104059743888893,passed,
2025/09/17 02:45:00,0.6699295763141591,0.6439262563519392,74.82613559730152,92.48744861060895,3.084063707630785,3.11,2224.2124665130777,2351.6622042533727,0.9736937551407104,0.9994425305734949,46.65130813932844,27.807598740467387,3.2136320127051383,1.0279859834498601,0.9834325148980386,14.112289002777777,passed,
2025/09/17 03:00:00,0.6735734766537278,0.6385590153711383,75.03082892845211,92.35267628151063,3.070125957882597,3.11,2252.6958330886496,2349.1868111189333,0.9736409677903998,0.9986593685242511,45.89898223003541,27.939385771764844,3.1954165808725685,1.0119791524252155,0.9795951392596133,14.128359361111103,passed,
2025/09/17 03:15:00,0.6743241955415912,0.6373705419178743,75.18103196401188,92.39933585053832,3.0667101376272865,3.11,2260.826916759112,2351.413563975717,0.9736282560512944,0.9984781592506116,45.73137427920741,27.931534776466187,3.196217716395704,1.0092104491293905,0.9792920084674445,14.14440463944445,passed,
2025/09/17 03:30:00,0.6698575714211794,0.645093617934941,75.15598084515649,92.81012038564718,3.0785391041776595,3.1,2234.320684255382,2367.951308325613,0.9738822908826846,0.9995128878686157,46.61376249528808,27.507251107938725,3.214662454580653,1.0338699949991923,0.9871372505701219,14.16827429722223,passed,
2025/09/17 03:45:00,0.6660933984810652,0.6502707489178131,75.13723278083104,93.11291327819748,3.0896701874264543,3.1,2218.25142068948,2370.0764901026387,0.9741463748469757,1.0002600960350523,47.22722476186182,27.52216558654694,3.2249774376193394,1.0517459505109732,0.9925913346704873,14.176419956111115,passed,
2025/09/17 04:00:00,0.6673715643491167,0.6506148476347782,75.36273860702839,93.38472342633733,3.097863448148314,3.13,2220.26889655975,2363.6100676266133,0.9741573935533439,1.0003378050078122,47.203355184994905,27.865304631899367,3.225361991839389,1.0528701895226484,0.99477593412374,14.200231093888888,passed,
2025/09/17 04:15:00,0.6691375462563397,0.6543106753181662,75.18409439848405,93.44397945282435,3.10279373466779,3.14,2201.280921693503,2380.4518932801993,0.9739914711925359,1.0007007481158714,47.38506291010974,27.341557646233237,3.216397743108239,1.0627263295562555,1.0012679494963155,14.21617187222222,passed,
2025/09/17 04:30:00,0.6703683234521346,0.6406493255177612,76.06851318158286,93.42999894517031,3.077720476240608,3.09,2272.991436087129,2356.037045466241,0.9741487099230645,0.9990959881183286,46.10971007193974,28.663862888317404,3.226995355289983,1.049792097750684,1.008980256254459,14.246855742777777,passed,
2025/09/17 04:45:00,0.6671443527667584,0.6438349546502027,76.2693330208416,93.835087825799,3.0864182294269034,3.08,2268.623394053063,2355.3151240067045,0.9744416901460404,0.9996256062790417,46.52130979756999,28.951219029581537,3.239863825003008,1.0703194699226533,1.0202290466928703,14.271408133888887,passed,
2025/09/17 05:00:00,0.6707017911939356,0.6428497997987718,76.40764135349337,93.92082165825295,3.084846340646936,3.08,2276.809697172361,2357.450312247946,0.9743553316037461,0.9993937405961787,46.22224389337897,28.838114831232012,3.2258168403222642,1.0560918180450216,1.0124210032330343,14.295980031666671,passed,
2025/09/17 05:15:00,0.6703514178950003,0.6504602364072014,76.2705566898046,94.2451960471375,3.098111403151922,3.09,2248.6928001999704,2373.6624261297857,0.9744243497934364,1.0002648692910137,46.860793657621734,28.145871643654168,3.222530288517446,1.0597037685272543,1.0049125580865503,14.320571436111102,passed,
2025/09/17 05:30:00,0.6710519817636497,0.6509282153167608,76.42809583117261,94.42751488891116,3.098781931374737,3.1,2253.1793733008712,2376.1177714834193,0.9744970863941602,1.0003015594848383,46.82209523272514,28.155823753440163,3.2190121951391397,1.0602757971309524,1.0056568660630925,14.34518234722222,passed,
2025/09/17 05:45:00,0.6760316890594572,0.6500254219773262,76.54486094148537,94.51643341846574,3.099176782786248,3.11,2257.3333016048723,2381.7908181617613,0.9742733668931027,1.0000648144761326,46.43981626930323,28.065956679017024,3.201838469064567,1.0541032184972825,1.0071349441095054,14.377465764444443,passed,
2025/09/17 06:00:00,0.6763426301276422,0.6503741380267368,76.60098768582696,94.57061396427399,3.0949216353509494,3.12,2262.062572486527,2388.8630463748964,0.9743518520317151,1.0000495730197003,46.374526453779396,27.867428119732885,3.1958228603569245,1.053725970025252,1.006620138856544,14.394250322222225,passed,
2025/09/17 06:15:00,0.6773904486262156,0.6505595955950755,76.70984641746622,94.78527367874129,3.0991963400059035,3.13,2271.1155332130143,2383.895903997644,0.9743017591985113,0.9999640617842391,46.26017551819814,27.99405054013815,3.1785798757507817,1.039543331209347,0.9944104361002144,14.426794408888894,passed,
2025/09/17 06:30:00,0.6803712609580491,0.6496099270979869,76.67221632243661,94.70528999470572,3.090399236868801,3.11,2280.4838456589355,2393.2191679688303,0.9742136404283809,0.9996537575647594,45.91497485956843,27.54536852364886,3.156319683040843,1.0228003805225534,0.983264348914322,14.443608226666663,passed,
2025/09/17 06:45:00,0.6776026183580067,0.6519446257202088,76.86125576655525,95.0229216001299,3.0915718129635845,3.13,2282.151741236776,2400.321109401326,0.9744090627843857,0.9999379588814977,46.19720607794756,27.42451789420025,3.1654562178018617,1.0276881881443833,0.9815560221975566,14.476201080000001,passed,
2025/09/17 07:00:00,0.6833274657219253,0.6483323814721795,77.06296813541486,95.02711131830253,3.085425976774766,3.1,2299.8330207802082,2399.9135855185805,0.9742571810040918,0.9993769444248455,45.52495402141394,27.516513464355203,3.1451016024581833,1.0147227017806657,0.9806871734504442,14.50072026333333,passed,
2025/09/17 07:15:00,0.6780823442194428,0.6531518684287517,77.24504387994777,95.56683656682948,3.0923429902816837,3.12,2295.8884473874014,2409.5023270209504,0.9744975565291008,0.9999770922476536,46.1068088444127,27.503874957658702,3.1567405569182134,1.03326819732098,0.9861783394551702,14.55068217777777,passed,
2025/09/17 07:30:00,0.6783396063371011,0.6530962315535653,77.24030560545378,95.56144198252665,3.0919010135608302,3.12,2296.9933614392444,2408.3747706121912,0.9745478733523061,0.9999812608899142,46.05725730473228,27.545619422258135,3.153608876135219,1.0338093765750995,0.9870927313370547,14.548532496666667,passed,
2025/09/17 07:45:00,0.681855143259846,0.6522617091973018,77.32628276016204,95.63394023951878,3.0844880228073883,3.12,2308.8982263338585,2421.5720712034695,0.9743732757217098,0.999636491873091,45.672149432056834,27.089103890003347,3.1315385778607143,1.0175706145499008,0.9769445709927693,14.59107897499999,passed,
2025/09/17 08:00:00,0.68120619081277,0.6526121387857611,77.58036560956344,95.91845435366469,3.0858584410982997,3.13,2316.5622517073534,2420.5519279615664,0.9745302888219219,0.9997043662034046,45.70044570363264,27.266888413350845,3.135584348333354,1.0195272471705896,0.977642343876856,14.618063777777783,passed,
2025/09/17 08:15:00,0.6807076216627209,0.6529551526902346,77.93250359907648,96.31282240253627,3.0879155147474964,3.14,2328.7850197679145,2418.9850251716266,0.9747180489526215,0.9997581285174647,45.69903653251767,27.538648576271466,3.1366737553756256,1.0223703333330951,0.9794132640848194,14.660712782222229,passed,
2025/09/17 08:30:00,0.6814408362122114,0.6537587192279432,77.944831010012,96.42746803984696,3.085355096560893,3.14,2333.5395419253905,2426.86702619969,0.9747073823418336,0.9997302948735676,45.609395295153746,27.312400308745318,3.1225192926879433,1.018422004200175,0.9756518711652579,14.687544666666666,passed,
2025/09/17 08:45:00,0.6812791361952816,0.6543944033691159,78.22254832386663,96.73679449396528,3.0832132000686223,3.15,2341.4837401005,2436.095652904512,0.9748127334846978,0.9997695720566507,45.59351543243621,27.241078108855397,3.1255268479162073,1.0235723466625752,0.9795517443497139,14.73029584888889,passed,
2025/09/17 09:00:00,0.6861444756921836,0.6608188210738436,82.31967486554154,101.76582669776974,3.1025479037190853,3.23,2463.4801361077293,2514.378769019256,0.9749550636718621,0.9997778610447681,44.918450339068904,28.15906941743852,3.107269009721421,1.0640583910102692,1.0179027526250872,15.444045711111109,passed,
2025/09/17 09:15:00,0.690204598525555,0.6601277907814976,82.2982553239557,101.75116352993477,3.0910497950093636,3.16,2483.524113684948,2525.702253356832,0.974880346648434,0.9993365183138726,44.416519851672334,27.459650255767375,3.066811426354118,1.0246098506929329,0.9860296834922512,15.483768134999993,passed,
2025/09/17 09:30:00,0.691535322392829,0.6588265814694705,82.64467700784779,101.89544861459373,3.0797610381612675,3.16,2503.179713960891,2535.0089616692735,0.9751124549373434,0.9991067615388761,44.157615710182824,27.16176358036269,3.0651988345430103,1.0141727364998439,0.979009321658717,15.5164171861111,passed,
2025/09/17 09:45:00,0.6847989094717694,0.6632607450617233,82.91497665283288,102.42432993121247,3.0843318559121107,3.19,2499.0321800993934,2542.2867610859635,0.975558586852213,0.9997845992568295,44.87854297096758,27.180867050084633,3.0923537403861694,1.0346203399602392,0.9851380402963005,15.549100606111109,passed,
2025/09/17 10:00:00,0.6906361304250584,0.6602366175619555,83.01450271092847,102.4261146695675,3.0800891687967984,3.16,2518.107701105622,2540.777785994373,0.9752981867720085,0.9991983369093592,44.20853117936242,27.16019879313006,3.0601675104663024,1.01066724621512,0.9732244953293109,15.581818395000008,passed,
2025/09/17 10:15:00,0.688614636615271,0.6620470790449445,83.18009578293784,102.67197474696667,3.0777615624539965,3.16,2520.814233704071,2552.6090263972874,0.975439677061706,0.9993752582766298,44.42301808069003,26.856935434726388,3.0671952847017447,1.012300570128456,0.9701435013542707,15.614787100000004,passed,
2025/09/17 10:30:00,0.6841206533401178,0.6662890183597806,83.238484135645,103.03369471389442,3.0816852635659973,3.15,2511.237086922857,2566.3657571723156,0.9755933873620837,0.9999032323655161,44.95422377195726,26.667690618535623,3.0808078606441542,1.0314355571395712,0.9778609183996183,15.647573858888888,passed,
2025/09/17 10:45:00,0.6867053119785799,0.6648605488167627,83.4499752967028,103.21850609848504,3.0840635752234404,3.15,2519.06737750616,2565.2619834832994,0.9754025383643203,0.9996740836611321,44.68611151609986,26.879346473220547,3.0757118451369423,1.0281635521887638,0.9798237394240223,15.680394986666663,passed,
2025/09/17 11:00:00,0.6877607939950905,0.6638450059764889,83.40732289433217,103.12085157067422,3.08527100401401,3.12,2517.7606881131533,2560.1596212302697,0.9753322571169979,0.9995888890129864,44.573528337797036,27.07123892630623,3.0747697206094,1.0308434748787558,0.9849259370601482,15.666760291111117,passed,
2025/09/17 11:15:00,0.6899225163515358,0.6610373853815419,83.77776100058291,103.26589003267914,3.083955738230506,3.13,2531.2997580648453,2553.3338913782686,0.9753839080450737,0.9993302273295408,44.271354761382796,27.45543458600342,3.0820718156155458,1.0301292833082862,0.9903798869605269,15.68078512000001,passed,
2025/09/17 11:30:00,0.6834944329757865,0.6651002394599503,83.15886181824538,102.88587567381894,3.0890562922229563,3.13,2498.626482089294,2551.1409070806767,0.9755104998755426,0.9999731360330707,45.064723256915194,27.215643371525594,3.101593274373077,1.044443838747491,0.9909434270233755,15.599015727777788,passed,
2025/09/17 11:45:00,0.6874884704797068,0.6614497716125108,82.57676837145755,102.02542988285232,3.084258388816184,3.14,2484.9744076256593,2543.4469572830517,0.9750889468629647,0.999517324579574,44.69625729590793,27.083127012225468,3.0927576416014224,1.0346526289449616,0.990661645349256,15.508950777222218,passed,
2025/09/17 12:00:00,0.6842252611012916,0.6596798933610721,81.94476458395079,101.17090175826839,3.090184197463077,3.15,2456.7424503435445,2508.8953721661574,0.9752161866208953,0.9997243330113579,45.07426759505433,27.669587155801242,3.1217778641824867,1.0417973177722775,0.9953117828597133,15.344735529444446,passed,
2025/09/17 12:15:00,0.6868670768204774,0.6579910186765123,81.10808088619922,100.27789881858511,3.084998748687824,3.16,2445.90695087164,2497.1247346130226,0.9749469517388833,0.9993865420292014,44.827663803041325,27.262321282841445,3.0878193481739657,1.0104703574699951,0.9704403659260951,15.249246564444448,passed,
2025/09/17 12:30:00,0.6859440335983896,0.6572355271625904,80.8658301517226,99.89820873124518,3.0816907517798193,3.16,2438.5700489013925,2491.533073910068,0.9749648864078537,0.9993442804632265,44.940918592601456,27.03863655029314,3.0972068640128905,0.9988855968818803,0.9588648789475616,15.193053198888887,passed,
2025/09/17 12:45:00,0.6863978505551281,0.6563399872476056,80.5736392103269,99.50216594275956,3.0770288960858707,3.15,2431.3563623428763,2490.494436414575,0.9749235645459249,0.9992556360328145,44.89680778126322,26.85699644656282,3.096590012420766,0.9969809399105473,0.9585494052978316,15.14467713,passed,
2025/09/17 13:00:00,0.6846795654363325,0.655303208714133,80.18204051203456,98.92783823183136,3.074739649600637,3.15,2418.758001413558,2476.639321362675,0.9750217422945204,0.9992818998467113,45.08424231459052,26.802796739198286,3.109487859460015,0.9894656613948599,0.950312780497717,15.052072248888889,passed,
2025/09/17 13:15:00,0.6858583375766482,0.6533879198796919,79.58262339269302,98.15520613159943,3.0712437612054444,3.14,2401.665348794771,2467.6041802731997,0.9748032632967044,0.9990912503945532,45.009193846922024,26.580155209597475,3.1081780882939873,0.9794011054861465,0.9441823983590539,14.954713662777777,passed,
2025/09/17 13:30:00,0.6798152138915834,0.6566075696565875,78.92615397287729,97.71162916488858,3.078105950042547,3.13,2368.284982443547,2461.1799587829314,0.9748339538481625,0.9996791601368717,45.77248643968751,26.511587733126806,3.1273884854001692,0.9935760313219913,0.9469271317137593,14.865604771111105,passed,
2025/09/17 13:45:00,0.6804956588513422,0.6526978157536953,78.69131495179684,97.11496710231114,3.0804995406809654,3.12,2355.7769937913504,2435.5796471526446,0.9748257739668198,0.9995385051978367,45.68880088503195,27.179064050945318,3.1512292151640744,1.0014466824146584,0.9597488100977425,14.759771931666668,passed,
2025/09/17 14:00:00,0.6832679755386425,0.6498441270017459,77.74442038334553,95.95563398033421,3.0753510402852298,3.12,2327.624745397277,2429.280631159842,0.9742868109663976,0.9991860872451381,45.52226522018039,26.688018699693043,3.144322750740292,0.9862662457473117,0.9518255377781315,14.629153898333339,passed,
2025/09/17 14:15:00,0.6830646302946866,0.6483826974331527,77.37197812561774,95.46753554584708,3.0769968551789884,3.11,2314.1955928985544,2414.165603022681,0.9742426581237768,0.9991730532324336,45.563458157547146,26.932572018290255,3.1513194328658156,0.9877969175249589,0.9548515123520368,14.549152530000002,passed,
2025/09/17 14:30:00,0.675186924515303,0.651305828462546,76.32758588980728,94.53267796561437,3.082468126333766,3.12,2268.9887062951857,2396.0290673724858,0.9743914776501791,0.999867336215536,46.50562176934529,26.81297185842237,3.178315047669499,0.9980810559760427,0.9517460316932981,14.379768596111106,passed,
2025/09/17 14:45:00,0.6805096834032053,0.6434185588484728,76.05913364113859,93.79375240202036,3.078127700451262,3.1,2273.8071833842305,2371.085842591534,0.9739614785559846,0.9989957867953619,45.73121968038892,27.504200266292663,3.172069401667242,0.9895733705332268,0.9599013683078929,14.297573888888882,passed,
2025/09/17 15:00:00,0.6806167677337203,0.6438707099869769,76.46812848132784,94.22566881662776,3.0792303251497635,3.13,2285.649129525796,2373.45336853181,0.9741354629528652,0.9990417838549919,45.739538742734155,27.610589539383394,3.176149878840085,0.9886120356814043,0.9584822710692426,14.346449699999997,passed,
2025/09/17 15:15:00,0.672306848472907,0.638561035246902,75.2039359271483,92.5963529827311,3.0581185034184237,3.11,2273.6942704263206,2352.767464412096,0.9740007279672854,0.998513023507242,45.85194418481826,27.464162950384864,3.185671105682953,0.9804624030299935,0.9480398100793065,14.148268236666663,passed,
2025/09/17 20:45:00,0.683736268310883,0.64096451266369,76.26825645169922,94.08459364646188,3.09689472349575,3.12,2251.4256570066264,2363.570218776259,0.9731247728244331,0.9988293842378713,45.86253020785855,28.302665031876302,3.2205203057538827,1.0092867093807358,0.9867943916799563,14.292156376666664,passed,
2025/09/17 21:00:00,0.6834836321322635,0.643001916094588,77.34452313833096,95.3382671858265,3.098949730945777,3.11,2283.580763917891,2382.6530862295363,0.9733485057702994,0.9988953052695626,45.817956978390434,28.39990801737378,3.224707756280532,1.0139191151719034,0.9884442538260856,14.46042413444445,passed,
2025/09/17 21:15:00,0.684261867969651,0.6440548572559012,77.61599303373092,95.72670020867004,3.0971737423860253,3.14,2293.856029422711,2395.9785385308255,0.9733371163830504,0.9988715417534091,45.72358742263997,28.234944942175208,3.2156971561924883,1.0159957539857656,0.9901685983409363,14.525232480000001,passed,
2025/09/17 21:30:00,0.6833038374239282,0.6471543958195207,78.21296372925532,96.60596455393235,3.0995389700465434,3.12,2311.1936146780845,2412.73101208741,0.9735351217150282,0.9991020897782649,45.77677670947655,28.220601816158005,3.2096375095685947,1.025670053044304,0.9946084040870498,14.641988472222222,passed,
2025/09/17 21:45:00,0.6832022818954536,0.6494543460657918,78.87090442326351,97.51963927358479,3.104098641277928,3.14,2327.271802111094,2430.7266112123993,0.973535659778712,0.999228777557945,45.7894224315732,28.261964958402878,3.2085248661575534,1.0359142791150873,1.0016870505364108,14.769296409999994,passed,
2025/09/17 22:00:00,0.6876512257122708,0.647884500117739,79.90701255734125,98.56164957962756,3.102766796355966,3.12,2365.6151005549596,2445.220582465383,0.9735280608288011,0.9988477372935934,45.22660101673081,28.567745514975183,3.197157611306903,1.0366327359245235,1.0101998678548552,14.926901219999992,passed,
2025/09/17 22:15:00,0.685335194230524,0.6520870992245703,80.75914198323767,99.81034332701593,3.104018032299234,3.14,2388.561551608072,2471.2469810488897,0.973833974026417,0.9991961992553585,45.41585360482852,28.462079170912542,3.198310159090643,1.0506135464352337,1.0157877498621664,15.084933318888892,passed,
2025/09/17 22:30:00,0.6884764226797889,0.653180662482152,81.59835546529949,100.91448969910256,3.1039456919537427,3.16,2418.556215789275,2495.191689402477,0.9737598798187352,0.9990339830537804,45.03960169271984,28.45330322203612,3.1793547104903164,1.054058833427241,1.0224717423250056,15.252006641666668,passed,
2025/09/17 22:45:00,0.6926597742062364,0.6524265752300512,82.52456793609642,101.88038222894592,3.0972557633216296,3.15,2455.329191574067,2520.3362705386135,0.9737158599308365,0.9986468271541562,44.51439654029927,28.280264061159524,3.165006467828741,1.0468326635135163,1.022251362755235,15.410908528888877,passed,
2025/09/17 23:00:00,0.6866096310580272,0.6581235114264083,83.41561025659355,103.38069671538732,3.1130682845828224,3.13,2467.194025215014,2531.692106002231,0.9740854710083617,0.9994102818264923,45.165080817754486,28.75334627471663,3.184640497959899,1.0745780205738062,1.0351289827753023,15.56187387333333,passed,
2025/09/17 23:15:00,0.6815594931367344,0.6491065862703725,79.02732445206729,97.85987957521516,3.1041846797755075,3.13,2326.931577093231,2424.644011422772,0.9737581494853899,0.9993698429400834,45.9206568721815,28.726972574720712,3.231189745012071,1.0489389875797266,1.0136204420232746,14.749768146666666,passed,
2025/09/17 23:30:00,0.6842755280816628,0.6446820658613471,78.321410763331,96.83342972797857,3.0985777228052083,3.12,2313.1241912515097,2401.808519014407,0.9735501810370735,0.9989378281858405,45.64865369037851,28.73539064530173,3.22705991889399,1.0249382218343717,0.9994844338515203,14.609585460555554,passed,
2025/09/17 23:45:00,0.6862078425191706,0.6418022901522161,77.57736631716583,95.89042821831039,3.09356685567375,3.1,2294.8566297518105,2387.3310024778107,0.9733040991474388,0.9986460839006854,45.48836630036981,28.58347236650254,3.2221160647973455,1.0094592249862877,0.990487937447176,14.484660471111109,passed,
2025/09/18 05:15:00,0.6852237725212778,0.649975183062335,79.57792927311063,97.66862894954046,3.10000193775977,3.14,2356.6737829439853,2449.9533049844213,0.9737954096878693,0.9991378807250973,45.44343920270128,27.874668233586892,3.1867706408468774,1.0416836876222892,1.006641151586557,14.900553286666662,passed,
2025/09/18 05:30:00,0.6828328609385966,0.6561405619135644,81.48824124160275,100.2190897912956,3.1173874446954195,3.16,2403.3454048103017,2482.9979712853137,0.974112984166216,0.9996834924342962,45.63774278468668,28.508090665147346,3.1914979227309916,1.0793326298286017,1.032640166442186,15.232625491111099,passed,
2025/09/18 05:45:00,0.6931209379958801,0.6544396529787623,83.15850458850647,101.97047824363598,3.107825381113069,3.11,2477.930188263282,2525.673601723847,0.9739291724115319,0.9988323597347364,44.37780026228212,28.29940787094905,3.136824312522126,1.0582883519885002,1.0286497140001198,15.550326855555548,passed,
2025/09/18 06:00:00,0.6942260452403936,0.660514606766904,85.15146304409059,104.68909754063348,3.106384624884173,3.09,2549.9307474480916,2586.905141184012,0.9742005483379367,0.9989358542246773,44.135008288425894,27.791663526706873,3.1010624396793856,1.0518331322015244,1.0173183351532789,15.956988024999996,passed,
2025/09/18 06:15:00,0.6892900482204413,0.6597987621097887,85.14132201077857,104.46879401155093,3.109161011680065,3.13,2539.4397644103788,2563.2474722786774,0.9746841120358963,0.9992893970510119,44.60645437655197,28.39465848688544,3.1430200834345,1.0700900939855043,1.0294283866120377,15.865076211111102,passed,
2025/09/18 06:30:00,0.6865249572415086,0.6611038000706095,84.53532748071893,103.98982610311458,3.113695537905773,3.17,2517.6324152086854,2549.805837690964,0.9746890747251531,0.9995487472750856,44.96344213509494,28.402103878849317,3.144835877967722,1.067897214945124,1.0221631683412677,15.778459876666663,passed,
2025/09/18 06:45:00,0.6898959598927794,0.6604272759760843,83.9830942534855,103.32692760921151,3.0969721611438423,3.18,2515.548950087149,2567.1742843981638,0.9744299371948989,0.9991174082970757,44.61850652933952,27.287901521810955,3.1164139474736956,1.0367969075550043,0.9969840122300195,15.741052360000001,passed,
2025/09/18 07:00:00,0.6811557745676141,0.6594366000437498,80.99538439326837,99.95719963038415,3.0937363011342436,3.16,2412.707847675654,2507.716035351456,0.9744318946592627,0.9996465736735646,45.740754767399324,26.808234069571498,3.152310821361554,1.024791879046855,0.9743846859754625,15.222493983888885,passed,
2025/09/18 07:15:00,0.6837453801919408,0.6554721909151743,81.25677443065037,99.94889692380204,3.0949060905781254,3.15,2423.019814038936,2490.4276616784136,0.9744460796923224,0.9993278738019439,45.405995900468454,27.480483451208574,3.1610135054198847,1.024162156643691,0.981989424587078,15.206658518333342,passed,
2025/09/18 07:30:00,0.6787830983096865,0.6602767462376288,80.77525768162958,99.87965041068219,3.104633483101728,3.16,2394.7256488873863,2492.7320506126334,0.9744269384859863,0.999972387445114,46.04256141959778,27.420945849548026,3.167543212734489,1.047015338715276,0.9917818356358088,15.173764821111108,passed,
2025/09/18 07:45:00,0.6847481590790756,0.6527327889458512,79.67706770008198,98.24090961137308,3.0963014319989663,3.15,2377.4844099902252,2455.0157620352643,0.9740934567547279,0.9992138376620706,45.40058456657983,27.593177659157977,3.146780906781399,1.014237911026455,0.977174836552357,14.962877202777776,passed,
2025/09/18 08:00:00,0.6852021220561778,0.6546283029167036,80.68169339466574,99.41063694166051,3.092108131087009,3.17,2410.1354362833167,2482.919466256979,0.9743654994095965,0.9992607871419926,45.24758871829467,27.49884264354623,3.1447448774898263,1.0257316485517953,0.9864968734316413,15.129854850000001,passed,
2025/09/18 08:15:00,0.684539169426107,0.6538916304063258,79.27102915098955,97.83417445838826,3.081737696945492,3.16,2366.451756052964,2478.0384210015714,0.9740754682062531,0.9992235603711922,45.43351058395446,26.59617387435707,3.143650633634149,1.0125295684828108,0.9736117088696791,14.929448001111103,passed,
2025/09/18 08:30:00,0.6857819660306761,0.6503827956944238,79.53511475106312,97.88570356310429,3.0890852562464235,3.14,2374.187813338579,2450.519314902182,0.9741367696021924,0.9990271063828151,45.25325787234739,27.551950793224066,3.157915722605082,1.0110609150677985,0.9782021818663166,14.90393165555556,passed,
2025/09/18 08:45:00,0.6819774621937001,0.6540929507125594,79.33878369977666,97.97769792647047,3.0933293747347306,3.13,2360.2784333258905,2456.7623211129444,0.9742229319200771,0.9994912905041764,45.70844155262024,27.402706356265625,3.163201649723335,1.0254188299305305,0.9829212221693061,14.900693664999993,passed,
2025/09/18 09:00:00,0.6820017494801092,0.6525091748115311,78.93464414584605,97.46328755028408,3.093683913944987,3.15,2349.488337967011,2439.4552512228584,0.9742397847732105,0.9994496956874579,45.69955438307465,27.61974128369126,3.1642835169472066,1.0210429326013635,0.9808026871442457,14.81547774666667,passed,
2025/09/18 09:15:00,0.6734657584944194,0.656029496097411,78.06271952721634,96.72810785938213,3.095427650834026,3.14,2311.7046158596518,2427.0866707167706,0.9745842327114386,1.0001932917551053,46.65560900753247,27.334739009467956,3.1919688459943734,1.027243798773041,0.9718591241036737,14.668585580000006,passed,
2025/09/18 09:30:00,0.6787695245435937,0.6526039662207137,77.68661125721937,96.10697156382268,3.0863939760220878,3.13,2304.096536634396,2431.677877778806,0.9742095646141217,0.999720052539045,46.118235063145136,27.037599100352942,3.1800724380115404,1.0234476670694292,0.9788490992782956,14.616465624444437,passed,
2025/09/18 09:45:00,0.6814811638755813,0.649895066708603,77.40933031362917,95.75551514456707,3.089992646268253,3.16,2303.685399024872,2409.736204396297,0.9740348042697535,0.9994151823553049,45.83593164530259,27.458802861918137,3.163212678726579,1.0075314476348587,0.9706091588512976,14.564438093333331,passed,
2025/09/18 10:00:00,0.6849777699093863,0.6472939381545944,77.75531777675336,95.94922608026582,3.0852550413806115,3.11,2323.389753937981,2408.2357622609134,0.9740737526789393,0.9990379775176791,45.378116033554804,27.657389082410305,3.153324490481851,1.000157004680639,0.9709747259138184,14.598271477777775,passed,
2025/09/18 10:15:00,0.679200118514138,0.646962639845105,76.54257849383099,94.62031955636675,3.0885828298865508,3.12,2278.421234863539,2375.0361677541077,0.9741445910420367,0.9994065425881186,46.08615406947881,27.650986445117976,3.1798604313764853,0.9909664577960556,0.955564798139403,14.37258863333333,passed,
2025/09/18 10:30:00,0.6801515031301036,0.6458981926284575,76.10019063398764,94.09627160581341,3.0845126999240335,3.13,2267.0267528449226,2371.8001128549304,0.9740020074349598,0.9992810139837801,46.014920065606645,27.37654388261487,3.1748787939979843,0.9817686926432981,0.9491092265001374,14.30852038,passed,
2025/09/18 10:45:00,0.6800959238301113,0.6428485447290819,75.69089761906554,93.48709377427599,3.0747143505127856,3.12,2266.971591871495,2365.86481593693,0.9738278541197793,0.9988597386230444,45.8364946589539,27.121215889641956,3.1697459835541077,0.9649485316711787,0.9366751898420702,14.244648586666667,passed,
2025/09/18 11:00:00,0.6739464525173285,0.6432919028221178,75.13861340406886,92.95240202500563,3.066193815212436,3.13,2256.4991470672776,2364.805292777772,0.9739617197081331,0.9989950469855392,46.17896230814989,26.909069689069575,3.178473805372098,0.9720921502115037,0.9361750784729193,14.169815091666663,passed,
2025/09/18 11:15:00,0.6706119223503647,0.6419315586978035,74.68090260381935,92.40906922271421,3.0571934859046217,3.14,2252.178308139529,2360.912216996218,0.9739600636771764,0.9988584188012948,46.250025719187654,26.760524266705815,3.1807197296614045,0.9707982384467747,0.9329803548240622,14.103110303333334,passed,
2025/09/18 11:30:00,0.6708724367035294,0.6407091464786162,74.49383648306282,92.17119492345006,3.0537793480971542,3.14,2249.029748971276,2360.9384992057658,0.9738065808594004,0.9986897248169792,46.16298844963822,26.682567232355204,3.1807084965791312,0.9692672804546911,0.9334651009711352,14.077825831666669,passed,
2025/09/18 11:45:00,0.6592463625537826,0.6346054760765626,72.87045246499771,90.14449678202722,3.0263412926409394,3.14,2232.1044828333243,2337.4756669171443,0.9736889294982299,0.9981119826989856,46.39667386333666,26.420421463643272,3.1934700051868323,0.9626472472784384,0.9230806309337477,13.829109097222213,passed,
2025/09/18 12:00:00,0.6390894296218065,0.6270878930754277,70.54061872609383,87.3279994075493,2.996762601414958,3.12,2197.456776013378,2291.874296637048,0.973615357342045,0.9976216822720861,47.12580922058341,26.510220459845744,3.232673774337436,0.9625247977123925,0.9192328076213151,13.453459463888894,passed,
2025/09/18 12:15:00,0.6381306677001956,0.6259186981647349,70.53838301447546,87.26419472661264,2.994382472615416,3.15,2191.0790596852867,2302.4406119175096,0.9733512496441281,0.9975396984629714,47.080001009810054,26.81549334086597,3.2538645675016578,0.9968629342012572,0.9524900444516514,13.455316544999995,passed,
2025/09/18 12:30:00,0.6405728716786231,0.6287682944428761,70.28238371460033,87.30880017286498,3.0142590470237534,3.13,2170.730536992274,2283.5614434057197,0.9732031819569457,0.99793137264277,47.32681258688856,27.033847985305552,3.2372062897759872,0.9815839877357397,0.9380104895200083,13.426389900000004,passed,
2025/09/18 12:45:00,0.6402626390934235,0.6266660952431352,70.14101038484735,86.98705191074215,2.996875787183848,3.08,2174.9261181577353,2303.48536091079,0.9730308018591727,0.9975363400996714,47.11671909227092,26.319014566318568,3.240595657137014,0.9788404058583833,0.9387809298804064,13.421242926666668,passed,
2025/09/18 13:00:00,0.637674359125459,0.6339855250422995,70.15970059509405,87.51686365483742,3.0275595523768835,3.11,2140.1981239991765,2293.6530925378206,0.9731203801962626,0.9987112425765836,48.059667195873644,26.79558483790095,3.263194083090511,0.9999044963999416,0.9446025162848503,13.42374860444445,passed,
2025/09/18 13:15:00,0.6399796449705278,0.625334687238739,70.29725464038471,87.15510583350176,3.007919426485096,3.11,2172.014380623488,2289.298015859512,0.9728474394446338,0.9975269318602452,47.07732175728432,27.412313517392647,3.259951249485742,1.008102347230002,0.9676132363595409,13.419268224999993,passed,
2025/09/18 13:30:00,0.6322166494956895,0.6262493449535194,70.18349277987933,87.04761143503258,3.006163100450023,3.07,2167.234764819629,2281.8749209522534,0.9731679487107904,0.9978402236355349,47.71898924582936,27.420941107317393,3.2941217010410324,1.0082103940462286,0.9565427202633814,13.374749367222229,passed,
2025/09/18 13:45:00,0.6310196708440542,0.6249706216474027,69.87312797326135,86.70781454047331,3.007423979863995,3.08,2163.083350290415,2266.691098347415,0.9731347215724233,0.9977603518271659,47.72005020884845,27.801492949784983,3.289668014874611,1.0104916756278453,0.9605049059091225,13.322209902222218,passed,
2025/09/18 14:00:00,0.6292323443988486,0.6240541418936134,69.69427357837635,86.38581387869216,2.9931383898804005,3.09,2162.674758022346,2283.8784226709085,0.9730616837299213,0.9975701767101777,47.71781957898642,27.113288158088128,3.297687002399636,1.0093676142618844,0.9593562851457529,13.309149027777782,passed,
2025/09/18 14:15:00,0.6336233697903075,0.6226817299564885,69.9421542060187,86.62594659762166,3.004911775679621,3.09,2171.2849141831134,2264.0031975755874,0.9729452721389846,0.9973664663535362,47.42155305186361,27.723942707504847,3.2832147357372703,0.993197918844016,0.9505809921241344,13.32764947555555,passed,
2025/09/18 14:30:00,0.6385748971917086,0.6218345814820747,70.38436994808765,87.0141655416989,3.004739364158605,3.09,2183.971031708548,2274.6168586688304,0.9728002501291337,0.9971122710703983,47.01142937935853,27.69544880169885,3.275013030792137,0.9921411236708304,0.9552399542142316,13.396894542777778,passed,
2025/09/18 14:45:00,0.6407379317369672,0.6213633076731054,70.7104203994045,87.28561486094988,3.004478379261483,3.08,2192.3216501413267,2281.7435296201543,0.9727577562608114,0.9969978075238994,46.842500715970445,27.711756694241338,3.2766537086695102,0.994836626732838,0.9598248813725765,13.442232100000007,passed,
2025/09/18 15:00:00,0.637889314947656,0.628339267980875,70.95978467206372,87.95042938880451,3.0249868571806413,3.1,2170.9507389490163,2285.1462216054947,0.9730545496959381,0.9980659409954614,47.712665799342076,27.75978513843629,3.2992499156571857,1.010887707224061,0.9596892722208874,13.479634739999996,passed,
2025/09/18 15:15:00,0.6465191693536535,0.6260964921943868,71.50894201043381,88.39279622029387,3.0288021501635085,3.08,2187.396313787328,2289.7628372655995,0.9727170719089162,0.997576850853013,47.03589282894837,27.881989945689444,3.2814689626819153,0.9982606847041856,0.959680988788917,13.560429263333335,passed,
2025/09/18 15:30:00,0.6511846748899721,0.6237974162519866,72.13160376513663,88.83780671203468,3.02294718764406,3.05,2210.1376162789256,2303.6664672896804,0.9726259419710057,0.9971400259438012,46.52444199014805,27.865772158070865,3.279667232465595,0.997900429625112,0.965901015950229,13.644991359999993,passed,
2025/09/18 15:45:00,0.6507251964766828,0.6339609011954441,72.84976476285884,90.25024776289317,3.070349740865316,3.13,2183.4124923706986,2289.462813980338,0.9730064335831593,0.9987189383785231,47.63804388844522,28.66685388321072,3.3045694936282652,1.0149114788111144,0.9627815496165448,13.733291537777776,passed,
2025/09/18 16:00:00,0.6642097844167542,0.6335948137442321,72.9458735947661,90.3195766212192,3.063736690942825,3.13,2187.9726444577386,2317.4440952182517,0.9724871451414111,0.9981864793142016,46.80383588365486,27.426370828254413,3.250335616108515,0.976077438561776,0.9430576752313751,13.803410573333334,passed,
2025/09/18 16:15:00,0.6577235520734703,0.6330982312623501,73.35933435834573,90.62164982711138,3.0607071680922204,3.17,2194.9149553775983,2324.060028853866,0.9726795796440032,0.9983209636055682,47.13800153165565,27.91216425209174,3.2992840216471526,1.0134687852525814,0.9706373213230993,13.831259126666673,passed,
2025/09/18 16:30:00,0.6627227090705599,0.6317687511330493,73.89694963767359,91.11613482928787,3.0669609271953178,3.1,2213.232752309485,2317.04817719228,0.9727051603086772,0.9981068031382009,46.71662628570118,28.34906795331543,3.285530558872525,1.002559227934559,0.9679950886428199,13.894194599999997,passed,
2025/09/18 16:45:00,0.6679497203970581,0.6329338143126726,74.35280829361793,91.6796137998756,3.076873140834127,3.12,2216.095843417068,2322.588881019602,0.9726261204746837,0.9982019281194228,46.5381267060944,28.523633228665915,3.2774629004105247,1.0072476352417894,0.9772120925590833,13.964957123333333,passed,
2025/09/18 17:00:00,0.6725929712101127,0.6348986296919393,74.44508783879604,91.87340681607971,3.0832033907792926,3.11,2208.2042274384385,2330.9925838567874,0.9724466431028821,0.9983050086234952,46.54810461565011,27.976800841111995,3.267123256181756,0.9862139876952011,0.9594663040153228,13.995266999999995,passed,
2025/09/18 17:15:00,0.66856429401248,0.6411208741148993,74.33715275080964,92.14091329084883,3.0960242202146597,3.13,2183.170110238659,2338.152184960564,0.9726503546185039,0.9992026360808985,47.30206737920462,27.849448813690238,3.282480787990063,1.0093979570497424,0.9688223517456673,13.99812333333333,passed,
2025/09/18 17:30:00,0.6703538542327684,0.6383606775038543,74.37215780835257,92.02053890868716,3.092098039510036,3.14,2194.016133412611,2331.3627862586513,0.9725761956492677,0.9988248773110465,46.97559428369857,27.997159674757874,3.2741053249710936,0.9975840976721737,0.9632813010891553,13.992915285555556,passed,
2025/09/18 17:45:00,0.6707683238917156,0.6368803162103901,74.46341822591471,92.00989658368218,3.0897868447855057,3.16,2201.7626385147255,2327.7344809879887,0.9725711340949458,0.9986261999160373,46.86424133269152,28.059802386209654,3.274431351198518,0.9896305900121142,0.9579993349289431,13.995180613333329,passed,
2025/09/18 18:00:00,0.6754583154526804,0.6383515319892106,74.79960170238455,92.40937679979396,3.092443705812086,3.17,2204.9831770606015,2341.063025896838,0.9725219645408878,0.9986670716881269,46.717210097098786,27.681853028728913,3.263373517863316,0.980463956941509,0.9524523696980156,14.058391966666665,passed,
2025/09/18 18:15:00,0.6807023287888385,0.6405822146881174,76.24952909509365,93.98077382697788,3.098473799249355,3.14,2231.1672776106157,2376.519268338719,0.9725728762681656,0.9987827550148114,46.428074507082655,27.822730402976074,3.276510345502013,1.009220910769508,0.9833826128813791,14.276796037777773,passed,
2025/09/18 18:30:00,0.6755245343820151,0.6419251749400573,75.93568328680672,93.81720986780701,3.1161585745253135,3.14,2210.9094209781574,2346.0395073445256,0.9727039073857521,0.9992859291633233,47.02339834607773,28.68198396359846,3.297708742321207,1.023374467758102,0.9893561543222519,14.200175476666667,passed,
2025/09/18 18:45:00,0.6737045691162628,0.6431153275770117,75.40698178742001,93.26925452174113,3.1112134186838984,3.11,2189.0887423844206,2355.5766825013384,0.972545340019253,0.9994262270505544,47.29750175630704,28.02798961410168,3.3068850464352972,1.024786964075232,0.9866249723114889,14.139424053333334,passed,
2025/09/18 19:00:00,0.6714466776175612,0.635768871393933,75.69139216987142,93.07715661685282,3.0929035686152258,3.11,2224.375189869307,2346.2709380761917,0.9726229437324572,0.9985843937605074,46.711014920568076,28.76376982494666,3.318418487601375,1.0363320863645926,1.0051077301589066,14.136567719999997,passed,
2025/09/18 19:15:00,0.664602632559702,0.6416589891157464,75.86954802377463,93.63616743738368,3.1116656616198264,3.09,2207.5982659938477,2339.694153294741,0.9730415258484821,0.999575967228685,47.60332875493247,29.15353901782285,3.349963531288016,1.0598616642738565,1.0111263757088942,14.149653674444446,passed,
2025/09/18 19:30:00,0.6635781800690325,0.6417665689099938,75.86980647405464,93.62417160631621,3.1106434511715415,3.1,2209.1814816864025,2338.6851811864026,0.973118465090409,0.9996033276453102,47.66952851445859,29.145252488562814,3.3516162180241666,1.0588394392932183,1.0086747387263761,14.146791651666664,passed,
2025/09/18 19:45:00,0.664957047519377,0.6505251638927613,75.32185801664525,93.7034073990778,3.1325038544846873,3.09,2156.4438358832867,2361.3504273456124,0.9726165513707811,1.0005491202814543,48.32899434039893,28.386906338542587,3.3454760507286982,1.0833076132013286,1.0216638598196432,14.152007943333333,passed,
2025/09/18 20:00:00,0.6677779100873288,0.6392780407507641,75.83918451198217,93.50673938965043,3.116816459731839,3.1,2204.7242069115823,2331.475570577897,0.9727363065374146,0.9993303679600241,47.32891980910479,29.59890979069608,3.347658724604924,1.0691999990382988,1.0274672171670314,14.138502131111116,passed,
2025/09/18 20:15:00,0.663927910001048,0.6440970768425448,75.8113126971859,93.70796004011059,3.1168851813681084,3.1,2198.4719945095126,2341.575169716667,0.9731060068010818,0.9998846106156121,47.86279252308642,28.987723724916115,3.350201956715764,1.0598991338030095,1.0068552234565813,14.150805728888884,passed,
2025/09/18 20:30:00,0.6631736165997187,0.642494630685058,75.76691438817349,93.57079930619973,3.1153496008453008,3.09,2201.555024676494,2334.8947224254753,0.973082953435974,0.9997354344627113,47.80664117443026,29.198788551618954,3.353941585304008,1.0602320486488546,1.0084736571327315,14.132626908888888,passed,
2025/09/18 20:45:00,0.6592954428045188,0.6449338865809625,75.12150071422003,93.06593672352398,3.115289712272731,3.1,2179.6361070456824,2333.17561036286,0.9730977064376402,1.0000708393495616,48.24524871844828,28.821485801961135,3.3540908562592735,1.0599915373003548,1.0000868014131368,14.058715916666666,passed,
2025/09/18 21:00:00,0.6557517096404183,0.6406006482065613,74.64920393287042,92.315157198887,3.1026795724633613,3.13,2183.243377627001,2320.5516687285026,0.9730152672729925,0.9996103829461608,48.10664610367171,28.989275232632423,3.359494790561856,1.0568985408250602,0.9987472560458868,13.973832888888895,passed,
2025/09/18 21:15:00,0.6530102337210284,0.6349574475215555,73.9268216404469,91.20205858589694,3.079739190715049,3.12,2190.095277326029,2312.218314365755,0.9728604868555468,0.9988588056415912,47.78369350449998,28.72124827865887,3.3506702385964364,1.03894160013219,0.9861030846520311,13.86595161722222,passed,
2025/09/18 21:30:00,0.6476962483796849,0.6284219783892706,73.17104194830459,89.68823267466009,3.0580051405275173,3.09,2196.183505186816,2297.6186209442303,0.9727905409364277,0.9981354239649471,47.55287827222568,28.63154988160555,3.3519079529175055,1.0352802330984028,0.9851097189365864,13.742070002222228,passed,
2025/09/18 21:45:00,0.6432271135247338,0.633109286221108,72.11315396777901,88.22422236438553,3.0775098740402425,3.09,2135.836576270153,2291.8999567440733,0.9725046396111059,0.9990175307465786,48.51575393737967,27.861331781684363,3.3628597373654108,1.049321442215858,0.9903533244781288,13.626402899999993,passed,
2025/09/22 07:30:00,0.6884099395519562,0.6487343325537518,82.76165689516439,99.24257354862738,3.1344303225326775,3.14,2446.2501768032976,2467.2333449984353,0.9735483421584874,0.9987013224919131,45.12236487075402,28.56038949066122,3.1926543988871616,1.0512322728031467,1.015690640002652,15.400971740000001,passed,
2025/09/22 07:45:00,0.6825673154048595,0.6556427629366325,82.97783877090357,100.5686300939454,3.135761169717996,3.13,2442.2124057294795,2492.353864986436,0.9738640338920632,0.9994593118693494,45.757101490330754,28.450633443374844,3.203950537317151,1.0742855652978092,1.0241328176542197,15.473621301111109,passed,
2025/09/22 08:00:00,0.6851633947215734,0.6554334707756879,83.45635890110309,101.69761917327973,3.131116240307539,3.14,2460.204169319699,2504.9097695233763,0.9738411285407059,0.9992908017072392,45.43527150968785,28.74562425635475,3.200011311333044,1.0753236317945944,1.0314863880329594,15.546348888888886,passed,
2025/09/22 08:15:00,0.6890339363349036,0.654149470915511,83.84837613335144,102.07228889374817,3.129389454801505,3.14,2478.9783772841397,2512.140410877063,0.9737593402145226,0.9990102677853616,44.96807448252965,28.829500294625728,3.181531081004338,1.0705644516425137,1.0338029340193489,15.619154503333336,passed,
2025/09/22 08:30:00,0.688364713728556,0.654868734188586,84.39076491867904,102.63453788891363,3.130312519232681,3.14,2496.348375323826,2516.65544732535,0.9740244597725025,0.9991179098279628,44.960798818570105,29.01896273990206,3.1831090078581825,1.077410983690558,1.0387204367405176,15.692268624999999,passed,
2025/09/22 08:45:00,0.6893012354436405,0.6551300388136186,84.79128297616741,103.08278729986408,3.13330331477299,3.15,2506.8746217576772,2524.63035490267,0.973949257301579,0.9990807749588329,44.86654837098221,29.108337879175178,3.181397708954856,1.0823791739852657,1.0444735261091114,15.765231221666662,passed,
2025/09/22 09:00:00,0.6862633293976041,0.6590366080800605,85.02332310395137,103.58866988984985,3.1344881144333936,3.18,2513.7159104233115,2539.189465758984,0.9741703001396625,0.9994326518515091,45.17979524725229,28.78733723930584,3.1750384393543065,1.0834996590364618,1.03654642283391,15.838271845000001,passed,
2025/09/22 09:15:00,0.6898816995846531,0.6593159375143368,85.13073913870728,103.77055075695705,3.126541075010934,3.16,2531.074517286144,2557.981328006944,0.9740510988971021,0.9991416626091003,44.75537483575941,28.28545353302303,3.1387975480290873,1.067804050056474,1.0258123977400178,15.911142133333326,passed,
2025/09/22 09:30:00,0.685098627314469,0.6649256040808862,85.07674774408584,104.06798239828788,3.128012326952972,3.17,2523.410197010912,2576.8306610502277,0.9742470493096831,0.9996962641791077,45.302253739049306,27.68760382559575,3.1383018329710457,1.074260961892112,1.0185396073148434,15.95361627444445,passed,
2025/09/22 09:45:00,0.6832918444212589,0.6662842044006696,85.44595375061716,104.47829160487385,3.128211631959639,3.18,2533.959825242914,2582.0049110179816,0.9744967741579728,0.9998691777361524,45.4463173864559,27.701776241012077,3.1440271836556573,1.0787277181022403,1.0187137006127662,16.003820396666665,passed,
2025/09/22 10:00:00,0.6865669604150061,0.6643800831384878,85.71306086530937,104.55927477100154,3.122331648371112,3.17,2548.6594513225036,2590.433805415758,0.9744051265178917,0.9995312762292874,45.05825086974434,27.591422257089587,3.1348612826331963,1.073392954069772,1.020062872723652,16.045953519444446,passed,
2025/09/22 10:15:00,0.6810632056485527,0.6688128945221482,85.96215528158669,105.10960635935162,3.1320556925534992,3.17,2545.5270549475536,2591.010375804149,0.9747510155142906,1.0001640807798224,45.64239693396321,27.727110372158723,3.1494919198930753,1.0878789634708514,1.0211679743265178,16.087921299999994,passed,
2025/09/22 10:30:00,0.6899762053046928,0.6633625725911326,86.28223790586691,105.06702419101582,3.12201356348599,3.16,2572.7689148638005,2596.1990386197294,0.9744827073915091,0.999347805789932,44.58918654999196,27.858852763457065,3.117378805588444,1.0773867406073607,1.0295315767388746,16.13758806,passed,
2025/09/22 10:45:00,0.6852794127104073,0.6696877512463106,87.72392063073836,107.02044873420853,3.133074866741453,3.16,2600.0959697684893,2631.8404006876617,0.9747936432154414,0.9999977208293837,45.08729498784743,27.881266407983176,3.137293148600192,1.1090131864376274,1.0458308003422694,16.392048346666666,passed,
2025/09/22 11:00:00,0.6868297287525498,0.6689618719265885,88.04109345274316,107.30665696978704,3.1335899529542997,3.18,2614.246036019135,2632.6281030703863,0.9748422603878857,0.9998955090436296,44.869713484220185,28.102643626866794,3.1279330735841424,1.1119370399186543,1.0516646402454073,16.441552086666665,passed,
2025/09/22 11:15:00,0.6882885959927467,0.6685102905536452,88.26280082356463,107.48695520575521,3.1326763695053916,3.17,2623.930640933456,2637.6632736733864,0.9747882414558767,0.9997607317213411,44.69956913390601,28.066250208521073,3.121755295786777,1.107187540563037,1.0497269113651948,16.482870922222222,passed,
2025/09/22 11:30:00,0.6927389345900881,0.6655772350627241,88.50879057445425,107.58709595705395,3.1260667214093183,3.18,2644.0577679176236,2644.165631191572,0.9747473254306016,0.9993783727564582,44.131923094753816,28.109173743597037,3.0979464525448788,1.0972233250237922,1.050189635807541,16.531339183333326,passed,
2025/09/22 11:45:00,0.691213995805521,0.6659303986074464,88.94752455694007,108.03217099674445,3.129030435526538,3.19,2654.861041044622,2643.75251671817,0.9749669198110223,0.999528993530391,44.25279470183612,28.34708951262708,3.1075930259410343,1.1018490870360795,1.0525748569292168,16.57952308833333,passed,
2025/09/22 12:00:00,0.6919080503945152,0.670485467774273,90.56756792108817,110.2996315072846,3.1531750298661523,3.28,2677.9870798890074,2669.9826253372244,0.9751667176424376,1.000257699516468,44.088662771305415,28.789912645467727,3.1100568645893256,1.1204663835570225,1.0672052975155157,16.863084535,passed,
2025/09/22 12:15:00,0.6942616244674173,0.6654171059088986,89.84428515148538,109.12246768724727,3.1208138181894816,3.2,2699.7067734445404,2679.7694012332545,0.9750696216849981,0.9993231381003739,43.81256344122741,28.028745919896174,3.0688449453225504,1.0857980314167606,1.043337118349649,16.788343580555555,passed,
2025/09/22 12:30:00,0.7016426536584108,0.6707021554987523,92.52285653095288,112.36752122844703,3.139109299057889,3.23,2750.938380948531,2736.5323012084973,0.9754274470807042,0.9999329185857704,42.68428281522227,28.04955703771054,3.0627307984303713,1.1009985029206057,1.0623906268695367,17.225770246666666,passed,
