datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/22 12:45:00,0.6925348432458904,0.6741553186549164,90.6012346555624,110.22706629532661,3.1230169094751217,3.19,2709.1742107172945,2720.985801720863,0.9752667370624971,0.9998513858106576,43.96918302787955,27.007764632020844,3.071452272079532,1.0958874517385806,1.038678253141279,16.95848154,passed,
2025/09/22 13:00:00,0.6913276830315538,0.6786347411622535,91.12934690138395,110.9663943810601,3.140211049173126,3.2,2703.019335740417,2714.1361782112035,0.9755730173196208,1.000484376677665,44.01683250844975,27.291323411920178,3.088328677658309,1.1079188479493234,1.0424538603277342,17.0110116,passed,
2025/09/22 13:15:00,0.6986202327869776,0.6706806820697642,91.58048400548437,111.1108025803053,3.1283196938294466,3.19,2735.816821688968,2728.6604672413478,0.9753224024895312,0.9997201975918085,43.13461686504664,27.591148220110274,3.059738893140839,1.0975283904869608,1.0535763626893495,17.09463191944445,passed,
2025/09/22 13:30:00,0.7005361602029315,0.672259616081314,92.66869379723705,112.34238460877113,3.1411883879631435,3.2,2753.315023688548,2731.1026180951344,0.9756842582080741,1.0001127081128276,42.736995579097176,28.055821941686293,3.066933408629606,1.1036327446837397,1.0605131025780974,17.22758901111111,passed,
2025/09/22 13:45:00,0.702851256296401,0.670415165760408,92.88187514074855,112.3868600944512,3.130578437109071,3.19,2771.177888124564,2748.5021814515135,0.9755970442072041,0.9997558278024192,42.45351892350404,27.735518225930264,3.054533918114653,1.0960416914297464,1.0586923725484323,17.279791405555564,passed,
2025/09/22 14:00:00,0.7038375536751234,0.6691787621766953,92.98216881545801,112.46773827540848,3.133750757360295,3.19,2771.654179277423,2750.2760280951356,0.9754018530018964,0.9996631094264569,42.39345136510289,27.839312058078324,3.054924117600916,1.0935870180931406,1.0594697803411852,17.304352969444448,passed,
2025/09/22 14:15:00,0.7032100820309304,0.6740344866621049,93.12573732546139,112.78348192455279,3.1411701047554508,3.19,2763.439742596207,2753.2448968100894,0.975618684579943,1.0001148318091722,42.395822721859034,27.62358871011905,3.0573800743978783,1.10340913291015,1.0609177765340458,17.328844866666664,passed,
2025/09/22 14:30:00,0.7024244020489586,0.6818631128521556,93.3173099856031,113.2781266933545,3.1589326401727766,3.23,2748.804755778531,2744.5909806601817,0.9758158409409187,1.0007424199413835,42.42759064100645,27.054758308240373,3.0631191213988025,1.1195473706834944,1.0637505161305847,17.353267097222215,passed,
2025/09/22 14:45:00,0.7045303459528002,0.6799378406519028,93.45991124705093,113.29360264823404,3.1605400611940677,3.18,2753.2155417973368,2742.585430617582,0.9756751377372774,1.00056303377295,42.19180590749218,27.139305780640555,3.061239615151566,1.1193043731641203,1.0688073570148793,17.36969914166666,passed,
2025/09/22 15:00:00,0.7081349627497525,0.6759680909344711,93.62582624583378,113.34969514779425,3.15285903727329,3.19,2768.8643804875337,2758.222411598481,0.9754427053272824,1.000150527261141,41.78244516779206,27.219356756135586,3.0431189682199973,1.1086524796922506,1.0692211581722078,17.426125542222227,passed,
2025/09/22 15:15:00,0.7065274289947143,0.6808597885577835,94.27757187927564,114.08081805902333,3.162401950749524,3.21,2778.8838235840017,2750.2904651310723,0.9758986660007363,1.0005792755938194,41.82661782261078,26.943322310750464,3.0549858036657414,1.1148000616413216,1.0660162345713553,17.48547155666666,passed,
2025/09/22 15:30:00,0.7093472655058886,0.6795533427994724,94.44345049705119,114.18857755201408,3.1634145987691946,3.2,2785.320400003334,2752.124629994722,0.9757746697740525,1.00041461191857,41.48072063342457,26.904524654632418,3.0458746186305947,1.1145605441310507,1.0712074619303928,17.517234447777774,passed,
2025/09/22 15:45:00,0.7131739782273472,0.6693545400111995,94.62841753154859,113.89185289231841,3.138846993026112,3.16,2818.5089980305097,2774.9264579425426,0.9756051027539684,0.9995579937629091,41.00773165733947,27.56459982478411,3.028167151317989,1.0957387182589273,1.072985008757613,17.556938061666656,passed,
2025/09/22 16:00:00,0.7096956282258582,0.6861727354603328,95.15082554351346,114.87850193056228,3.188633098569009,3.19,2787.4140848676493,2731.1392047700183,0.9760494698901329,1.0009590397271109,41.32140757264751,26.44908313343043,3.0500276925022303,1.1225189670836304,1.0686912861204207,17.596641675555553,passed,
2025/09/22 16:15:00,0.7112534074825503,0.6770774540574181,95.40805612046198,114.26930132218168,3.169378709506947,3.2,2817.7011292127218,2744.399895126232,0.9760317367310347,1.000293551620268,41.10775355756395,27.25857925224501,3.0428047502716424,1.1068195414934052,1.0675167003555444,17.62840456666666,passed,
2025/09/22 16:30:00,0.7109129535929002,0.6767646738747078,95.62355542827206,114.0923863352679,3.1698361584036885,3.21,2828.2368614292313,2745.5869255557445,0.9761628348877546,1.0003064022133743,41.10301454453145,27.365303945798924,3.0359483801953724,1.1015194381887343,1.0612841688535646,17.668108180555556,passed,
2025/09/22 16:45:00,0.7032019058441888,0.6787465628174184,93.94014594045768,111.93700528932227,3.1660486003615502,3.21,2773.1609187444583,2735.226268506199,0.9758833918126045,1.0004839284756262,42.29423755343682,27.262377710001527,3.055909494042137,1.1056291457383616,1.0494791646131674,17.439821544444438,passed,
2025/09/22 17:00:00,0.7120812812217878,0.6726291161338696,95.45487697839033,112.90807896434215,3.176040209998846,3.19,2818.875873159827,2736.915030663555,0.9758224087700671,1.0000736514756248,41.07493345055126,27.88095315572794,3.0388543104039747,1.101756450851402,1.0654113880610874,17.64541530888889,passed,
2025/09/22 17:15:00,0.7122124325665979,0.6737779330828313,95.63985748460581,112.6896430040197,3.179911724609318,3.2,2820.147657963734,2735.902794961472,0.975965616949165,1.0002160109748917,40.99813807079189,27.906954670929366,3.03850671706571,1.104317070734235,1.0647807146821289,17.667749977777774,passed,
2025/09/22 17:30:00,0.7137190200991806,0.6706665803395527,95.72190770375163,112.20547695245637,3.1737106600793816,3.18,2835.738876505351,2738.0986136323113,0.9759159106216639,0.9998633079926662,40.80330460247991,27.907691487070597,3.0249706869146067,1.0962253696538724,1.061904588327739,17.689747460000003,passed,
2025/09/22 17:45:00,0.711601481979284,0.6701130256580007,96.06252094261524,111.94141107106589,3.173882006083159,3.18,2847.1649842023603,2730.8788055167297,0.9760252293789901,0.9997744706029936,41.06089917087728,27.851067946644633,3.042161303154749,1.0907317701703023,1.0533382043837582,17.704052813333334,passed,
2025/09/25 11:30:00,0.7511398722266767,0.6684566770756719,88.5074407823024,107.66448338579266,3.0204059372917023,3.13,2824.461412727214,2899.687171954027,0.9750998696709822,0.9972614420737523,35.4469028816108,21.996987601134997,2.5689196228214453,1.0350431623264646,1.052955426670875,17.289252371111115,passed,
2025/09/25 11:45:00,0.7158713440764906,0.7069797070159393,98.19080855269665,118.8297862182608,3.042376069246836,3.07,3090.556903755242,3002.497525220199,0.9807551738954979,1.0012566306444646,38.39876477097031,20.68213560088411,2.717505334013426,0.984150058728562,0.9223273735179733,18.537362983333324,passed,
2025/09/25 12:00:00,0.7321724364333234,0.7232447302991895,102.14415409139087,123.9449325711117,3.110541501907695,3.04,3140.6020949757344,3001.483985339827,0.9812235581295967,1.0026014573144266,35.54729906914662,21.389786725927145,2.700602364737642,1.0007148683082245,0.9393606280652118,19.105213661111115,passed,
2025/09/25 12:15:00,0.7464581676935851,0.7476213728361211,105.85844904597495,128.4212819448625,3.1652861730798487,3.04,3203.4744833800905,2993.5635131428285,0.9815746655427978,1.0033566411898567,32.86837517914208,19.159356821677672,2.6882471055314903,1.0157710078268447,0.942295764381935,19.615398684444443,passed,
2025/09/25 12:30:00,0.7384138310731957,0.735867000199785,103.79251411430539,125.86734086407698,3.124825358689023,3.02,3166.374967056315,3028.601381890153,0.981407696576467,1.0029848592526456,34.387356657142874,20.218981822990298,2.697256477708654,1.0104600376438764,0.9402812698244672,19.358219191666663,passed,
2025/09/25 12:45:00,0.7382291354821804,0.7366889249479351,103.94427734234988,126.003580990832,3.1266604144974326,3.04,3168.916651221396,3029.2925451281253,0.9814152515539686,1.0030168951143,34.41544586365843,20.194572374492306,2.6996817290460706,1.0088771360266084,0.9377433864600206,19.379695334999994,passed,
2025/09/25 13:00:00,0.7389214793271648,0.7392893356526835,104.31597844761076,126.42642719812305,3.1353438497989607,3.03,3175.893204080287,3017.1608691579813,0.9814928701286969,1.0031139301801308,34.254172523525,20.084972713588897,2.7002092598487417,1.0091679198608146,0.9359865989754315,19.417354000000007,passed,
2025/09/25 13:15:00,0.7414094869462162,0.7403016083572582,104.71225223599025,126.87544181220738,3.1404054007260007,3.04,3181.9148033291353,3022.324262410644,0.9814150378521962,1.0031230729087217,33.85930358056181,19.825104475173905,2.6968597713429454,1.0100465461462782,0.9386961682099318,19.48382586944444,passed,
2025/09/25 13:30:00,0.7424893650702482,0.7442728269577409,105.36151939488313,127.57187244952631,3.149031337231185,3.03,3193.561225289109,3017.2376227348122,0.9815431715347166,1.0032635225063626,33.59910716130896,19.597477266516073,2.7012697880982017,1.011649341560188,0.9372331145902696,19.558000201666673,passed,
2025/09/25 13:45:00,0.743691233990804,0.7464329930555785,105.70595818467463,127.95595629601259,3.1534331259171586,3.03,3198.7779850717993,3019.0976137355583,0.9815630607834472,1.0033321001466315,33.37387967773891,19.38571666719833,2.7011395064081576,1.0133291336815742,0.9377978101910427,19.60765488611111,passed,
2025/09/25 14:00:00,0.7439318676445226,0.7460344246961688,105.68822266972617,127.88509531262268,3.1520374426426714,3.02,3198.3351628400264,3023.1367930552788,0.9815427922176084,1.0033130584513597,33.341852351969884,19.38635137852851,2.700345114538235,1.0133400852145937,0.9383788235313403,19.610312553333333,passed,
2025/09/25 14:15:00,0.743881824447143,0.7450478909380448,105.59984902416217,127.74480320020888,3.148037456119035,3.03,3199.394238774825,3028.1983190031874,0.9815674992717417,1.0032748562490312,33.33731829321425,19.42856388942977,2.697120695898921,1.0125841612168063,0.93865690754417,19.604694633333327,passed,
2025/09/25 14:30:00,0.7429876446572383,0.7456265893458703,105.68353443432134,127.75821460217952,3.1505061019059593,3.02,3202.628883315224,3015.773122999883,0.9817011702649846,1.003319077286955,33.424445393477455,19.562928262906507,2.7012349395265303,1.0131144709794635,0.937472737546593,19.591113465000003,passed,
2025/09/25 14:45:00,0.7441695035931674,0.7419826923733563,105.57246658080294,127.59454140353064,3.147477838840543,3.02,3202.6405044105272,3022.547584424454,0.9815491397850237,1.0031683541088563,33.2957737132031,19.61988129575929,2.695280273599494,1.0106187880277493,0.9407946060304292,19.593641552222216,passed,
2025/09/25 15:00:00,0.7441498122274025,0.7446418291734114,105.68657876100914,127.6851711502923,3.1535979368511335,3.05,3200.994373551338,3011.027477558243,0.9816174866812495,1.0032759853145727,33.261870758519144,19.571767059844195,2.6991424859742126,1.0146560876400268,0.9410631209764904,19.590219293333334,passed,
2025/09/25 15:15:00,0.7458369344730799,0.743640058060535,105.86667326915136,127.87184332796588,3.154554726308931,3.02,3205.0254114850127,3017.7901181630796,0.9815196884299027,1.0032178475101434,33.01153881408557,19.45374592341837,2.6949829696913055,1.013686160592861,0.943464261320121,19.63021214,passed,
2025/09/25 15:30:00,0.7477554508167173,0.7426410679457797,106.16604989706957,128.14352018838608,3.1545183838773903,3.04,3213.750746357361,3024.432464823925,0.9815085786264209,1.0031610995495641,32.6687719268735,19.344523958340744,2.69086709130209,1.013723050312935,0.9471790719921802,19.678463621666662,passed,
2025/09/25 15:45:00,0.7465688156043946,0.7443197135936999,106.16973008668367,128.11556535193913,3.156393106350111,3.02,3212.980742296784,3017.0712043714384,0.9816036422694002,1.0032397891472582,32.83211854094419,19.398175060607926,2.6951691549552432,1.0146270911963886,0.94452654390055,19.664493016666665,passed,
2025/09/25 16:00:00,0.741960272077773,0.7361306381399334,105.1106793644435,126.78595411552686,3.1356841674154987,3.03,3196.7200412410753,3034.460095789271,0.9814458724949479,1.0029729208921014,33.74545573835081,20.04355533850721,2.699915675112815,1.0067009238891318,0.9410438126770392,19.539012899999996,passed,
2025/09/25 16:15:00,0.744230895710442,0.7440090104547142,105.96738023796821,127.7846488335929,3.1495518169225263,3.02,3207.645740951195,3029.5958659357484,0.9815954703367438,1.003242852095982,33.25937296492715,19.525150378303472,2.703168711478194,1.0129662322326183,0.9404205704865196,19.64451563555555,passed,
2025/09/25 16:30:00,0.7453605967917143,0.7454103312262598,106.24228840059304,128.08238889443354,3.1516743683226975,3.02,3211.9907136622264,3035.4493926056066,0.9815915466001999,1.0032808831098472,33.05796228651951,19.35478000967297,2.702435249537919,1.0130610077196984,0.9402857162201167,19.68989685055556,passed,
2025/09/25 16:45:00,0.745512192572154,0.7421055704811556,105.92704160194761,127.67012515102385,3.144862914303771,3.02,3208.56806930047,3042.2592354554986,0.9815318591613622,1.0031579697504933,33.06352894213071,19.498815506194962,2.69715744086657,1.0118331705449564,0.9428726715488421,19.657994974444446,passed,
2025/09/25 17:00:00,0.7440635999275971,0.7394631441178721,105.70804824682175,127.37500372366722,3.1391740007795836,3.02,3208.712337918115,3046.094259688444,0.9815213349964622,1.0030716846069883,33.32997262604643,19.70659933534242,2.696781775300321,1.0071185370191194,0.9400401065612498,19.634926251111118,passed,
2025/09/25 17:15:00,0.7466614782954765,0.7462181752095018,106.60093827039582,128.40402041537072,3.1568462708148166,3.03,3217.8279206113234,3036.981872311511,0.9815406922588589,1.0032981689261602,32.850314639729014,19.219681690274765,2.7023493440513304,1.0121363373013241,0.9400801124963938,19.745472969444442,passed,
2025/09/25 17:30:00,0.7497896035208914,0.7484418054824511,107.13574153929123,129.01856822264287,3.163204510960822,3.0,3231.2175150692337,3035.1798010362877,0.9816376338119773,1.0033588053820843,32.221237866746264,18.896875078850503,2.6923919172738735,1.0145619280269162,0.943425752890391,19.821896257777773,passed,
2025/09/25 17:45:00,0.7490702215458431,0.7456711956629333,106.71109770910721,128.47768129029294,3.159377337536715,3.02,3224.7733695256165,3028.7081784358024,0.9816159259436777,1.0032647290495333,32.36670286408607,19.140506789311768,2.689791903979581,1.0154259412062365,0.9462654674701411,19.757107883333326,passed,
2025/09/25 18:00:00,0.7545719673632912,0.7546745464227265,108.21081166376626,130.2533923457893,3.18316104669429,3.03,3247.267619322595,3023.1167163138566,0.9816971116703975,1.003561297104435,31.28653203130465,18.204027831594203,2.688244175109135,1.0213239091257251,0.9480328791264511,19.959643165000006,passed,
2025/09/25 18:15:00,0.6952340306655013,0.6976013479556277,93.88565850236941,112.82829946801274,2.9888561727670977,2.83,3012.6036459030092,2978.610093260757,0.9804012256296272,1.0003495576647512,41.61968894522328,18.076444479743472,2.74544874383769,0.9667736777398386,0.889291724946887,17.906876166666663,passed,
2025/09/25 18:30:00,0.7246544422249543,0.7145288045922497,100.99203962688962,120.86751345641174,3.0220207300006976,2.96,3139.4459503001303,3154.8362658822125,0.9812215539553714,1.001693609178711,36.78841163436462,17.07449612798411,2.732039573561914,1.0002168130267992,0.937022213233424,19.021451337777776,passed,
2025/09/25 18:45:00,0.7237975678755785,0.7097601855838944,99.94218092635711,119.47488260132727,3.013413009118601,2.98,3122.029426659901,3136.8803612467946,0.9808573239716386,1.0011982596959352,37.10080766671966,17.188370527870138,2.730008662684683,1.0005770148254087,0.9408474335424909,18.860680177777777,passed,
2025/09/25 19:00:00,0.725730163471027,0.7095521212373486,100.22849991727676,119.62661658245472,3.0178786824470274,3.01,3121.9585483060823,3127.9793594164225,0.9809690153688414,1.001275351691188,36.73547254611735,17.626325999903347,2.7372569200366637,1.0101692876873203,0.9520210540518228,18.861554378333324,passed,
2025/09/25 19:15:00,0.734894042466971,0.7147552603141681,102.25994373122413,122.05893487072271,3.0473482858511156,3.02,3143.297365783236,3138.2251091971248,0.9810924144695927,1.0018464087087344,35.15453281347297,18.531328016268084,2.7381444873937637,1.023749519950774,0.9701862218625198,19.14198674666666,passed,
2025/09/25 19:30:00,0.7389910041937339,0.7152263559390621,102.76416200933924,122.78210332993504,3.04946126473133,3.03,3155.61115271026,3154.3311467848243,0.980994317047856,1.0017976855375461,34.50388099239576,18.536807922650457,2.7263394131656984,1.0241564696768497,0.9753413130992818,19.241924624999996,passed,
2025/09/25 19:45:00,0.7401478652526413,0.7151181894061309,102.81411061609697,122.94828783678358,3.0466729227068976,3.01,3162.639854603809,3158.679074359363,0.9810495629228568,1.0017482808506815,34.27437512036411,18.537078923728824,2.716674556022023,1.0234433465666315,0.9764667115667729,19.25899121666666,passed,
2025/09/25 20:00:00,0.7354708048398918,0.7148840880304529,102.02897011908617,122.18462607566607,3.0419248531801,3.01,3143.750543188321,3143.6793380392437,0.9811329827310884,1.0018139330531903,35.035791742883184,18.493444130407802,2.726392109637094,1.0243256576355053,0.9720603641650956,19.125889218333334,passed,
2025/09/25 20:15:00,0.7365349416559263,0.7146283351468924,102.05717746584145,122.33362587236226,3.034606389263349,2.99,3150.1149847787005,3166.708923418488,0.9809737577604709,1.0016382022085075,34.93615133523694,17.950130481509785,2.718900595571451,1.0191361090982556,0.9690543795756419,19.169074191666667,passed,
2025/09/25 20:30:00,0.7396889669904869,0.7174276835893018,102.6732338674277,123.19982894027655,3.052501170471857,3.05,3140.20114590669,3153.7525307859687,0.9811335255688163,1.0021169334525581,34.30996978279041,18.729567942963747,2.731125895958095,1.0358396242124026,0.9855204039370998,19.21230096499999,passed,
2025/09/25 20:45:00,0.7399764505351835,0.7182573605831247,102.70976352137461,123.46181561128901,3.0533990625034244,3.03,3139.211446998362,3164.8485309610614,0.9809778564365624,1.002123218767773,34.34187206404229,18.529585893002224,2.7281899922589132,1.0332236189920085,0.9828627981334178,19.24881082666666,passed,
2025/09/25 21:00:00,0.7437895413960098,0.7146739002488689,103.21853526045626,123.80833684281356,3.0498446680145026,3.03,3163.5602418541193,3162.044124928098,0.9809488810139416,1.0017246892938745,33.68919788066098,19.08428096528703,2.7240590002914318,1.0339325907189034,0.9928285043847108,19.29211075,passed,
2025/09/25 21:15:00,0.7420454369308179,0.7126130255898407,102.0383797696904,122.56470615196098,3.0395529123276965,3.03,3136.1040755448703,3159.5625362745623,0.9806569182907273,1.0014869645225033,34.151079071921366,18.69821587098929,2.7228612903390315,1.036686902305883,0.9950819348611182,19.136011785,passed,
2025/09/25 21:30:00,0.7407082319043324,0.7134728662208244,102.07678790150328,122.7351777866073,3.042486241130958,3.05,3132.9165404448336,3151.5939976659092,0.9807943373388032,1.0016533036164414,34.311267375524466,18.920583752083296,2.730591340318573,1.0385204218566706,0.994671113212945,19.120536844444445,passed,
2025/09/25 21:45:00,0.7446433738300426,0.7169368202835663,103.03843166762339,124.0536513014275,3.05027185276349,3.06,3145.919495371917,3173.0759763062933,0.9809568080460424,1.0019791694755042,33.53353155380626,18.85368215539919,2.7264818428883784,1.043257530166147,1.0004992499305911,19.274654025,passed,
2025/09/25 22:00:00,0.7398038852557536,0.715668897629418,102.27293192758002,123.25959956121888,3.0485613510206875,3.06,3128.4088953731443,3146.6094353536305,0.9809864788326892,1.0019738359307444,34.367283855372385,19.185861131955527,2.7391665755912524,1.0436289999870922,0.9966851995936656,19.129778359999996,passed,
2025/09/25 22:15:00,0.7405164206911512,0.7153724459104865,102.15090089681073,123.28950970477892,3.0449393796928352,3.02,3128.6755860190337,3159.1660515661974,0.9807830749318074,1.00183047967746,34.350454466008614,18.90295036017083,2.7321604237469472,1.0393166333733237,0.9940892690244678,19.146096615555553,passed,
2025/09/25 22:30:00,0.7410920710227433,0.7154804420582289,102.2048519729769,123.47625964477362,3.040801854810227,3.03,3135.163177159287,3169.112789723701,0.9807993550776587,1.0017745420584938,34.24193427720711,18.710448069978796,2.7255547981533557,1.0358123486673845,0.9917229948753813,19.17005405333333,passed,
2025/09/25 22:45:00,0.7427987250852796,0.7162835230357916,102.75715518719703,124.08625484325613,3.050426730403936,3.02,3133.17024757313,3161.2727297766514,0.9809066367224929,1.0019951677804138,33.88658209685873,19.251961826274957,2.7425850392478712,1.048057223203446,1.0048492309429768,19.20073711111111,passed,
2025/09/25 23:00:00,0.7521875834079795,0.7201842253892837,104.871240767704,126.71187930522048,3.0645494079670654,3.05,3177.908848415059,3195.5148726493253,0.9811145301205052,1.0022663392005537,32.07477236418309,19.398345972779076,2.725494462022728,1.05044327177378,1.016334283068752,19.531671891111113,passed,
2025/09/25 23:15:00,0.7439936700950954,0.7140094213423835,102.73801283359197,124.14250051135818,3.0385193208910932,3.04,3151.0322122570255,3171.7520818412786,0.9808855618996806,1.0016313540282242,33.6871567551076,19.13979260251477,2.7294189825456248,1.0411332996727254,1.0031731760363012,19.21190223944445,passed,
2025/09/25 23:30:00,0.738670405473017,0.7135262427522155,102.28615660155606,123.71593590303023,3.026966551044296,3.01,3151.987264403542,3176.60174716793,0.9809427957134425,1.001521640699316,34.58604929997988,18.64133898558804,2.7358273602056475,1.0299063228906726,0.9872643104493659,19.15642725333333,passed,
2025/09/25 23:45:00,0.7335781138339118,0.7094421003516612,101.21438612587552,122.50873958549828,2.991377639057814,2.94,3164.7428055654864,3222.807725023428,0.9805175556378898,1.0006856775052557,35.66600247351278,16.698368542806485,2.718105380678648,0.9990644427555645,0.9570231763269333,19.107575825555553,passed,
2025/09/26 08:00:00,0.6579337145437667,0.6204018521954481,68.05434574049657,81.70621099302511,2.8200074936248964,2.92,2235.173807379249,2589.3811068980017,0.9748786985421222,0.9961820322990287,42.946856696131306,14.531291779744164,2.900648352599624,1.0037784585690588,1.007502118282037,13.605281011666667,passed,
2025/09/26 08:15:00,0.631401632129937,0.6255319718842757,67.48196043967316,81.22993403923279,2.8600182285057296,2.89,2197.753679881544,2463.514380275259,0.9759838000860267,0.997727472298272,45.3695657501161,18.95773252099124,3.0167818924384506,1.0748369695221802,1.0356175114890125,13.33131162,passed,
2025/09/26 08:30:00,0.619395513389787,0.6303193071325777,65.94188006586249,80.06298947960737,2.8737848286132475,2.92,2128.7285788887307,2433.462593964113,0.9759579548384596,0.9988840008924966,46.83713163104018,19.081826578250926,3.0400027821157987,1.0970238122346814,1.0397848456198822,13.110755777777781,passed,
2025/09/26 08:45:00,0.6146448312851083,0.6184183227565995,65.3906064800973,78.74598005279377,2.8420696670496817,2.93,2160.9014513937022,2399.4125179323287,0.9759885736767804,0.9972934528849527,46.01148509140603,19.80690411393992,3.0485167038844536,1.0819077600359217,1.0408454280247108,12.960730004444445,passed,
2025/09/26 09:00:00,0.6285869889803037,0.6354637248553038,69.39194756304157,83.5262723190628,2.8875219238192127,2.97,2236.6132166471334,2452.0174952632565,0.9776433196615208,0.9992438310047461,46.35209699037133,19.901238349969578,3.0432842519630845,1.0625954549095984,0.9947649965978556,13.538523973333334,passed,
2025/09/26 09:15:00,0.6162006187278928,0.6284671754173287,67.5893063187088,81.30824238220642,2.859287398688633,3.0,2210.460752339839,2420.451226313593,0.9777220371388317,0.9987392049530394,46.750480614252496,19.391038205223634,3.0603514214739875,1.043863894248138,0.979890431433915,13.241108265000001,passed,
2025/09/26 09:30:00,0.6049074509828077,0.6237464796400884,65.73133421044064,79.24972526022115,2.8363693820556644,2.98,2169.396577836504,2403.313510179854,0.9775737094433951,0.9985297249850679,47.36205415219193,18.38278972498671,3.0734662230897163,1.0251433697688779,0.963100771964688,12.969894886666662,passed,
2025/09/26 09:45:00,0.6000940180278282,0.6167129040796411,64.46103710734492,77.61664691094761,2.8190183932895874,2.94,2158.0661305296917,2368.4971135088854,0.9772775380780571,0.9976438267885938,47.09637266510911,18.676581191330705,3.06737513989631,1.0146597454287083,0.963526943533984,12.76046504333333,passed,
2025/09/26 10:00:00,0.7128663295186684,0.6647355739903349,82.47446492896037,99.04839584360164,2.995443096640128,3.03,2600.0531652803447,2699.176275756742,0.9769688399500704,0.9987057161879906,40.49193010691011,21.07620052216531,2.7724382648064965,1.0282416838511192,0.9974304213666619,15.873540246666666,passed,
2025/09/26 10:15:00,0.7008353386298825,0.6673707741331445,83.86649378745054,100.10689147413743,2.9633661216600853,3.05,2654.6451685434713,2744.1172299390846,0.97865342620072,0.9992436342724862,41.52831169952012,19.245846248516102,2.8283328578532045,0.9988633780958873,0.9520138754810399,15.99850959055555,passed,
2025/09/26 10:30:00,0.700419304700909,0.6673539811745746,84.73135601270167,100.86909865948941,2.9635509214654006,3.05,2685.2866466933674,2743.2390396629958,0.9790213642803307,0.9992221695011735,41.438711455456044,19.673767709112386,2.8388995257458105,0.9985071896458028,0.951407301136818,16.087712299999996,passed,
2025/09/26 10:45:00,0.7008474502095301,0.6709783249412073,85.80948725700695,102.27613974785356,2.96633287719173,3.07,2720.100790350954,2776.8651311590907,0.9791115616915086,0.9993546477816323,41.34089566357097,19.59839014434599,2.827917627249872,1.009882016148584,0.9590688333088808,16.30583073777778,passed,
2025/09/26 11:00:00,0.695620111454336,0.7003433980924898,97.86686956274337,117.14657148792969,3.0128500500551767,3.21,3123.417142136227,2985.8581711161673,0.9809492218710834,1.0004907074151073,41.34089566357097,19.59839014434599,2.7902976926392586,1.120166357492029,1.0324405437535915,18.40633043333333,passed,
2025/09/26 11:15:00,0.6962945145213139,0.6943109106269845,97.30422567217835,116.44928119691622,2.9624654594067077,3.04,3165.7947512675155,3076.7980112536006,0.9807121368610593,0.9994505127388544,41.34089566357097,19.59839014434599,2.7360419677128207,1.0405458767997269,0.9680934550968268,18.49346543611111,passed,
2025/09/26 11:30:00,0.6959013117963436,0.6985935981799197,97.38723399246882,116.89612779456513,2.9650925505887393,3.0,3152.9335679619767,3105.128399964745,0.9808503664696684,0.9999910667512076,41.34089566357097,19.59839014434599,2.7322955661725796,1.022813825483029,0.9461972438024211,18.55573292222223,passed,
2025/09/26 11:45:00,0.7116424992333826,0.7035359178050898,97.10682863555164,116.55534455926764,2.9931979899575,2.98,3080.5106690047246,3075.7829741682012,0.9807024693317375,1.0006635688398222,39.07240088843708,17.41011230541707,2.7279887210806497,0.9832475905167374,0.91764176915869,18.427005758333337,passed,
2025/09/26 12:00:00,0.7103092178015105,0.7040064862278929,97.33228234068146,116.77056430112623,2.991010402301964,2.96,3088.1136703986826,3082.1719710972857,0.9808327613408369,1.0007162909714746,39.21764389248875,17.234988109478707,2.734212252483566,0.9809071936113817,0.9137890333246076,18.45538853888889,passed,
2025/09/26 12:15:00,0.7116726936224728,0.7041205758621873,97.58839456934791,117.00789480270817,2.9900758402239793,2.95,3094.55613911612,3091.793388115249,0.9808394637894263,1.0006961406024641,39.007026523052346,17.11572541656065,2.732891702265251,0.9821686964442045,0.9164284937333602,18.497654260555553,passed,
2025/09/26 12:30:00,0.7124340249353929,0.7046567198719536,97.73880342410675,117.18571516275424,2.990369012548255,2.96,3094.9819866203175,3100.3743952744244,0.9808193772593456,1.0007395540658126,38.899548162747585,16.96561671880025,2.733990305696257,0.9837363804116575,0.9181641845961613,18.52640174611111,passed,
2025/09/26 12:45:00,0.7135818065127738,0.7046237465946712,97.99708490579602,117.44523858546866,2.9918628755581502,2.95,3105.6139777437133,3096.161281270614,0.9809296229161396,1.0007242909324814,38.67389391101495,17.23408474927616,2.7289181790106456,0.9833988961133813,0.9193590208000552,18.554861159999998,passed,
2025/09/26 13:00:00,0.7155175264750828,0.7047900035908159,98.35396013004382,117.80853213365695,2.9964974889809977,2.96,3114.0815211408067,3092.243215970792,0.9809623035497568,1.0007307311801004,38.359625631806125,17.58011749595975,2.7261819936614007,0.9849835616573737,0.922941095053501,18.597236490555556,passed,
2025/09/26 13:15:00,0.7134236204267825,0.7027892597467117,97.76479167240667,117.03952228814336,2.980764213749531,2.95,3107.544449877147,3110.00674538734,0.9808625840709551,1.000482732051426,38.72835295110768,16.68692663369447,2.726863613833628,0.9805421647369021,0.9183733710677737,18.533054100000005,passed,
2025/09/26 13:30:00,0.7116636146551256,0.7036303841084738,97.67310818013438,116.93017954739133,2.983816807327401,3.0,3097.650126186579,3098.787428088273,0.9810334245789777,1.0007066095061237,38.92209315123779,16.905432048262302,2.7385072388953393,0.9864659625302021,0.9208327963599878,18.489034519999997,passed,
2025/09/26 13:45:00,0.7176117378858624,0.706769080512564,98.73085093015786,118.31212527724534,3.001782437974158,2.98,3114.469014201834,3100.066441690943,0.98105343191237,1.0009627596928832,37.990924531310945,17.617767778760644,2.725018890394887,0.9919027912854496,0.9295560987824275,18.654683391666666,passed,
2025/09/26 14:00:00,0.7168618753222099,0.7092070121514606,99.00307248991456,118.7889933749869,3.0103263235137394,2.97,3115.509056494583,3096.161020985928,0.9811554226193587,1.0012379334529111,38.061576603871664,17.787077538257936,2.7261204586949344,0.9896751534849785,0.9242193890974689,18.699153947222214,passed,
2025/09/26 14:15:00,0.7184497754981365,0.711132155202725,99.41038380322763,119.39228531721334,3.0228620521256233,3.0,3115.8805298155226,3089.2648709844225,0.9811388411241295,1.0014568327743525,37.81961663364887,18.220786082925315,2.7260726414951684,0.9901988946102849,0.9245674934660161,18.757298559999995,passed,
2025/09/26 14:30:00,0.7199256280121695,0.7123554125249271,99.58564969256105,119.71220762926664,3.025540395475267,2.99,3119.2011017044156,3095.1871445542247,0.9811659074409952,1.0015535815630572,37.573502995536664,18.19897572472958,2.7169927366215796,0.9911573453738395,0.9258653547613923,18.80188267222222,passed,
2025/09/26 14:45:00,0.7222349305141752,0.7142520632587791,100.00071052213848,120.31031225810166,3.0374324609396783,2.97,3117.97184605199,3092.4824952101394,0.9811546912655594,1.0017916542169318,37.21041779075358,18.569878644030585,2.7157039148087456,0.9952890907785538,0.9303216983612405,18.863835613333336,passed,
2025/09/26 15:00:00,0.7208006949692128,0.7160866188380369,99.86940717871364,120.25645283406266,3.036640285209641,3.0,3107.8580779806352,3101.3248636818753,0.9811967143941603,1.0019840124284576,37.41984538850226,18.153450647134797,2.721016839455207,0.9972635498935867,0.928305776173536,18.855055058888887,passed,
2025/09/26 15:15:00,0.7206310377985659,0.715440649986976,99.80466538360747,120.12121970821387,3.030770399201185,2.99,3112.7496567335893,3105.54003161706,0.9812806605389461,1.0019030079416111,37.40740002082306,17.983777166535898,2.7173997243354973,0.996552075945605,0.9281515493428443,18.84620832111111,passed,
2025/09/26 15:30:00,0.7197272123637576,0.7142609464288809,99.63171204544192,119.77635470144007,3.0184746248208096,2.96,3109.5772114878096,3132.839398011406,0.9811157933407268,1.0017150972685456,37.62839067539708,17.06721647405163,2.725425587079021,0.9951139913408449,0.9269099044729181,18.842576133333335,passed,
2025/09/26 15:45:00,0.7208379488715206,0.712983179612806,99.72124368636271,119.77651215227533,3.01698906746465,2.97,3116.999416666846,3130.627786833584,0.9810827810007959,1.0015514100653906,37.467444486189066,17.22547767201058,2.722467886240356,0.9944991693210626,0.9290524689611958,18.849022970555545,passed,
2025/09/26 16:00:00,0.7212409189759801,0.7113544444517015,99.70847230833886,119.63916201403427,3.0155365683468323,2.97,3121.0449276930126,3126.9999734268767,0.9809668259882608,1.001347580018045,37.45774263690463,17.342254574824018,2.723080631137986,0.9918744016007232,0.9288504182663209,18.841207879999995,passed,
2025/09/26 16:15:00,0.7210595484679674,0.7115459869816017,99.74579757932244,119.67001552967787,3.0161690143485167,2.96,3122.540105372401,3124.0092754017433,0.9810408599596971,1.0013877538745426,37.45185405204131,17.425385339295268,2.7228500348176827,0.9924398860833441,0.9289674932971064,18.840648688888887,passed,
2025/09/26 16:30:00,0.7203705000684845,0.7117861319516237,99.76299306522097,119.6771418224319,3.0177181566080566,2.97,3122.0558767536654,3118.6881062767393,0.9811086132050966,1.0014492653737475,37.52966555319894,17.547938488504673,2.7258170931370933,0.9930058594626426,0.928467199156384,18.832806428333335,passed,
2025/09/26 16:45:00,0.7206467059724339,0.711216895330293,99.68181010969758,119.56583598548282,3.0176514395083256,2.97,3121.173201187084,3117.2106957065607,0.9810186259289361,1.001367576269448,37.52792610414893,17.571806293037685,2.724061940174628,0.9918634720760353,0.9282515517463653,18.825268146666666,passed,
2025/09/26 17:00:00,0.7202892825587635,0.711415110542315,99.58737440328694,119.49234752063778,3.0171448793587907,2.96,3120.442130194642,3116.3827243454693,0.9810458201506871,1.001386716144928,37.57194648543835,17.534369234155395,2.7206781956071286,0.9911246652959185,0.9268893739525753,18.817404173333333,passed,
2025/09/26 17:15:00,0.7189959322210362,0.7118201413895567,99.57547421971893,119.46160415281952,3.0166275464001724,2.96,3118.111951823313,3117.2764485635485,0.9811070587768899,1.001464261887959,37.74816778346791,17.43216132583936,2.7268539012718094,0.9913792275306696,0.9252319442281602,18.80984441111111,passed,
2025/09/26 17:30:00,0.7192782187537384,0.7113643461677848,99.49246152219132,119.34727251209618,3.0147402580266296,2.95,3119.4035597440816,3117.2726099327306,0.9811022039540697,1.0014006437007488,37.70580728275226,17.406479113099753,2.7223606994006704,0.9909725463549549,0.9255835817955957,18.801958725000006,passed,
2025/09/26 17:45:00,0.7184878897521373,0.7108549502777506,99.43863193322197,119.26839725915673,3.0138214338719034,2.95,3120.683065841154,3117.6750348764413,0.9810103861234375,1.0013103356789153,37.87309936798927,17.329710445580304,2.723559774984622,0.9864075990985829,0.921090582728053,18.801297356111107,passed,
2025/09/26 18:00:00,0.718956951855852,0.7118714004351006,99.47671729325485,119.3559728360518,3.0195416758905798,2.98,3114.750498079921,3109.169062313991,0.9810920311529792,1.0014888112452132,37.76130692567088,17.60776309328674,2.7248176861979267,0.991293050446114,0.9248603686028187,18.79338449999999,passed,
2025/09/26 18:15:00,0.7194390403918742,0.7117054041626618,99.57488912541751,119.4658383986474,3.0259489687640495,2.98,3116.6993977636525,3093.8103316145643,0.9810899215837772,1.0014979935402966,37.68608631639131,18.12041865338595,2.723981167048334,0.9910389438592561,0.9254124437957247,18.79268551111111,passed,
2025/09/26 18:30:00,0.7185884697678396,0.7108523628523539,99.40352882579954,119.24509158910533,3.0216151458999403,2.96,3119.4911004328314,3095.0137123811064,0.9810519509152336,1.001364930998515,37.83802138371901,17.969509466648212,2.7203443242126064,0.986674144366537,0.9213523257354386,18.777841866666666,passed,
2025/09/26 18:45:00,0.7191147807459672,0.710792832372909,99.35257021199563,119.16839297022648,3.0219181512906697,2.98,3115.734768099005,3095.6221853147913,0.9810129302698153,1.0013660379560239,37.77312281724037,17.947953538201368,2.720568484359184,0.9886565573724272,0.9236536960752266,18.770212321666666,passed,
2025/09/26 19:00:00,0.7240374151585809,0.7141911236903502,100.35561238456422,120.4125006353748,3.0341027678269934,2.97,3127.980768569331,3107.162415198197,0.9812143461973444,1.0017407417144943,36.89179502798575,18.20743342408492,2.714359577145206,0.9959797211915763,0.9325376535261056,18.918065191666667,passed,
2025/09/26 19:15:00,0.7248525330122596,0.7145631612853433,100.58507991726896,120.68782912743498,3.034831521380203,2.97,3134.5706158793428,3112.513702674335,0.9812299012111979,1.0017493041728185,36.7522521510917,18.182089292076206,2.711617813457191,0.9948601900829201,0.9321959309878158,18.958848406666668,passed,
2025/09/26 19:30:00,0.7243776631498071,0.7153443032606356,100.70657307270803,120.81868453770898,3.0374234039896346,2.98,3133.4724524758585,3110.6644568530437,0.9813039021282512,1.0018674932641818,36.79368123987246,18.22772359229486,2.7170857286615644,0.9954020739654389,0.9313133746315229,18.966087586111108,passed,
2025/09/26 19:45:00,0.7247125292742995,0.714773084889877,100.60871798867265,120.68595619237747,3.035158505715514,2.97,3134.3519908104686,3112.243400379425,0.9812620809755521,1.0017813423062536,36.75947799738778,18.160286106656553,2.712715237490726,0.9947336071618086,0.931599125119617,18.959407133333332,passed,
2025/09/26 20:00:00,0.7252944615491543,0.7157491464585753,100.73185157427977,120.81745764963206,3.036913732582366,3.0,3132.706191081905,3112.646181463828,0.9813917705024789,1.0019298112342747,36.60212715536259,18.194788693354027,2.7142098279772866,0.9999995677856881,0.9359364596378047,18.966596385,passed,
2025/09/26 20:15:00,0.7252701894298813,0.7156618420482306,100.56908763718243,120.65778481601282,3.0314150581251504,2.96,3132.5360002631874,3125.475928389459,0.9813115251621194,1.0018429174935883,36.64493775775461,17.7406543042557,2.7081366707559233,0.9971187960165621,0.9331917027456801,18.970631594444445,passed,
2025/09/26 20:30:00,0.7301331049842423,0.7178314284495979,101.60918947790202,121.89406898199225,3.0429889387472224,2.98,3150.273647012759,3135.28023530013,0.9813931955005463,1.0020473762308566,35.80348621289148,18.09105269608249,2.7018200372352434,1.0005211471704194,0.9399456818441937,19.12687093777778,passed,
2025/09/26 20:45:00,0.7354500107073908,0.7204488486138987,102.71910830255621,123.21080288066972,3.054062906705128,3.01,3166.159400530324,3152.63831275278,0.981458391577502,1.0022899395350422,34.872013835412986,18.2426424134769,2.697349751884369,1.0048601234471874,0.947533790673647,19.298005711111113,passed,
2025/09/26 21:00:00,0.7277903030649188,0.7203590254289822,101.2822768984826,121.69024222806286,3.0464080829080347,2.99,3131.1922881594087,3135.7721340484536,0.9813755553336376,1.002317761932074,36.20071363859384,17.761141990995025,2.7084536233785976,1.0016498439014319,0.9351315540352606,19.091731071111113,passed,
2025/09/26 21:15:00,0.729468872384882,0.7206683046061262,101.74754728488989,122.17774533770663,3.0476947260113416,2.98,3142.6852683328084,3145.975320778895,0.9813820773091619,1.0023110669056507,35.9195986208668,17.72743953407983,2.7071530149325684,1.0006833085455373,0.9360791108680748,19.165917711111113,passed,
2025/09/26 21:30:00,0.7327476744891674,0.7254763031348747,102.38158964053132,122.92306329922413,3.0572783949485625,2.98,3151.4165665729247,3143.1636177421365,0.9815488490972102,1.0025280638918972,35.28580204633519,17.835914055069352,2.7028537177884955,1.008914825394471,0.9414955520837218,19.24428400277778,passed,
2025/09/26 21:45:00,0.7329509825799113,0.7240348863870375,102.4964274014886,122.98987557897992,3.054020026029065,2.98,3159.008205355162,3148.751176717366,0.9815871574621036,1.0024576051833414,35.2318498355904,17.834975227647632,2.700781807241841,1.006437101743702,0.9413766832982953,19.26402347222222,passed,
2025/09/26 22:00:00,0.7345051832599555,0.7227787135489459,102.59817601083958,123.04178725879987,3.0541964846993657,2.98,3160.9233659392658,3150.5356638879084,0.9815528731832437,1.0024043254660369,34.9849144493688,17.979691974420028,2.698855334334401,1.0083782583431646,0.9464166996129977,19.27643598222222,passed,
2025/09/26 22:15:00,0.7347322681076628,0.723283516213922,102.73331159883594,123.18909978478787,3.0548555456937088,2.98,3165.914574474206,3150.6426917590134,0.9816081335641212,1.0024220710945535,34.91764373381054,17.986081074168922,2.6968144549635893,1.0066267518912166,0.9445060448037209,19.29616999444444,passed,
2025/09/26 22:30:00,0.7360704348990545,0.7217033222678473,102.78516505380661,123.18106723159629,3.0539084104195267,2.99,3167.8849458621435,3152.505663805299,0.9815865321067113,1.0023561640745173,34.699114425218895,18.123519931356494,2.6942055271355323,1.0083240945865355,0.9494849403345876,19.301894040000004,passed,
2025/09/26 22:45:00,0.7357904308141159,0.7212165957695219,102.95244972776675,123.31087199534782,3.052698602802167,2.98,3175.61789081601,3153.6355243382395,0.9816608259007237,1.0023335118891141,34.708723959169966,18.159359193492648,2.6949138417714167,1.0053849085471478,0.9472223236573886,19.32130305722222,passed,
2025/09/26 23:00:00,0.7359270337179111,0.721682932917946,103.04381965355094,123.4051115689846,3.0536945758373557,2.98,3177.6434705199254,3153.7122904596763,0.981677737503888,1.0023522217058083,34.67639620193635,18.15742319345772,2.6949448547503128,1.0051447262175663,0.946599967151443,19.334026745000006,passed,
2025/09/26 23:15:00,0.7376892974595932,0.7196985797543245,103.08907027987945,123.38863526648767,3.050442259683817,2.98,3184.3324818877663,3160.239553237919,0.9815774245373838,1.0021655810426724,34.42400970304822,18.171661949159365,2.687156825016772,1.0033587864982747,0.9492839475688047,19.35375065555555,passed,
2025/09/26 23:30:00,0.7379239942168285,0.7205835057811921,103.28489857812971,123.60780938212999,3.0543785511861423,2.96,3182.790708364006,3159.9563268640272,0.9816182375788914,1.0022931202056642,34.361784964571186,18.249308160926326,2.6924950403391184,1.0062510443961898,0.9512922215922527,19.3731505,passed,
2025/09/26 23:45:00,0.7363550830338266,0.7197332181646637,103.02943033920015,123.36281119457811,3.0507386245507933,2.96,3181.1977886124037,3159.347496935141,0.9815259012981522,1.0021705756545005,34.68160675994961,18.143986259069205,2.693704165616609,1.0016268161023656,0.9463036868893622,19.34334640333333,passed,
2025/09/27 00:00:00,0.7349985199335441,0.7193328175532225,102.90823334018265,123.2078749303438,3.046523512723778,2.97,3185.2027905035015,3152.453288785623,0.9817348098330714,1.0021710757660727,34.806537324086456,18.23264813615055,2.692809682611618,1.0015464978819844,0.9452787989373449,19.30781826111111,passed,
2025/09/27 00:15:00,0.7325793489150877,0.7171243255099425,102.15295067542043,122.36304491588855,3.039639907610906,2.95,3171.762709106202,3147.007289573062,0.9814758144069132,1.001905975975802,35.35136129141058,18.036557415463708,2.6954645928482592,0.9968611642807308,0.9403791408553043,19.206785455000002,passed,
2025/09/27 00:30:00,0.7313782661491163,0.717229785949917,101.95992156321088,122.19165238456551,3.0374195800687436,2.96,3168.10215264806,3142.5355826779837,0.9815870993425178,1.001956391682138,35.49759407206499,18.045939997178944,2.6970062655679516,0.9983739630635102,0.9403529932670878,19.16805462,passed,
2025/09/27 00:45:00,0.7299817868350009,0.7162614356347115,101.79640133036801,122.01528548957187,3.0326139073497242,2.96,3170.448817034263,3141.8838380999337,0.9815787290027778,1.0018338692404478,35.73606541053833,17.975881436102707,2.6984027774258363,0.9947531943777167,0.9367268938797171,19.142867797777775,passed,
2025/09/27 01:00:00,0.730705275095,0.7156206329546378,101.55777949552005,121.7889709819692,3.031193139260031,2.95,3163.5808177941326,3141.109580345682,0.9814835205404413,1.0017660071702725,35.66269688414097,17.98125288595221,2.695992234997491,0.9975185956250061,0.9406858654690072,19.11073428,passed,
2025/09/27 01:15:00,0.7284099883836636,0.7157262165223938,101.34101918059274,121.58605813843268,3.0269370173017944,2.95,3159.472896753386,3143.568941819349,0.9815095404502434,1.0017726833602965,36.03216513910548,17.71909786450647,2.702143475654328,0.9950571343655944,0.9357885600022894,19.078910662777773,passed,
2025/09/27 01:30:00,0.7285899143084354,0.7151701517859326,101.29939629106937,121.54118239855721,3.02480333377886,2.94,3161.0056441385323,3142.172584702274,0.9815442278456638,1.0017230452721153,35.98513437974857,17.788902940990727,2.7012126625594046,0.9965569319745308,0.9381234919365665,19.06587452,passed,
2025/09/27 01:45:00,0.7282533498498154,0.71457226746722,101.20107624540178,121.48330185268108,3.0219817882802,2.94,3163.071745129806,3145.019323540064,0.9814694035386673,1.0016135748828596,36.07795852174083,17.690669664048748,2.698643485578521,0.9928288685622609,0.9351349509355265,19.062936328333333,passed,
2025/09/27 02:00:00,0.726838292787522,0.7143818985406534,100.85236654125413,121.12377940285948,3.019936325745462,2.96,3152.8057846266524,3138.3639629780087,0.9815089055861531,1.001647699233102,36.29208183348384,17.69648599133662,2.703123501487103,0.9956578269656674,0.9362397087916184,18.998932052222226,passed,
2025/09/27 02:15:00,0.7256200966335922,0.7127784909276716,100.33099328055563,120.55556887824332,3.012120987348741,2.94,3147.739454726806,3138.645303749443,0.9813956478168194,1.0014367649898852,36.54709132926353,17.459860806433785,2.6988522150706977,0.9925183078724242,0.9335975329149416,18.935351465555556,passed,
2025/09/27 02:30:00,0.723391586719614,0.7115393242103785,99.95425076848746,120.12159244384837,3.0059164958300393,2.95,3143.7054944753168,3134.5382844786345,0.9814078873612058,1.001329099894948,36.90347418123744,17.370576020414727,2.7029161033353963,0.9911243939401557,0.9312457959384319,18.871876540000002,passed,
2025/09/27 02:45:00,0.7239919963828685,0.7111972043300602,99.87941531749817,120.08945292226227,3.0025087017840204,2.94,3144.8959581156932,3141.1335975492566,0.9813607175742444,1.0012482652094037,36.82889101583114,17.19693729728474,2.697907072310166,0.9897665782563497,0.9311067657032746,18.87385844055555,passed,
2025/09/27 03:00:00,0.7234013528711735,0.7123330251412079,100.06075834421362,120.36632764011941,3.003655633614842,2.95,3146.4006423821106,3143.2741665097296,0.9814999446050171,1.0014021512346154,36.857707789720465,17.191169654535653,2.702662654276882,0.9908175861752428,0.9304665301268109,18.892017173333333,passed,
2025/09/27 03:15:00,0.7225945942580955,0.7109170162968043,99.74247683628818,119.9882474038127,2.9990276676476473,2.95,3142.884046046326,3139.6835183347184,0.9814401381412586,1.0012540119098838,37.01679587620826,17.17917602310763,2.7030620102555245,0.9907493576849212,0.9310432821681471,18.841593949444444,passed,
2025/09/27 03:30:00,0.722309780473566,0.7094281637680888,99.2963169565631,119.51088290186057,2.9941205992858806,2.93,3136.9143824325174,3136.5332355915075,0.9813239892171287,1.001076230737091,37.118029435016865,17.11952027481936,2.6980038803993844,0.9897180480269765,0.9312534399007802,18.783458741666674,passed,
2025/09/27 03:45:00,0.7186744158599784,0.7095074281192428,99.03548505989035,119.25490463371496,2.9908561313092417,2.95,3131.2143569904497,3131.7495733111323,0.9814404626016338,1.0011523104741524,37.64371692277127,17.016426630860632,2.7087237342866,0.9882728604669423,0.9259477767789789,18.731624071111113,passed,
2025/09/27 04:00:00,0.716245642813874,0.7067434457595333,98.30469480944218,118.38192610834713,2.9826470908875065,2.95,3124.180316875024,3117.2803796719145,0.9813682088743484,1.0008740882873979,38.060312311313254,17.056185238920435,2.7069577865764622,0.9841904208437839,0.9223038735921666,18.616074589444437,passed,
2025/09/27 04:15:00,0.71353435301218,0.7055125328122842,97.63668844601317,117.64892408049167,2.9764569434745165,2.95,3109.1338503058514,3108.882691332878,0.9813626079028543,1.00081570460889,38.48575711544718,16.92473391201806,2.7119991244500383,0.9841927709112519,0.9203813954732182,18.50765851,passed,
