datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/27 04:30:00,0.7117295837643091,0.7040801631535569,96.99007287638689,116.92669729285237,2.9710247426683756,2.95,3094.193265988351,3100.995686120854,0.9812990560683946,1.0007194932468837,38.79319493977197,16.84091246694937,2.7145014620616488,0.9856572378456238,0.9209715647891463,18.406059662222216,passed,
2025/09/27 04:45:00,0.7051139708282234,0.6970508624534003,94.9901727343239,114.41687126208276,2.950669604535977,2.96,3061.0050258296897,3065.4948228032777,0.9810730548341012,1.0001060433975875,39.895573190009365,16.737128246769277,2.7220468312371566,0.9798837814792735,0.915230166061947,18.07727688555556,passed,
2025/09/27 05:00:00,0.7063055769523342,0.6963929483784499,95.08383834392895,114.37521742272138,2.9485799241118005,2.98,3056.99543052157,3065.7877872315707,0.9811902719772087,1.000141845945216,39.66618120045863,16.861724769302235,2.7327943739930736,0.9907328944572206,0.9271890590038131,18.05351567555556,passed,
2025/09/27 05:15:00,0.7099709031391184,0.6928203057015377,94.38679938675752,113.49558733344097,2.9503272913245406,3.01,3033.7402630918345,3044.185733064559,0.9807557850265698,0.9997983716428085,39.30285246342931,17.46249631913742,2.7279336949572577,1.000791383466804,0.9441300889142856,17.931870941111104,passed,
2025/09/27 05:30:00,0.7119500334999428,0.6900367152901267,93.91639061642448,112.83962688278112,2.954751950551629,3.02,3014.1449984855817,3015.9466619088466,0.9805262011766438,0.9996173488118816,39.10358664822519,18.26027190390082,2.7338158946394526,1.011605825394787,0.9592994589271397,17.81742509555555,passed,
2025/09/27 05:45:00,0.7217675759226988,0.6851774462002954,93.37679783532735,112.11082755250843,2.9691580676569047,3.07,2987.1617619847207,2975.238633811064,0.9798029074220516,0.9991396710494943,37.91518460421805,19.815687525483884,2.7181605312998514,1.0333747602360424,0.9962912307456542,17.703309237777777,passed,
2025/09/27 06:00:00,0.7085662105883354,0.6946852205368083,92.27572358350602,111.70178165672169,3.039440903734457,3.07,2872.8684131045384,2836.1166073576264,0.9804952633782081,1.0014474866540513,39.628479992525115,23.18157534301414,2.7990652612584603,1.0872689254098868,1.0193130043079572,17.35212259,passed,
2025/09/27 06:15:00,0.7057005916589291,0.6831343257916664,90.01691568818134,108.73631607785268,3.0239671128021244,3.08,2835.286442967614,2775.375773949892,0.9798273652586063,1.000374364745518,40.340213547506565,24.008122367265017,2.7994267008498848,1.0813179508960338,1.0238350568751442,16.966458024999994,passed,
2025/09/27 06:30:00,0.6962748198440346,0.6827895392689672,87.43559047339055,106.0523363630627,3.0177940521085267,3.06,2752.003845078898,2737.335007356863,0.9796795318731613,1.000689390443145,41.762799653593035,23.48578084495849,2.819401690539987,1.0796996843269921,1.0099862678855402,16.565694138888887,passed,
2025/09/27 06:45:00,0.6918959617823834,0.6808323746857934,85.0549136074324,103.40387123372314,3.0151420939196356,3.07,2670.3387477269002,2689.342244617977,0.9795092688516028,1.0008863676104192,42.44680157413582,23.14441907020427,2.8348674514394068,1.0658499280786111,0.9932351736623799,16.160199770000002,passed,
2025/09/27 07:00:00,0.6901775454533846,0.6766579661525676,83.1389270456884,101.12676291924822,3.0102448652077562,3.07,2610.635430895784,2644.1034541334116,0.9793333434750022,1.0007990842374104,42.75438046914795,22.992458803379108,2.842851478994173,1.0446343646468041,0.9755975786866807,15.818050746666664,passed,
2025/09/27 07:15:00,0.6892696803640105,0.6746092706238151,81.90520154332191,99.71994365442636,3.0055419110781676,3.09,2570.6795369722895,2624.0805368937836,0.9791620346469964,1.000766817693379,42.94604013608687,22.65435914119056,2.8466575611664595,1.0338988633967896,0.9663959940745411,15.613069119999999,passed,
2025/09/27 07:30:00,0.6887847841989011,0.6730539908911988,81.39307204930654,98.9224303780592,3.004983220602771,3.08,2556.4831627914714,2607.625399074309,0.9791432929999102,1.000709819605618,43.01999323354621,22.567166967480425,2.846736362788107,1.0239332160317087,0.9575376160076575,15.518059577777777,passed,
2025/09/27 07:45:00,0.6891548751768446,0.6715571306338907,81.18964715308907,98.15216581638536,3.0078639176443356,3.07,2551.0027615819163,2596.9853646429783,0.9790869171228438,1.0006275098611903,42.990773706833096,22.504031845878515,2.8420640806861077,1.0234558168126042,0.9574804062310325,15.484447733333333,passed,
2025/09/27 08:00:00,0.688993412254986,0.669038867047137,80.78479481164784,97.09315795951815,3.010612831982229,3.07,2537.617090721662,2580.2256287583446,0.9789555687763221,1.0004995868848374,43.06342473469126,22.348137735334223,2.84459349247723,1.0143932392900255,0.9499922299366508,15.407842963333334,passed,
2025/09/27 08:15:00,0.6850900889423266,0.6684798707683525,80.49194296598687,96.23630595742804,3.0130421757406416,3.08,2526.4604524869806,2561.7419213621597,0.9792536494421848,1.0007298241266596,43.483336369011546,22.310116813351275,2.8572231561863255,1.0142568064824462,0.9442669417646131,15.330968351111112,passed,
2025/09/27 08:30:00,0.6819415186262798,0.6758552435114946,95.94837514978092,113.44259208722313,2.9992749072477323,3.09,3196.723843177357,2857.580339739216,0.9803853283978667,0.9981834317382097,43.483336369011546,22.310116813351275,2.7281783062499327,1.1151382846129922,1.0418825787475712,18.158522616666662,passed,
2025/10/03 06:30:00,0.6277330277506293,0.5586405778545929,63.38253887522525,80.56423341320743,2.441518343610416,2.52,2403.750425206694,3031.674262357134,0.9750159206995117,0.9883454192427831,36.3597560862185,4.1645401390355055,2.848093098503136,0.9541742064045702,1.0414526100623736,13.27068908,passed,
2025/10/03 06:45:00,0.664854772086182,0.6223654920987746,73.18910522087548,93.70310147338743,2.597609528826532,2.68,2522.027871438846,3100.334719214899,0.97854878017302,0.9948835463060723,38.772974380704774,7.350398692378931,2.885607605818203,1.044415696974642,1.045804221087845,14.604702639999998,passed,
2025/10/03 07:00:00,0.6774659557813483,0.6270898247481721,75.328052855025,96.11968186537895,2.6164228925145427,2.72,2570.265093322556,3135.177296249804,0.9786166142814718,0.9950392950374056,37.97969217253497,7.9651825761316015,2.8708043291654355,1.054747017808109,1.0645924441236025,14.927850079999999,passed,
2025/10/03 07:15:00,0.7217428306607698,0.6339353232172188,79.58884340933567,101.29225215123485,2.651710609304201,2.72,2682.5787697590513,3238.6764248717095,0.9779010822222902,0.9945731193242773,34.65682097898993,7.800534161631286,2.735969793954349,1.00125299215998,1.0533280351169318,15.701455219999998,passed,
2025/10/03 07:30:00,0.7088909799077615,0.6353392305085498,80.47720712635054,101.94289173605898,2.6436938983265117,2.73,2713.54398112333,3239.8510053245845,0.979199154542097,0.9951207687485185,35.958884071273594,7.501309310487625,2.794730928156869,0.9952530458691495,1.029732507486312,15.738953999999998,passed,
2025/10/03 07:45:00,0.7281548703452778,0.6542359699068709,84.95264637080929,107.94958567734301,2.6967602150692245,2.73,2797.808214034726,3303.735982198721,0.9798614348114602,0.9966023876831146,35.71837836970402,8.410812423413708,2.757927617860358,0.999307262885811,1.0310763551136592,16.45440163888889,passed,
2025/10/03 08:00:00,0.723696886493567,0.6517999596024447,85.40233623841914,108.05475179918726,2.6813264383537336,2.74,2822.6154278329486,3330.8140429915156,0.9803679095482863,0.9965270353410423,35.91055219424025,7.489154507961062,2.7770900958856495,0.9894939951866495,1.0192068143320112,16.499353126666662,passed,
2025/10/03 08:15:00,0.7238490630965851,0.6525915798022373,85.59938151876278,108.24722334577999,2.682100652552899,2.74,2828.077127262953,3336.789192614402,0.9804918725546953,0.9966337688462239,35.94476781888258,7.363678752409093,2.7740824781464934,0.9894699218870164,1.0181251500801218,16.534791979444442,passed,
2025/10/03 08:30:00,0.7264619274679133,0.6519057326013373,85.71850714057325,108.27853010170706,2.680462761503181,2.75,2836.595961936724,3345.271551217271,0.980470304373873,0.9965139469656323,35.670539413556064,7.097673147875363,2.7589072075164833,0.9818286322218643,1.0138798788982664,16.570265665555556,passed,
2025/10/03 08:45:00,0.7284756723026536,0.6522043998330102,85.95750200910983,108.47525370227932,2.6825924492776836,2.76,2840.8919930602783,3352.7178278866904,0.9803988239143483,0.9965009052363845,35.500026056051496,7.09318656929772,2.7551653736172166,0.9857654968806551,1.0195201301587917,16.614930939444445,passed,
2025/10/03 09:00:00,0.7275882623545935,0.653553036165903,86.15232525221684,108.71189509429871,2.684441220924274,2.75,2842.453016838976,3360.291553196209,0.980541706340194,0.9967209116147884,35.73914419282114,6.8590671080253305,2.7578526010998057,0.9848017771081184,1.0156233764177292,16.650903206666666,passed,
2025/10/03 09:15:00,0.7302010149586255,0.6536820807418644,86.29802631144989,108.82557064884648,2.6857579015138,2.75,2846.5843945701617,3368.076424482905,0.9804717643031232,0.9966891584684854,35.52221166475251,6.728551032305665,2.7463589445845944,0.9835550578087704,1.0168173871314907,16.691074399999998,passed,
2025/10/03 09:30:00,0.7253777990936837,0.6572690336546432,86.81888254060965,109.430883380439,2.6932133358104178,2.75,2854.776218482829,3357.6122213281237,0.9809449687201786,0.9971614927737196,36.1305810528108,7.215083175817524,2.768310931292067,0.9950920191939888,1.018268701652133,16.731287393333332,passed,
2025/10/03 09:45:00,0.7321203979500708,0.6557540568354392,86.84515292168263,109.359649986559,2.6942813610553853,2.74,2855.035338171324,3369.988694906887,0.9804962383960578,0.9968460645605657,35.48771745391459,7.015713014981337,2.7459715125837127,0.9909806328088474,1.0232739470028795,16.771966224444444,passed,
2025/10/03 10:00:00,0.7318030401441621,0.6562379747193123,87.14847250796261,109.57280072113987,2.6952761517304413,2.77,2864.4563254239347,3371.515998800561,0.9806362238955818,0.9968919417072326,35.49895928154651,7.129082578084744,2.7488134168994236,0.9959743493403929,1.027097776463063,16.807667488333337,passed,
2025/10/03 10:15:00,0.7339962718180659,0.6562580701001388,87.33116874621864,109.69874101346524,2.6973860720030745,2.76,2868.200535598288,3376.1423711802236,0.9805473422691469,0.996846554298791,35.32647091311797,7.095306911522301,2.743165096091816,0.9949056527276812,1.0281352869937799,16.84340358555555,passed,
2025/10/03 10:30:00,0.7363250306214991,0.6562633661380037,87.56443943333097,109.88794979687236,2.698983916333694,2.76,2874.706216877431,3382.7621626581986,0.9804949381730428,0.9968028628569887,35.16939632389519,6.949133969787877,2.735528038922675,0.9886780732364593,1.0240696941173864,16.88880651333333,passed,
2025/10/03 10:45:00,0.7306045927939603,0.6596562413030708,88.19811344835762,110.52151592754377,2.7068361329649395,2.76,2889.7333489548637,3362.8135334846065,0.981053123530697,0.9972155997884935,35.75222232065528,7.763020217172455,2.76138425726068,1.0028296229887044,1.0273307427479317,16.92461982444444,passed,
2025/10/03 11:00:00,0.7352121789931195,0.6584599924563072,88.25236128841279,110.48200833452589,2.706112018263495,2.76,2891.7894974662954,3377.3811539876997,0.9807490395465148,0.9969875100163322,35.275325193960285,7.5213458894837455,2.74548962156291,1.0027277623233792,1.033733809760378,16.96507804444444,passed,
2025/10/03 11:15:00,0.7369627708488736,0.6570959475853975,88.38139389513236,110.48588458776501,2.7024184541742846,2.76,2900.9383659321284,3391.7873361799225,0.9806467148643775,0.996796907329601,35.03096583451248,7.1166945061697024,2.7367605590127737,0.9943443306260302,1.0288270946054134,17.00557806444444,passed,
2025/10/03 11:30:00,0.739177142296212,0.6665785378839647,91.87187664350995,114.78595493625164,2.719363295123139,2.83,3012.7155868387313,3458.9063918980155,0.9809993192411437,0.9970331411751868,34.469095964384586,8.206346696374588,2.7251146880716925,1.0339769931602891,1.062815889109595,17.59869126888889,passed,
2025/10/03 11:45:00,0.7413368845577207,0.6557843697392416,88.63674704607165,110.62459551982793,2.6991424340813515,2.75,2914.3742104131625,3423.531226635637,0.9803118936051001,0.9965046505858066,34.45504770717476,6.594405126589604,2.7150734266851373,0.9954194098422947,1.036489932104311,17.106909508333327,passed,
2025/10/03 12:00:00,0.7369227168329544,0.661035728690853,90.23627262203661,112.32933519467578,2.7132324936437584,2.75,2959.19011375429,3405.20938897428,0.9810023893806951,0.9969098744284637,34.85518220223174,8.063286026561514,2.7430748933757565,1.0171514551050747,1.0475960598390472,17.268095533333334,passed,
2025/10/03 12:15:00,0.7393791865530543,0.6590492624869714,89.9625615088115,111.91480555175852,2.708680991675808,2.73,2956.6521885356156,3417.15803096529,0.9807576524751327,0.9966757538874487,34.5602913417342,7.511723545267881,2.7268793882177795,1.0058854401963797,1.0410556146281909,17.26461858611111,passed,
2025/10/03 12:30:00,0.7382454860350872,0.6605169974301269,90.30453916085762,112.23987365177493,2.7147289288057173,2.76,2962.448113375768,3409.8054280361266,0.9808334229644051,0.9968030622092806,34.715883681773654,7.922921967387186,2.736084835226519,1.0131570242279513,1.0451598262836668,17.298941030555554,passed,
2025/10/03 12:45:00,0.7414906966911574,0.6552126602183863,89.12605176546559,110.65730499023837,2.703457674644012,2.72,2926.110915173546,3420.152519087862,0.9803086747471296,0.9964338644881968,34.43018369987031,6.792667186276674,2.72570393033648,0.9994397861772845,1.0404648553641596,17.156854586666665,passed,
2025/10/03 13:00:00,0.7389264061437502,0.6574098681540201,89.41840683061987,110.91633927277776,2.713131931548,2.77,2933.1336418093224,3389.551778386646,0.9805726509738156,0.9966377902512037,34.73403739085682,7.699418587178018,2.736043824194272,1.003920048196782,1.0388636309002452,17.154279706666667,passed,
2025/10/03 13:15:00,0.7377393103852105,0.6573705058530428,89.5905397746396,110.92946867207397,2.714055254109537,2.74,2938.8508823623056,3380.7348374553335,0.9807478408251792,0.9966735024678094,34.8467496037698,7.876131433722181,2.743641578679184,1.0030931714652953,1.0364021129720804,17.151704826666663,passed,
2025/10/03 13:30:00,0.7380201297867124,0.6569469750284137,89.59807564999771,110.83375599122297,2.713314719893938,2.75,2939.5564332144736,3384.2251956116897,0.9807195193727516,0.9966397508935704,34.81333978248833,7.746401673568896,2.7423257114622506,1.0029564380758251,1.0368690987352662,17.158409778888892,passed,
2025/10/03 13:45:00,0.7413555619654251,0.6562790286621457,89.51084333898501,110.70542074540533,2.715889334144097,2.79,2932.454365329705,3395.9250529211204,0.9802419448000511,0.9964586108703836,34.48828616174258,7.631259686191963,2.733167158908999,1.008563458660461,1.0469699993098516,17.187178164444443,passed,
2025/10/03 14:00:00,0.735199169604683,0.6603532380562089,90.36275574529816,111.70396913432539,2.718333783645838,2.74,2959.340782077973,3400.783594525672,0.9809906664805338,0.9969801770769972,35.154672064160415,7.769539806876893,2.7494622478951487,1.015985744213688,1.0428325911893013,17.288940961111113,passed,
2025/10/03 14:15:00,0.7389525684057118,0.6576599972289807,89.98909358216156,111.20949265319565,2.714701773445057,2.75,2950.0770177949544,3411.597203268256,0.9805233112929296,0.9966328465411469,34.755045588247,7.297793898728084,2.7358827885177845,1.0055037115568213,1.039601144583963,17.27004829,passed,
2025/10/03 14:30:00,0.7376735069298047,0.6566284862062106,89.40599551403815,110.43227589522485,2.7174376900011485,2.75,2928.5448821922423,3377.708454565135,0.9805176541702454,0.996646792412187,34.9761947414544,7.698788906989803,2.745752226581136,1.0019335719898979,1.0348889117974869,17.136850500000005,passed,
2025/10/03 14:45:00,0.7363721603471085,0.6546447709903493,88.84642983648926,109.69106462779199,2.716989291466887,2.75,2904.441273177704,3365.747884011758,0.9802675520375005,0.9965767403171409,35.32354349167663,7.432169768448023,2.7614455433899137,0.9904911486620056,1.0236846524749308,17.036036795555553,passed,
2025/10/03 15:00:00,0.7323846923010668,0.66248772485006,90.65336646604892,112.07583290003176,2.728645171668032,2.75,2956.5868824255126,3388.042004295855,0.9809275117553818,0.9971885092974401,35.66028969356443,8.269886389347011,2.7712024012259007,1.021409968031779,1.0423440268537016,17.31224097777778,passed,
2025/10/03 15:15:00,0.7369851571134032,0.656089065861155,89.30910283370334,110.29645466928413,2.7180356177522653,2.76,2921.2865313882253,3379.53405606984,0.9803463791740198,0.9966193198683189,35.18025349319107,7.499159376178654,2.754216408881873,0.9969842162204342,1.0296749373206586,17.125854777777775,passed,
2025/10/03 15:30:00,0.7351101836813719,0.6543114890331018,88.45229938793283,109.2336454344707,2.714052857702419,2.76,2890.172873238484,3362.3700578397725,0.9803864030113246,0.9967085730725208,35.475561523900026,7.256493878811271,2.7644995948619053,0.9950945225876908,1.0270606185866937,16.96973201,passed,
2025/10/03 15:45:00,0.7353731554848286,0.6549860876103833,88.55074509903716,109.40669094489498,2.7163067197742476,2.75,2893.622476750441,3362.3597212929512,0.9803390370911346,0.9967083918373948,35.45529439268697,7.401812021765253,2.7613444319760942,0.9971401294787702,1.0286949228232598,16.993166483333333,passed,
2025/10/03 16:00:00,0.7375329288635891,0.654796674053116,88.5344678140282,109.43446365834403,2.718019423619615,2.77,2889.9128007220315,3370.7269131787466,0.9800254780579586,0.9965915288425808,35.25054769434416,7.396120691553351,2.7565535345339947,1.002996411767685,1.0374338089159598,17.016540346666662,passed,
2025/10/03 16:15:00,0.7337423172281688,0.6567203665192405,88.8892430783987,109.86003946569083,2.7213761389353386,2.73,2897.139848909384,3366.0458060027563,0.9803317495413519,0.9968682735432239,35.731308468219595,7.520920301277819,2.773303320551045,1.001268808298043,1.0291101515407381,17.044483995,passed,
2025/10/03 16:30:00,0.7356625695900005,0.6558074065895135,88.85227968876099,109.80863294579072,2.716292799504318,2.76,2900.6234003817253,3381.1390982881862,0.9802886429181772,0.9967516721090272,35.43211216555836,7.180028651194052,2.761242420605075,1.00208292335135,1.0334294344269874,17.063106243333333,passed,
2025/10/03 16:45:00,0.7358830120839372,0.6559910870983513,88.96520210930697,109.94922932808119,2.7190520152634905,2.75,2900.2947784781923,3383.4657338372494,0.9801143805702396,0.9967133677801172,35.48276062686149,7.241527960251121,2.766062566689899,1.0030815218855504,1.0345676751746187,17.08587168444444,passed,
2025/10/03 17:00:00,0.7336569452585823,0.6571467777239518,88.98232449656832,109.95951325999407,2.721549987903622,2.75,2899.5305897505154,3367.854458284363,0.9803939849627636,0.9969125472989806,35.71451552196446,7.5962724542851845,2.773714895667172,1.007391533432325,1.0347333722402383,17.057001701666664,passed,
2025/10/03 17:15:00,0.7336624391963202,0.6558152052747789,88.81199421998036,109.65252581188477,2.719168428026815,2.76,2897.5060010620923,3359.278088669182,0.9804347198188103,0.9968166096551828,35.693291367085706,7.570591034598719,2.774353115539187,0.9995683612563716,1.0282288998004483,17.013249757777775,passed,
2025/10/03 17:30:00,0.7327578121007297,0.6556913061164296,88.67801851855145,109.43978461006995,2.7221581142941496,2.77,2886.321468277172,3347.3799997705028,0.9803641709629229,0.9968591886331397,35.878666596905596,7.8414444834692505,2.787935161308826,1.0058917781806322,1.0335073738727358,16.96912103333333,passed,
2025/10/03 17:45:00,0.7348439311576924,0.6537410479019506,88.2169601261177,108.90296991806076,2.7187978252570466,2.76,2874.6268610167713,3350.722745297156,0.9800832157780779,0.996659856813253,35.67179810652178,7.431466768526557,2.776465397508912,0.9953247836977059,1.0272931975669866,16.925466971111113,passed,
2025/10/03 18:00:00,0.7327477224412033,0.6539950021221175,87.92395211559631,108.63523115510189,2.718151910821265,2.75,2862.163093842955,3348.467282551068,0.9801455092702345,0.9968266176706583,35.988382006272424,7.1931218068639255,2.7826693680905525,0.9927891042148934,1.0220026614039062,16.881436825,passed,
2025/10/03 18:15:00,0.7343994656107877,0.6532896180139087,87.65714464329962,108.31019053829203,2.7187901497515248,2.76,2856.7655140771963,3336.3864825869405,0.9800489952692656,0.9967044603301083,35.762718652326235,7.478686827633183,2.7735380450699005,0.9952121110299668,1.0270415799581665,16.837880644444443,passed,
2025/10/03 18:30:00,0.7354158662880345,0.6524362688837632,87.91270537502005,108.51048580681177,2.7146200808781322,2.76,2868.79900940417,3351.120355307439,0.9800778711800113,0.9965862383914398,35.57913279900303,7.13929562654154,2.77000964909958,0.9889777193911155,1.0230248613379722,16.88471800888889,passed,
2025/10/03 18:45:00,0.7372094947866168,0.6546729121362973,88.79364574717157,109.59886375984952,2.719293914112708,2.77,2895.4972993153337,3371.751973412302,0.980021317328007,0.9965670472342651,35.3070801937152,7.466572258776562,2.7654351539618767,1.0036915018067651,1.0379085671173063,17.042492805555558,passed,
2025/10/03 19:00:00,0.735472883074398,0.6550915974249805,88.68801253858695,109.51584305018484,2.7190449550861273,2.78,2890.610033168983,3369.88111622134,0.9801186170295187,0.996694248524665,35.549220375851974,7.368298904183937,2.770644424453231,1.0030281139723611,1.034684485563362,17.02255687611111,passed,
2025/10/03 19:15:00,0.7350664173594651,0.6554063373465538,88.63673342553155,109.44014574781028,2.7219463796591126,2.77,2884.819034192864,3361.3673746486897,0.9800965179131369,0.9967484260754272,35.62810048652799,7.590210177019841,2.7766928601943106,1.006943959016081,1.037588800599581,17.00178448222222,passed,
2025/10/03 19:30:00,0.7345428385140474,0.6550976612665335,88.59628125918064,109.3434091936193,2.721995729053987,2.77,2884.3425174741615,3354.1034336889034,0.9801449190745612,0.9967359687537825,35.69116358068005,7.688377273363857,2.7798020350163735,1.0045533002372458,1.034833444251259,16.981023235,passed,
2025/10/03 19:45:00,0.7362920127430472,0.6538520397100225,88.38282866140005,109.07894050971832,2.7216568552040394,2.78,2876.0358359448337,3357.4309611500285,0.9798273681586022,0.9965604916899812,35.55820445328411,7.572885544875706,2.777149192854381,1.0042043467071684,1.0379498886207434,16.965357639999997,passed,
2025/10/03 20:00:00,0.7351403846568031,0.6544129565918193,88.48504941512735,109.14556291379013,2.723429242195148,2.79,2879.151846973155,3346.0647617189948,0.9800280167555812,0.9966550768111306,35.64996053639388,7.838079017344084,2.782429259816862,1.003821532582554,1.0353727106053532,16.95393695111111,passed,
2025/10/03 20:15:00,0.735246478738814,0.6539092149536,88.46519560607156,109.11746802275016,2.722180657746448,2.78,2876.7100350934907,3354.924421297308,0.9798926337364143,0.9966055011886897,35.69975311172966,7.592237616622363,2.785121290779281,1.002809792388698,1.0352275813506142,16.96363478333333,passed,
2025/10/03 20:30:00,0.7350464180041331,0.6553654139839867,88.90696635634067,109.61862655929437,2.725978567539945,2.81,2890.899398781191,3350.010805935854,0.9800724045996231,0.9966790808541012,35.643468849471645,8.065558266266628,2.786734061969957,1.0095064322253333,1.0401680113164105,17.01258746,passed,
2025/10/03 20:45:00,0.7358237743319587,0.6552131317045633,89.05667203537428,109.7851028986235,2.7233188476937946,2.75,2898.611392946789,3363.066390189297,0.9800772805057212,0.9966286299739094,35.51128309336079,7.824295654763954,2.7806588423110443,1.0088103840041878,1.0407770236116602,17.052545125,passed,
2025/10/03 21:00:00,0.7373456661175034,0.6553228727479237,89.36038528857621,110.1161126154081,2.7263499618726548,2.77,2909.8551863441035,3362.7838541488486,0.9799592110994283,0.9964938386286802,35.31554306381471,8.106104932396816,2.7765883605161563,1.0077052549628123,1.041449861464084,17.101409208888885,passed,
2025/10/03 21:15:00,0.7337639928149364,0.6510314910988183,87.60539394764886,107.94534978202803,2.7179125559502944,2.77,2848.4116812820475,3331.3678081098064,0.9798649098669718,0.9965452979928006,35.88843809018806,7.441767602395772,2.7963587762648476,0.9939299022606576,1.0275236185058516,16.79610026722222,passed,
2025/10/03 21:30:00,0.7282184221272427,0.6533216268838888,87.79818361061353,108.14950093360098,2.7251180555340144,2.81,2856.8982806011686,3293.2438142088854,0.9803238075745846,0.9967964035314125,36.32886911647004,8.579950480293789,2.8144884578317626,1.0034763988046218,1.0277900290223625,16.759863266666663,passed,
2025/10/03 21:45:00,0.7331113167067818,0.6506725527922375,87.55933061869804,107.83139067497203,2.717332448340771,2.75,2853.5186201864203,3319.6786000909196,0.9799689045671655,0.9964748482645782,35.829961974751456,7.713504062535686,2.7934679466035046,0.9925997889719613,1.0257802587211027,16.774629116666663,passed,
2025/10/03 22:00:00,0.7348794723330279,0.6517697666274775,87.88223039224572,108.24535457571663,2.719915273223773,2.77,2863.247572524848,3322.8270604592362,0.9800216432737398,0.9964990755515226,35.6541966855351,7.962933543520183,2.7866540497580163,0.999238189946635,1.0332111003306963,16.825598875555556,passed,
2025/10/03 22:15:00,0.7359750349173189,0.6517114394470233,87.9513171103282,108.35697017012077,2.718234919184303,2.77,2866.9731215451047,3330.664014840059,0.9800244926475414,0.9964682768225765,35.47995511276338,7.826975052199344,2.780691501628624,0.9985015474208707,1.0339231811096752,16.84663368055556,passed,
2025/10/03 22:30:00,0.7348032860266798,0.6503576057530026,87.5347696281133,107.88543490154773,2.714428235868844,2.77,2857.3621711015867,3326.481887913372,0.9799485569785286,0.9963799724371252,35.519852516052005,7.654093948870502,2.7820110811479655,0.993669656061155,1.029515319645387,16.785600920000004,passed,
2025/10/03 22:45:00,0.7311256726930242,0.6500955805173426,87.24594262305203,107.55936555561115,2.7117198784149097,2.75,2853.4437078358287,3314.0809728470113,0.9801279791769326,0.9964361895651334,35.792219137315705,7.760991427991047,2.7894522816600564,0.9939976676451447,1.0261343350149443,16.724599277222225,passed,
2025/10/03 23:00:00,0.7269379569967355,0.6512088958755984,87.110695092168,107.44488967148834,2.7157379387252116,2.78,2850.5126995322626,3285.2811707701185,0.9803604793730004,0.9965920606450629,36.13283320367475,8.483541930331889,2.802697666487002,0.9997912711766818,1.0257969694350961,16.663208197777777,passed,
2025/10/03 23:15:00,0.7315475845579044,0.6473885236995534,86.88884828703992,107.04823677490197,2.705737487814786,2.77,2851.2110297717795,3308.0467443909165,0.9799763357624596,0.9961083990487933,35.52490539252255,7.747792738389521,2.786270971125353,0.9887785289731054,1.0249211125724316,16.665334656666666,passed,
2025/10/03 23:30:00,0.7374470248589245,0.6506740918116358,88.13552359812,108.57936307565284,2.7154853450413676,2.77,2877.4888350871024,3332.5713982884754,0.9799701554818696,0.9962387329369708,35.18566647644704,8.002335367527401,2.779844258745523,0.9971541104514674,1.0360834147628186,16.863327555555557,passed,
2025/10/03 23:45:00,0.7353446966186578,0.6535625507802856,88.54948003406709,109.2164175103162,2.721040239020365,2.79,2883.674467809221,3334.561783502945,0.9801846042212706,0.9965601769934694,35.537587237040505,8.172230695336577,2.7892069002199325,1.0017591667849206,1.035025487391662,16.920071055555557,passed,
2025/10/04 00:00:00,0.7193147313109834,0.6382761928041939,83.45558894205443,103.31971753247966,2.6791681421046705,2.75,2772.217259527373,3253.714227543859,0.9795065699064228,0.9955334772843549,36.13211735158584,7.042850119160244,2.7998719173346136,0.9659046263287152,1.0006143570897488,16.144483666666666,passed,
2025/10/04 00:15:00,0.7148359381553844,0.6382584728421502,82.94803471293898,102.84998759389575,2.6753063549617697,2.76,2759.8461861514365,3244.020853926744,0.9796675529734702,0.9956699708759285,36.489634673854525,6.9918266229655295,2.807395446794596,0.9685554557636858,0.9985921792923884,16.062183646666668,passed,
2025/10/04 00:30:00,0.7176292072728536,0.6399524339703476,83.41242949877608,103.53738942221584,2.6784633758075325,2.77,2766.9292354869085,3263.1784047929086,0.9796483470035561,0.9958024515269589,36.42529148385378,6.808553239718598,2.8026325549705167,0.9695798482698254,1.0008891439580399,16.15142246666667,passed,
2025/10/04 00:45:00,0.7141231922226945,0.639231238438523,82.77630541224737,102.90890450721284,2.6758022326831328,2.77,2749.1028643573686,3250.366345506209,0.9796176289252102,0.9958416709173862,36.7509977124427,6.699340901905364,2.809219380337049,0.965802823800222,0.9942004968871552,16.05339310666667,passed,
2025/10/04 01:00:00,0.7120471467175049,0.6362245827049318,82.09913218772274,102.04308839904047,2.6680927149570777,2.77,2736.8115088783247,3239.812603147656,0.9794230385001456,0.9955304190540355,36.661852395128804,6.737357655627761,2.813314631152378,0.9695404995825427,0.9997515772657327,15.94618725333333,passed,
2025/10/04 01:15:00,0.7089601665920807,0.6335205718248664,81.59097442794085,101.3459679368071,2.659785453620672,2.78,2734.8385294453924,3223.7367193729146,0.9794915773042787,0.9952652948406843,36.61523643229089,6.784711912782519,2.8162940529202327,0.9632990811107068,0.9934944202386767,15.848531771111109,passed,
2025/10/04 01:30:00,0.7036339145667515,0.6311576961158869,80.65536430398576,100.24970251629261,2.6518025449757454,2.78,2713.772471224436,3204.874959437864,0.9794418891980072,0.9951318233867673,36.81533946102263,6.86719862076899,2.8278888139260423,0.9702829940473988,0.9977250843620917,15.695084319444444,passed,
2025/10/04 01:45:00,0.7005550350706393,0.6274127800467085,79.67150280833829,99.09100194713434,2.639214266605967,2.75,2698.6255917355497,3195.5571094685665,0.9793575532466458,0.9948242164573311,36.817731498933284,6.359043142953021,2.8218786045065705,0.9584644299337387,0.9873593956987354,15.556011074999999,passed,
2025/10/04 02:00:00,0.6978534165258271,0.627564130836394,79.48351510882203,98.92279853120331,2.638736210539224,2.76,2691.0471445721005,3189.019834808994,0.9793762431975205,0.9948916868614861,37.032869053657976,6.558365394074923,2.834533362639246,0.9665962874835018,0.9926275232162012,15.515945658888892,passed,
2025/10/04 02:15:00,0.6947254169089019,0.6268339021719258,79.33944906951585,98.6780035257754,2.638290151087992,2.74,2684.726826611105,3177.4660349956966,0.9792839298044708,0.9948091001683604,37.15681210241871,7.070084612023549,2.857475387757198,0.9818508264640423,1.0056364062612406,15.466165690555554,passed,
2025/10/04 02:30:00,0.6810927278372916,0.6163113915666082,76.81978973776377,95.36510990860884,2.607222197286226,2.68,2646.024343410964,3125.9136591614283,0.979063308832182,0.993847434310804,37.325086926489256,6.903861383170091,2.879960085217858,0.9784420749643958,1.0011297820481915,15.048724881666663,passed,
2025/10/04 02:45:00,0.6575260823176772,0.6047074163046956,73.2886703390169,90.87808169251304,2.5703223331998193,2.65,2578.3216181396674,3047.3637155657743,0.9787948548855469,0.9928758877790447,38.069898602756716,7.237252706023984,2.9344453793614376,1.0048254966802828,1.01635017880561,14.459824652777776,passed,
2025/10/04 03:00:00,0.6363055409121219,0.570578515777096,68.89074658123312,85.42182056244896,2.5026845963907287,2.67,2508.064920807878,3032.6266569474096,0.9779306418305544,0.9909834732252396,38.037381313480225,7.601847044566286,2.9434457792370132,0.9875772748438084,1.039654522193735,13.866603465,passed,
2025/10/04 03:15:00,0.6253298728505277,0.5647636594984377,67.8850393186943,84.33557317298813,2.4858259492461703,2.54,2477.207196608536,3042.539696435584,0.9781844759336571,0.9912537849647616,38.96001797114078,7.252806441170172,2.9792739823824554,0.9939631462043907,1.0462950754956095,13.721130059999998,passed,
2025/10/04 03:30:00,0.7198146600145339,0.6224386930975067,78.25328122085797,98.12162074965453,2.6398477854379276,2.79,2664.3251482096284,3202.0968422654496,0.9773900543055098,0.9935793334693603,34.620556051757255,6.40364117940702,2.727947460430107,0.9467163589580808,1.0052701590205222,15.486461099999994,passed,
2025/10/04 03:45:00,0.7264802877845349,0.6554333757373391,86.50804518602556,108.55856505769307,2.7148073315486796,2.78,2833.563226997464,3284.0661189221787,0.9803067952180924,0.9968442451746932,36.437334616549805,8.585459229126773,2.788220480367316,0.973909239237104,0.9981823130910009,16.608185,passed,
2025/10/04 04:00:00,0.7402894816052897,0.6707694959575369,94.06661764809444,118.31723455450108,2.722326996158431,2.75,3098.6573916692337,3541.095707203883,0.9805545631349797,0.9967244052727019,34.509168794351,7.389992463149242,2.704715679040163,0.9845438472851183,1.0126190161124362,18.07557910888889,passed,
2025/10/04 04:15:00,0.7341730315607303,0.6691733656548308,93.52127624870339,117.53539169275102,2.710368986828325,2.77,3081.0155759435324,3536.9995341980143,0.9811322965510941,0.9970049935611504,35.256357947211704,6.497089077006553,2.7302398035775735,0.9696841989623983,0.9926132646230685,17.93726290888889,passed,
2025/10/04 04:30:00,0.7376933520903062,0.6700242484489202,94.19350748890535,118.4634035335931,2.710154235732282,2.75,3111.6106426153183,3559.3267090793506,0.9810720692489926,0.996822011639812,34.68702378155258,6.621247330002301,2.708812911856198,0.9723758625935668,0.9989797295662577,18.07926912,passed,
2025/10/04 04:45:00,0.7375658552019047,0.6712137339094578,94.45565235364555,118.94272911090997,2.7089088060570345,2.74,3124.5077287558765,3569.8112073851066,0.9812205118108747,0.9968849461859025,34.631851764183274,6.616896023068022,2.7017125471368924,0.9751646413139144,1.0008083898981919,18.134299516666665,passed,
2025/10/04 05:00:00,0.7357538000494842,0.6712495842578937,94.02628686442517,118.53529937878523,2.7102800122998234,2.71,3103.1699081855977,3558.4285229142506,0.9811722754955743,0.997017287296753,34.96741110516038,6.54874919848484,2.7137992701904357,0.9721173312831353,0.9955139635121778,18.05479707777778,passed,
2025/10/04 05:15:00,0.7366630306341398,0.6720269883195009,94.5440502208015,119.21305581081164,2.709259772465894,2.74,3122.226707949044,3575.25830908129,0.9812429397337721,0.9969912667393375,34.77543014006023,6.572504667608939,2.7099622460935486,0.9768588996160016,1.0010214923213843,18.145226733333335,passed,
2025/10/04 05:30:00,0.7370523890041825,0.6728325943630352,95.14737093660116,119.94673323776009,2.7096499776012606,2.74,3141.7871656541374,3587.856312557266,0.9813163731733158,0.9969717927524825,34.67043693207453,6.69054295866011,2.7126123890333433,0.9801956413498728,1.0044996284332945,18.234978299999998,passed,
2025/10/04 05:45:00,0.7375155865665672,0.6698355773397501,94.22336990145342,118.80254261772505,2.7027090387986195,2.73,3113.239719684817,3578.8961095142618,0.9811795590998068,0.9968369692368665,34.661795332504056,6.254936927224114,2.712455105568093,0.9727052912790198,1.0006165616687035,18.086895994444443,passed,
2025/10/04 06:00:00,0.7389357794461205,0.6725202783989885,95.55377786708154,120.41180962333426,2.707386314289108,2.77,3156.793604935904,3606.4850774609235,0.9812462937285329,0.9968301543982045,34.38151435797203,6.622925757361685,2.708832783974933,0.9847205699914298,1.0123512451965224,18.310808144444444,passed,
2025/10/04 06:15:00,0.7379065161493087,0.6685026880962742,94.05709688052477,118.43634711895557,2.701454732776348,2.74,3106.5019107625462,3573.057806518494,0.981129658944847,0.9967534682660109,34.62042642845111,6.21506285600937,2.7170651585730727,0.9708825336517408,1.0004468609046815,18.04452821111111,passed,
2025/10/04 06:30:00,0.7397049643655326,0.669397735381045,94.67829344988498,119.15369370174882,2.705039973907685,2.76,3127.379412509894,3581.5984648135413,0.9810562490646351,0.9966559122173003,34.347816984357564,6.549959568033177,2.7125155110576453,0.9758985333806363,1.006772670548383,18.14805334222222,passed,
2025/10/04 06:45:00,0.7394147912150709,0.6674546586310636,93.98086759840376,118.1559127197186,2.7042110363234935,2.73,3102.452896772002,3553.9515580227676,0.981017148015362,0.9965972607101314,34.41863868603258,6.758021955138914,2.7203387728047925,0.9762639353334183,1.008414416309798,18.000322388888883,passed,
2025/10/04 07:00:00,0.7397413296658844,0.6685099487057735,94.36122342652645,118.6205453658881,2.7067007240475087,2.77,3114.5461250286767,3558.058348580276,0.9810572981692436,0.9966213439324539,34.340953025166776,6.975844508903744,2.7191029306530257,0.9810426082478715,1.012546805242846,18.060743359999996,passed,
2025/10/04 07:15:00,0.7389034454797165,0.6725414222974475,95.90731883892238,120.53336508490358,2.713149898921107,2.75,3162.136493879556,3587.4701138635905,0.9812706275464023,0.9967920120019805,34.3743482707304,7.318714203906577,2.7236485778653297,0.9934540148945746,1.020891032546986,18.312694485555554,passed,
2025/10/04 07:30:00,0.7384230738738965,0.6686306231203462,94.17778257527242,118.34181674832757,2.7079258982452363,2.76,3104.652643646958,3546.9331034227257,0.981134305524649,0.9967278480312608,34.52890342499061,7.088471485061582,2.7272721286216637,0.9842029425677941,1.0137843300509661,18.012001308888884,passed,
2025/10/04 07:45:00,0.7405498907584563,0.6721766104556375,95.76525472925626,120.32221015648949,2.7128655228831575,2.74,3158.3638628883577,3584.056122810211,0.9812449567326031,0.996746019449621,34.10095741293537,7.463344420405796,2.716492321780309,1.0004524838160014,1.029923499935278,18.291278719999998,passed,
2025/10/04 08:00:00,0.7417313901574851,0.6728994908361453,96.0368960625236,120.70086507540631,2.7127392159595285,2.75,3170.7334492794425,3595.566655062709,0.9812587423443738,0.9967258764204991,33.886230771603316,7.483763593261911,2.7062637644197753,1.0056752089175969,1.0361088481777168,18.355207640000003,passed,
2025/10/04 08:15:00,0.7407163633291096,0.6703636280111984,94.94796744999294,119.3005867524604,2.7111052027114426,2.74,3132.3247855350623,3567.2664878159944,0.981097032001945,0.9966802819470054,34.150238148844046,7.325213323253189,2.714093399918215,0.9949956687960727,1.0256833849777918,18.163296757222227,passed,
2025/10/04 08:30:00,0.7423714073043498,0.6705438798895518,95.4262711070877,119.88026824654527,2.7085509374481043,2.74,3152.5710877053975,3593.2301956976667,0.9810618226559994,0.9965801683816777,33.87884401782124,7.015018145674285,2.703688771269603,0.9937555134133981,1.0267313583003843,18.271346389999994,passed,
2025/10/04 08:45:00,0.7405255621624136,0.6737177359836262,96.453912589221,121.15804675856069,2.713515017349704,2.74,3183.9382256400495,3605.366286112262,0.9813515877497864,0.996792105781504,34.04858361065041,7.3311207093365836,2.7107011190914476,1.0007125133907537,1.0291552551805214,18.422879749999996,passed,
2025/10/04 09:00:00,0.7390039994302798,0.6718384591988071,95.65871227587982,120.12033539359352,2.708964581788441,2.74,3156.710068692799,3593.2341583107604,0.9813657376644723,0.9968265112023421,34.30684644925042,6.947124894692167,2.7175227010291683,0.9943786982387981,1.0222151189277813,18.285359839999998,passed,
2025/10/04 09:15:00,0.7387831067833374,0.6710676681791046,95.0467599999373,119.34705723124317,2.7132401882820623,2.77,3134.645508478008,3557.8022341711744,0.9812651788576569,0.9967997841502495,34.39809151912326,7.470213852590732,2.72109235084154,0.9934145972508722,1.0207979749581682,18.15821817333333,passed,
2025/10/04 09:30:00,0.7387378642662128,0.6718544178047382,95.53300975812998,119.93318958539162,2.7113994275036823,2.76,3149.66290975662,3582.466900471624,0.9813244251231487,0.996845129115007,34.37483700470833,7.166391965237488,2.7216703505184823,0.9973321912209472,1.024521534004518,18.253492913333336,passed,
2025/10/04 09:45:00,0.7408879073709752,0.6699064668500728,94.75087591244203,118.99753461509957,2.712760904425979,2.73,3127.081790786061,3558.6271091879184,0.9809990883666875,0.9966324811914502,34.17210174418317,7.346119021201534,2.7108803085073085,0.9896220281902239,1.0205074940288517,18.136729722222228,passed,
2025/10/04 10:00:00,0.7385949756783041,0.6740212245444429,96.20021907248656,120.78063069271481,2.7161796498864543,2.77,3170.8496075140665,3590.5008370712353,0.9814085378871538,0.9969336663974914,34.355448235462,7.460764465591046,2.719945424229099,1.0033660363116736,1.0285734679249836,18.365042483333326,passed,
2025/10/04 10:15:00,0.7416244396830136,0.6726213286809694,96.16898931309112,120.67329244069708,2.713850174079111,2.76,3177.9263330438675,3593.392394196592,0.9812654770257777,0.9966778597193113,33.901458872095645,7.439871912495891,2.704006141149966,0.998603284805279,1.0287737741402496,18.37634450666667,passed,
2025/10/04 10:30:00,0.7427294381872358,0.6716271411538547,96.31410890390717,120.78027061478278,2.7098664020187293,2.74,3187.5231872294953,3608.586952965545,0.9812220979220987,0.9965419012713471,33.72974571914192,7.0290006293190626,2.697847086935588,0.9891752071968957,1.021905086584146,18.416550533333336,passed,
2025/10/04 10:45:00,0.741241572876347,0.6738057091877773,96.87656140404401,121.4196739505566,2.716262455059892,2.75,3198.373053152878,3601.9469490750207,0.981387906263077,0.9967210030719855,33.903412953667825,7.663238091514914,2.711574311495252,1.0052192911464795,1.0343961712819347,18.47145390444444,passed,
2025/10/04 11:00:00,0.7421906756138269,0.6681915516689664,95.05400831808626,119.09947857107669,2.7084155569486117,2.76,3141.7820871989943,3574.688804178753,0.9809353326194513,0.9964109086718658,33.97806043909138,6.9457522829491944,2.708657138464706,0.9807883418295344,1.0150444219309727,18.19099425,passed,
2025/10/04 11:15:00,0.7404836387550842,0.6701878552373319,95.47213931862213,119.66225829003913,2.712051581421251,2.76,3151.683005185329,3577.9098800289794,0.9810903496404858,0.9965999907779698,34.19438090177569,7.104638864789117,2.715405595815382,0.9849464386544796,1.0153907533428674,18.251003026666663,passed,
2025/10/04 11:30:00,0.7418926689163492,0.6706242584196682,95.86006491777779,120.13539091825474,2.7142788060312624,2.74,3165.57918850744,3586.9795199651116,0.9809634027236891,0.9964998368173548,34.01536820683406,7.190945471940449,2.709975259279077,0.9842280740190186,1.0161721756504025,18.328326988888882,passed,
2025/10/04 11:45:00,0.7390539776977685,0.6732940656432188,96.4690986465222,120.91848841832787,2.7160715095318384,2.76,3183.973002589577,3595.8095186153614,0.9813386427929857,0.9967888130794936,34.312420712486855,7.295382628852735,2.717096317415662,0.99211858712324,1.0185986465013153,18.414374146666667,passed,
2025/10/04 12:00:00,0.7367256832968415,0.6719593806938744,95.69154662585028,119.93081151940714,2.714360401797118,2.73,3159.9732949021095,3567.4227076982615,0.9814625339087993,0.996856686308431,34.65071175121711,7.225848822141183,2.723663021026004,0.9798160997604576,1.003973894453029,18.260577316666666,passed,
2025/10/04 12:15:00,0.7370173734172809,0.6742420793803301,96.6534486208262,121.1174952145631,2.716353237290251,2.74,3190.771046365631,3592.690717467302,0.9815952688472321,0.9969382688426348,34.53110522835469,7.333244856398594,2.722146902045769,0.99076298206338,1.0139532188077378,18.42627832222222,passed,
2025/10/04 12:30:00,0.7415922082356883,0.669895194630685,95.48706327334114,119.64285782582951,2.7141288593250854,2.75,3155.242544697396,3576.4135754213657,0.9809228013784043,0.9964802716845019,34.08950035169892,7.1272264846911835,2.707443160104686,0.9786831638678336,1.0103711827643387,18.270582146666666,passed,
2025/10/04 12:45:00,0.7437307454955003,0.6697993423414094,95.65112624031417,119.86874847352114,2.7146948293568887,2.74,3161.325347569563,3590.8646610863034,0.9806914555791214,0.9963527525099373,33.83761631207669,6.993939354994326,2.698236503359339,0.9788501883415613,1.0132583847589556,18.33013530333333,passed,
2025/10/04 13:00:00,0.7358630485837303,0.6721853595882815,95.62697997953929,119.8223241860688,2.7164117970941235,2.76,3153.777673591385,3565.5403665906247,0.9813947593334685,0.9969126071533784,34.834110968414485,7.203924386755114,2.729259947651273,0.9809488217371201,1.0036249172701148,18.252434792777777,passed,
2025/10/04 13:15:00,0.738867600863944,0.6700021151206463,95.23646103379704,119.31380490579583,2.713343703793098,2.75,3143.5495700583065,3571.987600749545,0.9810406629607185,0.9966488349395622,34.50099958178928,6.902431979351392,2.7181084477619235,0.9769489913345686,1.0050700762041314,18.2215605,passed,
2025/10/04 13:30:00,0.7374539443911317,0.6709195937454683,95.35450890497339,119.43320878004047,2.7165387395986635,2.74,3144.5101577231785,3562.7174056146323,0.9811499973143339,0.9967625486610053,34.687747829345135,7.157774355334124,2.725464370709062,0.9790348409712506,1.0044671595318153,18.22044351111111,passed,
2025/10/04 13:45:00,0.738610269335707,0.6702641949217885,95.28253991176793,119.32821846719861,2.718016386535134,2.77,3139.8996773402428,3563.4195550371146,0.9809109256613809,0.9966497577800044,34.61298331763965,7.124538521319301,2.7251775609917446,0.976082023520272,1.0033759739878023,18.219731517777774,passed,
2025/10/04 14:00:00,0.7394208417669547,0.6697933965789602,95.2247453933165,119.23914830287947,2.715419764729209,2.76,3143.7750193125567,3565.5411626554087,0.9809548433003435,0.9965831276308248,34.45020456963489,7.0645574633986055,2.71613136718602,0.9759127199031186,1.0046237235104594,18.218609768333327,passed,
2025/10/04 14:15:00,0.7399348562508501,0.6696179535307538,95.19892398425895,119.1901355928228,2.7152856709702053,2.75,3142.871976537962,3566.5114879697467,0.9809149581030323,0.9965554188067033,34.38209227890465,7.076336858773508,2.714504706396195,0.9781011216904623,1.0075569433810752,18.217892782222215,passed,
2025/10/04 14:30:00,0.738042555192804,0.6703833160227134,95.22119935703792,119.23706159116263,2.7148891522775354,2.75,3142.82172268196,3567.1267320975203,0.9810975984108682,0.9967166698863108,34.613669589859875,6.937129778466692,2.7188095096316114,0.9765008673606129,1.0029210192559188,18.21676627222222,passed,
2025/10/04 14:45:00,0.7366385106039993,0.6711322577399078,95.3044998952721,119.32468264611009,2.715941790920205,2.79,3142.743954251233,3564.1882417544275,0.9812311260448965,0.9968429815048626,34.785748323804526,7.0279538276938975,2.7258009911180796,0.9802731142433609,1.0043186682934213,18.21563744,passed,
2025/10/04 15:00:00,0.7399897497187069,0.6695061264747246,95.11562369741642,119.07339665361798,2.715158801153676,2.76,3139.6854632672926,3568.914054019956,0.9808767607071915,0.9965681240821689,34.39260286914824,6.918261203029738,2.7127872934638164,0.9760143177156388,1.005411069319977,18.21491302277778,passed,
2025/10/04 15:15:00,0.736665666956519,0.6707266167567277,95.26282350938786,119.24038770961155,2.717620958383757,2.75,3137.3192723819907,3564.785145017052,0.9810444276679409,0.9967948802545884,34.877468985734815,6.954625880448011,2.7312253658475187,0.9774825954969518,1.0018791142457524,18.21377943,passed,
2025/10/04 15:30:00,0.7383658575752977,0.6699182743453567,95.17139373013066,119.09449505671601,2.717605387045908,2.76,3135.3668922352,3566.507525153243,0.9808584515114084,0.9966579024366422,34.68225246901378,6.933743092532988,2.7251852471589744,0.9769086186716281,1.0039509678131877,18.21305001999999,passed,
2025/10/04 15:45:00,0.7373712833847803,0.6702467386455817,95.1822836752655,119.09148365500712,2.716399654892168,2.77,3137.911910452798,3563.9749134425,0.9810475180591572,0.996740151344852,34.75504770760768,6.932065679866934,2.725341371600773,0.9771718717782131,1.002704541721581,18.205003055555554,passed,
2025/10/04 16:00:00,0.7370168946247837,0.6701951985611528,94.9908093188365,118.84387658526691,2.7183642088265505,2.77,3134.4777768179742,3544.511045635869,0.9811180829375619,0.9967414599495192,34.77932377251351,7.24793657721464,2.7233977537115637,0.9738858955670633,0.998649809754381,18.155924166111117,passed,
2025/10/04 16:15:00,0.736588845901452,0.6692591126109418,94.55305270919882,118.31270042814954,2.7166271199466756,2.77,3117.296706076071,3543.570249300758,0.9810104204115452,0.9967557548843723,34.90810031317057,6.9080040732167864,2.7264129188021013,0.9697137289471592,0.9947664332076502,18.095091813333337,passed,
2025/10/04 16:30:00,0.7369914501357523,0.6720829722805238,95.52488423690318,119.52188928367437,2.7235948129619216,2.74,3149.40724027145,3549.0223920814055,0.9811525862487414,0.9968281395779237,34.76583940087496,7.5305480963629545,2.7234202185664516,0.9781715935700415,1.0011199520383867,18.243808201666667,passed,
