datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/04 16:45:00,0.7363384304176058,0.6741371904908228,96.38778021347859,120.57912355642561,2.7235859746133237,2.76,3176.626650306871,3576.5446002660115,0.9813436991776456,0.9969553573917644,34.77898433453457,7.422894872808404,2.7253771371619244,0.9865823531947826,1.0076956903312995,18.392842502222223,passed,
2025/10/04 17:00:00,0.7389066355254836,0.6716212730264279,95.71754455280484,119.72457110622958,2.721624045255768,2.77,3156.1105868552577,3569.578261894773,0.9809708441561857,0.9967007182342137,34.530698344465215,7.270052673869842,2.7171595786069265,0.9819699076039738,1.0079882352854055,18.304796491666668,passed,
2025/10/04 17:15:00,0.7395152943997417,0.6704567750492729,95.43983480827701,119.34572670734529,2.720714311164684,2.75,3148.5260412909247,3565.7068008931815,0.9808256997210062,0.9965902764288019,34.50135210163389,7.147515933103709,2.7146156809281785,0.976318844877652,1.00391126476091,18.26750938222223,passed,
2025/10/04 17:30:00,0.7361248394091826,0.6722136936788436,95.75290798750099,119.71744796129639,2.721747954269378,2.74,3153.3721659430366,3567.4168529812705,0.9811504672972903,0.9968793467788861,34.915286938873,7.155968455961785,2.7302008999899026,0.9811468645861614,1.0033165328754319,18.292293763333333,passed,
2025/10/04 17:45:00,0.7379936859142571,0.671221023506497,95.80452736829258,119.71267971337657,2.7212066449958305,2.76,3156.814691013347,3572.4851797329625,0.9809639945208489,0.996699016652759,34.69146479606771,7.093964603566625,2.7251378964945943,0.9779079004316555,1.0033241297200892,18.311815524444437,passed,
2025/10/04 18:00:00,0.7370154517583417,0.6721283092032052,96.10990058940249,120.02236426747353,2.7216690948760545,2.77,3164.472910776572,3574.7045324891783,0.9811572182947905,0.9968149134002271,34.75932410958976,7.233168433880334,2.7317388344948026,0.9854372383678982,1.0090730726847144,18.341810972222216,passed,
2025/10/04 18:15:00,0.7381471631924053,0.670547577011889,95.74874125456596,119.53803663439496,2.719980371184489,2.76,3153.617392608702,3573.518891968644,0.9809414309326168,0.9966675400390259,34.67679540230077,7.014404560763473,2.7282734445547296,0.9796184995671503,1.0058374078050925,18.297678648333335,passed,
2025/10/04 18:30:00,0.73918088488125,0.6676776707722776,94.90668099009707,118.41710034058126,2.7163005767743873,2.75,3127.787994833936,3557.007965742671,0.9807485776258877,0.9964897128699995,34.599159116870204,6.820259332883534,2.7264227759091137,0.9716545887772656,1.001275383029159,18.157915123333332,passed,
2025/10/04 18:45:00,0.7348726954341152,0.6708706688041934,95.90642157978193,119.53877461047699,2.7200001447961233,2.75,3151.9477193754255,3564.4267466153856,0.9812461972184499,0.9968650796730517,35.0795927194108,7.08987301913153,2.751726465732799,0.982057180004447,1.0042437431694793,18.268539519999994,passed,
2025/10/04 19:00:00,0.7385750040771893,0.6687510991379595,95.48756883296588,119.03395066745128,2.7148999607855355,2.74,3145.8880778012767,3575.4377771374643,0.9809601154797318,0.9965904886595431,34.5934729081292,6.716090437898892,2.7301115126456112,0.9793289029756415,1.00771332094657,18.247727299999998,passed,
2025/10/04 19:15:00,0.7380500393219084,0.668713537734997,95.10754249322508,118.60409365869455,2.7165128077434573,2.77,3135.8895828849018,3554.4434112612525,0.981016241777446,0.9966233531543527,34.65466747661473,7.0079408407540855,2.7270474448434445,0.9786945557568353,1.0058717445968766,18.17437526666666,passed,
2025/10/04 19:30:00,0.7387836136159514,0.6684428404882327,95.01576910119492,118.57236738623868,2.713240464819327,2.76,3133.942614841805,3572.720526868236,0.9809300064448132,0.9966168316383255,34.57319772196384,6.480597828981775,2.719382797422075,0.975129980256172,1.003525730341468,18.19678982,passed,
2025/10/04 19:45:00,0.7355668691848087,0.6708487415664616,95.23366418160008,118.93397908821602,2.716136310173771,2.76,3136.1435943181637,3571.622882881676,0.9812120900471776,0.9969403249832547,34.978845624286336,6.598269976280814,2.7296964611788828,0.9822746531060751,1.004516534971909,18.219208088888887,passed,
2025/10/04 20:00:00,0.7367543028807046,0.6712827114188096,95.28573883431997,119.02482790183154,2.7189406330131316,2.75,3138.2693768609706,3568.913312323765,0.9811229130034306,0.9969038949268897,34.82182662594238,6.839361012046185,2.7231345695139675,0.9859965184146702,1.0089885374546703,18.23643154666666,passed,
2025/10/04 20:15:00,0.7385160177116137,0.6707800242910484,95.30731886908724,119.03763124557406,2.7184784653080696,2.76,3142.929280560988,3571.7304175221907,0.981023095007046,0.9967739787798983,34.57085116483192,6.851061786784446,2.7133687795640933,0.9843283309078151,1.0098615511354019,18.25365779111111,passed,
2025/10/04 20:30:00,0.7359050461060936,0.6718691640698213,95.51543722745588,119.27857033708287,2.718517824737308,2.77,3146.944899854293,3573.955237700535,0.981260447471464,0.9969704886041525,34.89621948443355,6.760868369851008,2.724203134433094,0.9845750744308619,1.006166012902683,18.270886822222224,passed,
2025/10/04 20:45:00,0.739091286825833,0.6709409337498311,95.47483991349797,119.20555406578694,2.7210126130450556,2.74,3151.358485540428,3566.8609227720053,0.9809865402136442,0.9967040439096969,34.490615722032466,7.022423084766474,2.7087189153357807,0.978551888879139,1.0044526450992326,18.280359747222217,passed,
2025/10/04 21:00:00,0.7369846984528526,0.672023119875034,95.63202414775982,119.3833967820468,2.7202474881942034,2.78,3156.437308261649,3566.5492792264345,0.9812825235187733,0.9968891231394446,34.69966221617912,7.071001569635847,2.7144507466142285,0.9841187845915326,1.0066536131987767,18.288187377777778,passed,
2025/10/04 21:15:00,0.7342434083240909,0.6741882663163643,95.80742973088876,119.69944193787438,2.7246033147781756,2.78,3160.639696412397,3556.3730056085305,0.9815301418899884,0.9971412366422853,35.04125300668103,7.3211438096274986,2.7199848734539693,0.9834408381540083,1.0004505226463285,18.301195073333332,passed,
2025/10/04 21:30:00,0.7358884817567004,0.6735070691006967,95.67379527736273,119.56605819192912,2.724243203179438,2.78,3153.495694129599,3567.418035953163,0.9812482444051009,0.9970387579456604,34.90533749141642,7.0873934326054275,2.716313596106933,0.9848979505368736,1.0044510041790073,18.30940354833333,passed,
2025/10/04 21:45:00,0.7371871872302082,0.674385547011158,96.17903008105179,120.21175250280947,2.7224628869556646,2.78,3175.914537539091,3585.333261232621,0.9813754681794925,0.9970158336839245,34.61646990456484,7.058216672402146,2.7046714268826073,0.9889194255251887,1.0097055255600962,18.40724620166667,passed,
2025/10/04 22:00:00,0.7380190249710357,0.6765828153055933,96.92961117917766,121.2244192020557,2.7264823934186673,2.77,3201.3252618749157,3600.088414869292,0.9814067764171007,0.9970501540033238,34.45631958009279,7.336569225304584,2.6982505758319246,0.9963379508818412,1.016523803202321,18.543934640000003,passed,
2025/10/04 22:15:00,0.7352160080481175,0.6775358667626229,96.89944468434294,121.20540865802629,2.728405155796979,2.76,3196.901165073178,3586.52327270749,0.9816375900036908,0.9972549560903314,34.81952496283342,7.486819851995499,2.7103556384158094,0.9946503289000277,1.0104264377252319,18.507930209999998,passed,
2025/10/04 22:30:00,0.7374865519710941,0.6737948547070381,95.58340915701795,119.62680996971521,2.7241185812113393,2.77,3154.474471868606,3571.150442687418,0.9811718851543446,0.9969953652943682,34.67077708518154,7.079609021477631,2.702454658217448,0.9840986548537577,1.0051694120354584,18.321399799999995,passed,
2025/10/04 22:45:00,0.7404168347908229,0.6831319335824958,98.95962155166919,123.87206255982191,2.739514659179532,2.78,3251.585639437829,3632.169086413709,0.9817970098874782,0.9975037893922477,33.8296855983896,7.764698263620379,2.6979473077281066,1.0078658170206714,1.025115271830112,18.858146981666668,passed,
2025/10/04 23:00:00,0.7376075659758997,0.677769125436853,97.10496585614897,121.61489500060318,2.7267797781247958,2.76,3204.8321297375714,3614.553190329506,0.9814042888141102,0.9971550636103503,34.52884298549714,7.119196978871642,2.697440643923411,0.9964727225983208,1.015317220886189,18.594961989999995,passed,
2025/10/04 23:15:00,0.7370569944234363,0.6811315442696876,98.0707809675061,122.88959322840698,2.730773519140047,2.8,3225.387144628601,3641.2432619475453,0.9816423752282961,0.9974799963203225,34.499597459322054,7.008683501964325,2.7053610543875255,1.00531412248901,1.0207789080312109,18.751212479999996,passed,
2025/10/04 23:30:00,0.7377662695928071,0.6752173407109948,96.24701777709302,120.5140780905156,2.7209622417294432,2.76,3178.9416050455607,3601.196757961853,0.981354144591227,0.9970610838452936,34.52760279795196,6.866638977526769,2.69731805004167,0.9926478007143351,1.0136897457154526,18.448500479444448,passed,
2025/10/04 23:45:00,0.7372235925841276,0.6746234304748221,96.23478514933791,120.40813605948647,2.718920920785838,2.73,3182.450561262232,3593.321527519961,0.9815168772129449,0.9970368867852937,34.53640963987587,6.913953279554081,2.698911417303067,0.9877246274192848,1.0087739370216195,18.42278848666666,passed,
2025/10/05 00:00:00,0.7392364157540289,0.6746832701712878,96.59440317395972,120.55442938319003,2.7228037400124494,2.75,3195.4150918107903,3593.60043717802,0.9814426451109319,0.9969384471934051,34.22577389589078,7.132231324368522,2.690652968407871,0.9908724579236868,1.013632384587733,18.48515687333333,passed,
2025/10/05 00:15:00,0.7372661005850898,0.6757421795210745,96.73569236306552,120.76655358934991,2.7247306714612836,2.76,3194.4197504083527,3597.854640214509,0.9814775757104067,0.9970884556166929,34.54959273260366,7.065918479441203,2.7010363879954986,0.9933217207388243,1.012862877416007,18.50711836111111,passed,
2025/10/05 00:30:00,0.7365351000888254,0.6768572744743813,96.93115803683379,121.04890152614647,2.72531659920487,2.75,3201.8905707322783,3600.8685797981248,0.9816317622298931,0.9971986742684973,34.59542420945311,7.100391315273284,2.6993158539124984,0.9953916824125205,1.0130319860707306,18.53967243333333,passed,
2025/10/05 00:45:00,0.7371424111250482,0.6771263557839254,97.03077822977926,121.20807642347368,2.7230462651842045,2.75,3208.986127820738,3612.623345098446,0.9816867673164147,0.9972015354022785,34.46152935013226,6.930341885655903,2.6906857478152664,0.9977934113507446,1.016049817138124,18.575558197777774,passed,
2025/10/05 01:00:00,0.7366414969796188,0.6736641322761994,95.66406318224556,119.48125720519397,2.71822897830173,2.75,3162.5206753427947,3586.871762325311,0.9814901113926495,0.9971148299054796,34.650872079551746,6.529106172307611,2.6956362880381484,0.9860209184439834,1.0059281876347326,18.34639411,passed,
2025/10/05 01:15:00,0.7375510366588511,0.6755131432532745,96.15541774429757,120.14383967483974,2.7244392437345364,2.78,3180.9073574146614,3582.301400390443,0.9815175079617009,0.9971231827666995,34.479399691455214,7.087399040768561,2.6875595904614005,0.989438154855613,1.008591063684251,18.425951353333335,passed,
2025/10/05 01:30:00,0.7375792056732402,0.6790587953834512,97.35252382765101,121.6806425473618,2.728967046119959,2.78,3221.473071056942,3605.0471635817175,0.9817586840897657,0.9972743955036886,34.34783048559569,7.424953444021303,2.6821084522357825,1.0015737836648633,1.0181480177998066,18.629348759999992,passed,
2025/10/05 01:45:00,0.7379376874710286,0.6800792963344015,97.76158908105755,122.17252590843265,2.7298784473861017,2.76,3231.641667395816,3617.2083655961796,0.9818489631304747,0.9973652068640843,34.23765186396585,7.319066268931974,2.68289759982943,1.0026579429306233,1.018847245723701,18.696528094444442,passed,
2025/10/05 02:00:00,0.7353319444361083,0.6785547853992082,96.86428292883615,121.05298140746646,2.7278474177210796,2.79,3203.011257787584,3588.494424060255,0.9818927594641879,0.9974022400009138,34.66709106179403,7.371780374457321,2.691839651421946,0.9990724693176696,1.0129821496401559,18.52619123666667,passed,
2025/10/05 02:15:00,0.7375777228913564,0.6815641328457994,98.06208488451922,122.53718564490025,2.7342316314229795,2.76,3238.5390815716746,3608.485098970186,0.9820304093583727,0.9975095611987129,34.20448914769178,7.648365367905093,2.685373625216954,1.0039553472736786,1.0180433232145376,18.721350095555557,passed,
2025/10/05 02:30:00,0.7383003578943359,0.6809417306183722,97.96911773289749,122.40341533072565,2.7333185136377334,2.76,3236.292297070926,3611.3886303649347,0.9819208705298714,0.9974292944547056,34.13606363249782,7.558864589976917,2.6827946299412173,1.0033857491695855,1.0189176728661553,18.71689305444444,passed,
2025/10/05 02:45:00,0.7371342532476894,0.676691924687511,96.47248275141727,120.46304634935102,2.726383213141529,2.77,3193.7426553384103,3578.0528664142107,0.9817391909325136,0.9972113203576527,34.43543650807084,7.399138714838455,2.685037796322723,0.9949689143337623,1.0123829075561335,18.46250963333333,passed,
2025/10/05 03:00:00,0.7388812348682908,0.6811121779546055,98.04860770231072,122.47364905922194,2.735414749090539,2.75,3238.9308621886785,3607.2545604154584,0.9818880163524719,0.9974029844688165,34.051612810347166,7.7259886820887145,2.6807993238166627,1.0034528179261346,1.0193572267903153,18.727156580000003,passed,
2025/10/05 03:15:00,0.737958097409816,0.6788038611130846,97.27364924761736,121.48818011001374,2.7295357909144182,2.79,3222.286292130573,3595.382635208744,0.9818193023449265,0.9972498455187021,34.249776973945316,7.565498756033472,2.6769739439286964,0.9997456975612103,1.0165769431449128,18.609071347777775,passed,
2025/10/05 03:30:00,0.7365904501037465,0.6764824697885562,96.2003283894699,120.13161625448525,2.7267374155585147,2.78,3186.3036930697554,3567.553439115646,0.9817739466428376,0.9972438902746015,34.511530331464776,7.379807913440998,2.683168575583629,0.9890290631438723,1.0055276078732607,18.415994941666664,passed,
2025/10/05 03:45:00,0.735090548137506,0.6789588532800215,96.87425106105563,121.01100246069288,2.7281427475689513,2.75,3209.882283799621,3580.367639220021,0.982076071250175,0.9974401801020549,34.61317592778896,7.491561729957964,2.682920046003435,0.9960732935056669,1.0089084447980652,18.524771081666668,passed,
2025/10/05 04:00:00,0.7389357849358011,0.6826041332827989,98.36642778689033,122.85547976182242,2.7356000627657298,2.76,3246.5679047344042,3616.7882382587227,0.9821605244880269,0.9976196035059652,33.89628984430548,7.555578705189485,2.6783875021211188,1.0054082372706539,1.0197224750288805,18.775397495555552,passed,
2025/10/05 04:15:00,0.7373315701714148,0.6794897447539665,97.49682972330791,121.74827759961207,2.727557463065369,2.74,3227.879490931354,3613.3838244918074,0.9819259132355433,0.997367626592718,34.30278387950064,7.187648025946129,2.677825488352694,1.001662408467246,1.0172649694651392,18.65993881277777,passed,
2025/10/05 04:30:00,0.7393123255497069,0.6803543932502664,97.8009693605227,122.11600720500132,2.731075263234752,2.77,3236.3337870108157,3612.728881384848,0.9819418424391988,0.9973771852980517,33.9470106660143,7.435658629307316,2.6713427915140953,1.0039839498052479,1.0208798567805484,18.70530563,passed,
2025/10/05 04:45:00,0.7361689187888731,0.6800542298468496,97.42621571917704,121.68613828161261,2.728966977845858,2.73,3227.0897433618516,3603.9180768139827,0.982031733701275,0.9974476163968786,34.449454353969145,7.32278302511833,2.677782393379721,1.0001823424679241,1.013601095521485,18.641594766666664,passed,
2025/10/05 05:00:00,0.737440416098527,0.6763816757013239,96.2583060872353,120.15771538406855,2.724916683499054,2.75,3190.8808722571353,3578.8160837944674,0.9817644860647392,0.997218487564881,34.36892820676957,7.157148465821935,2.6752222859971604,0.9904652351261131,1.0079973976093601,18.446860177777776,passed,
2025/10/05 05:15:00,0.744118094370095,0.6904084961030134,100.35664417216967,125.42417041530625,2.754894832539941,2.85,3275.1125767938843,3648.7936473110326,0.9825412428685026,0.9983674552713441,32.75541107774049,7.770232012863698,2.6805227894232355,1.0198530522957072,1.0318336794987937,19.074633477777773,passed,
2025/10/05 05:30:00,0.7384636081163016,0.6721749121016711,95.09480027004689,118.48378983760426,2.7162948947001735,2.75,3155.0187930212514,3568.0272278523685,0.9816074896621012,0.9970374069118031,34.27348885126442,6.532102574374722,2.6723876818018035,0.9836590554628201,1.0055401448957477,18.26177558333333,passed,
2025/10/05 05:45:00,0.7361344496927917,0.6730858284875701,95.037415984328,118.37487318971638,2.7173898907426386,2.76,3150.763102076431,3565.1552118559966,0.9817703172056319,0.997240020930981,34.5923427406881,6.389271229812647,2.6777252961489677,0.9829015307839863,1.0007322609756977,18.249768533333327,passed,
2025/10/05 06:00:00,0.7397893505737687,0.6738559174384067,95.06468008578707,118.31865764765946,2.728203371337798,2.81,3147.287425324264,3541.784897081994,0.9814639636615766,0.997116894302335,34.11785642221037,7.534621834683469,2.667900930497543,1.006259016198766,1.026673069771179,18.249149661111108,passed,
2025/10/05 06:15:00,0.7347813182759559,0.6801092771535685,92.73356958297994,116.12919149505227,2.7820865346288985,2.85,3025.745411430706,3359.361908002504,0.9809193730242131,0.9980038808050824,35.26167024275013,11.840830807189946,2.700061251634537,1.0684024507705978,1.0720584634182644,17.763921095555556,passed,
2025/10/05 06:30:00,0.7253869236139358,0.6782765143248586,89.92120522363842,112.77233636866228,2.78612771542097,2.82,2923.584952251997,3263.846719042347,0.981088889987445,0.9985408242845476,36.733437100110855,11.995648040505792,2.731656893416095,1.0500167713616864,1.0417680735458912,17.238974866666666,passed,
2025/10/05 06:45:00,0.723648851626831,0.6823770690912081,90.83743102090506,113.94120462300583,2.7944919025541797,2.82,2945.8084435784376,3278.276916861547,0.9813099890303422,0.9988842582647522,36.90879047223986,12.407325144243377,2.7367498152221432,1.074473778648751,1.0591619917515733,17.39315614055555,passed,
2025/10/05 07:00:00,0.710056440128204,0.6602173650771922,83.1076336223534,103.85004631422838,2.770958135046682,2.82,2724.792877728314,3038.857006164383,0.980682026116351,0.9979869768770034,38.0928553342103,13.052242531536995,2.779962414005189,1.00603756914801,0.9985960134893251,15.970832533333335,passed,
2025/10/05 07:15:00,0.7123332388431891,0.6536435895380208,82.16110301517593,102.418272721274,2.746460277501533,2.82,2715.0045728261707,3068.5310312095717,0.9803312954310399,0.9973358638919813,37.54481587441034,11.360324857339764,2.7560073843611286,0.9846698894905668,0.9879569053536481,15.884250800000002,passed,
2025/10/05 07:30:00,0.7077588294488915,0.6516131286615807,81.74662818402173,101.68673076220762,2.7409045047674945,2.83,2707.6493838564797,3054.31108405025,0.980471177814723,0.9972806780681152,37.81895346402866,11.325103481914232,2.7713702815227834,0.9833308458045825,0.9835447870541886,15.792983402777775,passed,
2025/10/05 07:45:00,0.7080378358018363,0.6488264322855121,81.05802887791238,100.74001535001044,2.7353369100963505,2.82,2692.2667858568584,3049.9027766414106,0.9801993698585126,0.9970210063438308,37.64764886998451,10.98196226421889,2.762326635805564,0.9785368931794934,0.9820366594110761,15.706768348333329,passed,
2025/10/05 08:00:00,0.7105161157636682,0.6503122204573631,81.69711156169244,101.369152629468,2.7426272901991218,2.85,2704.5253565079074,3055.65229334765,0.9802008167321571,0.9970989821067915,37.53854962376532,11.27232486170209,2.7641704980110426,0.9855016632355208,0.9895866630546974,15.798020418888894,passed,
2025/10/05 08:15:00,0.7144515885677188,0.6543125879393136,82.97511770028733,102.78400177008082,2.7576476703690718,2.89,2738.5190601405316,3052.0832159397596,0.9805147895590568,0.997324104385165,37.24926020978492,12.302932129313259,2.756455094403764,0.9981651289732839,1.001334094393317,15.968440876666662,passed,
2025/10/05 08:30:00,0.7098688784901644,0.6524697691325189,82.19671339279294,101.78102569935731,2.747524226890826,2.84,2718.761312066377,3054.007444939143,0.9805806347735212,0.9973659243762987,37.61536812825156,11.565724613352243,2.7633951208300065,0.9948226728639548,0.9947454924112774,15.860822016111108,passed,
2025/10/05 08:45:00,0.7057374219202336,0.6545089197061361,82.40731911241994,101.9500305368908,2.7511299929535733,2.84,2716.1871065455775,3052.918303710662,0.9808626220492304,0.997747428928756,38.09948295152529,11.764187376742296,2.7854204853886793,1.0128986988407471,1.0049859849213711,15.871558926666669,passed,
2025/10/05 09:00:00,0.6774219130022523,0.6314109248899626,76.08644743643178,93.84203373548414,2.6872316189869743,2.76,2585.5834215836276,2944.5849426412865,0.9801101035718726,0.996107376295955,38.976300769143506,10.666565798182893,2.832360663891588,0.9956633867537457,0.9851618979156137,14.860843286666663,passed,
2025/10/05 10:30:00,0.7093772763162528,0.6330108671159528,76.76351727267928,94.5009675026303,2.7295815128919463,2.85,2590.9422431740245,2938.754922995261,0.978313181553169,0.9953571242171753,36.483407455834644,11.659481529224765,2.705718037385305,0.977846438176768,0.9994103555291157,15.093759156666666,passed,
2025/10/05 10:45:00,0.7015722637802092,0.6422362262375072,79.40742993824318,97.40987835475745,2.7347893604945743,2.86,2660.067353034733,2977.8075314907987,0.9802423485564257,0.9967060700444843,37.888536233126324,11.160888335216816,2.754191775071505,0.9712744806575773,0.9712477049259316,15.418400250000001,passed,
2025/10/05 11:00:00,0.7082072659842551,0.6491383375850271,81.46937620431721,99.85090763371026,2.750768049217823,2.86,2704.286363210896,3020.996874412851,0.9806448609468787,0.9972993197517162,37.84011611261902,10.981512794832268,2.747380952384106,0.9706890778543612,0.9689219344002316,15.748926202777778,passed,
2025/10/05 11:15:00,0.7198193930216881,0.6536559102269687,83.2638241989204,101.95892180184549,2.76202734926295,2.86,2747.131041286162,3074.5894228350817,0.9805883051485074,0.9974363429387383,37.059939573436615,10.68782808919154,2.7161494415786005,0.9745348560690813,0.980006642936699,16.07975114166667,passed,
2025/10/05 11:30:00,0.7234621676124575,0.6595891532426403,85.28031038838317,104.21615495927234,2.7779506613911105,2.85,2795.8180974346087,3096.2515081433617,0.9810277900988583,0.9978597792650634,36.9829292686447,11.334640844500617,2.7207096487473534,0.9878389999986874,0.9897732103849557,16.36787865777778,passed,
2025/10/05 11:45:00,0.7249157621207079,0.6608904154037422,86.12071736726703,105.06175066093478,2.7836317973239058,2.86,2819.5268642235283,3110.9701833479653,0.9809329804287473,0.9978071846143205,36.88462513399199,11.456999395437075,2.7220723604382995,0.9899636966085857,0.9917343702561883,16.508320155555552,passed,
2025/10/05 12:00:00,0.7228181315672105,0.6625780438162756,86.20262933068706,105.2232942816917,2.7825213220890794,2.84,2822.186709926874,3125.31340954418,0.9811038765109702,0.9980463023874153,37.14096280072362,11.005169981888749,2.719417900701221,0.9905207927347164,0.9878087319572171,16.549045895555558,passed,
2025/10/05 12:15:00,0.7255856264796838,0.6624597833508868,86.01118046709239,105.03592091662897,2.781741499365554,2.87,2812.078377443197,3147.670910469118,0.9807162573275275,0.9979743127573306,36.88019212741403,10.577931220907754,2.706347197683202,1.0032594580695489,1.00350793136781,16.578481919999994,passed,
2025/10/05 12:30:00,0.7238941144000565,0.6636452554031281,86.57780110104109,105.56268164375541,2.7867906500701496,2.84,2829.93540166035,3145.2004213428227,0.9808355574184721,0.9980279468907072,37.095646141007656,10.808816541743104,2.7150282969030264,0.9985695696244344,0.9952565038645638,16.65145264444445,passed,
2025/10/05 12:45:00,0.7212375484829303,0.667156922430273,87.64641646423111,106.68566739051829,2.7966020784484598,2.85,2857.5880568591883,3143.9763306319574,0.9812065777569714,0.998340332983881,37.345486542371724,11.557170635009344,2.731903832004713,1.0146384493509202,1.0035517928704072,16.783987439999997,passed,
2025/10/05 13:00:00,0.7208883114628684,0.6695307603555715,88.28912091211454,107.47919824662971,2.8003777701575485,2.87,2884.956073551442,3154.284712183164,0.9813689237391809,0.9984217394692307,37.324688055418086,11.62868291729127,2.7182992632784755,1.011465581648024,0.9971700006553764,16.912155644999995,passed,
2025/10/05 13:15:00,0.7205824681838298,0.6684395007483485,88.12316418799037,107.06439909780184,2.7947265359210096,2.85,2883.82894458338,3170.7967761010586,0.9813319580392406,0.9983734405773697,37.39099350620833,10.718565975233762,2.7108183687396163,0.9988877289103673,0.9851662213990096,16.921023166666668,passed,
2025/10/05 16:30:00,0.7053912922621246,0.6415235859518266,74.97987563741316,88.68871424228999,2.8775204305835764,2.89,2403.136185335096,2724.268412683496,0.9768276052611395,0.9977818535271115,39.81843541101849,15.075318819362412,2.7543496957308657,1.0640442304849322,1.061787764034769,14.75421148666667,passed,
2025/10/05 16:45:00,0.6484681291957887,0.6402168065744106,72.56179344786564,85.90942088447564,2.8579447339349113,2.9,2360.232549270629,2576.405373012809,0.9795911602925264,0.9993947489897758,44.10247643608859,17.63078853863265,2.929527921518118,1.0873146157922162,1.0227519311404232,14.108638353333333,passed,
2025/10/05 17:00:00,0.6457381813160497,0.6383994791161418,72.20020738653078,85.54836652278496,2.8463925511710033,2.92,2360.720986142766,2573.943171203166,0.9797426275509847,0.999230471180511,44.12371333341841,17.393547192783746,2.9308205379073633,1.0788715246170757,1.0157665480679674,14.045991299999997,passed,
2025/10/05 17:15:00,0.6454946408249861,0.6366185793782115,71.82934732290455,85.21650507071992,2.841586606268779,2.92,2355.1193206913604,2569.016589162864,0.9795352649974309,0.9989652055247628,43.991891059860805,17.38501617347028,2.9287405097662584,1.0739953711716201,1.0154087258027318,13.992358648888892,passed,
2025/10/05 17:30:00,0.6448937544367379,0.6342819774934634,71.42990192784559,84.81219940427879,2.832128066161653,2.91,2356.6601384486735,2561.2353102353445,0.9795434121831516,0.9986390337080899,43.7371187397529,17.4838665838416,2.919228859483543,1.0711994317347207,1.0175948177946674,13.928109726666662,passed,
2025/10/05 17:45:00,0.6407590361310699,0.6342093556178701,71.03312366761477,84.52343321441523,2.8275982212877873,2.91,2347.0108710072213,2553.900666095339,0.979705556378384,0.9987701905818455,44.03047344659221,17.4450391325664,2.928941885181346,1.0694605363007996,1.012413935127891,13.857808744999996,passed,
2025/10/05 18:00:00,0.6354627606943019,0.63423021289254,70.06040950088025,83.7368033130421,2.825754974678115,2.92,2315.3764667357273,2539.569419562406,0.9795771649649315,0.9989607137755705,44.510287344096376,17.400404748587015,2.9363801389503768,1.0729123161334762,1.0131932768717062,13.71888749,passed,
2025/10/05 18:15:00,0.6310799254373508,0.6293369307422296,69.12692892365096,82.65011729273262,2.8081526595961583,2.9,2304.5284938266636,2528.150550630379,0.9794088208061225,0.9984257079131488,44.45882184364988,17.06121383960234,2.941111008099957,1.0596533518849172,1.0069363150010524,13.570900511666665,passed,
2025/10/05 18:30:00,0.6296459052406174,0.6223806415224975,68.20474854634901,81.46635034251236,2.784686317253508,2.9,2304.6596984912985,2519.290616683415,0.9791001508518016,0.997443857562418,43.93822908342373,16.60357359662023,2.928803677788693,1.037004489200954,0.9988425989912731,13.433188437777774,passed,
2025/10/05 18:45:00,0.6207451596027527,0.6240604933723849,67.11424037046145,80.66252357258013,2.7789314463937695,2.9,2263.8281851333063,2517.315172052385,0.9792567600999892,0.9980772896711306,44.87924625662516,15.987064866717322,2.944905122263197,1.0460236046788551,0.9980485658855283,13.286469624999999,passed,
2025/10/05 19:00:00,0.619860030407063,0.6272917664243465,67.415465914957,81.2417231197369,2.789109049168584,2.91,2262.0314064712725,2513.2633968292953,0.9794424359233718,0.9985376719907622,45.18598223342963,16.57089206831502,2.9563412629074244,1.0590939089402225,1.0026133802834136,13.31881794833333,passed,
2025/10/05 19:15:00,0.6180734663342963,0.6255890716470783,66.91779761925324,80.78226738353499,2.7820782519627736,2.92,2253.2815054388293,2508.4399560814622,0.9792935385095053,0.9983257856668086,45.158356495099014,16.497017286615844,2.955911009092708,1.0581567195953274,1.0043844833449818,13.247481719999996,passed,
2025/10/05 19:30:00,0.6169466087486801,0.6226950590390803,66.4158231621316,80.2439567344387,2.772085296845908,2.91,2250.864494136827,2500.3637905720943,0.9791554373006541,0.9979082071512954,44.98767907525377,16.28675961706648,2.949794893483497,1.0419064391738528,0.9944108069921801,13.170810070000002,passed,
2025/10/05 19:45:00,0.6150509795012357,0.6208801881280144,65.9906626358258,79.83387336930952,2.7646362821081962,2.92,2246.400308319784,2493.2483999512438,0.9790942694127001,0.997674640491799,44.92895880337274,16.310704465562594,2.9493149486289774,1.0394865220068432,0.9944343063191283,13.103404783333332,passed,
2025/10/05 20:00:00,0.720638744578661,0.6646941461051754,81.93142832027115,98.95072810703024,2.920658635258703,2.98,2624.2121952038565,2796.719697987966,0.9786102283682775,0.9987606871559704,38.62968755138268,18.42156663478306,2.701787510576015,1.0589719200401844,1.0382660096292318,15.832691545000003,passed,
2025/10/05 20:15:00,0.7051208949561272,0.6601509778501162,80.8600491699979,97.24099865983263,2.889192486244326,2.98,2602.474176500625,2765.071918299527,0.9799652011052418,0.9991031533466163,40.056119055269136,17.29638882798466,2.7704682916896135,1.016705360296877,0.9845660950708794,15.507873846666673,passed,
2025/10/05 20:30:00,0.7075507845720209,0.6637281126897877,82.43684097237659,99.13240279918277,2.8929250082436107,2.98,2650.240877687167,2790.013214869056,0.9804284238767279,0.9992893012134051,39.809451539935175,17.6154748404807,2.7698802548577155,1.0233449803126278,0.9900342953021007,15.738247115555549,passed,
2025/10/05 20:45:00,0.7077664054472538,0.6675064148345826,83.12199466289226,100.31030814991001,2.894708371355559,2.98,2670.931090422776,2820.767313685893,0.9804461189247745,0.999467049912666,39.76958769003573,17.490163903916606,2.7602412003473304,1.035752285761633,0.9986768366344361,15.896865343333328,passed,
2025/10/05 21:00:00,0.7082336304125663,0.6694442788302536,83.77327553422694,101.27426382757186,2.894759980558112,2.99,2693.878904771501,2839.2172462878284,0.9805319521574397,0.9994958507160506,39.66246445297958,17.494673201490976,2.755509593579948,1.0374205715572313,0.9993895818271538,16.01698530666667,passed,
2025/10/05 21:15:00,0.7077360310164693,0.6716755469022069,84.52920533620197,102.32399673584497,2.895955946073831,2.99,2720.083764850551,2850.223720962541,0.9808098274056477,0.999617472568246,39.616517437848685,17.778894157359687,2.7555675726883435,1.043107876557281,1.0024571496395682,16.131365084999995,passed,
2025/10/05 21:30:00,0.7096087386236584,0.6730759714539033,85.11391098721002,103.21324773685602,2.8956482231014666,2.99,2740.324037707778,2872.099517332239,0.9807327008318912,0.9995456943942019,39.367809096468875,17.734399938279644,2.747344147520891,1.047169505088887,1.0077566151631014,16.25160429444444,passed,
2025/10/05 21:45:00,0.7083501189952625,0.6769089328374863,85.42108240580421,104.0465634715242,2.8943721575289607,2.97,2749.0678014011464,2905.3882979735718,0.9807171954774936,0.999783242519006,39.56446180615025,17.063702767207882,2.7386298302449603,1.046507039581583,1.0018817084564602,16.366100299999996,passed,
2025/10/05 22:00:00,0.707847838366267,0.6799639938026784,86.2132247867081,105.19787512006526,2.898196933001834,2.99,2768.47661052169,2922.048991403038,0.9808933913030989,1.000008265728027,39.56331615206048,17.46836677502949,2.7452249205536265,1.0712500447346631,1.0218855790460892,16.492263846666663,passed,
2025/10/05 22:15:00,0.7076958460977526,0.681883182841314,86.94456671049738,106.23222871113357,2.900043827761737,2.98,2790.628229337088,2935.794740520622,0.9810462246523708,1.0001049013095156,39.519548100376234,17.71721735820674,2.748328308900599,1.0801775334263874,1.028667018064104,16.606877588888885,passed,
2025/10/05 22:30:00,0.7110568635201688,0.6818652083698173,87.58211575599567,107.10675151572936,2.89813126353837,2.96,2817.7717735660517,2954.001579300419,0.9809762345066232,0.9998725458542704,39.04031801650639,17.79950221200422,2.733998446581657,1.0784819754939403,1.0320630805134277,16.7273568,passed,
2025/10/05 22:45:00,0.7113716533266408,0.6837196430280367,88.21839199187818,108.07820084010987,2.899534940076436,2.99,2836.726687184077,2971.820930800641,0.9810122184060455,0.9999316093219617,38.97622405029657,17.871283934203486,2.733939214630502,1.084650208469901,1.0369184500048358,16.842086769444442,passed,
2025/10/05 23:00:00,0.7128059414867205,0.6852191031728297,88.83020189434598,109.02231475879024,2.898719516638269,2.99,2858.1960696222072,2993.589565139306,0.9810284698633274,0.9999147689815165,38.74895834186471,17.856489383194614,2.726380304534329,1.0908069022018345,1.043672955377678,16.962685226666665,passed,
2025/10/05 23:15:00,0.7146871168846589,0.6876570892186553,89.55018361575235,110.10340967229135,2.902673875932446,2.99,2874.059208115829,3011.3226128711613,0.9810968683155871,1.00006520658095,38.42744449180422,17.90434880607253,2.725505671810125,1.096154261126014,1.0490723652493703,17.083344061666665,passed,
2025/10/05 23:30:00,0.718794781982889,0.6887455230095508,90.18368894157527,111.03203186165852,2.9029864435561907,2.98,2894.800828195652,3029.528982176669,0.9811121862366576,1.000007999701347,37.777550398997185,17.90672186786442,2.711373304819644,1.096060817647023,1.0536484551831315,17.198249126666663,passed,
2025/10/05 23:45:00,0.7264498716273884,0.6799253589959758,91.47125097876797,112.08301168053876,2.81609898513884,2.87,3017.121844444463,3246.467769444895,0.981173186138817,0.9983133558187687,36.51958491483235,11.369415860662002,2.6358833768897023,0.9859166762298093,0.9697229800730413,17.638888355,passed,
2025/10/06 00:00:00,0.721251308050681,0.6869680836345778,94.22430013325186,115.59459312038659,2.8071052422318217,2.83,3114.905943382414,3338.489165379938,0.9821642306961106,0.9988151762091565,36.8870327797522,10.293198884299779,2.643614587793723,0.9841518988956294,0.95752169266806,18.115359239999993,passed,
2025/10/06 00:15:00,0.7315444178813884,0.6979793746473097,97.88666658072688,120.23470128185542,2.830460479595128,2.83,3191.12151473728,3426.6123504885404,0.982472908443166,0.9995857918554821,35.01755857427823,10.210151606314689,2.6356114699690587,1.0013851318852693,0.9753418259456017,18.731234169999993,passed,
2025/10/06 00:30:00,0.7256863139551809,0.6965369995972541,97.01644388753999,119.17059900396514,2.82418793634742,2.83,3168.8349585140354,3412.313948324709,0.9825370882733354,0.9996264212281516,35.97484368592778,9.932209001644758,2.649869803025121,0.9988223742024483,0.9674068896752305,18.586401349999996,passed,
2025/10/06 00:45:00,0.7320209614982558,0.7012873761763394,98.55423478148658,121.07159900873783,2.8385508542170657,2.83,3200.6503548248174,3433.0774901902737,0.9826937788654502,0.9999379718785957,34.82136464922661,10.292335197173902,2.637842352143203,1.0045198866739147,0.9753362716017415,18.83017384111112,passed,
2025/10/06 01:00:00,0.7324758162188277,0.7006591609232101,98.41255649754768,120.86495434399734,2.837468539788384,2.82,3196.1627470528206,3434.3953182957375,0.9826094617671668,0.9998811506853481,34.786774022475356,10.200903340702205,2.6367355736077456,1.0049824811570724,0.9767673855426626,18.813999911666667,passed,
2025/10/06 01:15:00,0.7307698148413049,0.6999662397626585,98.35944732643478,120.6976821389222,2.8359217533768453,2.82,3196.13091686676,3432.202129564137,0.9826096902908408,0.9998385662267759,35.07967801621365,10.128613857583407,2.6441548657798113,1.0017774896360496,0.9725459083084125,18.797433874999996,passed,
2025/10/06 01:30:00,0.7319966413691373,0.6987812621990778,98.27167158589246,120.48869062621665,2.83220227531569,2.82,3201.103255973039,3432.138314989948,0.982629093442542,0.999689425632859,34.85914227123617,10.131442518990081,2.6347694651190414,1.0025514359494476,0.9758228996793511,18.786681869999995,passed,
2025/10/06 01:45:00,0.7306905349975888,0.699155851353329,98.2748794872163,120.44476728775943,2.8320878789760586,2.83,3199.5084443359783,3430.200140762175,0.9827549812004402,0.9997952790653013,35.01837833173432,10.083496839689275,2.6401741385593422,1.0030638039449702,0.9743269490004819,18.775917324999995,passed,
2025/10/06 02:00:00,0.7306270941368074,0.698181744306263,98.18240348438641,120.22949227377872,2.831286248691011,2.82,3195.80476494616,3429.9136049312506,0.982640311908998,0.9997037734902857,35.088330849675316,10.029526892139714,2.6443910090525073,1.0027203003058487,0.9748406354260899,18.759305308333335,passed,
2025/10/06 02:15:00,0.7296795194495151,0.6972714650125577,98.04060155682421,120.00774693172959,2.8277139151053383,2.8,3196.4869507567632,3433.785472907038,0.9826002125309865,0.9996120564115697,35.270515953781675,9.787512738165509,2.6437275565780665,0.9982120015583315,0.9704406820854851,18.74851359333333,passed,
2025/10/06 02:30:00,0.7291138251691082,0.696966496743087,98.05011298788821,119.91785020177912,2.8253538416826434,2.8,3200.042054849413,3431.9447292109035,0.982751211270306,0.9996215051815451,35.28958792788211,9.77107155064524,2.6440913677551174,0.9986006144929226,0.9704508651638105,18.737709338333335,passed,
2025/10/06 02:45:00,0.7290859009578095,0.69620033940152,97.89568165569474,119.68108747199935,2.8221777351844137,2.8,3199.3769105312604,3434.171043684795,0.9827516870808767,0.9995561889457028,35.294095101559805,9.610169911973939,2.640348544191124,0.9975414004578611,0.9700889983444196,18.72105134166667,passed,
2025/10/06 03:00:00,0.7293799857658925,0.6948330161531705,97.77925125313665,119.45251824965402,2.8207516128441457,2.8,3195.494491025446,3437.6991653201676,0.9825334506162092,0.9993941636819004,35.35546166386529,9.4779674404459,2.643548571175088,0.9960436809079298,0.9704126040432058,18.710591704444447,passed,
2025/10/06 03:15:00,0.7285063924899258,0.6944795398504734,97.67294031398444,119.27498905158268,2.8186168193895704,2.8,3194.004626229197,3438.291670569984,0.9825807870677343,0.9993984556008477,35.479369199644616,9.33857363903964,2.6447577313801323,0.9950710555769915,0.9687745615419028,18.693901893333333,passed,
2025/10/06 03:30:00,0.7274173294133109,0.6942151339044877,97.68710802651434,119.19161944419417,2.8168778894408,2.79,3196.2738206448935,3436.26180329332,0.9826996078371665,0.9994156318206935,35.60311272173937,9.314954415571801,2.648689650549826,0.9951273222458703,0.9678832300021157,18.683042949999997,passed,
2025/10/06 03:45:00,0.7292124784136533,0.6924844655923559,97.44651484808658,118.85017873795645,2.8126541300849914,2.79,3194.498081683117,3444.132408622649,0.9824947814060213,0.9991885694671963,35.40353466065823,9.062022849150905,2.6381654560423478,0.9932869171417207,0.969808781777825,18.672171466666665,passed,
2025/10/06 04:00:00,0.7282952944007403,0.6923076395204218,97.44920250395293,118.75424437987007,2.8106018752450095,2.79,3198.4721833463936,3439.0512026113893,0.9826910815406045,0.9992184834851454,35.45911673144274,9.10671034454451,2.6389134755726174,0.9932744836210656,0.9688885251234012,18.655435675555548,passed,
2025/10/06 04:15:00,0.7296097012505575,0.691062594041387,97.26964329508924,118.48919725501753,2.808562121839807,2.79,3195.887302031069,3442.5761584134975,0.9825150316881739,0.9990527830336743,35.32586012917068,8.981037143049505,2.6324563591944887,0.9922766695725328,0.970546906268024,18.64453702222222,passed,
2025/10/06 04:30:00,0.7283917883315769,0.6911061109508884,97.32210675925947,118.45426099859337,2.808611584439102,2.79,3196.7670218867343,3437.694621769183,0.9826326593028877,0.9991086525269294,35.47244031732738,9.038859747361021,2.6392207446758755,0.9924589064023517,0.9692540250674317,18.633625828888892,passed,
2025/10/06 04:45:00,0.7276305865113009,0.6913053239444799,97.28363053513876,118.36225931939721,2.8092739768557298,2.79,3194.1025893702704,3432.821025468683,0.9827061978874875,0.9991753550626086,35.563808201845696,9.094947794933075,2.6427580326375835,0.9940454840544883,0.969525126338557,18.616844057777772,passed,
2025/10/06 05:00:00,0.7288314280265829,0.689697396976706,97.13397216069822,118.0995813875843,2.8078354338259377,2.79,3195.521013491694,3428.946317910467,0.9825277427320178,0.9989345078914729,35.45130231687886,9.189262431346615,2.6364205517058767,0.9913617475827519,0.9699153443367257,18.600414103333335,passed,
2025/10/06 05:15:00,0.7291875780983686,0.6903481791881105,97.19779048135447,118.13307429250032,2.8099702826992963,2.81,3194.804948754158,3422.817739302397,0.9826497951239195,0.9990374848495674,35.32882576378109,9.383089549194294,2.636457383826937,0.9960784309769198,0.9738945547485429,18.595323095555557,passed,
2025/10/06 05:30:00,0.7287128009381995,0.6902982872155963,97.13687117027075,118.01499717360275,2.8112468077846846,2.8,3191.316688370061,3417.3150505985286,0.9826415177337625,0.999055662393001,35.41359087483726,9.456758301088467,2.6396803396785793,0.9960130511816172,0.973139687876163,18.578494879999997,passed,
2025/10/06 05:45:00,0.7253478135147563,0.713865572181798,109.25090678486465,133.09537662902298,2.855271159771936,3.03,3623.889883113304,3625.470542484004,0.9837629366491887,0.999487908876022,35.41359087483726,9.456758301088467,2.6019677824723355,1.1084400455049686,1.072399249714438,20.69888975,passed,
2025/10/06 06:00:00,0.7373948150368944,0.7125529152865794,100.14311113306306,122.99992808508041,2.9200716155248796,2.88,3212.0979371567555,3286.6158086893793,0.9829492404610798,1.00102214767327,33.74454195520371,14.969494466337915,2.61420074106535,1.0070520551144666,0.9688957477137464,18.97670954666666,passed,
2025/10/06 06:15:00,0.7298117899808897,0.7117448901735735,99.05381941441121,121.72904780603523,2.916278934773324,2.87,3186.127179266086,3254.947871668084,0.9831101457777355,1.0011301468916836,34.985676974069136,15.045451009437503,2.628830451046817,1.0046848713770886,0.9583241720133217,18.783971488333332,passed,
2025/10/06 06:30:00,0.7247759876056111,0.7093782601898291,97.80954569644877,120.26476606315966,2.909290744505134,2.88,3160.045264931908,3232.8125905876536,0.9829788424401223,1.0009721571095977,35.90643380644391,14.932510280881937,2.6320513379879276,1.0014366599284215,0.9513621967740283,18.59868219,passed,
2025/10/06 06:45:00,0.7281633806226433,0.7125603314679646,98.38519680180401,121.05704624168496,2.9212187357963377,2.91,3162.730593062848,3229.2714748376943,0.983191977781131,1.0013495133771095,35.225878818055826,15.422390844305419,2.62637000006409,1.0124720105569398,0.9620120205900161,18.6724362,passed,
2025/10/06 07:00:00,0.7410365248570573,0.7236654259513131,101.97741209769278,125.564721528062,2.966114334196229,2.9,3224.2338244981306,3242.745504116832,0.9837588136147902,1.0023467782425295,32.635996352518276,16.91196139923385,2.6141454442017893,1.02273317957435,0.9758622842024829,19.181800085555547,passed,
2025/10/06 07:15:00,0.7406152989577474,0.7194114151129437,100.72352416650041,124.08807646308426,2.9580486763973215,2.92,3200.477219774991,3234.330584508972,0.9832631110863915,1.0019101156447994,32.99183516535112,16.746481457388146,2.601438175319083,1.018829374771694,0.9755205450787074,19.03447470833333,passed,
2025/10/06 07:30:00,0.7348922379729341,0.7185591490846548,99.7999048447843,123.0170247249256,2.953429903873125,2.91,3181.2983520677326,3213.6122239406877,0.9833188247323654,1.0019221683449042,33.98956113864287,16.67925338507426,2.6086362680607316,1.0149178164630548,0.9656889970251731,18.88692012777778,passed,
2025/10/06 07:45:00,0.7271226766843539,0.7135058176030148,97.98032191391555,120.71895017271686,2.9314317290158094,2.89,3152.370580437502,3202.797967613488,0.9830870975344306,1.0014508384580876,35.45653108230578,15.903410276420901,2.6143378173907146,1.0064513669979167,0.953455972727251,18.629742725000007,passed,
2025/10/06 08:00:00,0.7235304923974066,0.7110123690298629,97.0825413460198,119.56632489896151,2.923117614538777,2.89,3137.6013301894063,3187.6228253625186,0.983038510623603,1.0012537968272497,36.084636003927955,15.781967238798591,2.615966925321669,1.0035111047800813,0.9487631824391272,18.489374144999996,passed,
2025/10/06 08:15:00,0.7279027000064684,0.7149337594312133,98.50697793341675,121.26668535379918,2.9406808684223598,2.92,3162.920485332388,3190.8283662318704,0.9832794353381571,1.0016359757641478,35.22551211472008,16.429300031287106,2.6153072044826553,1.0067629506501283,0.9531585548766124,18.684347690555555,passed,
2025/10/06 08:30:00,0.7357994523887268,0.7221455585416391,99.93355531070598,123.39372746486654,2.9770163230578084,2.95,3171.9602371912324,3177.53243969362,0.9833492048914663,1.0023436798550236,33.812135943335484,17.696605115216624,2.5996946924982343,1.0170662102840837,0.9642283829423434,18.902543342222224,passed,
2025/10/06 08:45:00,0.7371012429594377,0.7319259640626335,100.5028579190198,124.2605766621028,2.995193136551061,2.94,3171.8198009025673,3167.2039247655784,0.9833892408133263,1.0027382168360337,33.55776842034572,17.557170765322354,2.6003577488094805,1.023617626500608,0.9595573573379779,18.986600355555563,passed,
2025/10/06 09:00:00,0.7219342190976485,0.7125161182393607,96.82416040310899,119.33328973681313,2.946369391097405,2.96,3119.046059452302,3128.6994559678437,0.983058594984129,1.0015827590156938,36.33966870267316,17.275126504405314,2.618602277556945,1.0071130822099228,0.9479203267953875,18.408166149999996,passed,
2025/10/06 09:15:00,0.7289760520071075,0.71266079545245,98.33244403344116,120.71321870145881,2.9308818790261495,2.9,3163.441647061555,3210.222954751547,0.9830888124036296,1.0013435265108348,35.13998903484278,15.743296100564006,2.6124046250271267,1.0063572501099172,0.9557244091179969,18.680458084444442,passed,
2025/10/06 09:30:00,0.7411975800421302,0.7210390064461191,101.33907510723806,124.35757665617193,2.9585487856817196,2.9,3212.7074551210535,3254.167101131013,0.9834632056599866,1.0020863553913635,32.773183375499144,16.17121325716206,2.6038415745144685,1.0195709637321695,0.9741436206737,19.132563865555557,passed,
2025/10/06 09:45:00,0.7445397145469232,0.7233903014426469,102.15564281976063,125.35291256767081,2.9663499773688544,2.9,3226.26119110701,3270.2690195415144,0.9834771791165492,1.0022591983084201,32.14523288497252,16.15137136056757,2.599437994854853,1.0206378460971206,0.976649973545193,19.27098224333333,passed,
2025/10/06 10:00:00,0.7569703255831609,0.7387015354986225,105.01553583289096,128.87074998725782,3.0000667600311726,2.91,3276.6345759084,3288.9064810719437,0.9836851967359707,1.0028196948166959,29.593385650517696,16.2804197753479,2.5831156492088825,1.0348524065253624,0.9869103900172612,19.697061486666662,passed,
2025/10/06 10:15:00,0.7592742717812117,0.7556848628382008,106.1053517955512,130.45935333113985,3.043823256525564,3.01,3282.397812138177,3220.9984681833284,0.9838457710955929,1.0034302274637832,29.015790349720152,16.82634657244891,2.584829354044841,1.0446857763741542,0.9777386857981355,19.795188844444443,passed,
2025/10/06 10:30:00,0.7475040688868279,0.7452110455426856,102.89381452550879,126.82188128349152,3.0226896870655158,2.93,3219.417371454449,3178.1849341546217,0.9836199542481344,1.003118978988402,31.500817449421913,17.463021706141557,2.583762884353948,1.0335964197669987,0.9642148191842855,19.3379665111111,passed,
2025/10/06 10:45:00,0.738959479665848,0.7306021216423063,101.1024264489181,124.37131768964565,2.9887194073599677,2.92,3191.509312003361,3191.7138844963047,0.9835816888009828,1.0026855016962584,33.11609102627311,17.015864349610197,2.5985727729559835,1.0222261245260722,0.9611936404207075,19.07766304888888,passed,
2025/10/06 11:00:00,0.7345286097062138,0.7185728527765808,99.24162941990535,121.92308704988439,2.963529505263573,2.94,3163.3861432934236,3186.0419487169784,0.9832198212938439,1.002017680296093,34.10687934974307,16.880135430890913,2.596357710543097,1.0148400677287506,0.9626632106990852,18.81671749222222,passed,
2025/10/06 11:15:00,0.7263895625808487,0.7132611853884755,97.67710390594192,119.83146597592315,2.9476202145788655,2.93,3142.729226893871,3151.065919524113,0.9831849032584008,1.0015899539054638,35.53104353214801,16.89402918546794,2.6064482012227046,1.007876235300097,0.9519893526981255,18.551717800000002,passed,
