datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/06 11:30:00,0.7357555801860228,0.7157506290187456,100.05580202002619,122.22770110550239,2.941483508043634,2.89,3198.3442895634307,3238.4902362434027,0.9833673086131859,1.0016183984063178,33.81015296992908,15.642777766672276,2.6070182359966183,1.0120355264578564,0.964909932658088,18.933842601666665,passed,
2025/10/06 11:45:00,0.735682399142445,0.7136347121564734,99.66757357251473,121.63634445689719,2.937411081582957,2.89,3193.61661290385,3232.571358090307,0.9832265901652131,1.0013914528011396,33.899134378484895,15.643588837536555,2.604266565710868,1.0114836235984017,0.9662211324487799,18.876355758333336,passed,
2025/10/06 12:00:00,0.7331577600868026,0.7114860675490913,99.39616035781886,121.14932950891343,2.933890711587483,2.89,3191.797289657626,3224.903188986629,0.9830785805517466,1.001164936306399,34.42252473939604,15.642006703035637,2.613863061133943,1.0061104462192159,0.9606367278612625,18.825897933333337,passed,
2025/10/06 12:15:00,0.7325315800891048,0.7096255138975166,99.03000839159442,120.58672026195758,2.927572071632994,2.88,3191.930841783531,3219.0385032675003,0.9830998548608181,1.000976579878709,34.520516173330954,15.594041896102654,2.6081426491555946,1.0042212743272816,0.9598536022152859,18.768574806666663,passed,
2025/10/06 12:30:00,0.7317089005012986,0.7080549262233833,98.7956505128216,120.14720365705533,2.923488445489775,2.88,3192.156479886137,3208.1900049520564,0.9831994096333363,1.0008619580423468,34.61131622039723,15.732928470578262,2.608448516714366,1.0045644607791115,0.9607264097449035,18.711338995555558,passed,
2025/10/06 12:45:00,0.7290221934681733,0.7070088344878418,98.49803178679913,119.66818020173619,2.919382370931072,2.88,3186.6728147028366,3203.1001337618263,0.9832258814710731,1.0008085086944796,35.06144005370348,15.601643889648043,2.6171960973811803,1.0031583389126582,0.9573008864102164,18.654190499999995,passed,
2025/10/06 13:00:00,0.7119278865362034,0.6851378810449498,91.17701800453132,110.49946609268224,2.8460432429184284,2.79,3016.378950753717,3140.406720503207,0.9823747094966,0.9993330695447706,38.27465088750952,12.064196418401226,2.6380267538545494,0.950151568803362,0.9081304844889507,17.52247825777777,passed,
2025/10/06 14:45:00,0.7230412174794448,0.6731064550952207,86.51366454072331,104.68351479893632,2.917547881280521,2.97,2814.447297079,2862.7230340010083,0.9802604814533621,0.9987964570653781,37.502628726066675,19.300201774224625,2.65481166620185,1.036831052887373,1.0130128032191617,16.563416271111112,passed,
2025/10/06 15:00:00,0.7167067830105018,0.6981509268988245,93.14728502843037,113.31314491456078,2.922272281225661,2.96,3030.4433368722757,3055.9019259639954,0.982380970718868,1.0005225755531195,37.51579818279306,16.994132029536036,2.629351622374799,1.0217033539059421,0.9662013449619484,17.785958055555547,passed,
2025/10/06 15:15:00,0.7126768388551927,0.6980442409055414,93.47345122925545,113.58591478273483,2.9020792025985735,2.92,3062.9262752511277,3100.672600909834,0.9826294450745693,1.0003405824796643,38.03956211558801,15.475321960954462,2.6254895342996294,0.9998696386379644,0.941974277472925,17.88725211166667,passed,
2025/10/06 15:30:00,0.7128164397622504,0.6987805192503246,93.87792811198288,114.03042520168158,2.9023711261998297,2.94,3071.9198983066667,3119.33031700532,0.9825346213609172,1.000343664898577,38.06141993087504,15.084408207718376,2.6295685114517697,0.9952585388653632,0.9372015264693248,17.96930585999999,passed,
2025/10/06 15:45:00,0.7120544737655565,0.6999147086929479,94.29681224028086,114.53196933742163,2.899417348352556,2.89,3092.7809186942245,3135.273690367272,0.9827089697569398,1.0003740745046146,38.10089649592051,14.683409603317875,2.6222226062770515,0.9856558840683416,0.9265101975374845,18.057729579999997,passed,
2025/10/06 16:00:00,0.7135273464479531,0.7037649903204062,94.91913161629155,115.39148850175523,2.9089362341863043,2.91,3093.8181133677645,3144.433816653749,0.9829155208131488,1.0008325544527286,37.7717147205071,14.776589826527948,2.6270576189700905,0.9950997937916233,0.9326272534761854,18.146677077222225,passed,
2025/10/06 16:15:00,0.7147228013144333,0.705417909448989,95.32048543307985,115.91719250033704,2.91316461216554,2.89,3099.79708346894,3153.766168874813,0.9829327642556474,1.0009669161695602,37.57297040813819,14.742967358491644,2.6261487758986926,0.9969970166726873,0.9339134484717541,18.217659166666664,passed,
2025/10/06 16:30:00,0.7152625929099591,0.7055502372146091,95.29089357664846,115.93359690300099,2.911720317864488,2.9,3101.9269611709146,3158.473126534794,0.9829295586080417,1.0009466932712907,37.48807053430369,14.584839647361715,2.6189248708177173,0.993803798107961,0.9314136613622678,18.228534133333337,passed,
2025/10/06 16:45:00,0.7146555644399308,0.706828545795197,95.36045921820971,116.07072004261813,2.915240164647576,2.89,3096.3503067593388,3158.058673939809,0.9829848045093771,1.0011347025766784,37.55919648263723,14.61435735442621,2.6252568025257994,0.997389124987459,0.9326084291749315,18.23310426666666,passed,
2025/10/06 17:00:00,0.7154032061508049,0.7064676364423291,95.37105566093311,116.06902379702291,2.9141047890121152,2.9,3099.6632713323124,3160.863071825723,0.9829416316538236,1.0010563749518082,37.459817534457,14.56324664798362,2.620136418543475,0.9960647658054286,0.9325976314350736,18.243829798333337,passed,
2025/10/06 17:15:00,0.715382832351885,0.7067303396292727,95.41908482335427,116.12747652104284,2.9161214038370673,2.9,3097.0221028531773,3160.69652047141,0.9828976999143519,1.0010932715407697,37.483856571456485,14.596843488833109,2.6242969636313096,0.9971378836421572,0.9332512483896586,18.248267216666658,passed,
2025/10/06 17:30:00,0.715453117506008,0.7059714503924067,95.47211942816864,116.1394813111699,2.9142804072964914,2.89,3103.427422929081,3161.87335856697,0.9828582482996814,1.0009670076373374,37.49123514344494,14.582196001256687,2.6226773618126606,0.9936942281970264,0.9310721282395773,18.258843313333337,passed,
2025/10/06 17:45:00,0.7145311560037514,0.7065319718061415,95.5277009513382,116.19249065775936,2.9155968948416335,2.89,3102.4494715415667,3159.1516861911296,0.9829527882085679,1.0010717653873578,37.59417650911046,14.62973625337036,2.627869194853631,0.9945255710987909,0.9301737153631553,18.256304892222225,passed,
2025/10/06 18:00:00,0.7154489513310722,0.706617689576069,95.59215839779792,116.27178252014774,2.916754523597424,2.9,3103.913021200446,3158.891931660893,0.9829360674630186,1.0010615886124274,37.45511240279466,14.711499346308878,2.6250498202015957,0.9956117219311403,0.9320695512407036,18.267064676666664,passed,
2025/10/06 18:15:00,0.7146450642362121,0.7067411244792672,95.63143200687342,116.32044394351848,2.91823054874502,2.9,3103.643464264611,3157.314286342037,0.9828983851575189,1.0010712162208788,37.60158452904282,14.751960513917938,2.629812669133961,0.9945582452732944,0.9301360943109407,18.270918172222224,passed,
2025/10/06 18:30:00,0.7159268194941426,0.706342233355934,95.64710880161888,116.34040460053538,2.919082077129536,2.91,3104.025357078298,3158.741185150524,0.9827768565786666,1.0009887637292756,37.45378860481696,14.791362606774511,2.6260412457829685,0.9944153588771301,0.9318391191500448,18.28152956666667,passed,
2025/10/06 18:45:00,0.7173598574179969,0.707289332087514,95.96640873334545,116.71501070715001,2.9220077175411148,2.9,3110.9648823731195,3161.030389722383,0.9828744016209382,1.0010793794234365,37.17679646829001,14.914942546158034,2.622750924349003,0.9962828207319933,0.9341001576690983,18.326818589444443,passed,
2025/10/06 19:00:00,0.7182177142488851,0.7088032891215951,96.3795394760259,117.21836247422142,2.9270839847404613,2.91,3116.386699078904,3163.0060444002625,0.9829783668035452,1.0012477006628153,36.98796557188942,15.076656835749443,2.6255959358314676,0.9991522218666599,0.9362856299805766,18.380309933333333,passed,
2025/10/06 19:15:00,0.7198899235844416,0.7095976184331628,96.68866454551956,117.59522809313275,2.929688274768375,2.9,3123.4613988866226,3166.4089970843547,0.9830436655123802,1.0013106349267322,36.68353768714773,15.199092302607868,2.6212340641284433,1.0016962886000853,0.9398053410187436,18.427359548888887,passed,
2025/10/06 19:30:00,0.7213103269830242,0.7101375456603971,97.10366964284545,118.03313260574642,2.9336037278729834,2.91,3132.5119613868524,3167.2455376563407,0.9830871077778631,1.001349945572575,36.428727866638276,15.407042489269365,2.6217201764745863,1.0021738362403416,0.9414689796176166,18.480992083888893,passed,
2025/10/06 19:45:00,0.7240491605692471,0.7102405419247617,97.37681907681744,118.36651949939774,2.935764684933451,2.92,3140.2078881794805,3173.3187198815767,0.9830075699783026,1.0012909450652252,36.01355900187734,15.49501873608596,2.6129819241033068,1.0030103696925428,0.9453328365009777,18.53502845333333,passed,
2025/10/06 20:00:00,0.7244007993086011,0.712077782118548,97.80081549093642,118.8828225333426,2.9407823941579987,2.92,3145.8258849995204,3172.9931405553016,0.9832136552661805,1.0015237620345814,35.85168451369754,15.665187676935334,2.616915520647887,1.0054895481955877,0.9462331295737203,18.582271742222222,passed,
2025/10/06 20:15:00,0.7271452819387636,0.7122645146506718,98.05648385040388,119.17771128778217,2.9419923950277482,2.91,3151.5445451811306,3182.9790897190946,0.9831272936696328,1.0014794636580862,35.43224177891239,15.597851645827072,2.609465899304639,1.0060696083411562,0.9496642979988635,18.636120359999993,passed,
2025/10/06 20:30:00,0.7286297421853686,0.7132882931372639,98.3598989847392,119.54464718665771,2.943769725805631,2.92,3155.799866077852,3191.1031701106504,0.9831877982376401,1.0015780614487748,35.14831177457538,15.543394167673142,2.6081365086895,1.008877815567761,0.9529207749312623,18.68382101055555,passed,
2025/10/06 20:45:00,0.7293690911049708,0.7137118767832177,98.63567732831342,119.87890363526816,2.9448611823654405,2.91,3162.3065103374756,3200.577931281255,0.9831211329030617,1.0015651099634737,35.056004723913475,15.415738664208483,2.6079480394983436,1.0059897867259728,0.9508374155502258,18.737811400000002,passed,
2025/10/06 21:00:00,0.7301100727027465,0.7154382214875987,99.08717410025451,120.41574414356228,2.9536030456174958,2.91,3164.4264991826753,3195.706369377443,0.9832139729445163,1.001787337766289,34.88048594255067,15.765688930116234,2.615054225534241,1.0099675425868677,0.9536536078080107,18.785307811111107,passed,
2025/10/06 21:15:00,0.7326282167076607,0.716302015845501,99.38717567404628,120.77708102231232,2.954086749212016,2.92,3169.2342340337295,3208.2941357832347,0.9832508234785785,1.0018502692290638,34.42402986367371,15.62650856416766,2.609436754072191,1.0139929008194,0.959317532388656,18.839772050000004,passed,
2025/10/06 21:30:00,0.734917455435266,0.7162162635422816,99.52724970463083,120.9445253021007,2.9517717980475067,2.91,3175.3650257441595,3221.0684652037726,0.9832058017390888,1.0017761646703984,34.045745947123436,15.41840351276952,2.59984220555196,1.0143800199597184,0.962369202537951,18.880811986666668,passed,
2025/10/06 21:45:00,0.7235385182412954,0.7104744170388663,97.57141671703009,118.49850540920099,2.933810126515879,2.91,3142.2880344075425,3186.5008061092612,0.9829928061742683,1.0013113460007987,36.10600780693752,15.144130797911178,2.62113851923104,1.0032091821474787,0.9447519416123917,18.567464788888888,passed,
2025/10/06 22:00:00,0.7256979050154354,0.7109108760616722,97.76005051647238,118.72714426905553,2.9340587234352853,2.91,3147.944906930288,3191.3954244120087,0.9830652599266398,1.001336611869472,35.70830265119914,15.14553142500148,2.612718936968428,1.0043253960563283,0.947706748393916,18.599996799999996,passed,
2025/10/06 22:15:00,0.7281471507939514,0.710660325418268,97.90338917267931,118.90077189452293,2.9345429928047335,2.9,3151.7450571207833,3199.8452325696926,0.9829243827406386,1.0012405547393335,35.36552546627235,15.085203027451346,2.605377477266067,1.0043322885843917,0.9507502183971905,18.639014777777774,passed,
2025/10/06 22:30:00,0.72833554650297,0.7118154875495561,98.16818898844348,119.20649246773243,2.9369416652913487,2.91,3154.720044951009,3202.773019118554,0.9830401029564121,1.0013847472942219,35.27434826005865,15.100065471804317,2.608513026219424,1.0067302138699752,0.9520275675183548,18.67158626666666,passed,
2025/10/06 22:45:00,0.7263201578129749,0.71166036784193,97.9707159296284,118.96624610537756,2.933981106867145,2.9,3153.086038339448,3197.665138297355,0.9831699468360511,1.0014133268505276,35.550374741084376,15.061938689535053,2.6109130834213707,1.0059726278898649,0.9491960064761842,18.63298396666667,passed,
2025/10/06 23:00:00,0.7213936720767701,0.7080263974571188,96.7571565137077,117.49216852181577,2.9235086247682913,2.91,3130.930023877508,3180.6345041032423,0.9829367352944763,1.0010824517109016,36.488730963064135,14.82780778586323,2.6167019867278465,0.9990615038669719,0.9406324002843365,18.451913333333334,passed,
2025/10/06 23:15:00,0.715335653814965,0.7052520234067097,95.61481609799601,116.08957483821906,2.9135587605620366,2.9,3108.8516995250834,3159.8501988399576,0.9829202399219045,1.0009160143715448,37.48076484605486,14.639392800546815,2.626808862076303,0.994335842641867,0.9320682453163929,18.264231333333335,passed,
2025/10/06 23:30:00,0.7107935607647664,0.701843709682093,94.42614082169813,114.64592330235293,2.9054594335805355,2.91,3080.966991294199,3140.565407705289,0.9827006502266173,1.000675982457026,38.3028479808795,14.509425472539098,2.63655076589693,0.9916351813086112,0.9281470237155731,18.076410000000003,passed,
2025/10/25 04:15:00,0.7303395531901962,0.6832626463879696,94.17794972030218,110.16190323676125,2.8167687519706184,2.83667525,3138.2036573992204,3272.132226793126,0.9845056326732511,0.9996100525584989,34.158384648404464,9.438460278686815,2.534821212480182,1.025524793423556,0.9935097566786479,18.05643380822894,passed,
2025/10/25 04:30:00,0.7417221450124972,0.6779047038533549,94.57335675774983,110.55441030451077,2.7993562500651192,2.8189085,3163.041419584623,3335.5615508054707,0.9838244307265408,0.9987023526249396,32.47173107044334,8.516965266733445,2.5038516744525734,1.0262691782943623,1.0146385472747763,18.191904841853262,passed,
2025/10/25 04:45:00,0.7383129202159285,0.6896268420337159,95.95946492822499,112.72377043812392,2.8265888305042006,2.81725175,3160.4006638582823,3323.65875203939,0.984681319393411,1.00017113511893,32.616643109348836,9.45351712254755,2.540593656605229,1.0486804120344855,1.019052116191698,18.327769921301954,passed,
2025/10/25 05:00:00,0.7332627569274826,0.6929808836566602,95.5432790149476,112.74723131905809,2.8326030859010736,2.813342,3140.517174627749,3297.841125827127,0.9849909605790984,1.0006598705757759,33.36979986454283,9.92267191024305,2.5527071161140458,1.0518127986642047,1.0128442643565825,18.23731359000527,passed,
2025/10/25 05:15:00,0.7326681594210063,0.6936139103535487,95.73336516887682,113.12180886357687,2.8349522712056063,2.82635825,3146.5383769556797,3281.059514870257,0.985153540895412,1.0006904739499,33.38776781118532,10.59988372359465,2.5609039583924638,1.0543952261390082,1.0146517356228202,18.221933241828307,passed,
2025/10/25 05:30:00,0.7369950773636496,0.6890018081799475,95.29256957554597,112.89117081870272,2.818641402282615,2.8196535,3159.4721761441833,3317.7535113476865,0.9844743168207296,0.9998501928080301,32.976615085715586,9.708939647507126,2.5268283412640393,1.0350315282461449,1.0078357293132107,18.25697649469306,passed,
2025/10/25 05:45:00,0.7365178184040996,0.6887719840502836,95.53759266868626,113.34909487357275,2.8130071288581666,2.8116025,3173.183007364176,3329.472662157096,0.9845671161650414,0.99976555539828,33.01208844169597,9.57680608584334,2.5290530072837645,1.030125732563219,1.0040482186270607,18.292016754873313,passed,
2025/10/25 06:00:00,0.7348959199334197,0.6912030310228827,95.71854070550683,113.9590866992467,2.812943384403704,2.8035085,3175.197309991037,3340.0603713344776,0.9847612462257459,1.0000389501026201,33.20014731138344,9.418552696984502,2.5329083297526584,1.0294691133907292,0.9998203741576679,18.327050992370026,passed,
2025/10/25 06:15:00,0.7347179170993726,0.6939242492661131,95.74422946908479,114.498539212224,2.8151480491826084,2.8215195,3166.4892806392672,3356.1092441521278,0.9847349570434097,1.000321717131571,33.24719973387136,9.152008794423057,2.533054431345951,1.0324551597794074,1.0002489791773612,18.362080512667855,passed,
2025/10/25 06:30:00,0.7343037905009856,0.695260639332437,95.8245994627645,114.96518048129947,2.8111044126688296,2.800227,3165.819591630724,3378.620036788058,0.9848160324523454,1.0004885572430877,33.27754783585128,8.686220185261652,2.5339279695784978,1.033458927029914,1.0003059410364394,18.397103117892794,passed,
2025/10/25 06:45:00,0.7369786303229345,0.6954036724683775,95.98328772271024,115.41268956343083,2.8093418138325874,2.81446775,3173.81808628674,3387.193403767075,0.9847480080803064,1.0003692056727214,32.82566114678162,8.7950255358896,2.524690210975471,1.0343587722493273,1.0048741359816826,18.432123920044234,passed,
2025/10/25 07:00:00,0.7390414834139056,0.6979550195661368,96.40857716673177,116.18639939405418,2.815263502388291,2.81371525,3177.7847210105606,3381.864388749841,0.984933624372044,1.0005918327750787,32.3364428838146,9.365980848620866,2.5267201395720913,1.0440361861562386,1.0141715269874148,18.467140727182304,passed,
2025/10/25 07:15:00,0.7420192960099881,0.6940633783016794,95.94392252141864,115.7347665844337,2.802113045316322,2.79920875,3165.0443574157475,3409.504424834046,0.9845224828327772,1.000185708817725,32.01414115788349,8.719302399345121,2.5255302582026187,1.0492308075939056,1.027970574759229,18.422628909810683,passed,
2025/10/25 07:30:00,0.7373353282696147,0.7007385709796438,95.83278688765489,116.31019085666489,2.8215588887650815,2.8346065,3147.6812163641343,3360.9186566923136,0.9848939892185928,1.0009100675491247,32.67704549039233,9.965909439807648,2.535519426648298,1.0531948783266125,1.0187951820985433,18.364397825237702,passed,
2025/10/25 07:45:00,0.7337630871017893,0.6980730512339383,95.19883149053437,115.86017294438322,2.806468826681807,2.82818325,3149.8034924420276,3372.9115097804715,0.9848090481585323,1.000586652404634,33.379651065592206,9.335761969856135,2.529417620469002,1.0368030897555587,1.0035527287681718,18.3057963190672,passed,
2025/10/25 08:00:00,0.7307445414160096,0.6965516321112386,94.68509630926633,115.55460621291188,2.7958258342011515,2.816817,3146.013608494132,3380.4382061198717,0.9847961114686383,1.000442869234497,33.92979539490238,8.903434305508542,2.529212599432426,1.0282388992101625,0.9948676626413075,18.24682258896682,passed,
2025/10/25 08:15:00,0.7402234043063545,0.7055877044289547,97.03173658006698,118.75624566482708,2.8178697422366397,2.81797925,3193.8936910180964,3423.631852322734,0.98497438599292,1.0010181643048417,32.09057843955273,9.17480858376651,2.509237771985557,1.034072724743724,1.001603911238495,18.647324997058206,passed,
2025/10/25 08:30:00,0.7405745401874919,0.6991079582256469,96.82331395956184,118.03778278603983,2.795533411755008,2.798101,3204.8206488033406,3452.3014430809226,0.9849141823164446,1.0004291408531758,32.059255956194846,8.31925532138723,2.5133902358267015,1.0316380128624074,1.0076587830071269,18.61020723399485,passed,
2025/10/25 08:45:00,0.7401517945230798,0.7034815101421527,96.87057812876365,118.32995857637293,2.810805000561939,2.82397325,3183.605801198055,3426.4610979523104,0.9850959224881328,1.00099187891104,32.03339547460423,9.04425286949677,2.5245441415934535,1.0460695725808655,1.0153507771071988,18.5796090941808,passed,
2025/10/25 09:00:00,0.7396487428395112,0.706128417068156,96.71017450704375,118.3614695706466,2.818391564265177,2.83954375,3160.752024810775,3420.9771459016547,0.9851332665547086,1.0013985612724958,32.10676414867808,9.123157206736401,2.532759939257935,1.0570159354628708,1.0217263064320679,18.549889973013954,passed,
2025/10/25 09:15:00,0.7410228969970899,0.7042514951647615,96.3672414548966,117.97240802336202,2.815604715543595,2.83816,3156.217368471867,3421.474408906468,0.9848326192473644,1.0011192333620413,32.021970660604715,9.073797580301278,2.524377099201203,1.0544034270684894,1.022846066406004,18.52017998577877,passed,
2025/10/25 09:30:00,0.7388623218163174,0.7029951791582232,96.11607216453635,117.68938719560104,2.810846338150265,2.8384955,3159.0544588277144,3419.205150513873,0.9848085784628758,1.000966027759559,32.44175295809537,8.960422213581877,2.5231962620302952,1.0464032754519386,1.0144447381777675,18.49047693431959,passed,
2025/10/25 09:45:00,0.7368050091623239,0.7026782581321384,95.96439485429666,117.52809156853523,2.8098909134898116,2.825342,3156.5753191659765,3413.3531417889817,0.9848228609296561,1.00095793470038,32.81541758939735,8.979484137891237,2.528769722806896,1.04291658229878,1.0092724674640472,18.46078228471544,passed,
2025/10/25 10:00:00,0.7359665975199018,0.7023088398910531,95.79790191607341,117.34749266226771,2.807717367047402,2.8460085,3154.8665811230444,3409.573642990019,0.9848861813398793,1.0009466556875575,32.934171731971446,8.992614203663466,2.528311367447364,1.0430557722002347,1.0089566697300398,18.431092822186788,passed,
2025/10/25 10:15:00,0.7356862675475275,0.7000419074855169,95.43153518258731,116.9219357184758,2.800917390512857,2.82832275,3156.672218184003,3413.109233215954,0.9847042133758889,1.0006425015074971,33.087617370029385,8.736681023534501,2.519043465905236,1.0342425387048324,1.0031197093621183,18.40141511909494,passed,
2025/10/25 10:30:00,0.7336748244070971,0.700006555724461,95.30560039855251,116.79033046440026,2.7989780035276084,2.83228625,3154.780109665924,3408.9527579588134,0.9848354020973009,1.0007035826809962,33.381087590516806,8.699546671640787,2.523699919045738,1.0324615265739963,0.9992944075818297,18.37174391751283,passed,
2025/10/25 10:45:00,0.7328186102986097,0.6989717325171606,95.06667817306248,116.51937496674853,2.7953895800478774,2.82637675,3151.5200241447174,3410.027125773667,0.9847801455540466,1.0006118790002039,33.56641444606829,8.535441094128519,2.5235474850723194,1.0294463777601122,0.9967891177756749,18.3420805318747,passed,
2025/10/25 11:00:00,0.7318284866840649,0.6990978953622335,94.95229134405217,116.40272316889786,2.7968767409845916,2.83390875,3143.8193621178793,3403.635766610449,0.9847616225487577,1.0006679091178607,33.754627376529285,8.654329826885414,2.5310460616712165,1.03249740877359,0.998424621796372,18.312424962180536,passed,
2025/10/25 11:15:00,0.731552699688086,0.698524158985177,94.7689195747878,116.20224045768606,2.7946293282522547,2.8284925,3143.549791929615,3398.5604919460534,0.9848018563657004,1.0006075287203449,33.782145955128286,8.700723980870665,2.526904971404776,1.030820447505302,0.9972178163447528,18.282773267979625,passed,
2025/10/25 11:30:00,0.7313337105453428,0.6978549329309204,94.57309654595055,115.98615287254864,2.7936082217845506,2.833157,3139.585953665751,3394.3056594838326,0.9847335825349912,1.000532886568319,33.85847948500806,8.737792332041979,2.5263168957990754,1.0298072826002886,0.9968070069513816,18.253133330743797,passed,
2025/10/25 11:45:00,0.7305399428156223,0.697629411050217,94.43149024439977,115.83291838850813,2.791917759849423,2.82907775,3139.113874521793,3388.1189588424872,0.9848315668166275,1.000531286836098,33.94709524012586,8.82458084634799,2.5251614050634403,1.0301157140566108,0.9965161344007241,18.223497270142005,passed,
2025/10/25 12:00:00,0.7290143306466822,0.696355723119649,94.29560755454177,115.61595729296599,2.7886868222850993,2.8317615,3142.677325884918,3381.4962595862858,0.9848389710936223,1.0003836091713625,34.214183743952795,8.87527958061766,2.527285112294606,1.024393847431774,0.9909815576018096,18.193876904104073,passed,
2025/10/25 12:15:00,0.7275308193501966,0.6942772117628283,94.06168873287423,115.27536643631976,2.782446173293058,2.8219165,3143.7678071194005,3384.3940945642157,0.9847409600706374,1.000163400876419,34.52774160358103,8.62351711722503,2.529441544361236,1.0175667379433335,0.9854775589607566,18.164259101977105,passed,
2025/10/25 12:30:00,0.7272967850561333,0.6926497118374658,93.87330356700267,114.99217350179735,2.7780922694685186,2.8119915,3144.3429595801717,3383.391671654291,0.98468443169972,0.999983432470513,34.59862991737021,8.559664928945946,2.5282907910561963,1.014583057502971,0.9843634608452405,18.134649116174394,passed,
2025/10/25 12:45:00,0.726273349391882,0.6920093898814549,93.79895878577692,114.85151697728007,2.7769194505728505,2.80188975,3145.7268687575474,3374.105478727378,0.9847452739114155,0.999922826687581,34.74522874825467,8.748072057510432,2.531759128799862,1.0136158937251654,0.9830767134039335,18.105049260204936,passed,
2025/10/25 13:00:00,0.726979882203433,0.6952133971688094,93.76079281432196,114.83084629932779,2.792816759396462,2.8395865,3113.002256643449,3338.488462222541,0.9849151357026378,1.0004759805802443,34.53205620699234,9.845666892634101,2.555605273326551,1.0420917253339657,1.0064093156771823,18.017831402739663,passed,
2025/10/25 13:15:00,0.733047131975254,0.6952084716439973,94.38453058784334,115.61058747255136,2.793041175807962,2.8286055,3134.447495075525,3369.5513420661023,0.9845994319857119,1.0002181527331622,33.62433316634772,9.540382726980415,2.53518698601637,1.0383535056930209,1.0101434684781454,18.16593655954367,passed,
2025/10/25 13:30:00,0.7304028374721315,0.6922740632601627,93.52683628590417,114.57570997276036,2.783823014229001,2.83742175,3118.6671340948037,3361.037082001486,0.9845203711028081,1.000007956203285,34.13926675829716,9.289510214957472,2.535014187080825,1.034489554817302,1.0068223637974423,18.03834972216554,passed,
2025/10/25 13:45:00,0.73147713978523,0.69160508104106,93.45234275484819,114.50052486548975,2.7833771287933597,2.841536,3114.06008754877,3366.773033146721,0.9843221959315364,0.9999115337723535,34.05533153101801,9.179061470734451,2.5349624659073053,1.0355761138342456,1.0099252482210808,18.038602683670323,passed,
2025/10/25 14:00:00,0.7301535470327624,0.6928087551255528,93.59595423337483,114.69510277869189,2.7848066994414635,2.83453625,3116.560248789313,3361.0340095068004,0.9845728225932031,1.0000972015276792,34.155264143289514,9.339980517893622,2.540309096681244,1.0375532789864903,1.008977966679966,18.038847886766575,passed,
2025/10/25 14:15:00,0.7304877349436442,0.6918038641902384,93.50120126376022,114.59761456929384,2.7827536730850686,2.829381,3118.6963655821423,3363.7652547186526,0.984420349768747,0.9999246821235668,34.177895501262036,9.244908500357651,2.5361007652830794,1.032363811626765,1.0057104022388954,18.039093884525023,passed,
2025/10/25 14:30:00,0.7308857133299703,0.6922392402998763,93.55096332318037,114.67583236103285,2.7830358016417627,2.82602825,3118.519642063538,3363.3722205071435,0.9845095843023992,0.9999940705329964,34.05942848733724,9.308245148351464,2.5359145246119335,1.035786346211939,1.008955544621051,18.039337115904615,passed,
2025/10/25 14:45:00,0.7314389002920213,0.6936005938937004,93.53145389264792,114.78623485652264,2.787875226548748,2.8402305,3110.4202665340767,3360.308732469337,0.9844606055461013,1.0001406158289325,33.98752164781681,9.454528098624914,2.5362328229184916,1.0407953669279133,1.0127095166425715,18.039585074032196,passed,
2025/10/25 15:00:00,0.7178798074807208,0.6913734841619114,91.84354996778495,113.04707011549415,2.7726293395987325,2.75709575,3082.7705206301225,3337.151879178642,0.9847008216386197,1.0001907977506441,36.200185394219154,8.713418171934137,2.546463012244756,1.0186647209476263,0.9789511240792018,17.800065203656885,passed,
2025/10/25 15:15:00,0.7210522555815172,0.6882566352380192,91.73098546648073,112.67223509842948,2.7644174955391962,2.82482925,3079.4119934783107,3350.022825734333,0.9845709874871709,0.999912671870898,35.731725280304296,8.45628591611829,2.546528230814516,1.026685714695586,0.9937073374548392,17.77364210066032,passed,
2025/10/25 15:30:00,0.7214931522524257,0.6873656222846585,91.532738457868,112.46103111648455,2.7663879675005,2.819502,3072.057583154061,3343.245314536884,0.9843069689649375,0.999772735538633,35.790740998019025,8.508580112391163,2.5476512993747042,1.0196847898344346,0.9884303314444406,17.74721674404332,passed,
2025/10/25 15:45:00,0.7203296151083999,0.6886667862025656,91.5472694328582,112.51122064229692,2.771187779014704,2.82961075,3066.59821132368,3328.0622273266376,0.9844315217736577,0.9999488845966471,35.924092316354994,9.021391662118248,2.5563268680448648,1.0299756365587154,0.9953229131153318,17.720804858536567,passed,
2025/10/25 16:00:00,0.7227223396989376,0.6862272627730657,91.17353208101069,112.06121604934002,2.764637973093118,2.82431225,3063.9470202735392,3336.31132978876,0.9842114854687182,0.9996527279323643,35.63115333032338,8.542300122594597,2.53997174696031,1.0182364754101227,0.9895274344953288,17.694397272188542,passed,
2025/10/25 16:15:00,0.7179758067990325,0.688568518737819,91.27885240625102,112.16332430603781,2.769827865539046,2.8168055,3057.982009563114,3318.2871019869776,0.9846008262303035,1.0000691322243938,36.23394753279865,8.977924625395481,2.5630277475049312,1.0283885044104781,0.9909725655054991,17.66116786334734,passed,
2025/10/25 16:30:00,0.7205791367056482,0.6865022924794709,90.80082236825044,111.62298510557837,2.7664269461748394,2.82044175,3045.98006370709,3325.9711539052664,0.9842282159492651,0.9998225949133807,35.98423505531435,8.48589600148857,2.5486898118311694,1.0191810460411423,0.9871804768858548,17.6275375481144,passed,
2025/10/25 16:45:00,0.7168383222163659,0.6881306832705689,90.69516005905717,111.55294420350383,2.7675718977394563,2.819064,3038.7490620919357,3318.4227798681013,0.9845338440198839,1.0001523691996497,36.45645212654536,8.452334770881338,2.5593135434368315,1.0207334759722966,0.9823976259047177,17.593930138909176,passed,
2025/10/25 17:00:00,0.7163428695914504,0.6875662367010125,90.53012230073509,111.29274701893279,2.766884234097053,2.82631225,3031.6263021814743,3314.988315688851,0.9845227362238465,1.0001594457026135,36.54401936739658,8.389208433291515,2.563651448780339,1.0208186834654034,0.9823188830661432,17.560347926075295,passed,
2025/10/25 17:15:00,0.7149460831889495,0.6878657930121161,90.46389107984571,111.15731174578382,2.76878433238078,2.82847225,3027.1384378588286,3303.0020688999225,0.984633906493907,1.000256114486979,36.72014187622794,8.613487495064419,2.571031081422156,1.0230046154524128,0.9822073752228057,17.526793856882563,passed,
2025/10/25 17:30:00,0.7182598114494183,0.6853951701330696,90.10717067913416,110.6634827526767,2.7660534606944633,2.8253215,3019.738159979117,3304.530418080219,0.9842896538398938,0.9999399331690352,36.34108106242307,8.397154747464407,2.5579964192804523,1.0161271494279778,0.9818664595899691,17.49326498670228,passed,
2025/10/25 17:45:00,0.7180249210151541,0.6848778720622477,89.95234440547715,110.4178282386667,2.7655129663685227,2.829979999999999,3014.467712047542,3298.9228979095174,0.9843099393464364,0.9999390266242109,36.37008087496503,8.392171233813377,2.5596952004791245,1.015093719202297,0.9809352827635134,17.459763593585524,passed,
2025/10/25 18:00:00,0.7179386575082131,0.6843170595679156,89.79852636936855,110.17498864835581,2.7662080001209977,2.824989,3008.518660762843,3291.1860559615925,0.9842684410211735,0.9999126197098692,36.40491508623872,8.449510597957067,2.562002004174589,1.0129146296924683,0.9790996497728491,17.426293585803116,passed,
2025/10/25 18:15:00,0.7164446885043632,0.6851810954397264,89.78164579009135,110.10165255177645,2.7695606177172487,2.84100575,3004.2673467803506,3275.733342838776,0.9844360879516473,1.0000647263556637,36.569778804172856,8.928863153467924,2.5705884471734346,1.0238640414341842,0.9865908673904082,17.392842589206293,passed,
2025/10/25 18:30:00,0.7188051101315069,0.6829087017144401,89.44986086199587,109.6385583213769,2.7656886395782943,2.8377555,2997.864889963392,3278.8430114995094,0.98419910884286,0.9998159945294834,36.295237274237344,8.559651350383314,2.5601113146254484,1.0129378909405966,0.9811118701716093,17.359419737027263,passed,
2025/10/25 18:45:00,0.7186614465570574,0.6822224859459957,89.28314834818866,109.37879026485041,2.7638889023675857,2.8427975,2993.8439743969498,3274.868446678327,0.9842590976640089,0.99981110222966,36.28940445954102,8.49772324556561,2.5596033186707965,1.011123238543579,0.9797679581671168,17.326024692743797,passed,
2025/10/25 19:00:00,0.7186923423137347,0.6814377768370696,89.10675937074322,109.10823222099044,2.7625057197297846,2.839761,2989.8861612037754,3269.8857888763214,0.9842748937421223,0.9997732026373867,36.27642418761833,8.470916901304363,2.5584376846669956,1.0089627378071624,0.9783933375069537,17.292655816300336,passed,
2025/10/25 19:15:00,0.7195751994937485,0.6803548938714103,88.89449714333271,108.79403248519006,2.76211321228382,2.834882,2982.5650451750753,3266.0265287584834,0.9841431689244606,0.9996759443433171,36.19470585716121,8.444433307511172,2.5572462530394633,1.007377238542124,0.9788051486903265,17.259317344527233,passed,
2025/10/25 19:30:00,0.7204416225977579,0.6790908891364389,88.67133298772534,108.46681097281706,2.7603233516247627,2.848743,2977.706631514755,3262.8665335401324,0.9840646420388157,0.9995648389257946,36.08910183919359,8.325943881523312,2.5530432946719,1.0017925568803099,0.9755794689391177,17.22599983502386,passed,
2025/10/25 19:45:00,0.7197707768122913,0.6786266679426513,88.53047997517,108.24055379416734,2.759780225044672,2.8325445,2973.048638069132,3256.690002022187,0.9841151093627188,0.9995834230442379,36.17603215459331,8.32313698958318,2.5560120299729574,1.0000179618485048,0.9734668387999252,17.192709506120707,passed,
2025/10/25 20:00:00,0.7187422757753326,0.6786136885367592,88.4352376052654,108.06510870513675,2.7607498774605994,2.839035,2967.0309039468534,3248.473070352304,0.9841826349325544,0.9996574418150866,36.313853330334624,8.47409116439434,2.5631495700116185,1.0040396216428507,0.9760052050624672,17.159451835402265,passed,
2025/10/25 20:15:00,0.7207253027395484,0.6769061059094825,88.16930882372864,107.68124885576302,2.7591239320769305,2.83252275,2960.4708727236402,3246.648141611454,0.9839766200835609,0.9994621098058711,36.08558786981653,8.348402337069784,2.556225401884995,0.9986332577183155,0.9747903669442699,17.126210621701723,passed,
2025/10/25 20:30:00,0.7203198605451562,0.676504762548582,88.04060438478561,107.46531210428321,2.7574478914395932,2.83836175,2958.9415715942746,3239.9070504061606,0.9841225912725747,0.9994858036860942,36.0805412051905,8.387485730803338,2.5550744222916144,0.998214942202605,0.9742263722569596,17.093002062088328,passed,
2025/10/25 20:45:00,0.7213714020337727,0.6752618782073253,87.82161406452651,107.13946366948221,2.756536373982115,2.82729775,2952.5198598627826,3236.340974843182,0.9839883594921043,0.9993635889802346,35.97150601047102,8.337014877688127,2.5524420747845187,0.995532795554731,0.974059747352373,17.059820004380306,passed,
2025/10/25 21:00:00,0.71920928360324,0.6757538790372483,87.79978928143824,107.05687964644355,2.7591972900699226,2.82884975,2949.144466097843,3221.730635576841,0.9841580580252177,0.9995057059654926,36.248308384537566,8.56041537536964,2.5629215931709237,0.9933397246194995,0.9687286513130374,17.026661857900745,passed,
2025/10/25 21:15:00,0.7199213764778223,0.6746686216806479,87.576881100753,106.72294038228912,2.7568425185948398,2.83165525,2939.532189147492,3224.5972398819763,0.9840667377051698,0.9994597969547496,36.17497107067111,8.416468601416852,2.5641053113209162,0.998399497091939,0.9755345316731934,16.99353410007017,passed,
2025/10/25 21:30:00,0.7219998530942245,0.6725840161449136,87.3600912298131,106.32769969802928,2.754049405962196,2.84024725,2930.9219250786527,3227.4390027272043,0.9838469219751751,0.9992654654526979,35.93695577981422,8.252262548289004,2.5637411851325504,0.9991807288984353,0.9808545475822793,16.96043025492452,passed,
2025/10/25 21:45:00,0.7253780462867712,0.6662346504412693,86.51271440594354,104.77829003062045,2.751684296815897,2.784606,2899.6314795342096,3181.8460073152164,0.9835456217576748,0.9987607602414401,35.51920155929595,8.923390707221358,2.5797771373739744,0.9980820375111392,0.9900406358767645,16.734306102002975,passed,
2025/10/25 22:00:00,0.7195328405001188,0.6556456335279777,84.42860366447846,101.64973700306902,2.7335244609615845,2.775883,2848.035790778,3114.277952308312,0.9832908432707782,0.9979641463318351,35.29245304686627,9.925667672537905,2.6153809467614644,1.0227655191312293,1.020165192864632,16.29813046065386,passed,
2025/10/25 22:15:00,0.7349179991127486,0.6899196967402571,91.93203549546082,112.102100288549,2.8113935476189926,2.87626675,3043.4854824728227,3252.621080302606,0.9838500213561637,0.9999313104906242,33.69772215850471,11.683665139540357,2.5384614219754793,1.0697844665914642,1.044396217577451,17.700833365708434,passed,
2025/10/25 22:30:00,0.7291159727361725,0.7004677968174482,93.02253329548557,114.47980215421353,2.8117673913613506,2.86467475,3098.401664296978,3328.9561151105027,0.9844072645526927,1.00072873146875,34.42661938130001,9.593040918160844,2.4904098704102284,1.0221886880863011,0.9818412014774931,18.072235016750657,passed,
2025/10/25 22:45:00,0.7227292735298079,0.6961899386413013,93.63957459457605,114.58778250179121,2.7861861611861394,2.7851115,3131.596646700815,3373.4775813613005,0.9850358459885264,1.0005807785271144,35.20744946357896,8.181052422055076,2.5241841444776965,1.0106440954938214,0.9697430196863599,18.124347791715277,passed,
2025/10/25 23:00:00,0.7255937171285697,0.6941446413981918,93.94423263209212,114.71577330924447,2.781722722019538,2.805306,3144.109490817181,3390.2751147271215,0.9848811111153666,1.000294394355393,34.79223645303046,7.9608729442610775,2.5216095162603898,1.0102749476981252,0.9750194145846197,18.176846131657264,passed,
2025/10/25 23:15:00,0.7272607402496514,0.6946292919084334,94.23208495475598,115.0278409795218,2.7827051234729527,2.793174,3153.253133207445,3397.7158406689778,0.9848976401014463,1.0002890778113573,34.49204192405361,7.9364570996080674,2.5157030252688415,1.0104087647566784,0.9764615482443904,18.22941492731827,passed,
2025/10/25 23:30:00,0.7285147955111619,0.6959325286794315,94.60587948944814,115.44457738252598,2.7860453481740337,2.800691,3160.0269075151136,3401.9834249420637,0.9849932835717198,1.000410502656757,34.21986412556739,8.018687815211559,2.515237677321289,1.0135593439020478,0.9792493991097022,18.282058361412265,passed,
2025/10/25 23:45:00,0.7295319665024538,0.6968483924237854,94.94121583281532,115.81412140977297,2.788744805756707,2.797914,3166.810016824748,3407.750974871387,0.9850176912483665,1.0004742763087777,34.02608484801058,8.038011555916489,2.515118765787946,1.0146783508661774,0.9803436162126996,18.33477281572326,passed,
2025/10/26 00:00:00,0.7282846788977805,0.6955715743443877,94.58419224539784,115.37012621332993,2.7849496846066284,2.807050250000001,3161.754925679307,3395.4220768555633,0.9850937011611591,1.000389914856458,34.2067407691648,8.16760300565508,2.5162988507723836,1.0137440491636391,0.979570019825111,18.261408025119323,passed,
2025/10/26 00:15:00,0.7346396309553508,0.6997965172773106,95.995966680118,117.14418170851415,2.7974720290328463,2.786802,3190.781121942634,3417.186440067979,0.9851193984123963,1.0005976419072866,33.046935458664265,8.520493478509248,2.508542033842345,1.0204501110860493,0.9883800524241889,18.485604423481057,passed,
2025/10/26 00:30:00,0.7217252506253139,0.6886239660144625,92.76281259633284,113.2407772898319,2.7638556201392674,2.76682975,3130.8931049003886,3383.368674457017,0.9847662339009656,0.9998120633234936,35.51805979114667,7.476055923158682,2.5188430724180844,1.0005139695805751,0.9678592109277045,18.00447902993539,passed,
2025/10/26 00:45:00,0.7248164190535956,0.6918295143153854,93.55275555499172,114.26053071198932,2.775087133019786,2.7813835,3145.9492735131344,3378.5865490200003,0.9848729026125885,1.0000086758082662,34.931576878921454,8.128349037679405,2.517029653949528,1.0051184707885121,0.9721632418946898,18.106155410038365,passed,
2025/10/26 01:00:00,0.7276416545587786,0.6940056190037758,94.20889249246594,115.10871055849438,2.779874240676908,2.788217,3156.117993225812,3393.7749600325774,0.9849380514022269,1.0001868262420979,34.40356941082821,8.162690037972567,2.516833597676343,1.011467594231881,0.9791799991080504,18.207878699954197,passed,
2025/10/26 01:15:00,0.7289404719340797,0.6955176732687335,94.80730996157548,115.887037575341,2.780866153701037,2.77575675,3172.620118990262,3411.5347931074807,0.9850460010636336,1.0002816488881592,34.11602822459871,8.009603387978757,2.514801468293862,1.0104530012689303,0.97831640537596,18.30965354577704,passed,
2025/10/26 01:30:00,0.7314311761965305,0.6952792319114741,94.8317226203723,115.96580991868892,2.780846200499186,2.7875185,3172.234667275321,3416.6635776804746,0.984930105629045,1.0002026225676217,33.73400309532587,8.026982482563929,2.5081613626673973,1.0131460157818548,0.9839994639089245,18.32271264996108,passed,
2025/10/26 01:45:00,0.7312241698710504,0.6958073387218684,94.87621682120549,116.07134994510056,2.7814112721437487,2.78784875,3174.0062489061324,3411.8737214285247,0.9850398298767601,1.000258245036289,33.71124824061332,8.20210318708886,2.5084732336963316,1.0148998789945074,0.9849577544464609,18.31804078647455,passed,
2025/10/26 02:00:00,0.7320613136548821,0.6956503336946253,94.83963009835789,116.07627627654256,2.7814485330732057,2.80478975,3171.770539446003,3412.3407078096698,0.9849737785781444,1.0002220709455567,33.59669166068109,8.250856389463413,2.507462892547,1.0165674023658058,0.9877711534583997,18.313366570270087,passed,
2025/10/26 02:15:00,0.7316882885607904,0.6954722100283076,94.80166373947236,116.07801403201152,2.7802172476603078,2.798979,3169.814275023617,3415.529930032435,0.9849481486079731,1.000216525339765,33.67792793156883,8.163272345586574,2.5103693401030696,1.0165010058302124,0.9877073823672785,18.308687540676694,passed,
2025/10/26 02:30:00,0.7322482709955813,0.6958470248486578,94.8194817459492,116.14918869803984,2.781136593935372,2.8026615,3166.8012269914166,3414.6823142654043,0.9849663142715477,1.0002689715894504,33.567059427092474,8.262473139810856,2.5119423738811015,1.0206363970371588,0.9919294090194103,18.304004718972706,passed,
2025/10/26 02:45:00,0.7327579691605329,0.6969155641598876,94.90894737201242,116.30850160721356,2.784618358012049,2.8116365,3160.8360584305237,3410.7239574218233,0.9850218478345313,1.000421214674936,33.44428896445146,8.490683923924529,2.518029160259546,1.0287728408913592,0.9990348261015864,18.299286660920398,passed,
2025/10/26 02:00:00,0.7313332265142138,0.6958880786458064,94.47924378137523,115.87855867738683,2.7829791505904358,2.80590225,3151.4807317396803,3401.4189517890654,0.9848943332166713,1.0003145433058989,33.77109945291398,8.529822828784711,2.518900206911196,1.0251155619336156,0.9952424424022903,18.236583195171164,passed,
2025/10/26 02:15:00,0.7296741105818941,0.696180176486991,94.17767829015331,115.60938481237096,2.7832453866245004,2.82312425,3142.8073205999717,3386.451981014127,0.985021464754191,1.0004094841158886,33.998717998863135,8.767239397411128,2.5214557119725223,1.02720544995179,0.9950256281511246,18.172530829292548,passed,
2025/10/26 02:30:00,0.7284912115761744,0.6952591800319069,93.74843478227025,115.18288829760105,2.782151702888854,2.819438,3132.6791123278504,3376.1437657886313,0.9848940513689909,1.0003138771979194,34.277196758765434,8.851316063915686,2.521904350164668,1.0248284576371096,0.9925733330721016,18.108532654153702,passed,
2025/10/26 02:45:00,0.7268563085746617,0.6943007474642682,93.30256508078409,114.73037366569818,2.7757808765937253,2.80997825,3126.5325550725793,3374.193002100313,0.9850003467377868,1.0002870534127513,34.508548020787536,8.651191561122204,2.518084577548309,1.0234672286415927,0.9906635414683145,18.044589685584604,passed,
2025/10/26 03:00:00,0.7247192187874073,0.6922976674310793,92.79484472594785,114.16736072463686,2.769061602285631,2.808391,3116.2550850228417,3377.1727289925575,0.9848512895293967,1.000129795939243,34.959704035483824,8.275940974762774,2.521498757501253,1.0186598842631343,0.9861827680581567,17.980701627003565,passed,
2025/10/26 03:15:00,0.724799425560068,0.6910356024400947,92.55771243696182,113.80532165528088,2.7644790289999728,2.820643,3112.211216962547,3368.889880453135,0.9850053312981584,1.0000761451381073,34.8652589470152,8.42174484479919,2.5223410505713715,1.0240975717452305,0.9928424968582572,17.91686806863436,passed,
2025/10/26 03:30:00,0.7237538121312764,0.6907118661760128,92.19091010732025,113.46235072558062,2.765478027418468,2.82662825,3103.1400094004666,3352.5573214652313,0.9849471133468491,1.0000362075487501,35.076799545175696,8.709811931693496,2.522222264809712,1.0234386572969165,0.9913212827518225,17.853089120173138,passed,
2025/10/26 03:45:00,0.7224466230678317,0.689832552282633,91.75075482927188,113.02318805759376,2.7619410151470105,2.812911,3093.7908291902363,3347.102685061536,0.9849252222802748,0.9999858654216189,35.31313431566251,8.642508624900174,2.520827057893229,1.02275604472815,0.9902452612570019,17.78936797120634,passed,
2025/10/26 04:00:00,0.7215994224151657,0.6886224263106631,91.27746727383447,112.53983797260011,2.7580810820527715,2.8129705,3079.6849684591702,3347.1383215157502,0.9848184088760488,0.9999369121949643,35.51284299220201,8.309687734962896,2.5216044153602,1.0172796505418833,0.9854148995135386,17.72569973377598,passed,
2025/10/26 04:15:00,0.7208132708229475,0.6889573131215144,90.95524144120071,112.24482512117723,2.759613452172946,2.83131225,3063.6404027150816,3336.563215374871,0.9848174253472415,1.0000534956641896,35.647135633202964,8.522625481300702,2.5275386838044245,1.0258443778816726,0.9921511043325936,17.662088001126993,passed,
2025/10/26 04:30:00,0.7198982686092931,0.688388095368945,90.56504087859346,111.86529786694251,2.7570438879975607,2.8083555,3053.6590048602834,3329.458011574871,0.9848740003687511,1.0000775424601096,35.77358527887731,8.350666654845966,2.526008837264776,1.0184842044262121,0.984636564342197,17.598533756535765,passed,
2025/10/26 04:45:00,0.7202798161343081,0.6873016406354434,90.11639475829314,111.41227556774014,2.754160960891563,2.816252,3041.5316070020035,3325.2104543029923,0.9848043358538858,1.0000192772539538,35.744271780330116,8.134891493217527,2.5207415206607005,1.011424946096856,0.9793954141499942,17.535032433312498,passed,
2025/10/26 05:00:00,0.7219287975471684,0.6832241033472809,89.44853744849603,110.51395371647683,2.742467217331763,2.77641,3020.392708144513,3339.4904378263755,0.9845865919451303,0.9997795198833412,35.57507719596501,7.250271869085209,2.520662162009284,1.0041955635838846,0.97880012839311,17.44177103388596,passed,
2025/10/26 05:15:00,0.7187995692429998,0.6855135332471226,89.42344149470708,110.44779559617977,2.754546512554125,2.8200615,3007.5151952921433,3289.471490785787,0.9848688139339226,1.0000885168927653,35.961726971981605,8.752036434929973,2.546241294860884,1.0251653492525385,0.9922398764238637,17.34534271573572,passed,
2025/10/26 05:30:00,0.7228804889096258,0.6835094237320349,88.89926778478419,109.90054174240649,2.753820175358426,2.8269155,2989.142141962537,3290.0308200945483,0.9843775988750258,0.9998115784684991,35.51974987464787,8.704779500152314,2.53380167364917,1.0280624900293378,1.0017186301574832,17.29171318747793,passed,
2025/10/26 05:45:00,0.7297382544641519,0.6918933522086236,91.8662391653769,113.6066036195514,2.7702456453943176,2.861409,3067.772922585846,3353.0687777595253,0.9846450781548686,1.0001952172869708,34.190023817458915,9.174545463162836,2.525626221227318,1.0511675450302191,1.0240265256359984,17.78730876014801,passed,
2025/10/26 06:00:00,0.7235471500724784,0.6868016889397208,90.10133333406856,111.46564326769332,2.758197339868756,2.8295775,3029.1474690894916,3311.240870100486,0.9845613335621486,0.9998914506252051,35.311809082421505,9.194782699205776,2.5324307436430082,1.0422218965702794,1.0136499114091442,17.488042250888675,passed,
2025/10/26 06:15:00,0.7236809912301859,0.6862984006349315,90.04254272417697,111.43051889154586,2.755216017336029,2.8037945,3031.1494692464466,3313.287343484488,0.9846143591933298,0.9998476319157393,35.261558617864644,9.02290869169426,2.529026104943226,1.0354784488218214,1.008078832193367,17.480293927412614,passed,
