datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/26 06:30:00,0.7239761458273337,0.6860461189948378,90.00741026216085,111.42575939576595,2.7547597215192177,2.79363,3030.027849926314,3312.6430576277585,0.9845878226308302,0.9998172379829565,35.224580597351974,9.011683645657927,2.5292376744100973,1.032815860499727,1.0062670612133175,17.4725343429817,passed,
2025/10/26 06:45:00,0.7224971909852504,0.6871986103166325,90.09585923549903,111.53137668043513,2.75776792026094,2.82530025,3029.1483415415523,3303.790361902789,0.9847414233419751,0.9999760473727325,35.398977589457644,9.374179312390803,2.537160835600697,1.0424434773084574,1.0124378689588056,17.464775197337715,passed,
2025/10/26 07:00:00,0.7233758040995988,0.6865619549143614,89.91147979805633,111.30814863576508,2.7553318655027095,2.800151,3024.763810802165,3310.9566918258897,0.9846455229985417,0.9999196755432178,35.29784347310483,9.079283102773857,2.5303315265701043,1.0414239816805502,1.0130372879005878,17.45701259180992,passed,
2025/10/26 07:15:00,0.7216846044900961,0.6880681951839026,89.97248844067457,111.3846011855226,2.760101200142971,2.80818525,3020.136821997757,3301.8193185244004,0.9847535714765937,1.0001285420736776,35.53145514707145,9.421739056797946,2.5396911345119877,1.0518963759162434,1.019145873690614,17.44923873070643,passed,
2025/10/26 07:30:00,0.7218770164817199,0.6877269305133306,89.90564713206254,111.27515193752703,2.760228803442773,2.82617075,3021.720684348145,3297.128501543698,0.9847491658743637,1.0000754746595253,35.50091111910986,9.401932987945672,2.5345559659354913,1.0442124796091037,1.0122024486323435,17.441469527509582,passed,
2025/10/26 07:45:00,0.7212831661844119,0.6875414082592372,89.84321869871327,111.16798713190222,2.7585808002789554,2.7988235,3022.6687395579975,3297.135401863099,0.984831644183559,1.0000910036150295,35.55997204158168,9.226182340889192,2.5323954103168576,1.0384411977181751,1.00606404437347,17.433690366047667,passed,
2025/10/26 08:00:00,0.7211590902539946,0.6868504773446032,89.72636991033855,110.99202771629935,2.7547380306274816,2.80190675,3024.188502672442,3301.6050892580947,0.9848950951703475,1.0000539392603074,35.5487124276131,8.867642282485846,2.5264253606916176,1.0298706343208017,0.9983954048798503,17.42590418159067,passed,
2025/10/26 08:15:00,0.7221049357294531,0.6865842286965922,89.78589437455071,111.03404145133405,2.753805087754497,2.80310375,3026.2901764788385,3311.4310729169115,0.9847957211244038,0.9999961413845698,35.438176433398745,8.663820860472192,2.522626392413811,1.0299145658245388,0.9998189486594039,17.452849021355803,passed,
2025/10/26 08:30:00,0.7213384073604856,0.6882917458286739,90.08930645261984,111.3770827496855,2.7585878772628085,2.8271595,3032.6381542024124,3306.32015503371,0.9849212664501202,1.0001398881653756,35.504760637269285,9.156464650932854,2.5272937192307614,1.0440537960911165,1.0105114027052393,17.486573546333116,passed,
2025/10/26 08:45:00,0.7221539222673068,0.687135157618512,90.1386947729278,111.38019550339145,2.7575308229570394,2.809969,3033.259012459333,3320.364249727665,0.9846247214603512,0.9999725534300204,35.5173099435786,8.664480804568896,2.527849448555124,1.0319739160086956,1.0012863036704556,17.520311982937503,passed,
2025/10/26 09:00:00,0.7214927433647523,0.6894982611629186,90.54266654543292,111.82607440218153,2.7631425287597553,2.82530675,3040.14634683539,3312.7877466482996,0.9849219024250133,1.0002410450870503,35.47809258896045,9.202024961196436,2.5341325872017237,1.0469436160899672,1.0119923460513478,17.554062376112586,passed,
2025/10/26 09:15:00,0.7236692719339543,0.6890855187996142,90.66887207354586,111.92712235010389,2.76338580099044,2.83141275,3047.109953532328,3317.4819043812313,0.9848133068903286,1.0001078958700709,35.16078991565962,9.187633637293764,2.524570111256058,1.0443776361104222,1.0124589536111082,17.587822769257695,passed,
2025/10/26 09:30:00,0.7232295794296669,0.6891348056906276,90.76157825813671,111.98389436709842,2.762169009467573,2.82032325,3051.3334233009623,3321.8302631877827,0.9848882045844666,1.000129700841351,35.19771982630434,9.054788049781655,2.524854126256336,1.043202349345541,1.0107612473079954,17.603755227083326,passed,
2025/10/26 09:45:00,0.7248339299760359,0.686887092832868,90.59517683083745,111.71955087844299,2.756086919424046,2.8168545,3054.911743178843,3336.8377067737206,0.9846170098330856,0.9998124781831741,35.0618070423696,8.571803869949209,2.5130384474666965,1.0351186172546198,1.0075590297787596,17.6162170512501,passed,
2025/10/26 10:00:00,0.7231370365166397,0.6893935027059657,90.96318994172817,112.12376816460015,2.764781498391152,2.821925,3058.690552114124,3318.098162005732,0.9849025903195475,1.0001142894505335,35.206203211721046,9.193537122626612,2.525051449499941,1.0401050302550523,1.0072119253367504,17.63042745594808,passed,
2025/10/26 10:15:00,0.7233480545472168,0.688217957020595,90.94182380314052,112.0440767237928,2.7622568231967097,2.8069655,3068.1149601188995,3319.64730699412,0.9848039876024866,0.9998950304438488,35.2208787638008,9.075653515975874,2.5162359138034045,1.0297128346968965,0.9989376604639133,17.64463990729142,passed,
2025/10/26 10:30:00,0.7238899232465221,0.6877878079835752,90.98484789385577,112.0410459240466,2.761271242103348,2.816272,3072.2474804902586,3322.944355193019,0.9847782173962544,0.9998261486259741,35.140958002161135,8.946199523119624,2.512243903506667,1.0251672679532222,0.9956233407601509,17.65885930360635,passed,
2025/10/26 10:45:00,0.7210677474248092,0.689105521892071,91.19877975243934,112.25732187016811,2.7614174095313837,2.81300425,3079.8114379741796,3320.1940685786058,0.9851202201029811,1.000041275894903,35.449068132395794,8.983254289372338,2.5196199652819287,1.0255228725836765,0.9913095841725336,17.673086626891582,passed,
2025/10/26 11:00:00,0.7228985018475087,0.6877686251580125,91.09470539474822,112.08700465693214,2.7569463374427565,2.8180145,3078.7370876455543,3336.8097229353484,0.9849420259088205,0.9998887495291653,35.226847505671344,8.487049731963369,2.511378241865206,1.0228738987414596,0.9923376164315832,17.687318282123577,passed,
2025/10/26 11:15:00,0.7213083787430651,0.6885988973972903,91.23588752853058,112.22378933586472,2.7591743473369403,2.80894475,3079.3123539253015,3336.2135849487645,0.985003194800461,1.0000079164851552,35.46793883339443,8.528182082069575,2.5200225463426142,1.0248576776721656,0.9914621008066985,17.701554595216063,passed,
2025/10/26 11:30:00,0.7213618681127483,0.6888691769831126,91.31771375079562,112.2875122595734,2.75936347700355,2.804065749999999,3082.49920342542,3337.7491566171702,0.9850564076402805,1.0000355303211266,35.43150440345887,8.514600891050508,2.5183789072886236,1.0254736739993615,0.9917216662977913,17.71579883799346,passed,
2025/10/26 11:45:00,0.7216585733464567,0.6887304821645566,91.35767806273822,112.29975358346545,2.759800571748281,2.81037825,3083.549355992369,3340.844595915771,0.9849819266144337,0.9999994252295913,35.41897604622835,8.444690548765854,2.517529315305989,1.0245725148974831,0.9912883947920366,17.73004610161228,passed,
2025/10/26 12:00:00,0.7225714335184517,0.6890148310114131,91.43846136359926,112.36216558277151,2.762488119435946,2.819961,3080.98009298128,3342.3233073766837,0.9848930706984982,1.0000241868833903,35.30828732313437,8.460404732784571,2.5189032471573833,1.0261721264727224,0.993316619872805,17.744299331021388,passed,
2025/10/26 12:15:00,0.7233265501217953,0.6900851848621092,91.6015686135906,112.52645879367036,2.7669104352461216,2.8144115,3078.7197697174133,3339.4720073845283,0.9849285852125367,1.0001580760494575,35.16011901569496,8.63750863145457,2.5220229484442,1.03136335565998,0.9976176216039263,17.758561803474212,passed,
2025/10/26 12:30:00,0.7248279353477721,0.6918770590787195,91.86226657931854,112.78457372858225,2.7724063844599836,2.8276505,3074.1307789576385,3336.4827888945333,0.9851038288931805,1.0004317093962112,34.80863775964094,8.897847058778218,2.5271893238294934,1.0441287147359875,1.0090051900135273,17.772825983819153,passed,
2025/10/26 12:45:00,0.7260969343895209,0.6916104302088482,91.98692520809648,112.8405417693358,2.7746405430915373,2.83149625,3076.764712556631,3333.8305214312327,0.985015928157861,1.0003560628801833,34.633408231251586,9.067780015160544,2.5266721841852595,1.0448048564708643,1.0112398134937495,17.787097441572108,passed,
2025/10/26 13:00:00,0.7272118187142903,0.6900973213553455,91.99248949869613,112.7520231916923,2.773224207280146,2.82466125,3085.835832404395,3333.181129860926,0.9848306450099975,1.0000698468578697,34.53615550059853,9.104146348938254,2.518272235689046,1.0370243198335232,1.006840291003456,17.801373226696054,passed,
2025/10/26 13:15:00,0.726782464003426,0.6896006756588031,92.08096657474435,112.76234768979765,2.772293969670929,2.815629,3092.1653312954436,3332.9185075736555,0.984844842141461,0.9999958416205381,34.60385334342408,9.097502770761608,2.5189443955215385,1.033599505189352,1.0036465404830501,17.812221181126944,passed,
2025/10/26 13:30:00,0.7270753348858172,0.6896999395379413,92.16174572805456,112.76324273070999,2.7733551166168526,2.828653,3093.6070888444046,3327.633676855342,0.9849370751679021,1.0000283421023444,34.50366781698846,9.283319859658304,2.520343184324972,1.0376445299724517,1.0075222994336022,17.808380932582107,passed,
2025/10/26 13:45:00,0.7259063375465407,0.6902673586637964,92.10364419995156,112.70607662817979,2.7746141304472185,2.82208825,3089.5138522290363,3325.5986204083174,0.9849812314613532,1.0001356591635635,34.685044444402024,9.230687310031064,2.5234212650394237,1.0370285279129703,1.004764942366351,17.799461714987796,passed,
2025/10/26 14:00:00,0.7239421315669093,0.6904266052364786,92.04223458531226,112.65290890055057,2.773333301222419,2.80710075,3097.4966332217564,3319.31565806547,0.9851190080346983,1.0001236763169266,34.95464381793181,9.247026504827037,2.5177273828002193,1.0292374943875617,0.9949386657920913,17.7959592151202,passed,
2025/10/26 14:15:00,0.721784388938533,0.6899325618768831,91.89647184542174,112.48044114770275,2.769865936679574,2.8107135,3095.2076898508617,3328.3738266496202,0.9850783369902155,1.000118267254757,35.34786345370537,8.783888618619534,2.5212563935410275,1.0228264679640873,0.9870451869093732,17.792459634039208,passed,
2025/10/26 14:30:00,0.722581724278166,0.6884569725223803,91.73420818671724,112.23408522535667,2.7642585055273927,2.81853775,3097.7505107185075,3337.594104342093,0.985009424817147,0.9999430625068442,35.24649308398204,8.467191327186438,2.5119043551215565,1.0207215291058414,0.9876428582202482,17.788956088181173,passed,
2025/10/26 14:45:00,0.7213064772468426,0.6877129031769149,91.65630290062921,112.1238933568857,2.7635583893566937,2.81099725,3093.2847578865217,3342.4242993154858,0.9848376658253436,0.9998830927116292,35.552928224063386,8.175846129521144,2.519996550273215,1.0132011135795136,0.9799658184881189,17.785457756489468,passed,
2025/10/26 15:00:00,0.7213151596923929,0.6877575019484853,91.6490144161132,112.10052083930874,2.7600389979027184,2.8042715,3099.1645504014864,3343.481901205326,0.985066252546177,0.9999164079511067,35.43444190095129,8.139680712813103,2.5128071169508948,1.0152474280179993,0.9818947145722866,17.781955456134373,passed,
2025/10/26 15:15:00,0.7200474113097729,0.6882233074936427,91.6883439032433,112.13416673275898,2.7604714889188178,2.80791475,3097.446303376856,3342.9227298994715,0.9851543804076918,1.000022316766502,35.605724624320544,8.122671506956408,2.5197638030520695,1.0170218017580017,0.9816373645154864,17.778455094474953,passed,
2025/10/26 15:30:00,0.7214167143368173,0.6871936570622047,91.58269262325074,111.99191898829338,2.759352596060692,2.7994995,3096.087649728792,3345.6242200082647,0.9849944992564243,0.9998801114300796,35.453882997176606,7.951300577927118,2.5141305999248726,1.0099758342971656,0.9775206738984882,17.77495437083392,passed,
2025/10/26 15:45:00,0.7218773712627213,0.6872343005635648,91.5778454300486,111.97412193881082,2.76018517739434,2.8146955,3096.3746587536634,3342.1266625837666,0.9849869277940676,0.999860720845967,35.37895456198129,8.119701140741002,2.5122304049997197,1.013594582457245,0.9813741179397155,17.77145591178945,passed,
2025/10/26 16:00:00,0.7214017750514068,0.6887010338757883,91.722687220953,112.13640875993487,2.765098233296306,2.81273225,3092.817678549345,3332.9773460599827,0.985117042731977,1.0000622264471895,35.393527367545666,8.503392631527344,2.520741099232504,1.0235780186948078,0.9885056958195537,17.76795447007144,passed,
2025/10/26 16:15:00,0.7216544023569955,0.6884765310607324,91.70860268888197,112.0989115494576,2.7635303540089358,2.80927,3096.754562271938,3331.42003443157,0.9852013712592457,1.0000320956608801,35.30676557297795,8.52001321619553,2.5156958668908795,1.0219899505644936,0.9875013115071416,17.764455618859294,passed,
2025/10/26 16:30:00,0.7220278723494231,0.6881602049003591,91.67452056738951,112.03531716660666,2.7620629298923105,2.8099845,3097.1520898174936,3333.170298290266,0.9852151694820637,1.0000038630936103,35.23541812515235,8.479794219507852,2.513322711781334,1.0236425052730938,0.9898417749123932,17.760955095449038,passed,
2025/10/26 16:45:00,0.721171423735922,0.6877418752794242,91.63632307611698,111.96672166392,2.7613404582785015,2.798424,3095.422395508837,3335.3158957628034,0.9851473205983086,0.9999724014041778,35.41741499722802,8.35687012479096,2.518065493720816,1.0214216389772506,0.9872955615026924,17.75745782028914,passed,
2025/10/26 17:00:00,0.7240565207898034,0.6872790625357176,91.58035623102349,111.87756003980718,2.7624497462787456,2.81610375,3091.2675332486774,3335.6218235507545,0.984996620347086,0.9998821642384007,34.99868539866808,8.47866773145926,2.510924208504563,1.0271501188236105,0.9963126154768046,17.753958873052163,passed,
2025/10/26 17:15:00,0.7235822264563089,0.6886052283928052,91.7017918182245,112.01844932757331,2.765581000821796,2.80425125,3088.4417875814634,3329.9065393743467,0.9851851300931289,1.0000994507212333,34.98252417686699,8.657174893330204,2.5171999593780003,1.0321117677011322,0.998790353640635,17.750462189685347,passed,
2025/10/26 17:30:00,0.7256514511329747,0.6899925420267895,91.85768723802016,112.23215788453176,2.770700031948436,2.815547,3084.682769319726,3327.13406895965,0.985224489905482,1.0002564250061847,34.60112538576878,8.903626434554539,2.5156176799012866,1.0400318103806652,1.0068009962354374,17.765221118668187,passed,
2025/10/26 17:45:00,0.7273302490927163,0.6922285228865837,92.34418906392433,112.8510353525175,2.777217312845548,2.81720125,3092.1958905517267,3329.317966439595,0.9853273081711219,1.0004502853087471,34.25047948268419,9.141490807362452,2.5148092049876083,1.0447085229971578,1.0105671975008979,17.83393945831389,passed,
2025/10/26 18:00:00,0.7287166080615302,0.6916293687484989,92.53564042596062,113.107298985385,2.7736652563741746,2.80160175,3108.2587893883997,3346.2459504334893,0.9852132113264243,1.0002457972991683,34.06567024098761,8.782719714490785,2.5006313396254884,1.0343198502877005,1.003307238821911,17.902635543946403,passed,
2025/10/26 18:15:00,0.7295530625990486,0.6941105863803186,93.04095025246224,113.74729253278569,2.7794685456303547,2.82047525,3114.1896436690135,3351.548441488618,0.9853783272168303,1.0005158919430321,33.82658645697832,8.897722647492333,2.5043763513019535,1.0397524600150019,1.0066091526846799,17.971315631979877,passed,
2025/10/26 18:30:00,0.7308507493531601,0.6951472519432539,93.41240384351251,114.22800776151162,2.784893212527351,2.80982575,3122.7652490507508,3355.0329110713596,0.9852370152552001,1.0004999003074364,33.67051847227597,9.037981951506975,2.5026610407111023,1.037042706151771,1.0044405622737642,18.03997612824623,passed,
2025/10/26 18:45:00,0.7316157487931898,0.6961852325965727,93.76617916034287,114.68168497525076,2.784594143465728,2.815632,3134.725761787403,3368.417750909486,0.9853479769827751,1.0005728313448081,33.47121425962509,8.833970474641106,2.497345180437966,1.0351943804028612,1.0025919159665915,18.1086153395729,passed,
2025/10/26 19:00:00,0.7319145658145161,0.6981909890043982,94.24862871099641,115.27570118913764,2.7874932140940167,2.81428475,3144.005132406401,3376.992001293953,0.985558748662797,1.000799327797507,33.30002744066133,8.799573807193896,2.4997524063435828,1.037497892525175,1.002964737395505,18.17723525931627,passed,
2025/10/26 19:15:00,0.7350921928936809,0.6972319694148814,94.47526057230561,115.51701486131391,2.7844660184589065,2.8066335,3158.3100576143547,3394.4141600361804,0.9853869740847245,1.0005524752344743,32.812790994562086,8.54641447659267,2.4846252539343467,1.0325615167081255,1.003137039237649,18.24583791238064,passed,
2025/10/26 19:30:00,0.7351104281793902,0.6997228562231241,95.07875895611117,116.2202920652914,2.7892849863257236,2.7944345,3169.988136304384,3396.0033886394963,0.9857035754094831,1.000839632415489,32.62937127366144,8.733689367337607,2.490310284392153,1.0360295388677208,1.003544911371733,18.314421580867908,passed,
2025/10/26 19:45:00,0.7382483797994428,0.7015288787599513,95.49436868634186,116.75769616400639,2.7946512980585285,2.80542825,3173.2268665041715,3404.6903705176746,0.9857056803505518,1.000987713338711,32.038337232493774,8.82963526937915,2.48608956838934,1.044090912163956,1.012546171224005,18.382984944964672,passed,
2025/10/26 20:00:00,0.7291851906053158,0.6635854244181872,88.61389432428918,106.67452259756593,2.7126416481926348,2.673929,3017.4285802580785,3284.9692984504572,0.9849725656721708,0.9983990373588816,34.112104497983495,6.7441224263431,2.5347690516552457,0.9749526954106876,0.9758436344310932,17.09614696926569,passed,
2025/10/26 20:15:00,0.7334203232199895,0.6970386834909219,93.54450947601383,114.37892807148138,2.791725106543639,2.80648475,3120.968195653599,3339.577214460641,0.985454660543018,1.00071622780719,33.08267931571922,9.621269117683866,2.4945207865182444,1.0488673256379544,1.0158301663207763,18.036066823381194,passed,
2025/10/26 20:30:00,0.7212786975352328,0.6975889072948953,91.7946390028894,112.75882595124767,2.791043728592391,2.88069725,3082.3717377718767,3287.035850356782,0.9856153490418129,1.0009724271366882,35.157163960852515,9.76792935741395,2.4980518733183414,1.0312309120659138,0.9841870706171059,17.777295103695277,passed,
2025/10/26 20:45:00,0.7203163694124136,0.687644403195882,91.16421854647733,111.56320256092918,2.7518838022989205,2.77779425,3093.031972534599,3357.5804314625625,0.9853456340799485,1.0000887042283069,35.46193638647425,7.148772109204958,2.493012855169981,1.0039937854678989,0.9695853870102147,17.75133578946829,passed,
2025/10/26 21:00:00,0.7223944101205949,0.6872836083382515,91.74117559165266,111.97209153829569,2.754891480539215,2.8044195,3112.5715486425474,3346.6456941298256,0.9854197691668111,0.9999163745029894,35.06594303637399,7.977915484631405,2.497630822212523,1.0150605545523266,0.9829277764371033,17.794442553065604,passed,
2025/10/26 21:15:00,0.7246551693017488,0.6884592835821531,91.87222917763187,112.24370866874463,2.7591237017543917,2.7986605,3112.9846401094937,3351.966662046104,0.9852922854189511,0.9999588582813217,34.739638566935675,8.00567919006142,2.488389208106082,1.016321467512295,0.985245428465041,17.837600368465427,passed,
2025/10/26 21:30:00,0.7251170206686447,0.6906150366220875,92.23684459913187,112.71430872980034,2.7647806162335673,2.808369,3117.063504290058,3350.2862941416415,0.9854498818288348,1.0001889035538327,34.575447617977225,8.245609414551673,2.491121693176876,1.0210362220446518,0.9877419931952983,17.880803361106036,passed,
2025/10/26 21:45:00,0.725863002378309,0.6921886605259103,92.54400009162283,113.1148908881,2.767788272905548,2.7991655,3125.0915616796256,3350.856291876363,0.9856163771579424,1.0003316985212904,34.35529494884634,8.390299622707007,2.4875286782991854,1.0227297840415983,0.9884057543687458,17.92405252502012,passed,
2025/10/26 22:00:00,0.7276371826587966,0.6926403072427212,92.72551121091882,113.36020907755851,2.7702787851696593,2.8102775,3126.744607430646,3359.0112118619995,0.9854739406842831,1.0003200840158437,34.117086316050326,8.323838945485347,2.4845061292928103,1.0227179652700455,0.9898863887002969,17.967351751977077,passed,
2025/10/26 22:15:00,0.7270994521642256,0.6928890890868982,92.89696962374059,113.5927816575945,2.7673900626024475,2.79393025,3139.223094424772,3368.964815522595,0.98558808878043,1.0003109162765242,34.151198500336214,8.069380540240676,2.478305171847919,1.0168313210852213,0.9836993672753268,18.010694547537735,passed,
2025/10/26 22:30:00,0.7260467985974058,0.6955956045095194,93.29323004538969,114.10837010695055,2.7731988254424262,2.81017575,3139.683064114781,3368.7523902756807,0.9858405144639921,1.000679139413811,34.20237178908475,8.200535366889769,2.489875928354511,1.0222333227748448,0.9845903130292869,18.04918555758347,passed,
2025/10/26 22:45:00,0.7259375743687609,0.6949878820191834,93.35027860626295,114.21091178723876,2.770204178112548,2.79274825,3148.6488136635676,3380.335128429479,0.9857407841336495,1.000540198645115,34.27540211112198,7.866995220595772,2.483568190290229,1.01288473173186,0.9766000429860883,18.086618595215892,passed,
2025/10/27 00:00:00,0.7258908370356549,0.6983220149847144,93.46833577941354,115.11644339655034,2.7721860207834554,2.79726075,3141.535320772078,3395.339633178721,0.9857485729992908,1.000843307118936,34.279508130464485,7.849271111747947,2.4878905221413548,1.0178732017201046,0.9793127125781113,18.1214333669519,passed,
2025/10/27 00:15:00,0.7271784147827571,0.6988387634140625,93.54834256108597,115.3384980178369,2.772306564987798,2.78724225,3143.6046628253107,3401.6044812544883,0.9857242633483215,1.0008524723899352,34.06357966680316,7.820428109347434,2.4825242226409707,1.0189222519203165,0.9814021096374584,18.14532627935059,passed,
2025/10/27 00:30:00,0.7298537683706262,0.6989229951726339,93.57625101611234,115.49560597390042,2.770182902963346,2.78684325,3147.4262839626253,3411.430006740089,0.9857147958125091,1.0008040669794123,33.58803118099505,7.717971250887042,2.4688676340797335,1.0205778033182442,0.9860836403395004,18.16923155949825,passed,
2025/10/27 00:45:00,0.729343544200374,0.7001631797950157,93.81167054225574,115.90911355203144,2.7719425432247697,2.785711,3149.028450436577,3420.753471450432,0.9857203528619457,1.0009324068950194,33.67718025761377,7.591684466628675,2.4748587543317644,1.0202518263493106,0.984153721156323,18.211058008987592,passed,
2025/10/27 01:00:00,0.7295419703774203,0.7021589852677577,94.18875462765527,116.47516082767258,2.7764443830307624,2.7951075,3149.830448309865,3427.125115686854,0.9857881577681693,1.0011540015509184,33.60404538931934,7.648061891015731,2.4834691720417905,1.0248172279778596,0.9866720612298905,18.26055133310161,passed,
2025/10/27 01:15:00,0.7304707618876901,0.7026033669758102,94.49569244992217,116.89726240837527,2.7768214780208225,2.77989475,3158.0720991103585,3435.826534692713,0.985780214334012,1.001143945353592,33.43998620977556,7.626168691131363,2.484054861089345,1.024031050052162,0.9868123664652161,18.310079350236528,passed,
2025/10/27 01:30:00,0.7329528498203554,0.7027588744492907,94.76471252704052,117.2728166217569,2.7762809247805267,2.7795315,3167.3989640490718,3445.6352606524456,0.9857548026074124,1.0010737340703815,32.999965272179814,7.644262712167912,2.4770026184134646,1.0261314168809454,0.9917114922198361,18.3596407729596,passed,
2025/10/27 01:45:00,0.7331422379360272,0.7017138121887443,94.66577230221522,117.19314313272072,2.7716708348122667,2.83054725,3171.51705183552,3449.2754978395583,0.9857512211639871,1.0009361691968308,32.967079678275006,7.540294910821188,2.4721902802171103,1.0230844766823637,0.9905535001566494,18.350657613276763,passed,
2025/10/27 02:00:00,0.7229025471223359,0.6928774732636239,92.02538464595452,113.95964088415931,2.744288073479749,2.7762855,3118.426728644286,3417.7401416758485,0.9856192311658019,1.000413367969201,34.873389056505225,6.777789248109792,2.482726694879616,1.0128819104207973,0.9794644250541701,17.937124788493,passed,
2025/10/27 02:15:00,0.7224696931513921,0.6931960863470674,92.18574376291166,114.2034752127572,2.7450976573521615,2.78293075,3124.8350062839554,3415.2464828824614,0.9856526447863165,1.0003971602977115,34.931215117027406,6.932535247422667,2.485453463566645,1.0098842488495952,0.9761079859659253,17.953162374802965,passed,
2025/10/27 02:30:00,0.7236315186652721,0.6941611187352417,92.36188390513787,114.49293317411036,2.747871171804886,2.785314,3127.4617603795846,3411.8567583410195,0.9857047060488391,1.000455863590187,34.70102922727422,7.219058374314596,2.484646375965348,1.013984991636836,0.9803790883289272,17.969204840842178,passed,
2025/10/27 02:45:00,0.7238759897856446,0.6941516448933641,92.43662998276479,114.66168087364183,2.7480374175620996,2.77380325,3130.488522535403,3414.276262728579,0.9856299804097005,1.0003997565265752,34.69770862347189,7.232413041202939,2.4847583106558844,1.0109672318668605,0.9781198325508265,17.9852585190482,passed,
2025/10/27 03:00:00,0.7248011209873617,0.6952580643585841,92.61511902265393,114.95873146891866,2.7498198429346665,2.786161,3132.7718442323935,3413.591077859199,0.985749025880528,1.0005078245498915,34.471961087095075,7.433062543215795,2.4843977882062336,1.0162370683786948,0.983113457694121,18.001318662219226,passed,
2025/10/27 03:15:00,0.726030179857997,0.6950305230318237,92.66043040133587,115.09081290562787,2.749453469820383,2.78983575,3135.029846263096,3418.0481242687993,0.9856406023734546,1.00041933405638,34.312737778632346,7.4284444999695545,2.480895985995834,1.014936656804997,0.983784973468236,18.01738296408243,passed,
2025/10/27 03:30:00,0.7263840639325654,0.6951755043283855,92.74578850535654,115.27248784129108,2.7482096255074713,2.77501375,3140.1779932327513,3421.7146821112483,0.985678742517993,1.000399102962336,34.22951615277957,7.42540835365379,2.4781294694793847,1.0142660432479431,0.9836874124064469,18.033456611927352,passed,
2025/10/27 03:45:00,0.726482829034563,0.6955023397040168,92.8435159957937,115.4671105179737,2.746909486912728,2.77176575,3141.869066067861,3428.9824678428777,0.985732460980314,1.000447016742363,34.183053410841026,7.311059579902476,2.4795524389270587,1.0150815243035123,0.984509788294726,18.049534415594458,passed,
2025/10/27 04:00:00,0.7266000796764522,0.6952179155056375,92.87981444438125,115.58555405407627,2.7442008501666626,2.766134,3144.583573036322,3438.614103630601,0.9857064516184781,1.0004046379537976,34.17621800258948,7.107343640262233,2.4788783681117366,1.0133383253922732,0.9836873206972766,18.06561666112457,passed,
2025/10/27 04:15:00,0.7278176041868466,0.6950560510020385,92.92480849061795,115.71604512913095,2.7430036498620862,2.77177525,3145.7811328315133,3446.1575491181134,0.9856367603437295,1.0003533944836482,33.99683906497435,7.02750435577412,2.476013700967826,1.014208410696057,0.9863466362440234,18.081711864254896,passed,
2025/10/27 04:30:00,0.7272957446775067,0.6955499964902856,93.04524296146603,115.94121611819742,2.7422845593916265,2.76130075,3149.0750876095535,3450.4638843378466,0.985713798783583,1.000408348916602,34.04830436807066,6.992150323682723,2.4788420683821943,1.0146915315540148,0.9860034465674493,18.097813821874645,passed,
2025/10/27 04:45:00,0.7292757674811455,0.6976255429705945,93.62186521508629,116.73551471081531,2.7467439706118357,2.76038175,3158.1828778753707,3461.7233875950196,0.985792227427192,1.0005783482915565,33.649935682689204,7.06695636170357,2.4805822741727432,1.0181774320263162,0.9894351083147949,18.18318762069631,passed,
2025/10/27 05:00:00,0.7326692900014137,0.6999352768155757,94.3293004135323,117.69411940188706,2.751072836594953,2.75653175,3172.984580448422,3476.9044966812776,0.9859006436631708,1.0007299287298332,32.97003281877626,7.170145663213933,2.4756338240523914,1.0238708877403597,0.9963327794796146,18.294329206460997,passed,
2025/10/27 05:15:00,0.7388729739842314,0.7027895704730529,95.53567962780723,119.27403768107096,2.7567702207018656,2.755702,3200.484650233657,3513.931283932404,0.9858578987999591,1.0008247104793504,31.830144429056602,7.038786678279948,2.464959971430387,1.0284640605144906,1.0049710205145501,18.510101896715092,passed,
2025/10/27 05:30:00,0.736032148213706,0.6988203758591824,94.95737751820275,118.37537415384895,2.745624230171498,2.7712835,3197.3615546005085,3499.107185254108,0.9859328108601682,1.0004969392978642,32.325088538773876,7.066966046279009,2.472228790105404,1.0241382151190563,1.0024440619552633,18.385986828730836,passed,
2025/10/27 05:45:00,0.7231517468569808,0.6787586658016403,89.7861894388375,111.7404192280606,2.6891421670990225,2.70586375,3063.971201113624,3467.4481548711688,0.9856836279395716,0.999715214393616,34.79605897611041,4.069664686265253,2.496773739016804,0.9846603427520702,0.9718819415545724,17.563915201185445,passed,
2025/10/27 06:00:00,0.7274672930187777,0.6817734544296921,91.58140640131178,113.9410993714927,2.691763277886807,2.70296825,3127.256239379923,3520.239350838969,0.9856010134296285,0.9995204918395281,34.078720691978084,4.182943430081852,2.4847280206909534,0.9949248407934869,0.9850244832725931,17.893484519665698,passed,
2025/10/27 06:15:00,0.7290527274903699,0.6822536011706607,92.12841701024146,114.54442003502665,2.6914943421861985,2.714158,3148.1994049001205,3531.206210014407,0.9856440189876976,0.9994166466037157,33.77140978754803,4.361413890467822,2.4817580174618876,1.000011018788035,0.9917121816098128,17.977582421709176,passed,
2025/10/27 06:30:00,0.7294478994035826,0.6836211104362938,92.5490011634039,115.11033834428075,2.6928496095625736,2.70082375,3162.125818963414,3545.0977221325384,0.985650011740672,0.9994481024357751,33.696950633861086,4.403185081805115,2.4789499698898476,1.0068155964418513,0.9976011551588615,18.06154429388914,passed,
2025/10/27 06:45:00,0.7299504191842855,0.6860837889136387,93.07040428246303,115.83063089166146,2.696981539846943,2.707284,3175.676490595658,3552.353264875105,0.9858321862398739,0.9996486816384119,33.50574298062928,4.519544820711717,2.4764571860756344,1.009423912453633,0.9979662300552709,18.14537205004559,passed,
2025/10/27 07:00:00,0.7324265953016051,0.6890739022032089,93.64039142418244,116.6144702310945,2.705605343517812,2.71552325,3183.245091331451,3554.272171455344,0.985903913315423,0.9998781974169869,33.012934873780125,4.851362937445539,2.474027286018795,1.0154011996785357,1.0029112456548055,18.229062708239454,passed,
2025/10/27 07:15:00,0.7337705618527357,0.6911009369800397,94.1166751899598,117.27907358685626,2.7107023916435535,2.70841675,3190.5366132104377,3565.1355860614126,0.9859096284166664,1.0000388011470416,32.76112416077916,4.838825923856507,2.4738330680342595,1.0159685168096295,1.0026875619041389,18.31261678772607,passed,
2025/10/27 07:30:00,0.7361706451627451,0.6931873574396553,94.46411135193554,117.78722786208114,2.716233089947505,2.73332375,3196.812277563329,3565.1806928003234,0.9859803368271054,1.0001756776744035,32.27148934531001,5.130430074163465,2.466242469266717,1.02149291613485,1.0081782250764708,18.36714906009417,passed,
2025/10/27 07:45:00,0.7369321341391173,0.6952759196555308,94.6719079641112,118.12558364657475,2.724149988605986,2.7469905,3196.592534260854,3553.0598618511563,0.9859882612660386,1.0003198004152911,32.12297706643995,5.617782511136378,2.466789849210783,1.025735026924998,1.0104719049006223,18.3870654979629,passed,
2025/10/27 08:00:00,0.7383308656449197,0.6971698416818599,94.9621793309163,118.54982210763909,2.729154016736487,2.74499225,3203.8101427475262,3547.543637252587,0.9861121227428191,1.0004445681128653,31.783873743820294,5.966117810246263,2.460647817514505,1.0287120386919817,1.0125899427427798,18.425484287096374,passed,
2025/10/27 08:15:00,0.7393130413777248,0.6976342846197777,95.17262771428241,118.82095485390884,2.730816304534407,2.7450775,3209.1352643545,3552.187377176324,0.9860731005739662,1.0004405870853788,31.618396448372927,5.976948449583102,2.4587399291757457,1.0275033077960947,1.0120413813510452,18.46393010971002,passed,
2025/10/27 08:30:00,0.740043227951055,0.6987274801052599,95.44532704276318,119.16984702612015,2.7350132293846916,2.758748,3210.701722611831,3554.3114561294155,0.9860343706248494,1.0005225889884484,31.500650152395245,6.096329167848487,2.4627411536803425,1.0304207852714569,1.0144129925094316,18.502400540819092,passed,
2025/10/27 08:45:00,0.7415707767085092,0.6998420604102648,95.72008203529835,119.52135600508377,2.7371080363217413,2.74975525,3217.5568196525887,3556.3452317854963,0.9861488745278079,1.0006065480071027,31.134861356741837,6.223471137272265,2.458066245953009,1.0333455271305463,1.017626362544001,18.54090174224751,passed,
2025/10/27 09:00:00,0.7424009158555396,0.7002155112371798,95.78191527987926,119.60702440745511,2.737584853726204,2.75621825,3219.993763171576,3555.3693741243897,0.9862117604392646,1.0006300037931684,30.933709828934553,6.3186498164804075,2.454070858973363,1.0356940843553883,1.0203595132329935,18.548131503156288,passed,
2025/10/27 09:15:00,0.7393382500729405,0.6980594534191171,95.17982305157695,118.86047078546848,2.7313516354687093,2.74889075,3207.8375521205066,3550.987785317716,0.9861289846283213,1.000501541114344,31.58029055116924,6.02440712043627,2.459049222886216,1.0297478413617076,1.0137475353200935,18.460728639259237,passed,
2025/10/27 09:30:00,0.7362742821254004,0.6935110935697842,94.35439163848802,117.77900985462216,2.7101555585443364,2.7251695,3191.2057089094146,3588.0895558708394,0.9861908911182065,1.0003848515457692,32.129494270905965,4.4525194678387585,2.461529081688325,1.0255260138125994,1.0121144839276535,18.372944744857506,passed,
2025/10/27 09:45:00,0.7348837476424778,0.6910707670895957,93.78198734171428,117.03501136114257,2.7042588678737647,2.7375975,3187.1513439215146,3574.3187175907183,0.9861336685916757,1.0001223702552067,32.425001031470316,4.49032258677687,2.455578793836912,1.0194639799078995,1.0074806093625928,18.284765373707426,passed,
2025/10/27 10:00:00,0.7332006754294695,0.6907063401716336,93.41473327406396,116.54735285911207,2.7041136894784654,2.74046725,3177.0206625296405,3552.0629511485886,0.9862592135123164,1.000151160109481,32.667874602882975,4.831088466734883,2.4603385876998978,1.0221779643286004,1.0083222051045553,18.19620711739252,passed,
2025/10/27 10:15:00,0.7316863431987578,0.6879679506890625,92.80448523966761,115.75379042888814,2.6977790589184694,2.7285805,3168.108631798995,3543.8064647808405,0.9861152102658183,0.9998903860007465,33.030323136364096,4.7102900030895425,2.458514129122848,1.0175046983410372,1.0053164583803083,18.10726399279181,passed,
2025/10/27 10:30:00,0.7289305102370108,0.6853806675386424,92.37103964839078,115.16858755350427,2.6868160243884422,2.72984625,3158.90880276929,3560.033565168801,0.9861808745056215,0.9998479451777096,33.49808803464572,3.9403522826127793,2.465002714004358,1.0150843422697364,1.0033327794131681,18.052562021118494,passed,
2025/10/27 10:45:00,0.7292250135443454,0.6840525410647503,92.07119928756327,114.7650918561946,2.6851334608397646,2.73146875,3154.509202617044,3550.64147019082,0.986064350750811,0.9996709914485649,33.50906491279537,4.075351028792271,2.4613436197174208,1.0141100618540024,1.0041464910975986,18.00422443152866,passed,
2025/10/27 11:00:00,0.7297087993293735,0.6831190617583153,91.82205619386058,114.42417798998278,2.6845214027191524,2.727586,3147.761205355277,3540.818336201942,0.9860165153132041,0.999589718301414,33.44760832399726,4.170150845110493,2.4599266093743997,1.0122521115834162,1.0036642639160098,17.95563493309981,passed,
2025/10/27 11:15:00,0.7285247375897783,0.6825819377398767,91.63254619742074,114.15683840382819,2.684421159591062,2.7294625,3139.9173232955363,3530.717596211566,0.9860636642560413,0.9996241765658577,33.63640280764469,4.167503253273618,2.4667215848391266,1.0068658190471145,0.9974772401805506,17.90679352583189,passed,
2025/10/27 11:30:00,0.729384689758629,0.6815778383947041,91.37399173547237,113.80485873674863,2.6842482057793147,2.72793825,3132.1298414639828,3520.6450653540005,0.9859769298069901,0.9995280944284323,33.52841192550752,4.264874401292707,2.4648301822569096,1.0042625712942186,0.996710367857932,17.857699107079817,passed,
2025/10/27 11:45:00,0.7290139818330048,0.6803603119330142,91.10533342523854,113.43638406405252,2.6814760602152194,2.7222765,3123.768937619097,3517.4822818676203,0.9859871689542932,0.9995011126657377,33.58997280060241,4.094971575837838,2.466952067866161,1.0005555551108811,0.9939266346843151,17.808356154928763,passed,
2025/10/27 12:00:00,0.7296443955673766,0.6787279401505757,90.78287227363396,113.00045491800644,2.678160533710399,2.71803475,3113.996395232044,3516.95706236012,0.9859027477213047,0.9994050082480003,33.522278894918664,3.900335845326756,2.465708817362039,0.9986123338467967,0.9944379644122336,17.758757850993845,passed,
2025/10/27 12:15:00,0.7283337126701989,0.6747890942498527,90.5656138741095,112.6514078982934,2.661307765160066,2.6927665,3102.5591350497702,3574.2635632249508,0.9859165375691976,0.9994471575122565,33.75170936613836,2.0351542639147078,2.4764408628954295,0.9913355198526229,0.9914120383618388,17.769080093515498,passed,
2025/10/27 12:30:00,0.7290870671345927,0.6751609026357799,90.73272022146227,112.80748991605918,2.6636079263425234,2.704168,3109.2427414947583,3567.2642067834277,0.9859017010931255,0.9993776575390471,33.62382978505823,2.3700972554314452,2.4754665281517645,0.9928453911051022,0.9932208490706369,17.78359682771471,passed,
2025/10/27 12:45:00,0.7304139793677278,0.6745008681765905,90.80899292569475,112.8466695246047,2.662449161877327,2.70090225,3114.808168881632,3570.417375797324,0.9858370280768365,0.9992446972275818,33.418822739237484,2.376254783646575,2.470979818527097,0.9918234920446056,0.9945182563532742,17.799073148391386,passed,
2025/10/27 13:00:00,0.7306565120399742,0.6741740838924355,90.92363120973042,112.93164201154885,2.660560698238857,2.6895735,3120.883930933472,3574.884720994725,0.9858973532467031,0.9992039267926208,33.34112665457118,2.3343902365940647,2.470245037177961,0.9925987403362337,0.9960950718470444,17.814498919819936,passed,
2025/10/27 13:15:00,0.7321191680649506,0.673321502082236,90.9851356821418,112.95215789364651,2.6602882373663794,2.68280125,3123.001168182637,3579.234963388631,0.9857327170892363,0.9990583650752568,33.165543003315,2.2766365408166602,2.468689479706811,0.9894769025476107,0.9956619728784553,17.82987994487099,passed,
2025/10/27 13:30:00,0.7312765920643899,0.6749683802174554,91.26377043795974,113.25280995132742,2.6646898181590073,2.7066035,3128.274556817986,3568.6417378092215,0.9858605867286321,0.9991671529791515,33.248344308258076,2.8079306567466915,2.476838172154627,0.9996762300326762,1.0028301291051334,17.845204663356267,passed,
2025/10/27 13:45:00,0.7323530740003785,0.6747331024615857,91.35695275337653,113.33305934130978,2.6648397742948706,2.70031175,3134.1038558854652,3568.1694887867193,0.9858138306447424,0.9990640801468434,33.077133904547814,2.9083230511582716,2.4726320075623547,0.9983303704493085,1.00298756591192,17.86048458707875,passed,
2025/10/27 14:00:00,0.7323671597892819,0.6749762514759867,91.49627182330595,113.47000174896705,2.665857632004847,2.69859425,3135.1362256238435,3570.2912908325056,0.9857978437904978,0.9990835846389522,33.083523083238255,2.9683041254247784,2.4778045162192495,1.001658771006497,1.0060892757214819,17.875715120600464,passed,
2025/10/27 14:15:00,0.7328522734083894,0.675877898813141,91.67739513862394,113.67941406592958,2.668438859436418,2.697389,3141.1697459044435,3563.459787398756,0.9858328149485114,0.9990751493632706,32.97453928125303,3.3989822389255298,2.477613452079797,1.009895989830009,1.0137155113744467,17.89089398479131,passed,
2025/10/27 14:30:00,0.7343712646519912,0.6748088697496639,91.68040624698642,113.66119374327167,2.6660071224674065,2.69641525,3141.730086467404,3574.68944249895,0.9856854790548414,0.9989454880612006,32.77703554139853,3.1714975790975073,2.474511312204638,1.008928696743715,1.0159281449142057,17.906022301703484,passed,
2025/10/27 14:45:00,0.7328098431427379,0.6772113111913647,92.02088774011499,114.07104702972025,2.672675545509368,2.72423175,3147.9740065956835,3557.330980326681,0.9858654021276522,0.9991158670008199,32.96398472407841,3.9013711677678233,2.485432078962733,1.0203601759148107,1.0225632420799635,17.921104663729416,passed,
2025/10/27 15:00:00,0.7344057976682232,0.6769047934461874,92.08907332842138,114.14087740273173,2.6731572484300212,2.72902675,3151.9273105463362,3557.793047785138,0.9857451967237136,0.9989850688309906,32.73669167996527,4.032696507428556,2.4806970730527254,1.021273781727075,1.0256829044653641,17.936137610812256,passed,
2025/10/27 15:15:00,0.7353007285532162,0.6772067147083782,92.22127227850147,114.29275626199123,2.6753947890970498,2.71634925,3156.14850171917,3553.5599067741578,0.9856833280471398,0.9989229837853205,32.60548063087053,4.291844093573024,2.479756903878195,1.0228010679586228,1.0278467343659095,17.951118912443704,passed,
2025/10/27 15:30:00,0.7361423996387392,0.6748979632287372,91.8188845004052,113.77651857182222,2.6700957159874763,2.69493925,3147.805430697284,3554.506587388597,0.9855948138744,0.9987616622770581,32.49905890485608,3.911639945319922,2.474185130699315,1.011603866941555,1.0203236327520313,17.895814606702487,passed,
2025/10/27 15:45:00,0.7329322322033633,0.6698068485885725,90.01289051497143,111.59318637695574,2.6582544811305375,2.6825655,3083.2648539738575,3535.5429872131676,0.9855863306248938,0.9988592961955419,33.09842673845673,2.898221306067394,2.486887650601471,0.9978126567093841,1.0080197348736675,17.59447560357735,passed,
2025/10/27 16:00:00,0.733807669132755,0.6765928825012075,91.59596429621119,113.84608046770845,2.66888521432008,2.7065505,3132.187009710155,3578.026243643503,0.9856043854893141,0.9991138942241863,32.927178215861446,3.2895073667500796,2.4768963344607595,1.0206992577264582,1.0252175320444914,17.908788936810218,passed,
2025/10/27 16:15:00,0.7356778408970174,0.6925150757772905,92.59320322305337,116.18330698502245,2.7159825879958905,2.745568,3140.898080928744,3523.3906867406467,0.985622407324151,1.000144377393482,32.5699987354061,5.624591064808243,2.4490272390232466,1.0298319613250142,1.0164254003962294,18.100092254366654,passed,
2025/10/27 16:30:00,0.7300408149136285,0.6765830405119965,91.1797096523259,113.5216088066734,2.6669331830715692,2.688567,3121.687154753524,3569.3011472439207,0.9857998883859906,0.9993033949017013,33.507190265486685,2.867468703071777,2.4800399881151804,1.0000880569966468,1.000638470610923,17.844418730140678,passed,
2025/10/27 16:45:00,0.7325985354952604,0.6792915047895286,92.35324206846018,114.89628978673537,2.6727363827953816,2.7617085,3164.8130510258056,3581.1002580235336,0.9858417118161402,0.9991837085930796,33.016289105274105,3.530030000502392,2.472364703156454,1.0093024622924947,1.010085011848518,18.030047936279754,passed,
2025/10/27 17:00:00,0.7318670245131995,0.6708332421367221,90.01350838696202,111.887999457499,2.6594141020467332,2.69638275,3085.838618997165,3541.6883898170763,0.9855396239676493,0.9989321443896494,33.31933278657875,2.6001443426878117,2.4815057094347224,0.9822527359150709,0.9906779949182181,17.625338788936197,passed,
2025/10/27 17:15:00,0.7307743290617106,0.6693340770206664,89.71742482926396,111.43007225616044,2.658949178938042,2.70292575,3072.1530012397943,3528.9764780717605,0.9854452537323101,0.9988710706877243,33.56993159331401,2.616738941720721,2.4945507842132564,0.9783786598059726,0.987115859216877,17.552067809079162,passed,
2025/10/27 17:30:00,0.7320985288428898,0.6687456079334247,89.56155444015394,111.23999096731424,2.658989048576678,2.70336125,3066.689322860816,3525.1204726980127,0.9853270281190046,0.9987825018415548,33.395174798231274,2.7120661683336733,2.491529000218012,0.9800436101789822,0.9907411851420745,17.527550056691396,passed,
2025/10/27 17:45:00,0.7317698068927568,0.6691226127988458,89.46636918603117,111.15412141433069,2.660076346334467,2.72114625,3062.672698953649,3517.2290114068546,0.9853605812896405,0.9988231148734615,33.43630041462021,2.9205047033923464,2.4928442374392588,0.9842162831417389,0.9939684837144589,17.50304090093568,passed,
2025/10/27 18:00:00,0.7309947236106512,0.669868834625703,89.41016092905862,111.1165309000294,2.6617709102254374,2.719459,3058.4994436378033,3508.0091276865023,0.9854541530204963,0.9989240119257284,33.5251430274219,3.1695269433758653,2.4966977093418836,0.989479169615168,0.997331169085382,17.478541496897034,passed,
2025/10/27 18:15:00,0.7300203239144217,0.6704804601839366,89.35831636994348,111.08653981475526,2.6634549444197377,2.71366175,3056.947113095005,3496.215343364896,0.9855682307637433,0.9990010391197622,33.638550937987176,3.3845915014875096,2.498890989593785,0.988060166638913,0.9939814544989334,17.454052946243916,passed,
2025/10/27 18:30:00,0.7310636526099495,0.6694639608402718,89.14147447275487,110.84841495513889,2.661942809135163,2.706532,3052.3896614646837,3495.299111397174,0.9854495422918915,0.9988885696506404,33.51520184652385,3.257415569829152,2.4930021098244066,0.9824388475855739,0.9906550305910843,17.42957304537466,passed,
2025/10/27 18:45:00,0.730815659746192,0.6692219385236179,88.99045720603247,110.68892593697097,2.66032528114893,2.71463475,3046.761977982398,3495.710596212294,0.9854823193111611,0.9989230382817879,33.54203481138203,3.1898868306531885,2.4937465145361823,0.9855603787249075,0.9937659134277818,17.40510519035366,passed,
2025/10/27 19:00:00,0.7304247685212263,0.6684662418584956,88.80984995875176,110.4927257169608,2.6585153573208524,2.71193025,3039.7793592313697,3497.94657204213,0.9854381161209613,0.9989217808118978,33.637008916437715,2.9309372162448413,2.4960049366099404,0.9806839494564561,0.989401874298602,17.38064479024537,passed,
2025/10/27 19:15:00,0.730629013775902,0.6682909622090861,88.66685268957997,110.34642898995108,2.6587127690777037,2.708806,3034.868693102462,3493.1753828565,0.9854001751566789,0.9989062095032641,33.62098084170924,2.999314079599525,2.4952327252614857,0.9812100832799578,0.9902479137118413,17.356194141854154,passed,
2025/10/27 19:30:00,0.730998251739324,0.6675966663664157,88.47923469527278,110.1421837388728,2.656378028724893,2.7214055,3030.7161036299094,3493.865171364481,0.9853929736269632,0.9988708024084927,33.55821922017355,2.861783219028611,2.4914776774356104,0.979592886888124,0.9898385012353587,17.331754345524946,passed,
2025/10/27 19:45:00,0.7299389172802407,0.6713441823904148,89.68476311751608,111.67058822502848,2.6600380617183474,2.739759250000001,3067.3494059460445,3524.756312864913,0.985631335508236,0.9990900704205344,33.61856827120942,2.953857436894236,2.4973462180437886,0.9909470017196114,0.9967840856003258,17.535252118908335,passed,
2025/10/27 20:00:00,0.731718304180397,0.6744206127644178,90.79496420638736,113.08694929683341,2.665159805568761,2.7249155,3105.67792107838,3549.5469598598065,0.9856097785435013,0.9990618770871215,33.30743284413416,3.2985294136983945,2.4901229789584387,1.001630743140381,1.0067386536642777,17.7372378496976,passed,
2025/10/27 20:15:00,0.733550588843655,0.675981460001911,91.42883204116286,113.9074141362516,2.66730388421176,2.69790775,3126.8018321268055,3569.494510798322,0.9855411382320723,0.9990206097287793,33.01017774572368,3.4100588609136255,2.4839335306949173,1.0102265747402572,1.0161141866114352,17.861057245317195,passed,
2025/10/27 20:30:00,0.7330259403897945,0.6728442378524376,90.38379170155633,112.63509752307151,2.6610489219429283,2.71379825,3095.5887360319093,3550.9837321422333,0.9855006774017689,0.9989430814621287,33.12922874659346,3.0664333469874157,2.481870530038814,0.999479045453982,1.0078463853598527,17.686854501050348,passed,
2025/10/27 20:45:00,0.7328016975424666,0.6753197382683126,90.9807273657518,113.4070550957699,2.6636941179849067,2.73389675,3115.1047402879835,3559.550052010422,0.9856979779401678,0.9990724277708865,33.05974272363108,3.414829796903644,2.481692010146256,1.0138663274255013,1.0194559538370076,17.77923870982503,passed,
2025/10/27 21:00:00,0.7331263954474971,0.672407194031845,90.08829527603066,112.27836285735843,2.662306011603359,2.7040615,3082.8806060985776,3535.0914176653823,0.9854607686529937,0.9989378216805572,33.1331578936189,3.299232103373571,2.485786289950365,0.9999338943261696,1.0085484274509044,17.61906670348964,passed,
