datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/27 21:15:00,0.7316026440755347,0.6734149762638979,90.24875891153594,112.45911778158606,2.662809463278324,2.70922475,3086.8447986126616,3531.353873072501,0.9856755180708482,0.9990684109783722,33.29194576191361,3.531457160316356,2.492908998506967,1.0085001193390786,1.0142915102546186,17.623002052819285,passed,
2025/10/27 21:30:00,0.732005149644121,0.6734298022127034,90.30913733973922,112.52914406078794,2.663861007874194,2.672106,3084.931961808871,3533.590323964949,0.9855887075786114,0.9990595096679071,33.26681517959537,3.554650303514357,2.4968942800078935,1.010584426025814,1.0168572952559563,17.630823446819264,passed,
2025/10/27 21:45:00,0.7338957694501299,0.673394191823453,90.27026812652204,112.51185493594038,2.6668933687129086,2.71016925,3084.5769496182656,3525.4614351476207,0.9853899919436042,0.9989198287067085,33.031662413853056,3.8602401963527986,2.4904769057900595,1.0099687098423629,1.0182279047804048,17.628267535269927,passed,
2025/10/27 22:00:00,0.7342653384848423,0.6728725378885577,90.07899221816022,112.30306702166067,2.662811478001232,2.720939,3081.892696095304,3528.147719734884,0.9855012186202882,0.9989230046760778,32.90096417615937,3.7609131753587075,2.484585516443308,1.0154332212743968,1.0247480333785766,17.60129148932466,passed,
2025/10/27 22:15:00,0.733755877227904,0.6727843886779362,89.96762122674343,112.20393205124614,2.663893650828216,2.70684175,3078.947001635102,3518.2869969741805,0.9855130115510781,0.9989260416698436,32.98822287536052,3.8067873423797876,2.4855596416349273,1.0058830484944943,1.0146443350884602,17.57432976192331,passed,
2025/10/27 22:30:00,0.7343347428591919,0.6730037780364906,89.84633281223117,112.09192361819852,2.6658384918013476,2.7313555,3074.579443566301,3507.731506179738,0.9854639773013738,0.9989007170580648,32.909181919528145,4.12563637591942,2.483910336148126,1.01059436436005,1.0195291129038266,17.547377894838476,passed,
2025/10/27 22:45:00,0.7332967054071575,0.6723230160370076,89.6805769573957,111.919967591249,2.6631067096248455,2.71639475,3071.8529411833483,3507.0941281737787,0.985538947551643,0.9989121580872332,33.05808581812328,3.864007210654567,2.4844634199275677,1.0007959611567767,1.0094983526493746,17.520438082671678,passed,
2025/10/27 23:00:00,0.7341529783623949,0.6706887310782458,89.51805034246163,111.64407089716637,2.6592470436837297,2.73171875,3062.0918137685344,3516.2766587264628,0.9854219759413223,0.9988384220762806,32.966362943011426,3.588330130919738,2.490283829850658,1.005512783126148,1.0171758214568383,17.493506912744575,passed,
2025/10/27 23:15:00,0.7342396968537523,0.6709404756523384,89.43531626525836,111.56688758423668,2.660813411208444,2.70540975,3061.8040496652075,3502.574607057254,0.9854650303968856,0.9988173673963539,32.926118443433396,3.9158286142534195,2.487846263436667,1.0052581410303045,1.0165315916382132,17.466586766057596,passed,
2025/10/27 23:30:00,0.7336040241898719,0.6710299941653728,89.32648244800247,111.4633394947234,2.660693728153383,2.70716125,3058.050133976401,3496.5110712808573,0.9855348678541123,0.9988639846268188,33.00387276704848,3.9904817745839494,2.489782636745399,1.0056961364035537,1.0160940753827103,17.439679889625467,passed,
2025/10/27 23:45:00,0.7340559920886468,0.6703892690534295,89.14512550366841,111.2688291511885,2.6596556189121903,2.71474175,3053.0354873901438,3493.970650605112,0.9854789838152933,0.9988119947085732,32.952113745551024,3.9346737061845736,2.487558199562625,1.0025389807203182,1.0141536934259123,17.41278166197168,passed,
2025/10/28 00:00:00,0.7337910638561188,0.6693899635320769,88.86709200867446,110.71500190743993,2.6603286561987605,2.72371175,3042.9590388597658,3485.921639745139,0.9854280182503815,0.9988094953155807,33.02954426044097,3.799014430760001,2.487144784372016,0.9994883418763467,1.0110330608282168,17.368968362195037,passed,
2025/10/28 00:15:00,0.7326846240392932,0.6709233530025835,89.24152502375713,111.1931174326785,2.662237545235512,2.69948725,3052.9043191814285,3492.195085564557,0.9855713639562764,0.9989513095317416,33.15221509834622,3.859380498324124,2.4921995417705842,1.0028963496030538,1.011679556763965,17.424609372613364,passed,
2025/10/28 00:30:00,0.7326686205133797,0.6712929923792037,89.37319062579347,111.36845439167246,2.6607381555033602,2.7070105,3061.0213370431534,3498.078265083812,0.9856802671653919,0.9989649228764808,33.094135455630365,3.827122952052312,2.487517926087733,1.005228546865534,1.0137590233367664,17.452046577126126,passed,
2025/10/28 00:45:00,0.7333330403449113,0.6714619500904403,89.48389089629191,111.5177002411648,2.6614177860846864,2.70378225,3062.940488654196,3504.762500971053,0.9855964150528288,0.9989483959814027,33.01911356396124,3.767713971781598,2.486882353190448,1.0060045102133914,1.015197583161728,17.479401550310207,passed,
2025/10/28 01:00:00,0.735053728772726,0.6708401991930562,89.51145329199467,111.56335652660817,2.6603297191322848,2.68527925,3065.9824837014753,3514.658316671105,0.9854187484801366,0.9988096489233281,32.80190863512811,3.6109549206301224,2.479454286992492,1.004465773272837,1.0164874064385707,17.50667429216564,passed,
2025/10/28 01:15:00,0.7319797845358943,0.6729600215298722,89.83213387292984,111.97685162558376,2.6640923206254263,2.699634000000001,3071.6531149889593,3509.8994745163122,0.9856651776581605,0.9990647332990776,33.228806585736166,3.8513290924406953,2.493256146628185,1.0090151716852278,1.0152232963743384,17.533863711493385,passed,
2025/10/28 01:30:00,0.733533453042039,0.6728011131506807,89.90051322886247,112.07388662721475,2.663354792773077,2.7091215,3076.3077213048664,3517.2456570772265,0.9855825729032507,0.9989768106929817,32.990015517336424,3.808549567823695,2.4854531977533387,1.0105797761002575,1.018829346028888,17.56097199171906,passed,
2025/10/28 01:45:00,0.7333005129555484,0.6732738110942033,90.04809486179153,112.26969015625346,2.6626049245374643,2.7006925,3083.5397855826727,3522.02072990771,0.9856890039819779,0.9990131858483704,32.97297586835043,3.7657307233750594,2.482932613210463,1.0106702974806014,1.0182817945211005,17.587997957874926,passed,
2025/10/28 02:00:00,0.7321311531014845,0.6747436975030173,90.28700707289164,112.57941476415701,2.6633417463194218,2.7047885,3091.15608674294,3522.6944384870044,0.9859365210532431,0.9991777417644934,33.048988798178804,3.9232644540524673,2.4852202054858115,1.0180887652222759,1.022730374449707,17.614944207761546,passed,
2025/10/28 02:15:00,0.7338442840907851,0.67379640254478,90.28266666167836,112.5855112572392,2.6634152263629174,2.7173335,3089.879527264349,3533.566107168632,0.9856096957054614,0.9990056780585542,32.917424196451826,3.684980019883493,2.482007901200518,1.0128425495694402,1.0207289485540312,17.640985953735793,passed,
2025/10/28 02:30:00,0.73075458783939,0.6750404353552283,90.04086155107395,112.29080969198961,2.6673462968008748,2.71298125,3072.618356865775,3509.5309733211607,0.9858296842315977,0.999296489457837,33.36086950179245,4.122138874263292,2.4997081476496423,1.0231841856718145,1.0254618230670123,17.55687164086448,passed,
2025/10/28 02:45:00,0.7356481411262707,0.6692284175903065,89.1864900250401,111.16946325277435,2.6552900625450286,2.69740925,3055.9143960456895,3524.0962203635627,0.985355777165031,0.9987641091818914,32.72752206419618,3.118544420163138,2.4760205289871124,1.0007929356502663,1.0153849797776753,17.47183680119227,passed,
2025/10/28 03:00:00,0.7332899413863198,0.670912493542506,88.95352401127049,110.90752568459551,2.6600583884936078,2.712174,3045.893466504144,3490.402650005812,0.9856534326255363,0.9989974309857874,32.9943371479747,3.872546415085715,2.48335347504923,1.0110614865544516,1.0202926728947064,17.3869293144005,passed,
2025/10/28 03:15:00,0.7322887445236498,0.66966369453722,88.42501703172685,110.28614300084787,2.6586973258715942,2.7002425,3028.2229956266415,3479.5331111406067,0.9855459504553072,0.9989672616841884,33.12241137464341,3.7679447071727994,2.486044071594107,1.006542563857722,1.0158006796885326,17.30215375848662,passed,
2025/10/28 03:30:00,0.7296251433574177,0.6688804834098979,87.95485847223543,109.73713447675001,2.656493444599742,2.6897285,3014.5115931598816,3466.779658834627,0.9856260678366469,0.9990271580324069,33.43564662735029,3.6676912788527325,2.4916405276682765,1.0016435019086993,1.0088168031771907,17.217507723465065,passed,
2025/10/28 03:45:00,0.7298687895650456,0.6666603984009735,87.34357977092142,109.01162790519719,2.653084157625122,2.701645,2997.9512014182837,3459.8119563093287,0.9854307463583938,0.9988747349852306,33.41148016619885,3.3523098099537068,2.486685020412619,0.9899636932119961,1.0000462627934528,17.13298912746231,passed,
2025/10/28 04:00:00,0.7275802216267097,0.6660244906796776,86.8682446848107,108.45439206333972,2.649940501598012,2.7081005,2985.796667273898,3447.7826096741364,0.9855574755760378,0.9989285209208898,33.58629138726519,3.391525179543368,2.4888165647181553,0.9939558414225037,1.0022062413609212,17.048602296226253,passed,
2025/10/28 04:15:00,0.7300424063809338,0.6829184457954258,90.72101355085917,113.78725427683122,2.6811818163985275,2.856818,3100.69729912644,3517.184367873969,0.9859536492112941,0.9997161659618227,33.42176084916277,4.667640498096071,2.4701199468371007,1.0290744103163278,1.0216670225824067,17.743743988638673,passed,
2025/10/28 04:30:00,0.7301706892296304,0.6870063436534801,91.92862739043916,115.5681973513673,2.6809129680989767,2.70504125,3149.109969130248,3569.843062353964,0.9862377930187857,0.9999410791424624,33.24006221206448,3.92404080938576,2.4497903802285594,1.0183873670877115,1.0080161749795373,18.012928314153953,passed,
2025/10/28 04:45:00,0.7316083288628052,0.6770226317203893,91.41479772913459,114.21258281969514,2.6556174141819566,2.6794025,3144.4602846570215,3592.197428167191,0.9862783805937695,0.9993081784043059,32.95263105112537,2.637936277461877,2.4613798107928466,1.000354508436054,1.003935554886947,17.88998553555917,passed,
2025/10/28 05:00:00,0.733623518240032,0.671201699026097,90.63012318320418,113.0234294363743,2.644597781290761,2.68178425,3122.1835625068024,3596.2119878321755,0.9860023907206538,0.9989335473475158,32.73565664797719,1.8168840604163174,2.4603808006390597,0.9834195283927157,0.9958070778903264,17.767453966260184,passed,
2025/10/28 05:15:00,0.7340203809773015,0.6776655832042755,91.84649904216916,114.69484727397543,2.657893433919398,2.7113335,3161.263255124628,3598.2928355077415,0.9861614398124317,0.9991520766980264,32.57079504550452,2.974732973567043,2.454079903855054,1.0078824360405525,1.0135509914104186,17.96617974950165,passed,
2025/10/28 05:30:00,0.732329653470501,0.6751955307127427,91.26807743111041,113.74521369838702,2.6557128640721985,2.69764225,3131.5646976631383,3575.652735744124,0.986199249535932,0.9991885159469416,32.86392778477326,3.011537721428285,2.47808679293594,1.0096686119061626,1.0155848886538188,17.81244362002898,passed,
2025/10/28 05:45:00,0.7314932344018434,0.6768245407595606,90.30277309415358,112.85224830837765,2.666478573685564,2.7282535,3094.005901670875,3525.279451932083,0.9859638158888083,0.9993308122901444,33.150912182423006,3.8926026952217003,2.4746400960778736,1.0149384231335192,1.016529497866882,17.65018256849296,passed,
2025/10/28 06:00:00,0.732581496442658,0.6710250239123114,88.76562713441999,110.88006631491905,2.656058762914351,2.6938605,3048.517201172238,3502.7197064953966,0.9857595528488649,0.9990691646528298,33.06563204218805,3.245090125638512,2.467601069093693,0.9954974581655461,1.004120956547435,17.40047019653854,passed,
2025/10/28 06:15:00,0.732073781898876,0.6680762076648131,88.1599042952945,110.03924803998811,2.649481290779866,2.693693000000001,3034.145580139213,3493.171979489972,0.9857676311995089,0.9989274121346305,33.05520088066937,2.8978043997893197,2.466955880728225,0.9839682769003666,0.9952867731420515,17.29400575321642,passed,
2025/10/28 06:30:00,0.7330080944990219,0.6713334408887952,89.4526997697121,111.56956667230989,2.6539245265992495,2.68628725,3076.097547745717,3518.3564689168393,0.9859744600059797,0.9990167732071408,32.86568658033554,3.192208993678918,2.4673255786845427,0.9938929548780621,1.0032238815428491,17.501183254351695,passed,
2025/10/28 06:45:00,0.7344400402477614,0.6703905523401525,89.64486420036805,111.7177975742444,2.649849778872813,2.687432,3082.1466862216053,3539.803687483923,0.9859023081260527,0.9989174806855792,32.6407672286012,2.883173443144962,2.466392622534292,1.000492611965461,1.0129254071819611,17.547173733470334,passed,
2025/10/28 07:00:00,0.7329633563896941,0.6747180466174594,90.15408927568598,112.43024704752438,2.664610929942964,2.7217605,3091.51669423939,3511.0222039346068,0.9859381200169246,0.9991189060571564,32.894540647386876,4.114880015489392,2.4761157605273634,1.012626209751056,1.0179215738962137,17.593197313448005,passed,
2025/10/28 07:15:00,0.7341547008674585,0.6748063348144753,90.25883500210021,112.63714183101911,2.6624524291441336,2.6994245,3104.2302957622646,3520.960433236203,0.9859688584628266,0.9990398689159102,32.65592488416625,3.9004730780767463,2.45984471821733,1.0045429767393954,1.0113796745631853,17.639255149965162,passed,
2025/10/28 07:30:00,0.7331274086154815,0.6752526484963592,90.43689717663646,112.9025526840571,2.6593764285588057,2.705219,3111.6768791047934,3538.270835194916,0.9861208320359355,0.9991485934111977,32.76043680578655,3.4957736987946637,2.458987911608363,1.0033314063054093,1.0089607919790755,17.684714202557153,passed,
2025/10/28 07:45:00,0.7349633084254059,0.6745340176365292,90.39598730835915,112.89416089333832,2.6589920227207373,2.69570625,3114.5385929570793,3544.295205516646,0.985902260894763,0.9989763087894036,32.543137631889174,3.3336018766100732,2.4482253926894546,0.995578657143886,1.004200601949941,17.70578595076486,passed,
2025/10/28 08:00:00,0.7326369997457168,0.6753008481440727,90.5150533128918,113.0759265262029,2.656818681086304,2.69047625,3114.2488291612253,3557.968979818578,0.986116014093587,0.9992115325758849,32.854179594112566,2.9719202051493916,2.4571375311962225,0.999065440879366,1.0045437738183451,17.726872919174273,passed,
2025/10/28 08:15:00,0.7322594887414857,0.6767073812375854,90.67171412828816,113.31573993191546,2.6592130724009015,2.7114035,3120.571409909211,3553.570707506154,0.98623260626345,0.9992954142473588,32.85801131609022,3.2473460067733906,2.454830652103039,1.00384793474215,1.007213012455031,17.74796596569237,passed,
2025/10/28 08:30:00,0.7323927157642652,0.6768504685245514,90.7407076788283,113.428577080426,2.658458280568828,2.6963755,3125.8822420938723,3558.0948449346297,0.9862653926323304,0.9992886385561629,32.814679299081874,3.1465849710395664,2.4501570598330593,1.000755237088437,1.004262451659848,17.769074234143236,passed,
2025/10/28 08:45:00,0.7314502620243418,0.6769623874370393,90.83904682593507,113.5565461625919,2.657396490124322,2.688515,3126.913195894365,3567.6821924275314,0.9863078258381173,0.9993646666077842,32.965204009637006,2.8820759297168657,2.454842813030265,0.9989896058880628,1.0015809708985426,17.790194287729076,passed,
2025/10/28 09:00:00,0.7330754117888781,0.6752746663782462,90.74324248505108,113.43657219208346,2.651520825127655,2.687558,3125.32209374589,3592.0766326628595,0.9861535122081189,0.9992460436688049,32.75149685525757,2.2608931955489076,2.447959275769354,0.998106335217135,1.0048377112700997,17.811322613758787,passed,
2025/10/28 09:15:00,0.7316772717165474,0.6770298249510969,90.99209128167502,113.76177414963637,2.656043698688358,2.69800175,3131.758172821576,3582.162767404956,0.986285604282518,0.9993732647348792,32.935795966228014,2.6232542148203732,2.453402693114964,0.9993028713160241,1.0023768857083195,17.832467406780495,passed,
2025/10/28 09:30:00,0.7320688411480553,0.6775632753313189,91.1060031213746,113.91462100297545,2.6568512126005936,2.69747825,3137.3594913751645,3582.4838713220847,0.9863062932826363,0.9993644859437603,32.8515442929987,2.7533694809256475,2.4497123134136594,1.0020560641329508,1.004958749969621,17.853623986668236,passed,
2025/10/28 09:45:00,0.7323280629230534,0.6783161377131506,91.2414806226988,114.09402583609408,2.657916311541733,2.6872645,3142.6156189873086,3582.496984571494,0.9863645561914862,0.9993937330736876,32.770274229742135,2.9025589616385914,2.4471618291555024,1.0060540576599064,1.0083490431550268,17.874786485953834,passed,
2025/10/28 10:00:00,0.7321643363863134,0.6780414024623875,91.2962146065285,114.16883003651559,2.6569329246195625,2.6890475,3143.6663309936152,3591.906148349304,0.9863028028675188,0.9993822292160396,32.835810939770006,2.6594724969326813,2.448451537329221,1.0032352838226286,1.0059181501537109,17.89596428652762,passed,
2025/10/28 10:15:00,0.7324089525974286,0.6784492193223554,91.39926697065788,114.30590947935619,2.657939864305651,2.68823925,3145.082973841313,3595.910412181212,0.9862625051804229,0.9993975810624729,32.8133060991546,2.6843240109905744,2.449160741688823,1.0067395064203486,1.0092564893878297,17.91715504573,passed,
2025/10/28 10:30:00,0.7321647699511556,0.6788316116710884,91.50775662292132,114.44884411430624,2.656780723001214,2.699607,3150.5296735920606,3601.3853168943965,0.9863685392929009,0.9994414094213827,32.798361985343526,2.6304821986882936,2.44712098078506,1.009270878883071,1.011208900627158,17.938357590067344,passed,
2025/10/28 10:45:00,0.7326874590118196,0.6813435375926985,92.05914221677718,115.1524999141952,2.6617114857310873,2.7072795,3169.547887020342,3600.7762459492146,0.9864932603918665,0.9995129280919317,32.629758453837,3.1465230443754675,2.4435147811606535,1.019441366286969,1.0189707522541762,18.020649506847434,passed,
2025/10/28 11:00:00,0.7306814094894286,0.6746403552242713,89.71783046029724,112.20651491094182,2.653789650408885,2.695514,3087.721852019526,3546.667118821371,0.9862430281447693,0.9994062163013919,33.14340442867766,2.6345704420819427,2.454718223062975,0.9963443825258497,0.9997920071363082,17.60627278760443,passed,
2025/10/28 11:15:00,0.7311495898607402,0.6745876455690848,89.83104523583152,112.30284336942957,2.6533664558758296,2.70195725,3093.957472909014,3547.2386424523156,0.9862761287193466,0.999356752387338,33.03860106713814,2.7082093444404722,2.4523533065152625,0.9968826136622835,1.0009592245104066,17.621526999392618,passed,
2025/10/28 11:30:00,0.7311514003606112,0.6744285247702922,89.92967038917944,112.37550261737574,2.652319856518788,2.6947885,3093.7528678069316,3555.8171901049504,0.9862691556180818,0.9993786462832014,33.04219685161176,2.5961525345781586,2.457356034115494,1.002291765866737,1.006663290754776,17.636786701912474,passed,
2025/10/28 11:45:00,0.732244573406208,0.6747094649415446,90.06786415530415,112.50715437574603,2.6540346905197207,2.7078325,3102.030043954551,3548.9961166363764,0.9862656182955808,0.999285498378956,32.84204123695315,2.9178393111010257,2.4518979946061714,1.002851838759943,1.0080059957212766,17.65205415776251,passed,
2025/10/28 12:00:00,0.7318315024685367,0.6759929207266266,90.29592984993889,112.76460806458114,2.6587258959330535,2.71596475,3108.2479023266787,3536.78727424513,0.9863246705977754,0.999327491624281,32.88511617714305,3.381290771028915,2.4556245807334056,1.0049467589399737,1.0079756874004524,17.667327103337538,passed,
2025/10/28 12:15:00,0.7318316781713501,0.6765407956188095,90.41849023953587,112.9199850650151,2.6616381371552533,2.6987665,3113.1379831593163,3530.3671236651644,0.9862906313985325,0.9993001473840687,32.904374533134956,3.594352954995175,2.4552346765927613,1.0015249478310815,1.0038998626258842,17.68260655670972,passed,
2025/10/28 12:30:00,0.7329302510135315,0.6753703001503552,90.36956446865685,112.8516974520382,2.658172833277051,2.70028825,3113.4897478870257,3544.4271447640276,0.9861688865081019,0.999192359363955,32.769725672332626,3.1988912215766185,2.4502456863672917,0.9976255309039689,1.002830766597009,17.697893810261387,passed,
2025/10/28 12:45:00,0.7330068441341029,0.6745340225823956,90.3702581794222,112.84525817197932,2.6538032445095103,2.69039,3117.297336114133,3557.3437586893874,0.9862266225773209,0.9991673754922018,32.72259114035253,2.765757972434832,2.4460481606722015,0.9915438877958163,0.9981195154543537,17.713184193326093,passed,
2025/10/28 13:00:00,0.7323218362579755,0.6743749424675021,90.4198221922399,112.89887484474237,2.652038199761421,2.68861975,3116.020409375375,3568.8322792060526,0.9862280805324217,0.9992200593776293,32.84902033826989,2.5045052245986503,2.4511632916922443,0.9943818706741687,1.0006177547598758,17.728484689895783,passed,
2025/10/28 13:15:00,0.7357925935790514,0.682223221235098,92.90209734438471,115.9973980091522,2.6651730149179933,2.64963525,3191.3812694617513,3616.0430078121876,0.9865044931511852,0.9994851365930124,32.03765796329354,3.2145682430010587,2.4445138785846066,1.0201551672797955,1.02215782779161,18.142963484888124,passed,
2025/10/28 13:30:00,0.7328023646343608,0.674614250593683,90.46624796783296,112.95062710952064,2.6525035523928184,2.6960335,3115.006921321831,3572.117240230597,0.9862087446795486,0.9992452140825764,32.77080745662577,2.5258068041534685,2.4516635820768338,0.9993401092821735,1.0057773516869721,17.737620593809662,passed,
2025/10/28 13:45:00,0.7335200008623391,0.6817600115043593,92.42988598563657,115.42988671081416,2.667187653898767,2.6739065,3179.701093647927,3585.8578545804535,0.9864405563765243,0.9994071856373477,32.504158160986115,3.7205749720249335,2.449739345130474,1.0191072007923692,1.0187583859179261,18.045015298439065,passed,
2025/10/28 14:00:00,0.7329379740762318,0.6783774038921488,91.58305209107414,114.3350930570892,2.659690053679194,2.681231,3150.9800847122333,3581.200733590324,0.9863662460901677,0.9993353496688305,32.65568451271338,3.1860117261345042,2.454226772939081,1.0121434519801784,1.0149582092332474,17.905514362009168,passed,
2025/10/28 14:15:00,0.7322071714246293,0.6755945475586594,90.7261357069618,113.23187119303329,2.6531243447071313,2.6818445,3124.4858322200216,3565.8269673419636,0.9864394973626314,0.9993078898591761,32.75006238184373,2.9127821618394374,2.4557551868331498,1.0074094713370383,1.0121262453513793,17.750231762223624,passed,
2025/10/28 14:30:00,0.7313202955883693,0.6721122640736718,89.13078818890534,111.21651585966377,2.652540193033233,2.67212875,3064.9882663781764,3510.141200012978,0.9862696732373506,0.9992628462120754,33.00641084700463,3.2364888292192204,2.4666685977931095,1.0042595435172732,1.010305242895617,17.44079518399969,passed,
2025/10/28 14:45:00,0.738288164589524,0.6840879849793801,92.89008645959832,115.9640816205814,2.6807171279790825,2.728632,3180.216951551382,3559.6612024180113,0.9862990227168515,0.9994265242459458,31.681391585278174,4.936316492532812,2.4516834619903265,1.0338343537730033,1.0352694072196447,18.06770680783779,passed,
2025/10/28 15:00:00,0.7348113261964625,0.6797618107162853,91.658695619301,114.47723672564683,2.6663507893338356,2.695746750000001,3157.2278607306366,3552.5987084622743,0.9863409645891221,0.9992281816556926,32.31882889791181,4.202809173822004,2.4460203161804666,1.019452556017767,1.0222898524749742,17.89075136906066,passed,
2025/10/28 15:15:00,0.7348248819922633,0.6810287762789304,92.42059121367518,115.40699638656396,2.6646712635273233,2.69208,3184.2262715588968,3581.886042754373,0.9864874760752572,0.9992754807876998,32.23122137735427,3.9235583078596,2.4455371863390165,1.0213760602630826,1.023531146217459,18.029465049748925,passed,
2025/10/28 15:30:00,0.737474461097746,0.6825352990034735,93.2168539847812,116.38150756691448,2.6667707167317234,2.67467625,3205.74865175293,3607.225219808452,0.9865245087792754,0.9993326744513475,31.704044777813863,3.726373236599013,2.4418383920820754,1.0205452632126348,1.024295572443725,18.16863921453825,passed,
2025/10/28 15:45:00,0.7339868386665811,0.67985582994292,92.30946603672253,115.30633104758908,2.6593764177587227,2.67417775,3180.7960649928086,3598.95250691382,0.986484928150087,0.9992840294067761,32.39084660194106,3.3024137808302547,2.4480543429069885,1.0141976134765083,1.0173129338809819,18.029903470461864,passed,
2025/10/28 16:00:00,0.7336310466976945,0.692759242828219,92.62700251185237,116.78248492719737,2.6945954206895717,2.73594425,3166.490168740592,3562.963750572478,0.9864569496229919,1.0003054803658027,32.47388063407917,4.604499172804135,2.429263415110031,1.0205320235900588,1.0070376026384653,18.133155714722488,passed,
2025/10/28 16:15:00,0.7271479000691485,0.6830168665812225,90.53936212881744,113.83452955366867,2.6708456107561562,2.6915285,3111.597463017026,3536.0126494212163,0.9864689235922021,0.999922454732265,33.66244604008521,3.6326539611849418,2.4523332254342494,1.0037230452203494,0.9941950336188433,17.754740290823918,passed,
2025/10/28 16:30:00,0.7322584559115922,0.6776844067150324,91.37164606613233,114.1748648504939,2.6585467544598482,2.6096475,3150.761915458598,3561.9303264197897,0.9864561313107527,0.9992415485056677,32.73102534329492,3.389211021044858,2.4538127829581127,0.9975871554783852,1.0007623665860579,17.846006173333592,passed,
2025/10/28 16:45:00,0.7377209227070053,0.6718898435078794,91.72420484731074,114.17720650348828,2.642248927189121,2.6435585,3167.1461335313197,3618.3167454147538,0.9861816752482632,0.9986901760832266,31.859544720970575,2.257700994000454,2.449873594886537,0.9974740232974683,1.0145576916621375,17.928882012376867,passed,
2025/10/28 17:00:00,0.7369909944892509,0.6781645541813393,92.44906472707437,115.22639492127017,2.6579112709166695,2.66833325,3180.210207588524,3595.26467668867,0.9863776931852778,0.9990562171184247,31.883575559818944,3.750446423982435,2.45663269419687,1.0313435960666677,1.0397609934969645,18.008611060733173,passed,
2025/10/28 17:15:00,0.7383878450771973,0.6786816444881543,92.17337659653985,114.9282310821406,2.6637516195964452,2.67197775,3161.671985648155,3575.571258937132,0.9862087831035504,0.9990977858866356,31.715754742364428,4.248984587619864,2.459853559358826,1.0406647304613663,1.0494167297346917,17.946342604379268,passed,
2025/10/28 17:30:00,0.7346411676812015,0.6784774404661859,91.34411079233175,113.9494055438164,2.6669819419220193,2.695426,3129.974612301809,3532.0809410432807,0.9862611591080451,0.999233402480643,32.397025778411496,4.866238086900975,2.475180125025194,1.046573639399331,1.0502689845749524,17.76758185685266,passed,
2025/10/28 17:45:00,0.7353229848600399,0.6746234299119951,90.17654736377004,112.53810072341736,2.662849538855043,2.697756,3088.888361273409,3516.6391285790764,0.9858772895095775,0.9990522628874525,32.490191084264296,4.395161191093021,2.4756572436321966,1.031944507813622,1.040353008319503,17.589525830247997,passed,
2025/10/28 18:00:00,0.7347503518137309,0.6717347576556205,89.1114393387359,111.2560249014575,2.6587609552717044,2.6991965,3055.2441374925406,3493.738005291787,0.9857477506784029,0.9989644409474849,32.600620565236945,4.173834472115336,2.4751425955388076,1.0210009137559106,1.0314439023676767,17.412178018006593,passed,
2025/10/28 18:15:00,0.7307388183284894,0.6711767177227091,88.57387862388182,110.63362625388844,2.656763572150332,2.67728175,3040.390689972642,3472.226145718598,0.9859448945947441,0.9990795952179289,33.05313493016693,4.20096168839851,2.4841747163324706,1.0144663982262219,1.020736937753345,17.302483168437455,passed,
2025/10/28 18:30:00,0.7349113483576404,0.6715596729664652,89.00094260634552,111.21046373060571,2.6569090293711435,2.70752675,3054.5581648136035,3497.7938599821987,0.9857539198541952,0.9989597840566001,32.60119672909283,3.9743627153117385,2.4692694082327873,1.0163960832592265,1.0273884023098463,17.409003258298263,passed,
2025/10/28 18:45:00,0.736408213611646,0.6719680713529461,89.38327821290821,111.78021923602209,2.6542546165393732,2.692145,3070.203596216857,3528.8194755908494,0.985699883933193,0.9989308978637519,32.38887130388752,3.4404536748840475,2.458449089874257,1.012130053582891,1.0250889984002716,17.51548745299544,passed,
2025/10/28 19:00:00,0.7322769668387541,0.678179307125704,90.42499219807513,113.11829423798632,2.6668901737574497,2.7037875,3099.475994951946,3508.1943509824464,0.9862750498163999,0.999389735946351,32.830675411648755,4.744237038823482,2.4747642369679235,1.0331497734246367,1.034150095302094,17.621931117000923,passed,
2025/10/28 19:15:00,0.7309895344687173,0.6682361544916772,88.10967369188894,110.02235546875261,2.6482839867649326,2.71356925,3033.849382752229,3473.2442439350666,0.9858990209267626,0.9988456975842445,32.857741502413354,3.8522332622435465,2.4794301659270004,1.0073387092828734,1.017700842490397,17.232631851936116,passed,
2025/10/28 19:30:00,0.7351251955619247,0.6680047500035249,88.47703325278827,110.49239701588155,2.649020219429859,2.68624725,3046.879426068711,3492.2749480868783,0.9856573804462853,0.9986620585815467,32.43277318100899,3.6079769481392154,2.465795933053844,0.9989712899291808,1.0144467270774538,17.32235215511136,passed,
2025/10/28 19:45:00,0.7313424347747743,0.6699602417067714,88.58248585400194,110.6347587723005,2.651094925592152,2.7016695,3045.5002146790744,3481.7495548200404,0.9859848489986218,0.9989526476211386,32.826093157022356,4.032993240703952,2.4821984214103416,1.0155547917216403,1.024468213102656,17.304358741991646,passed,
2025/10/28 20:00:00,0.7329624364936758,0.6693342173687785,88.43828810994151,110.46955553987378,2.6511194128146465,2.720008,3044.580569736859,3475.824565298126,0.9858647640565805,0.9988059426188419,32.58512976936764,4.187455151427627,2.47371453841684,1.0143320148357127,1.0256795651948285,17.286372632907558,passed,
2025/10/28 20:15:00,0.735835051547726,0.6666254361338254,88.11073643153725,110.06886249205225,2.645997112591299,2.705169,3038.92594430567,3487.3036279601624,0.9855489895901602,0.998514621819049,32.25225967083778,3.6188129479728843,2.4607091101927048,0.9997071709612688,1.0177295460373632,17.268384604323337,passed,
2025/10/28 20:30:00,0.7342372382304024,0.6672022285106294,88.1008487491689,110.0694669444532,2.6464457070772514,2.698467,3039.18609711191,3479.1437484850135,0.985709654342906,0.9986065084923039,32.39990739239537,3.790848569554186,2.4651468619412844,1.0011616070136031,1.0166789093271529,17.2504060371935,passed,
2025/10/28 20:45:00,0.7331952751470755,0.6677473129113647,88.07769573207327,110.05394358925088,2.6465195493563787,2.71568325,3040.86240063972,3470.492913871383,0.9858730236835718,0.9986656649950645,32.43641476754435,4.04015166724709,2.4657541987228977,1.0054001220781552,1.0190624934875618,17.232429132659185,passed,
2025/10/28 21:00:00,0.7339117098876122,0.6663599420855095,87.8962822495677,109.83908854506002,2.6438691201038544,2.6839935,3039.1775223813365,3471.908972821898,0.985784835443748,0.9985370250611476,32.362320650988124,3.720707653059358,2.459921219079227,0.9912538032241528,1.0074397914443478,17.214460522993065,passed,
2025/10/28 21:15:00,0.732055701445619,0.6660694915855121,87.78761759554719,109.7240478657037,2.6410167254270234,2.67243675,3034.2706042201094,3477.0459393616147,0.9858809902180142,0.9986321640840427,32.60149936701277,3.4311472296672507,2.4668690594160494,0.9906378360715602,1.0053169054246223,17.19649589614901,passed,
2025/10/28 21:30:00,0.7284634649287443,0.6683124255963621,87.90981938312439,109.92272612832723,2.647605311730108,2.69272575,3029.1575081277433,3459.1708751989686,0.9860479888473089,0.9989167732574908,33.163585548318096,3.92309968453132,2.4868981951112663,0.9967109758589549,1.0045282798397497,17.178532691945026,passed,
2025/10/28 21:45:00,0.7338831709776099,0.6651693202885021,87.44917082019028,109.38503398852392,2.639979205969931,2.71559,3023.046091289377,3477.224463967748,0.9856246834759202,0.998493612574239,32.34712092482717,3.478607077009609,2.4602248669302043,0.9977651440881149,1.0156890045639193,17.16057909905743,passed,
2025/10/28 22:00:00,0.7316727021843585,0.6668504718597872,87.5074768287471,109.50638729358728,2.6439029622851513,2.69241825,3021.976516989385,3461.8584523972945,0.9858180389264753,0.9986833185048567,32.60696234700965,3.9238956335712687,2.4690537698553765,1.0033618080120368,1.016648581282146,17.142630482529494,passed,
2025/10/28 22:15:00,0.7327298571240743,0.6658120121674493,87.30271237938788,109.29353241503662,2.64162595016903,2.6793365,3018.2458026022296,3464.384567656224,0.9857054265649924,0.9985736132267888,32.459695271373064,3.716202064886311,2.4622000975838203,0.997391610004553,1.013214554153302,17.1246846114286,passed,
2025/10/28 22:30:00,0.7311870399754963,0.6658981315377945,87.21761577125385,109.2298472010371,2.6399261303884907,2.697446,3016.8945318708297,3463.1147662508147,0.9858463333172951,0.9986556675587336,32.63707341199897,3.6091233675535537,2.464656177035109,0.9951446460707921,1.0092633513256906,17.10674587127171,passed,
2025/10/28 22:45:00,0.7293777565229477,0.6659634591169487,87.13390932467199,109.16666041474329,2.6390293861206846,2.6879475,3011.8454411474327,3463.5689269445324,0.9859228445010683,0.9987626962473353,32.90315244250528,3.431883424272969,2.4721197057581326,0.9924189950313146,1.0045744720322551,17.0888088047028,passed,
2025/10/28 23:00:00,0.7280568453863718,0.665838868363165,87.02101278006879,109.06545848891388,2.635384189671098,2.68313425,3010.895945551817,3466.6706688238323,0.9861072542494436,0.9988449362567892,32.977574988616894,3.237244352974007,2.472118298215932,0.992863826915437,1.0038910833731185,17.070876643066928,passed,
2025/10/28 23:15:00,0.7290291561628764,0.666072425370825,86.90549440663885,108.96643157029962,2.6368678947605497,2.67557175,3006.4826076985873,3460.641873409013,0.986013549511777,0.9988043630942832,32.799586958535194,3.5443676372311557,2.468869434403549,1.0017409884479966,1.013493087793289,17.05295291565261,passed,
2025/10/28 23:30:00,0.7299416333548135,0.6653712562131026,86.73079641586799,108.79217603894175,2.6370767526518835,2.67378125,3000.1404257208783,3459.6769259990824,0.9858219429657936,0.998709173133491,32.740936248606296,3.475086518454629,2.466572164929293,0.9976651865301854,1.0113210610787522,17.035034164597963,passed,
2025/10/28 23:45:00,0.7286941568326278,0.665391499840264,86.63629353502849,108.71643162046857,2.635580644737329,2.6973175,2998.1489489498113,3458.5380339891317,0.9859278013269133,0.9987737513839136,32.888667438405484,3.381675753656406,2.4684962353010724,0.9960120130965945,1.0083636805745226,17.01711924136134,passed,
2025/10/29 00:00:00,0.7250955073497829,0.6584981697115069,84.54818526525672,106.24940177657376,2.623242725147944,2.69168825,2941.3851473972823,3407.240681026552,0.9855997253755912,0.9983254278324947,33.03110854260685,3.3574480046457023,2.475908078875845,0.9799093168979899,0.9968204214697826,16.653986519099163,passed,
2025/10/29 00:15:00,0.7239050999195907,0.6589473322740891,84.55185834074952,106.30799815739809,2.6231261845154825,2.67848075,2941.095709772349,3405.1157862401305,0.9857115790040987,0.9984127025275469,33.17191150471079,3.3789968413024054,2.479718596428366,0.9794106842678908,0.9945961074201325,16.646913547663505,passed,
2025/10/29 00:30:00,0.7247111542579245,0.6576000796133045,84.37736466188426,106.13854583838584,2.620292016394782,2.6922995,2934.7744606508254,3415.591750144432,0.9854939502021246,0.9982973234083578,33.14552270478676,2.993738330012206,2.478523723099121,0.974935868096191,0.9929360665012626,16.639813883329996,passed,
2025/10/29 00:45:00,0.7247304947274091,0.6576096694227234,84.31336833492333,106.1101131263445,2.617502098814516,2.691282,2936.696943870145,3417.716383901369,0.985607718201571,0.9983010295194544,32.99428200175134,3.013115716607303,2.4733643863695884,0.9797703984601585,0.9980015405320426,16.632690222176873,passed,
2025/10/29 01:00:00,0.7270512644910645,0.6568503487385371,84.16089876536458,105.97291816921597,2.617380626890258,2.68342275,2932.703920637271,3419.273316171428,0.9853307178901964,0.9981138086393664,32.696045817270445,3.0623472355064796,2.4653889832301936,0.9816797831657698,1.0035206060263944,16.625542162071003,passed,
2025/10/29 01:15:00,0.7215626298233937,0.6588463746964616,84.29332762498711,106.18183856513184,2.6189203179224823,2.67669575,2929.3182240472156,3411.9021312001446,0.9857567325983421,0.9985285297599539,33.393118138923924,3.2313149710228415,2.490608163102428,0.9891890790726795,1.002661770650396,16.60715082878093,passed,
2025/10/29 01:30:00,0.7218491340612321,0.6589369021258629,84.19290585836482,106.0850332502755,2.619255707506301,2.6797685,2928.757415291141,3402.5823210294375,0.9857515457706809,0.9984650516498504,33.26078858199554,3.5732176381288454,2.487809190517301,0.9952135327703542,1.008891988067256,16.583397740519118,passed,
2025/10/29 01:45:00,0.7237471713029225,0.657014887563026,83.9060300873668,105.747276570885,2.6155358922660676,2.683922,2922.008820446223,3409.2354353890855,0.9854631388294394,0.998225944510005,32.949844590178365,3.3416152424246994,2.480935224960608,0.9938236977130944,1.0122241221176151,16.55959659384062,passed,
2025/10/29 02:00:00,0.7198495826082669,0.658794859954744,84.00752818403592,105.90439965792095,2.618564022763717,2.67668875,2920.8810062780576,3393.9332482099467,0.985787414897338,0.9985042234646804,33.442483955594604,3.752186703888691,2.498647156083095,0.999898000788201,1.0117005024459778,16.53574541723777,passed,
2025/10/29 02:15:00,0.7230474582205881,0.6573121976562571,83.87197635914853,105.76071783231491,2.616378842328872,2.66359,2921.37300185792,3399.5080794098326,0.985501815320493,0.9982223868910225,32.98002582803186,3.632109711703055,2.4848435601332226,0.9952841390137347,1.0126655570484113,16.537819525905793,passed,
2025/10/29 02:30:00,0.7249907650156392,0.6572651754902119,83.90424841046513,105.83529119293914,2.6178126133448436,2.6778555,2922.069459125518,3399.9600766500544,0.9853161617600823,0.9981009312663853,32.71642588249495,3.7967682987784235,2.480155219056426,0.9978534568028811,1.0175583633599428,16.549888660691938,passed,
2025/10/29 02:45:00,0.7215986132976175,0.6590146340232417,84.08308803614591,106.09513034265159,2.6197742601209555,2.67136475,2925.514312069112,3389.87401947288,0.9856829714626361,0.9983708686574491,33.156534407051005,4.07158707763511,2.493504944976398,1.000742682654675,1.0145171016741832,16.544891793641938,passed,
2025/10/29 03:00:00,0.7234799551565418,0.6570239313288366,83.85577633254789,105.83673449715765,2.6142205308387787,2.66558825,2923.751924732616,3401.224393289504,0.9855013474408254,0.9981479376994858,32.83622506332052,3.6549902488481307,2.482737284556461,0.9942974939107305,1.0129496676983436,16.53488294764249,passed,
2025/10/29 03:15:00,0.7222829532290218,0.6576491659366169,83.87640766850005,105.89544492571588,2.6148245853524856,2.6878165,2923.0894011451624,3396.597689162907,0.9856008702181045,0.9982282403078866,32.958818309218195,3.85470604381836,2.4885938235976743,1.000020951277061,1.0166699896590803,16.524873175472255,passed,
2025/10/29 03:30:00,0.7228451249033827,0.6571282612270879,83.7842991603778,105.81144489007795,2.6138609364066516,2.67462625,2921.1426144968505,3397.044053724471,0.9855027923272657,0.9981417259892449,32.867265207987884,3.8544535841170595,2.4868437102793344,1.0002644092211133,1.018341829805493,16.514861320989006,passed,
2025/10/29 03:45:00,0.7226714422783782,0.6565652874238034,83.69908149614345,105.734046581824,2.6122083905697715,2.655786,2917.959836049428,3400.390665460921,0.9854452187714917,0.9981078184882494,32.87959104892457,3.7194512790659124,2.4889897477324983,0.999052279186626,1.0178324824572909,16.504848194606055,passed,
2025/10/29 04:00:00,0.7216252352984504,0.6574375099056641,83.72766614813827,105.80272188193015,2.613292703646772,2.66701325,2916.936325835252,3394.960143286787,0.9855401274787977,0.998194123952302,32.947871991416314,4.047201793161684,2.4949261520002213,1.010852917194975,1.027486287769656,16.494832988930447,passed,
2025/10/29 04:15:00,0.7232144871278998,0.6567139154195187,83.65376764300373,105.71474557879351,2.613080338216792,2.66525925,2918.0245595909296,3390.551319302934,0.9853979869431506,0.9980141416511616,32.66652683889697,4.196980487214095,2.4886558436920456,1.008543101513951,1.0279159824560617,16.484815591286274,passed,
2025/10/29 04:30:00,0.7218306580077614,0.6574329645987069,83.74403776036993,105.83121773062146,2.614354815137295,2.65493,2921.41141545739,3380.259153918044,0.9855766066468912,0.9980899578517509,32.79860189148323,4.494903784476974,2.4945251070642187,1.0095282148326972,1.0264263123715252,16.47480279645564,passed,
2025/10/29 04:45:00,0.7229975199742199,0.6559632933574332,83.62317259598133,105.67778546827991,2.611440277087634,2.642633,2922.1426240418236,3382.7234199262,0.9854442216240782,0.9978968976203648,32.619979309418994,4.296822447055037,2.4887046281391934,1.0000902080563085,1.0202748219795623,16.46478112886027,passed,
2025/10/29 05:00:00,0.7230689207840767,0.6554618736532157,83.58771736661546,105.63271064043343,2.6103260062439366,2.6368195,2922.862340663422,3380.8567050786555,0.985425323159639,0.997823687270546,32.5647724461152,4.3299709428309106,2.4889957946752275,0.9983365308944961,1.0193320210006893,16.45476176115576,passed,
2025/10/29 05:15:00,0.7236742646008135,0.655753419455702,83.5785673647858,105.6302906581635,2.6121158869306322,2.68504975,2921.036864225005,3374.528320949864,0.985329462100728,0.9977641427585717,32.378225297942635,4.765119599249601,2.4908295984804396,1.0110708902653165,1.03250861892669,16.444745837402664,passed,
2025/10/29 05:30:00,0.7228961355290703,0.655367519337717,83.45288234955548,105.55845990158674,2.6089841495253405,2.6580075,2919.2346249467932,3380.045095246418,0.9854006100201674,0.9978022489835099,32.525457878325994,4.413588595061394,2.488955682312399,1.0034381246619632,1.0246925375543916,16.434720943410507,passed,
2025/10/29 05:45:00,0.7208248780147061,0.6561179735324307,83.42820021663134,105.61435400747746,2.6091459079765116,2.66895375,2914.0093758945745,3381.040318122324,0.9855206840428107,0.9979899230371376,32.83806375781727,4.32197901494866,2.4983295058016135,1.004827668708855,1.0229875699861846,16.42470314965298,passed,
2025/10/29 06:00:00,0.7208484030981636,0.6572990115098013,83.53810654613699,105.84660193977649,2.611758568865369,2.68543225,2916.3990678341297,3378.030752131878,0.9855740051571699,0.9980745162284917,32.89446885683457,4.492850903998164,2.497369858133329,1.0052330724500227,1.022014729734493,16.439531018417924,passed,
2025/10/29 06:15:00,0.7229337435890067,0.6584964351775038,83.84651502512276,106.32682082659116,2.613661687798052,2.65647975,2924.4599458423145,3390.7008584989044,0.9855169244917288,0.9980978660204567,32.69952653930589,4.489640047004746,2.490583470652324,1.009366287064396,1.027291647480183,16.505693846590574,passed,
2025/10/29 06:30:00,0.7233865038063193,0.659747695621485,84.19063220068067,106.85106152282403,2.6159846767256743,2.65754725,2928.97206827021,3405.8772445675386,0.9854881979397278,0.998227769768281,32.83477036593604,4.2526076286781676,2.494411940598138,1.0067684780480497,1.0239380944572174,16.571868731749717,passed,
2025/10/29 06:45:00,0.7256164309485869,0.6628542949343043,84.96783441980334,107.9297950724821,2.6212001147907253,2.6489465,2949.9286089685515,3422.5585879639834,0.9856245506648791,0.9984057891822933,32.684383910777385,4.461017742145885,2.488604752118841,1.0157109993374365,1.0318784704590687,16.70356417210199,passed,
2025/10/29 07:00:00,0.7269299252031638,0.6641828853191588,85.19638929380501,108.31460868655776,2.624334838429456,2.66450775,2955.183763865458,3426.019373448412,0.9855955309355428,0.9984514982174023,32.58720779322398,4.658749030643191,2.4845441558872308,1.021129183411597,1.0373153739889451,16.746413704348132,passed,
2025/10/29 07:15:00,0.7348447756579822,0.6803442745340176,88.73967458479368,113.72544929953553,2.6508467382452205,2.69999175,3057.1890604880145,3532.6526406754065,0.9859366350418831,0.9994334419599749,32.54558403371774,4.0944200707815455,2.4353552531474225,1.00992075391428,1.0171552829346013,17.46866037908139,passed,
2025/10/29 07:30:00,0.7308299126407137,0.6757079618652204,87.70080632377095,112.38964760318171,2.6349076450529245,2.68613825,3028.1184836689517,3538.6390811360156,0.9861476216823764,0.9994611565151871,33.00994958565843,2.8387287889951693,2.444249417511161,0.9906452232495496,0.9992664810539538,17.30279971071373,passed,
2025/10/29 07:45:00,0.7274960127011358,0.6721898505355552,86.74425815811914,111.172540910148,2.625175580394655,2.676307,3004.579385913531,3523.640902196814,0.9862456892680173,0.9993799807565144,33.26473391998802,2.3564994841378204,2.449008332449094,0.9773671196241294,0.9865702740520171,17.137724483784236,passed,
2025/10/29 08:00:00,0.7243966940259221,0.6689947085936521,85.8046926494737,109.97666902991772,2.6172545887499856,2.6730275,2977.525793695144,3507.68121938919,0.9862583978260802,0.999310602016999,33.526305765404864,2.0709799361657795,2.457273280162731,0.9732095465260482,0.9828210393059702,16.97343781398856,passed,
2025/10/29 08:15:00,0.7308922446672484,0.6756190252613146,88.06358396876266,112.88526209961934,2.628577534364078,2.67727275,3045.931316567097,3559.1748366429033,0.9864018338514488,0.9994482711540716,32.81184602122192,2.593584456779317,2.4422301870360723,0.9927328257410015,1.0023239750869128,17.36203364641774,passed,
2025/10/29 08:30:00,0.7290327245811814,0.6725035255944145,87.08299094214591,111.64396871711611,2.6232291993842045,2.6836825,3019.836350163029,3532.352724614334,0.9863296478201822,0.9992877406015904,32.92490270222133,2.530836357750661,2.4444088181846286,0.982427336993656,0.9934546935275026,17.187893700842153,passed,
2025/10/29 08:45:00,0.7292917933177175,0.672687550032622,87.30450209346883,111.93690537995711,2.6209527408994475,2.699395,3029.077958314488,3543.954090060301,0.9864278910772691,0.9992909697592088,32.84340766359936,2.4228130027836636,2.442889322039332,0.9850894116036618,0.9965285596440805,17.227606363207812,passed,
2025/10/29 09:00:00,0.7286023495233018,0.6712979900341335,86.84408858221693,111.36545130826265,2.6190666652754957,2.67362075,3016.1288438318056,3528.9984785906627,0.9863645518464963,0.9991982326943238,32.86410490643703,2.500542602184492,2.4448035700686455,0.9819307918568108,0.9941698514546793,17.142124790140546,passed,
2025/10/29 09:15:00,0.7285868617646161,0.6716025296470806,86.87153482941669,111.44922325327816,2.6198558711662203,2.69308525,3016.351170802705,3527.32964270798,0.9863575455768767,0.999206226160508,32.87455409390119,2.5868677810182836,2.445840660917942,0.9819841616271487,0.9939503858942456,17.143500598313715,passed,
2025/10/29 09:30:00,0.7286216668504308,0.6710724265795618,86.72063613025115,111.3036041553643,2.618198619953427,2.656369,3014.289682556807,3524.759021824259,0.9863548966094654,0.9991570278832915,32.83683973682306,2.550625949723408,2.4430810995061223,0.97898350837241,0.9917344802994479,17.12052829361875,passed,
2025/10/29 09:45:00,0.7239117730287862,0.6670785706321204,85.24559841059488,109.4569852866419,2.6106274787597865,2.6674525,2969.296395612626,3487.6096393669986,0.9863237178017488,0.9990916666842786,33.301988812041564,2.381177739989838,2.455626509344327,0.9706441662109078,0.9826578473749715,16.856576322687708,passed,
2025/10/29 10:00:00,0.7215061852718732,0.6626285928559333,83.86504868380096,107.73134185537421,2.603185336436623,2.67195825,2929.6460948287727,3457.5663406267117,0.9860894743260135,0.9988602323804221,33.437312855126294,2.230569978676989,2.459081777129181,0.962970166992753,0.9774308608990055,16.627097752683365,passed,
2025/10/29 10:15:00,0.7189796614152981,0.6607543529339961,83.37329094649607,107.14102609536825,2.5980751629498164,2.674051,2914.4160900987213,3454.373720367289,0.9860852278855775,0.9988531362672035,33.69741357430253,1.8793396400733466,2.4672039861011394,0.9575110560518274,0.9716579340112852,16.54659462461961,passed,
2025/10/29 10:30:00,0.7187470926697062,0.6587699497028734,82.83193568731207,106.49026023190207,2.593971793759147,2.65884325,2900.939393472313,3446.9075044182864,0.9859271848444429,0.9986861348300554,33.61379216435613,1.7938957994943274,2.464500379612058,0.9562297719628922,0.9725377782225961,16.466135804229715,passed,
2025/10/29 10:45:00,0.7162680001759167,0.6574727042333252,82.3754855756046,105.94568479452043,2.590798272257804,2.65954675,2884.9007142187015,3439.68572896214,0.9858987464866503,0.998697282176529,33.85687574655239,1.667191529924088,2.474588274342472,0.9561825826807192,0.9714731697234921,16.385727629738053,passed,
