datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/29 11:00:00,0.7131081264942254,0.6576733969671906,82.13537442592374,105.59940407078331,2.591122617365827,2.6608125,2876.5140701948867,3416.2660620294255,0.9860672634536245,0.9987586676354622,34.08502432707627,2.2606314345241154,2.4894319384702324,0.9678830118745064,0.9793001880708941,16.305364926716734,passed,
2025/10/29 11:15:00,0.7157029101388942,0.6490906833306562,80.73663428656378,103.63723229753568,2.5758759063091468,2.67662825,2847.8035204386574,3406.5226574550006,0.9852641749497021,0.9978288857672366,33.300934713477915,1.7511819929170247,2.4759641250653392,0.9571642923330294,0.9818375351589416,16.11036811183485,passed,
2025/10/29 11:30:00,0.7147426057303745,0.6552286789659943,81.73683912462744,104.89432245302172,2.5926208167744784,2.6893775,2870.716012407616,3375.6505507868465,0.9856770168394189,0.9981936639968871,33.52113820207061,3.458639465056412,2.4924122829628983,0.9774025816099468,0.9931506809201475,16.194459980942018,passed,
2025/10/29 11:45:00,0.7158877346870797,0.6540451175166393,81.72163205668048,104.88498372390163,2.589899479395174,2.66205625,2872.2903746480465,3385.282103576914,0.9855361370370885,0.9980507248060447,33.39425863994895,3.1371539866672866,2.488825731903212,0.9699564656059652,0.9886663607293975,16.206483703632397,passed,
2025/10/29 12:00:00,0.7176479888584298,0.6501805417587478,80.94443792848266,103.90010144176313,2.5840733710445942,2.675517,2853.8099602710035,3379.082946334009,0.9850230188310777,0.9975952872048414,32.97410471926819,2.9399484433719594,2.4794153496933693,0.9648458660518414,0.9902597488106571,16.106252584530754,passed,
2025/10/29 12:15:00,0.7114321956191177,0.6503434493543305,80.60701000322894,103.47887824025307,2.581551485831638,2.669188,2842.2145619078115,3358.0289756119087,0.985467108016715,0.9978678542063657,33.644460310583106,3.1057126100039247,2.501290010519004,0.9673664424017184,0.9857138136078214,16.006247916802046,passed,
2025/10/29 12:30:00,0.7122404492129418,0.645915014492567,79.8199236300485,102.42432207671322,2.572789233483999,2.68192925,2823.996268810245,3358.5833168699505,0.9849269829433674,0.9973563870761237,33.20616017445521,2.8765691705793843,2.497378263400757,0.9714406864680607,0.996717323109908,15.90647419319597,passed,
2025/10/29 12:45:00,0.7116567131655956,0.6420375226262647,79.45831802709424,101.65667717850626,2.5670658011053553,2.67498475,2825.996224061349,3331.5904831873745,0.9847438486058394,0.9967624129987007,32.74681289129255,3.5489978385753442,2.5032236916901036,0.9750518375585321,1.0044406605156275,15.80693025351913,passed,
2025/10/29 13:00:00,0.7082655609723704,0.6383141890225871,78.82898751703907,100.62446364326448,2.560257176258511,2.66222875,2815.10963099372,3303.1764304523126,0.9846260218290211,0.9963426747726841,32.648062701719645,4.086931926976288,2.5192268182287134,0.9832998616333126,1.0137074856020925,15.664385795219628,passed,
2025/10/29 13:15:00,0.6975761502733492,0.6373446107044561,77.35182804094053,98.91718538597272,2.5568864810371483,2.63410725,2765.3702029164083,3255.707517832355,0.9849059012975493,0.9967182168170479,33.84766822597176,4.136932041549038,2.5459066731766926,0.9840023629356218,1.0032065872262872,15.39521222545648,passed,
2025/10/29 13:30:00,0.6915184284812872,0.6291858207073323,75.8734111454614,96.65954929000873,2.5401541388946454,2.6186985,2743.2404988379476,3211.827441262639,0.9846024184778333,0.9958417905558317,33.63201359030552,4.359284186481194,2.557234450403578,0.9801796292160537,1.002781979630337,15.126790475445313,passed,
2025/10/29 13:45:00,0.6838426629658173,0.6237192888080396,74.21752407886922,94.49766081097317,2.5287004768726273,2.6086735,2699.714233990005,3176.472789684077,0.9842127379685551,0.9954237616700685,33.944336266124196,4.336671584495566,2.5752443488426424,0.9857704448100205,1.006727378515905,14.859116928957395,passed,
2025/10/29 14:00:00,0.6758367726749884,0.6171236862178315,72.81432549136193,92.42676914735615,2.5162865934657486,2.529714,2676.6627523938355,3122.436234483924,0.9839845731367938,0.9946880992413729,34.00731087111029,4.852252133057467,2.593680624012742,0.9824537034889822,1.0025360244498944,14.592195034861312,passed,
2025/10/29 14:15:00,0.6689827966063857,0.6096379401800642,71.1831341346857,90.17072568242922,2.5034906968184574,2.5174385,2643.873338859713,3079.260200763464,0.9832746712877583,0.993764719374199,33.891952879882524,5.031211353414839,2.607451253400307,0.9780926159842213,1.000406656444962,14.32781157309631,passed,
2025/10/29 14:30:00,0.7195611394029359,0.6550722722977199,81.18839804563639,104.287043555837,2.606633236542796,2.66897025,2844.6184982864693,3340.0083509762026,0.9846213619881744,0.9977627126142666,33.03005414760051,4.6816378519328055,2.4848770360983283,0.9916909106955628,1.012364939639535,16.121053900903032,passed,
2025/10/29 14:45:00,0.7169505181147146,0.6507903941374557,81.69420761201992,104.3033024713064,2.5921540639779908,2.664013,2872.6910308579486,3355.4255259449583,0.9851047893791255,0.9974682438688266,32.95969024993008,4.147949414110122,2.5064162922023048,0.981400629457911,1.004521466120776,16.144237643645265,passed,
2025/10/29 15:00:00,0.7171263888730194,0.6512906754681305,81.84817385126482,104.4483670088866,2.5928780865944203,2.684002,2877.557314845014,3357.7683039054764,0.985182958300487,0.9975142034188523,32.96380107825257,4.183056749856444,2.505427483909994,0.9840404300987468,1.0066421137150554,16.167439159638942,passed,
2025/10/29 15:15:00,0.7165050423968167,0.6519644701570523,82.02943954638442,104.63333645286802,2.5948704359674157,2.671171,2879.687511597568,3359.7983613860515,0.9852489724403395,0.9976245311025976,33.136258262514204,4.131540172619576,2.511017146326701,0.9824556985259901,1.0033693080227202,16.190657427441536,passed,
2025/10/29 15:30:00,0.7186398086424671,0.6522461220821193,82.14009361050192,104.73342878583765,2.5983748472590875,2.6731035,2883.2351737056,3356.777190929434,0.9850811139742885,0.9975198499058382,32.89575083610746,4.379523178434618,2.5040519762379287,0.9839021917150601,1.0066102023567594,16.213891174853373,passed,
2025/10/29 15:45:00,0.7167473707479255,0.6525124439750131,82.29185086466602,104.8731375549203,2.5960880328929394,2.6498525,2884.9270746206184,3369.5378045060997,0.9852923185137541,0.9977104703995426,33.20481579182718,3.9598274976256507,2.5127513408241056,0.983056378943055,1.0033867423773064,16.23714142485006,passed,
2025/10/29 16:00:00,0.7167392988587825,0.654100092206402,82.52969273897801,105.13426018309433,2.60123266085801,2.667111,2888.637544606886,3362.4016337915846,0.9853485808035285,0.9978156964535857,33.24856606665018,4.40277846533705,2.5163818607732233,0.9919799708075622,1.0100864210802332,16.26040727515312,passed,
2025/10/29 16:15:00,0.7193153020885604,0.6528863201554629,82.50402479858562,105.05293847647418,2.5987694445680685,2.66319775,2891.3469870771232,3374.577492215762,0.9851534660300465,0.9976284376416606,32.90260509574322,4.092622577361984,2.504112804899614,0.9883980825969118,1.0108905732324462,16.283693078757434,passed,
2025/10/29 16:30:00,0.7176304121153545,0.6552626007602513,82.82360767649006,105.4162812128528,2.605144928271911,2.67493925,2893.299845821862,3366.234137037221,0.9853278191185108,0.9978869631683568,33.18840597830234,4.59612003287533,2.517722182830013,1.0017594300281454,1.019165739326156,16.306993208791013,passed,
2025/10/29 16:45:00,0.7206079116594646,0.6541326882601006,82.81204893817343,105.35634810928902,2.604076174405886,2.65904325,2897.258153460865,3373.798833921202,0.9851032501116794,0.9976682125264379,32.82677869206116,4.376489803928153,2.5034346565759624,0.9942361853640673,1.0162897879745085,16.330310089183193,passed,
2025/10/29 17:00:00,0.7185921444771898,0.65589025537316,83.0796015696734,105.64843900848031,2.607092684293586,2.6619555,2899.0390749103926,3373.712455450624,0.9853217660291052,0.997926887545714,33.13220317739014,4.5733750562773965,2.516313709586342,1.0058250838198244,1.0233223589603218,16.353644625195603,passed,
2025/10/29 17:15:00,0.7205318811368491,0.6556939436322765,83.14827413698556,105.6904867932658,2.6080684999909374,2.67666625,2901.7913915976055,3377.5662569086894,0.9851776788221936,0.9978253440025106,32.89724848671893,4.579847322161542,2.509262250327228,1.0064473815505042,1.0262608367284147,16.376994883246432,passed,
2025/10/29 17:30:00,0.7225131285848928,0.6545932254590393,83.47360944444405,105.81238599844798,2.611906069204713,2.67866625,2912.1577377410167,3366.92010243633,0.9849246973562307,0.9975074789052277,32.63474980087723,5.1606600992661384,2.5156508153306745,1.0087271806915021,1.0318496661028662,16.400361519768033,passed,
2025/10/29 17:45:00,0.7228813314659579,0.655455628278401,83.46666658301099,105.91867822831676,2.612183562024597,2.67435475,2910.893645881781,3377.3461794619448,0.984978304388087,0.9976654490484553,32.730698606295974,4.705543923815113,2.5069966614046315,1.0000439865579753,1.0223744590834216,16.426036705831304,passed,
2025/10/29 18:00:00,0.7225894109197092,0.6575574959629618,83.56169123332946,106.15258223179747,2.6159561641437814,2.68895175,2905.351080101239,3385.7470596925154,0.9849950880635044,0.9979332042010439,32.90308791231711,4.693840067894786,2.508790342550154,1.013470540751276,1.0328778268755567,16.45723695802695,passed,
2025/10/29 18:15:00,0.7236393865089891,0.6569402526557312,83.87677111278794,106.3442112921212,2.6163457792304907,2.68468025,2919.583179785471,3382.5140714208765,0.9850388665031342,0.9977790100508986,32.723859331186176,4.8750539416555485,2.5082376850437047,1.007796581544187,1.0289097592794636,16.488465543493806,passed,
2025/10/29 18:30:00,0.7226909686431259,0.6569489804894691,84.10219807022781,106.525982857121,2.6128787673081644,2.6634305,2929.4945052380153,3392.9278943770983,0.9853118123535776,0.9978672663581154,32.7968862728654,4.545915855104773,2.50951678242321,1.0040565484908661,1.0240646807380271,16.519723245907866,passed,
2025/10/29 18:45:00,0.7237984005563591,0.6587520894110411,84.4199324990107,106.87453813543188,2.6212683084956274,2.68762925,2934.933272708373,3379.1892092036023,0.9852594013932608,0.9979060511034633,32.71269481395911,5.3126244182914455,2.5113959151010277,1.0157023781874412,1.034374421827637,16.551009157795615,passed,
2025/10/29 19:00:00,0.7246541767581407,0.6588295216638538,84.58313825314623,107.01650877520588,2.6203562973081587,2.69055525,2942.450645069504,3385.81939244056,0.9853267305113791,0.9978942951024597,32.57940006987574,5.23481608013074,2.5060828781976827,1.0166512424216385,1.036146028282735,16.582322243856034,passed,
2025/10/29 19:15:00,0.7264837405099512,0.658490318511793,84.70765272611811,107.11088363211584,2.620684583582907,2.69009675,2947.2178941036145,3392.2186187573006,0.9852190778546244,0.9978003824728111,32.37075244625424,5.135360999142713,2.4998697777307837,1.013595319223868,1.035475756731947,16.61366353785718,passed,
2025/10/29 19:30:00,0.7259049378013325,0.6592868607850786,84.94840923574017,107.35075511594698,2.6218131831165956,2.69618975,2952.885511904165,3395.7868568257263,0.9853449935576742,0.9979058419015933,32.49958123864443,5.141829442268994,2.50393231556034,1.0165646688908994,1.036699617593623,16.645032911624092,passed,
2025/10/29 19:45:00,0.727952172845398,0.6588085385420996,85.06072557687476,107.42925205262672,2.6231339788221217,2.6685575,2954.4606250929587,3402.984612388252,0.9851341655541896,0.9977969540150289,32.307367627467606,5.003437414912092,2.500407749493795,1.0120700021943345,1.0349742364022034,16.676430620937836,passed,
2025/10/29 20:00:00,0.7290460132305574,0.6588648543501351,85.22157524442521,107.56855931907621,2.6233616118923893,2.6895245,2960.345683077049,3408.527114763067,0.9851232431172305,0.997764845531588,32.19009851842561,4.969921992402991,2.4963483444188013,1.01301769698352,1.0370132219220543,16.70785640887944,passed,
2025/10/29 20:15:00,0.7292812733284186,0.6592371853275194,85.41804665583501,107.751594504022,2.6242971277822176,2.684631500000001,2964.4099842702935,3414.1786005776407,0.9851439554629169,0.9978058865731992,32.205178384947644,4.9152213091534485,2.4982195701121443,1.0144804478567282,1.0381894984143907,16.739311702520876,passed,
2025/10/29 20:30:00,0.7286669006174639,0.6604486938473045,85.7084300972498,108.05628535020743,2.6295330200538367,2.6842375,2965.8316915979335,3412.0285248445884,0.9851430409016916,0.9979352871288432,32.42837899822657,5.072621225494707,2.5091203596541343,1.0153811631405663,1.0366205646007045,16.77079403642332,passed,
2025/10/29 20:45:00,0.7275969385807507,0.6613276416512153,85.93944479713696,108.30689514769215,2.634912841478508,2.666177999999999,2960.655459940697,3416.142039556341,0.9849972273297575,0.9980769401334522,32.890518275916385,4.958452593064209,2.526271241664461,1.0131372898276598,1.0318841075121372,16.802305618932785,passed,
2025/10/29 21:00:00,0.7284927853481749,0.6625989653186259,85.97267304264379,108.2078719389814,2.6387275711786664,2.67548975,2964.474670302527,3415.055895993341,0.9850923699948678,0.9982110768381304,32.896680890540395,4.924204198160037,2.508783453281751,1.016103345263307,1.0332465195098373,16.833843196461956,passed,
2025/10/29 21:15:00,0.7311070446119778,0.6609748984733664,86.37008531203524,107.91615939894794,2.638794637285837,2.67328675,2991.05465416646,3400.276366123698,0.9853785975558121,0.9979614005485979,32.16502518610045,5.346552230377742,2.4922905290963957,1.01766789197898,1.037824911182486,16.86541002146029,passed,
2025/10/29 21:30:00,0.7308009182581786,0.6600725965735262,86.6439524746454,107.62261784924075,2.6402923453700744,2.67343675,3000.8312479366737,3398.840824596471,0.9855358377921409,0.9979738231558343,32.19988402463628,5.128608481836696,2.493030383957916,1.0137635500619306,1.0329245225493011,16.8970051859879,passed,
2025/10/29 21:45:00,0.731522886422542,0.6591153652814377,86.89210112063029,107.3029861398398,2.6431880717859553,2.66625625,3008.3398249937018,3396.285678648656,0.9855502559391748,0.9979196285219534,32.108920388541065,5.08082668279379,2.4923456485393514,1.0158064654583119,1.0352303689033422,16.928629735483597,passed,
2025/10/29 22:00:00,0.7325526601604547,0.658750127919359,87.19389261436498,107.05795941574543,2.6486110434580583,2.695352,3017.9232788573872,3385.5391039092283,0.9855793450994751,0.9978677194399594,31.955515122017495,5.360994856225125,2.490149422318792,1.0211419972310714,1.0403379398109487,16.96028118336391,passed,
2025/10/29 22:15:00,0.7332157132975315,0.6577356721837233,87.38806993812752,106.68515728527994,2.653130878131721,2.687209,3024.212387516355,3374.97969792299,0.9855536785133768,0.9977828360671163,31.915252031956634,5.424809017885596,2.4894276253400203,1.0174097459833304,1.036747471671345,16.977894116975246,passed,
2025/10/29 22:30:00,0.7287446345321142,0.6502919278591472,85.445483479986,103.77880387539102,2.642342003314304,2.678015,2971.3820460647935,3334.2932003384794,0.9853332562418903,0.9974467189070755,32.26057654440625,4.751100738121295,2.4932857540755355,0.9995295781629295,1.02121216548081,16.661750562830644,passed,
2025/10/29 22:45:00,0.7249832977487536,0.6456736175211263,84.30201199053207,101.91211105166032,2.637515447066403,2.668627,2936.599485003471,3311.5043121884396,0.9851742341002975,0.9973169224184579,32.656761837503815,4.126593147947751,2.500754352707274,0.9868904950563876,1.008366798984581,16.479470279967913,passed,
2025/10/29 23:00:00,0.7227017157550413,0.6419208716572412,83.37669419352024,100.28023679416532,2.635417514593738,2.68088525,2911.0868961581496,3281.667524655502,0.9850255334436169,0.9971093885111099,32.76337923819633,4.084473139191535,2.5031620937349244,0.9860147086084101,1.0077102928925867,16.320493464190097,passed,
2025/10/29 23:15:00,0.7211625119637898,0.6369994563107878,82.41981452310525,98.58674736380566,2.631100689105997,2.6764615,2888.2708238736345,3254.3394966625074,0.9848028729620284,0.9967521784241102,32.77081613751922,3.769695393793971,2.5015936820988163,0.9737668272414598,0.9979586066269773,16.161826247272256,passed,
2025/10/29 23:30:00,0.7166119786379369,0.6331410052337398,81.5906053767026,97.06305339364577,2.6281241320207465,2.67081575,2863.6363335130727,3225.673987814342,0.9847921241804666,0.996650542861105,33.243890204987046,3.4596305792058013,2.515970906784329,0.964324006317762,0.9865350062855619,16.003463402843582,passed,
2025/10/29 23:45:00,0.711896231849937,0.6299500617889824,80.80306103850005,95.60489826941959,2.6281927029605363,2.67925125,2836.1941610450344,3192.8197793133277,0.9846962431687933,0.9965734252379371,33.71656013720293,3.4808835123691497,2.5361313485246515,0.9634570666819735,0.9827350245185226,15.845410444097197,passed,
2025/11/01 10:15:00,0.7695437029559307,0.6505231158266955,80.0685197061977,97.0517096308606,2.72279304304624,2.688149,2783.6869652167525,3208.499322945202,0.9807946965584131,0.9966210442580613,28.87531891488335,4.5836231508801815,2.2159055133173093,0.9540331775821314,1.0064275916514067,16.315483138044442,passed,
2025/11/01 10:30:00,0.729229474182174,0.6788908222528537,90.90680537862278,108.25718184691401,2.734343321457904,2.7272495,3132.003730838213,3360.4389348912327,0.9864580542234189,0.9997224074872115,33.289366316350915,5.685469659192176,2.400141518406512,1.0113360278867476,0.987819992703308,17.752567242985663,passed,
2025/11/01 10:45:00,0.728584638552147,0.6826351277861923,91.30106846990583,108.20362306274575,2.7554384258992006,2.7609695,3119.2624196224747,3308.5965053610526,0.9868226002890133,1.0002846665092342,33.203543362597024,7.115231528642219,2.423527437856726,1.032117819855103,1.0002592635143355,17.71156947815874,passed,
2025/11/03 00:30:00,0.5141762268858152,0.5754216517872943,47.95596388939164,59.693948732452284,2.4924649650665933,2.38895625,1954.6436029961014,2189.0638136557545,0.9805983870553451,0.9923619834049792,45.78346859100762,9.748375859947961,2.8161080652816515,0.9935141233202391,0.9361483363516463,10.328045561491352,passed,
2025/11/03 00:45:00,0.5118900369337233,0.5750417059966836,48.13348405069825,59.73136490379682,2.4937043931408054,2.37051275,1962.828427393929,2171.053159053758,0.9811270136245233,0.9924673283755066,45.99466316405781,10.394572978778113,2.837272853000829,0.9904528353055971,0.930869982110515,10.308678672848478,passed,
2025/11/03 01:00:00,0.5163853238532556,0.55694772538485,47.71177871164455,59.11321896020212,2.473894038349702,2.366153,1944.8571166063793,2214.2922693301534,0.9805198697727433,0.9919866374807278,45.43703263808281,10.462787625120685,2.8262917524359943,0.9791283457305808,0.9572003595913697,10.289294870474212,passed,
2025/11/03 01:15:00,0.5125437762758321,0.5747627610464655,47.89178382508248,59.4287104412066,2.4964800391205837,2.327639,1950.5063907167755,2163.2467903114275,0.9809359749692309,0.9924746746671727,45.94724945074362,10.64409146406739,2.8325227095552092,0.9981665094447858,0.9393987506536378,10.269902702305714,passed,
2025/11/03 01:30:00,0.5159763914093183,0.5573841597354151,47.53836655034804,58.84572148006774,2.4749531724886924,2.33509775,1936.612240147322,2205.0813866827643,0.9805375166719326,0.9920300625254593,45.500320571245595,10.397458526044412,2.8284449119757618,0.980063387864915,0.9567716848518791,10.25049778119932,passed,
2025/11/03 01:45:00,0.516635130723425,0.5564450813373383,47.421267889266716,58.671838376854,2.4745442383684844,2.32163275,1934.0654997250974,2200.4656883434927,0.9804681277315537,0.9919115710661809,45.41186656045472,10.361146225326294,2.822160220840976,0.9754474510579714,0.9548481401040778,10.231080329789934,passed,
2025/11/03 02:00:00,0.5162331932748608,0.5568723256505999,47.40968467902895,58.627413493372565,2.4758386029730746,2.32390225,1931.976360477314,2197.6216144368263,0.9804830207392151,0.9919632328766779,45.4749014871676,10.36175387941724,2.8260550203972215,0.976205408254435,0.9542722942659477,10.224218081051863,passed,
2025/11/03 02:15:00,0.5175356986372555,0.5557250747500382,47.3751737992579,58.55515774854039,2.475303640404365,2.31927975,1931.2760801668335,2200.323673355626,0.9803188188102618,0.9918231737458378,45.30877968319592,10.35061385475848,2.8193419496542216,0.9757623360985751,0.9577485487831687,10.22696391058792,passed,
2025/11/03 02:30:00,0.5175067527143895,0.5557178436068905,47.391573634091976,58.54587999946861,2.47597359264497,2.3193975,1931.956016013652,2199.6345566135574,0.9803081044143602,0.9918094755693209,45.31723290236109,10.258825604972708,2.8192343675669167,0.9721969939050383,0.954234420701392,10.229709153445881,passed,
2025/11/03 02:45:00,0.517235337656751,0.5558426654445272,47.40728877709136,58.53500507150847,2.474499881413008,2.3266255,1934.5638808815374,2200.5973267950903,0.9804512209326861,0.9918325972715825,45.31582058218572,10.316572049722941,2.8163456548528374,0.9769265923513298,0.9583219967018181,10.232455918019486,passed,
2025/11/03 03:00:00,0.5173185053008817,0.5560510515187471,47.41407558908275,58.51277208476488,2.4756161742184215,2.31862625,1932.181808792605,2202.223384655454,0.9803421751610336,0.9918351134654053,45.33784051597246,10.153507093014564,2.8202216125716846,0.9761188031714506,0.9572926110399194,10.235200367672658,passed,
2025/11/03 03:15:00,0.517333747474954,0.5558656991379683,47.4285256936442,58.50132541839464,2.475604833183119,2.31261475,1933.9009489288308,2201.6319841972804,0.980377255230043,0.9918158750693689,45.32364448105369,10.176204528953626,2.817930192834771,0.9754078809163333,0.9569686422390208,10.237945317034962,passed,
2025/11/03 03:30:00,0.5170784947373952,0.5560244998630185,47.457608596396945,58.50774601276711,2.4767092323133806,2.31303725,1934.2623936488192,2200.5355824710477,0.9803934915616627,0.9918442838686231,45.361503425469955,10.242982585815536,2.8199374372177797,0.9764580552805369,0.9573552585594108,10.240692321206755,passed,
2025/11/03 03:45:00,0.5167565077153439,0.5561184618849025,47.474558478104676,58.49875160592633,2.4760144041536156,2.3176285,1936.2224514150253,2200.8449259633626,0.9804825830153682,0.9918568248651844,45.38655046678479,10.25162082237669,2.818751559247008,0.9784367253961546,0.9586943128166651,10.24343841734291,passed,
2025/11/03 04:00:00,0.5163447726954454,0.5566621966986516,47.517711624819576,58.52233833988561,2.4783206001665117,2.3045455,1935.2671983946614,2199.058120432403,0.9804741799640275,0.9919261771514738,45.45896301065969,10.278367165022392,2.824418042395978,0.9785100801338033,0.9571866900639591,10.246183605439095,passed,
2025/11/03 04:15:00,0.5170818659119583,0.5559302418691295,47.49612731246676,58.466024385275205,2.4769876217859648,2.3213545,1936.0787794721239,2201.5796860098867,0.9804287121171132,0.9918343878256449,45.34927938004518,10.253630205061766,2.818271881054944,0.9795167398170379,0.960596449321465,10.24892880217685,passed,
2025/11/03 04:30:00,0.5164377602088661,0.5564850818061313,47.53501420567817,58.484121404823924,2.477915671912448,2.30654925,1936.7814648925826,2200.4355681355505,0.9805002597171487,0.9919017620030409,45.434638641872056,10.256573838353225,2.82191206597526,0.9805144904324128,0.9596720676848751,10.251674924243533,passed,
2025/11/03 04:45:00,0.5167644665872216,0.5561862430714065,47.546060429820955,58.468779272935144,2.4798697931476266,2.30589825,1935.416269708384,2199.6476625193773,0.9803675023702457,0.9918639212607486,45.42321898239091,10.243823148354691,2.8235374541503164,0.9774283581328949,0.9575689938089249,10.254420138265871,passed,
2025/11/03 05:00:00,0.5166313013136389,0.5560294842536803,47.56768788894542,58.466486577445785,2.4796488954659255,2.30567,1938.1489079323685,2198.3904947569267,0.9804569753969683,0.991858117180895,45.416197697933626,10.337764537284052,2.8205534214453776,0.9778376900245925,0.9581210478559385,10.257165360929791,passed,
2025/11/03 05:15:00,0.5165516524975686,0.5561389993173057,47.57954010888327,58.451186647629804,2.4796949133238875,2.313064,1938.5093804396438,2199.0614502225726,0.9804632446592989,0.9918584843342519,45.42759820240935,10.245728897492985,2.8207504141220965,0.977268592607629,0.9572777596386425,10.259913342310389,passed,
2025/11/03 05:30:00,0.5164146985059621,0.5563003212780205,47.599867184776485,58.446483985542564,2.480112191590044,2.28776375,1938.8426779546978,2199.137800098897,0.980485519261274,0.9918794204353977,45.44340288762349,10.256268955062213,2.8216267894235383,0.9788078408136652,0.9583139266420332,10.26265583218232,passed,
2025/11/03 05:45:00,0.5163954733909996,0.5562409785862557,47.609456065802036,58.428621916505264,2.4793665494500376,2.29608025,1940.4759319264626,2199.856975459576,0.980545483998069,0.9918717634441037,45.42685902135569,10.252712988316173,2.8191527466634083,0.9803087503545583,0.9599319421907971,10.265402914160164,passed,
2025/11/03 06:00:00,0.5160526163241549,0.5565898757070066,47.63276922749451,58.42735065893981,2.480005612249056,2.3007,1940.2602832817374,2200.112674213843,0.9805587139391018,0.9919091657087579,45.48045882995258,10.218845810549556,2.822111043443917,0.9817717544083829,0.9602519297528447,10.268148171393262,passed,
2025/11/03 06:15:00,,,,,,,,,,,,,,,,10.428500449990326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/03 06:30:00,0.5145143782148728,0.5773429134131042,48.88582349555968,60.111835331954126,2.510317087419461,2.48331525,1975.0029475795573,2184.338214260485,0.981790022719617,0.993332828514988,46.230614731475164,11.02547879037978,2.8202765736257405,1.017049557574607,0.9560552804262694,10.441265190974173,passed,
2025/11/03 06:45:00,0.516241815067703,0.5747892950847349,48.96455628621008,59.97109395379875,2.503209429388808,2.4516915,1993.3736059539274,2179.4643976040725,0.9816890400146037,0.9925682047099517,45.647093838335884,10.889441738999443,2.811897750843237,1.0030275405675417,0.9501774108015526,10.445487437818354,passed,
2025/11/03 07:00:00,0.5165865297810124,0.5747249465853078,49.00157075071309,59.987080776450696,2.505268062135908,2.48237025,1993.2094488154128,2177.8741491751384,0.9816544869044745,0.9925819663267096,45.64775668312175,10.97861723019055,2.8123235323221887,1.0019713219416133,0.949751024807927,10.449682522544657,passed,
2025/11/03 07:15:00,0.5176157047123269,0.5743911970570361,48.98330596931287,59.934415817063496,2.5053874821605375,2.447209,1992.857662206302,2179.688564652891,0.9814933605158466,0.992455934429443,45.515406716766556,10.887518037547585,2.8075216437945145,1.001700045179168,0.9515496128014918,10.453845085509203,passed,
2025/11/03 07:30:00,0.5177129530456692,0.5743221401027806,49.02955057333341,59.96181911927362,2.5079089885163524,2.45102375,1992.179934627384,2177.8200685141583,0.9814656352721723,0.9925014970433113,45.546998116434644,11.068935029396267,2.810369876813836,1.002730409664711,0.952725968899005,10.457980489991892,passed,
2025/11/03 07:45:00,0.5166374275639427,0.5750315547748905,49.12641030332869,60.05028979702477,2.5083032902290134,2.4873405,1995.0056476926432,2175.975304727164,0.9818285269172682,0.9927499556655636,45.73006812104232,11.205104824708034,2.8139588085698404,1.0050400098019217,0.9522589561713284,10.462085246437145,passed,
2025/11/03 08:00:00,0.5167156559513428,0.5751960004654705,49.159525764466956,60.06045802759799,2.5075491917783195,2.509667,1997.3641343206787,2176.49579537961,0.9819785937935391,0.9928005612531692,45.7272681429823,11.217328659000003,2.8105569993854904,1.0069219259341715,0.9539827317815041,10.466159093315873,passed,
2025/11/03 08:15:00,0.5173126790033231,0.5750953059889763,49.1607372444696,60.03134744444658,2.5074804600092144,2.51033575,1997.1935443311115,2178.816703091552,0.9818948223471572,0.9927421049854928,45.654756089902236,11.134583439431745,2.808156310744726,1.0081818730063952,0.9562323740222438,10.471264096210573,passed,
2025/11/03 08:30:00,0.5186037962073496,0.5755664359610053,49.36610997454137,60.3890047206957,2.5085196912571366,2.5355705,2001.231955015852,2187.8101889195264,0.9820099925727263,0.9929466247657042,45.6322178237627,11.331630539794979,2.805904856582219,1.0121991835348063,0.9610732580667585,10.50829470556791,passed,
2025/11/03 08:45:00,0.5190161705030295,0.5766562485093993,49.578116933538524,60.783756264363966,2.5117119251863125,2.5314075,1999.8138503917587,2198.672469427477,0.9819522527981668,0.9932269244503635,45.851874970578294,11.262813332772847,2.8173170114167183,1.0124296087348896,0.9598761273986446,10.54538815722157,passed,
2025/11/03 09:00:00,0.5099098587387213,0.5747381486999842,48.16090612440272,59.1804018883019,2.4961767617390973,2.5506415,1971.4729505787782,2151.4054815410154,0.981802557082177,0.9925199205460634,46.10699658400028,10.793389117357032,2.8262488772405283,1.0007401242651222,0.938781625922864,10.291433333732751,passed,
2025/11/03 09:15:00,0.5107361786438598,0.5746048791807152,48.15673247118158,59.3085360413374,2.4919931191069096,2.5463685,1975.0520193350917,2159.095885199157,0.9818609179768489,0.9924873724667237,45.949386319136806,10.807027173427182,2.8159830556501486,1.0050085725082292,0.9442551278131988,10.302268131469596,passed,
2025/11/03 09:30:00,0.510530414552457,0.5747166398777819,48.23964872130764,59.51395779363089,2.4919656974952185,2.50593525,1976.5888423046154,2161.934947028179,0.9818729016901883,0.9925586400409367,45.980052364500075,10.91981718299733,2.8223066541827664,1.0037270009430552,0.9424517770308444,10.313059321285252,passed,
2025/11/03 09:45:00,0.5148232435900014,0.5646146054813244,47.960667144367626,59.31664763982936,2.481780523342144,2.47818675,1960.4636742458874,2199.372942242148,0.980980843750921,0.9921823537637708,45.549081680522676,10.50941951699235,2.812399109814163,0.991858358714656,0.9541213462185328,10.323801495085489,passed,
2025/11/03 10:00:00,0.5121439007635058,0.5746365721049391,48.23142002998523,59.78530666334908,2.489890057826086,2.48594475,1974.9303459477637,2175.6534017472377,0.9815588276526709,0.9925057276024175,45.81126212695199,10.833889902502383,2.816669891910357,1.0051069131971166,0.9459708280975607,10.334497207560322,passed,
2025/11/03 10:15:00,0.5120328967969582,0.5747770915994151,48.27129393546307,59.96869561057292,2.4890599470847437,2.4934755,1976.239271547913,2180.007872155548,0.9815591092973135,0.9925626932890402,45.82985770546116,10.883552150895532,2.817687831714237,1.0044222113427013,0.9448237995658448,10.345148295577653,passed,
2025/11/03 10:30:00,0.51260930519086,0.5746864483315037,48.28752111705342,60.12334278160033,2.4881639220461436,2.48404775,1976.4120481851614,2185.593598367683,0.9814555858405015,0.992555351290851,45.766678853551376,10.934339308118009,2.8162349023168063,1.0054529125112135,0.9466720696550897,10.355752293105121,passed,
2025/11/03 10:45:00,0.512608612826743,0.5747536058660024,48.32075433189503,60.300026685462484,2.4871644483416127,2.48616275,1977.1347987452068,2190.7878401797107,0.9814357880599196,0.992607939560101,45.773280986124774,11.028587323244503,2.8172745788341182,1.007521898802336,0.948403379346413,10.36630901097221,passed,
2025/11/03 11:00:00,0.5136963659197586,0.5745500163035083,48.32278207602625,60.4386007864272,2.486176567229151,2.4657635,1977.1294734432877,2196.6778354146263,0.9812813392968529,0.9925539729989221,45.64052527951736,11.037250831932992,2.8130420647894074,1.007451128525451,0.9501528775942509,10.37682192741231,passed,
2025/11/03 11:15:00,0.5143727076434392,0.5759370097487428,48.912960286018105,61.31034786422073,2.489364324969711,2.538616,1991.1139522217964,2213.3511877292376,0.9818936726225953,0.9932025763001003,45.84997570943792,11.733753293598994,2.8183897203356745,1.020478122321644,0.9610782054081007,10.466445524972887,passed,
2025/11/03 11:30:00,0.5179545211711829,0.5770651746028866,49.436640172596505,62.09544609233179,2.4941982625348484,2.52476475,1997.9841155805216,2237.367973588153,0.9818630712390181,0.993550259010293,45.80925460071875,11.813447402734754,2.820341924667026,1.0253837233550969,0.9689547259518434,10.563807822027847,passed,
2025/11/03 11:45:00,0.5219624029164257,0.5789905770424285,50.008040245000444,62.945822075517256,2.501541598022224,2.53587025,2006.9254051281466,2255.0407199075444,0.9819052497441251,0.9939210420081844,45.71947411147838,12.087968169132811,2.8191214371199305,1.0290077040090795,0.9748814518958384,10.66148555113837,passed,
2025/11/03 12:00:00,0.529183586698152,0.5819189713710767,50.78503573691798,64.05947923019389,2.5132421641950993,2.5032215,2019.574029712315,2277.890305810328,0.9817502970022218,0.9942439276313313,45.39027820636586,12.403496471208003,2.8090967808672365,1.0341121669787043,0.9852264387237901,10.80056856716018,passed,
2025/11/03 12:15:00,0.5321344291125719,0.5843202528789888,51.283977541384715,64.83538585724928,2.5204102764836738,2.50834625,2025.1538345927188,2293.0506490419198,0.9817872378089851,0.9946306191951277,45.42532158625174,12.625718223508855,2.812780138288912,1.0409063050720035,0.9917909772821347,10.883646956510619,passed,
2025/11/03 12:30:00,0.5380453902694037,0.5895348311147598,52.14937361826354,66.18578918248681,2.537265739771297,2.497928,2030.281548592826,2318.4044259601114,0.981881115748959,0.9954956889693376,45.53965872844218,12.80341409988693,2.8112161209075364,1.0458700257195366,0.9959098293788525,11.033771936257123,passed,
2025/11/03 12:45:00,0.5749229762590292,0.6048520693695405,56.040824702311724,71.28074475737797,2.5881529214639287,2.723798,2112.855740583818,2417.779411274211,0.9818741094622205,0.996662534823417,43.58422659123963,13.75021980523827,2.7205772427992323,1.072445320090937,1.0481453973688972,11.725976604368528,passed,
2025/11/03 13:00:00,0.576245863539893,0.6058295282618326,56.27179562854051,71.70793068068637,2.5879763641850135,2.711906,2116.3500012972713,2432.8332685644496,0.9817862131035127,0.9967260815621728,43.532870670093494,13.604095486181508,2.724041337962374,1.0763650258657336,1.0509837791064895,11.773178778748026,passed,
2025/11/03 13:15:00,0.5766876503931352,0.6073109973069922,56.55320952560992,72.20306980245245,2.5905745172183985,2.70199925,2119.1486503331116,2442.3199484329834,0.981796953582577,0.996914951828878,43.67283038971939,13.634773790413615,2.734012451726173,1.0790492320118952,1.0500827640182675,11.81682431305536,passed,
2025/11/03 13:30:00,0.577925147090211,0.6089876123910082,56.8633756573766,72.73984847004346,2.59504344867177,2.6794885,2124.4862346991763,2445.977406046315,0.9818439134063414,0.997078565639616,43.67116139756578,13.926514660122237,2.7380870735402296,1.0816997980796843,1.0498971379774098,11.860551728309112,passed,
2025/11/03 13:45:00,0.5784780393858152,0.6106660387624695,57.1710933277751,73.27376207243402,2.5972177841623307,2.651839,2129.925198829894,2453.5784239560094,0.9820036825788554,0.997306397500001,43.77133388978969,13.960045247055243,2.744082480528363,1.080579973503675,1.0450335580464734,11.90435712287202,passed,
2025/11/03 14:00:00,0.6118501085873407,0.6250647839818693,61.26554727137679,78.52604839935218,2.638176199180949,2.72957,2224.027312460246,2558.747603270374,0.9820646478801448,0.9980594203128864,41.8584005239335,14.350940410166714,2.6750002287350294,1.1045121193046803,1.0716837382232092,12.617802948720191,passed,
2025/11/03 14:15:00,0.638608346641581,0.6493975493808087,68.40166212573297,87.23099030480826,2.6902789820026096,2.819781499999999,2387.2346222735514,2699.96221656204,0.9843690331469985,1.0003726264951838,41.518149096877295,14.398015367305323,2.6853001636000284,1.108898221159967,1.036774281104038,13.68597873282951,passed,
2025/11/03 14:30:00,0.6767758908016734,0.6400161981107614,70.88491889847752,89.72322791877102,2.650463264821061,2.761679,2505.88390181429,2891.3919773223047,0.9826098171416714,0.9976947271525886,36.88798874885539,10.35291995403447,2.55634941059448,1.0608672965902401,1.0445413200751101,14.30528144775634,passed,
2025/11/03 14:45:00,0.7021737582451444,0.644422825894243,76.86676669048879,96.19845345366844,2.640330158434203,2.7020235,2701.6968651161287,3080.4746431652275,0.983726822836996,0.9973398944288778,34.53927990733209,8.268268137646828,2.5279796104523307,1.0311189514454493,1.0340675682913765,15.266841814554246,passed,
2025/11/03 15:00:00,0.7200555402309887,0.6513231869308094,82.37340300418673,102.5541114005438,2.63284907612805,2.661139,2865.4762606130853,3290.8530012097644,0.9846094449442573,0.997616120451975,33.191704070367926,5.48265294410778,2.5136700084840617,1.0145858263470529,1.0312067660688446,16.20868580933037,passed,
2025/11/03 15:15:00,0.7261118161501298,0.6596342825764653,85.36546315128305,106.38968956491289,2.6429206268114047,2.6938605,2943.0132495190683,3376.187372110403,0.9851142227587297,0.9981846539673052,33.01245995897792,5.130329027639074,2.516560501950157,1.0258683338557857,1.0403728356810924,16.70114566786398,passed,
2025/11/03 15:30:00,0.7296576019466133,0.6551309127522236,84.63072544481857,105.65016648098911,2.6328581477575006,2.6655645,2930.118609045727,3385.5886033264333,0.9845691779611955,0.9976281516281953,32.43531969098463,4.518636335684841,2.4986728489740173,1.0073560817356138,1.0323366823625388,16.628361192944855,passed,
2025/11/03 15:45:00,0.7233838506682713,0.6567865747763089,84.5336587448655,105.70280726807688,2.6327632174433075,2.6686605,2926.2532156207,3362.089340257549,0.9850500821402188,0.9979346533309545,33.10266989395586,5.07797734352023,2.522640310321223,1.0153098370951068,1.0316419502006628,16.55571697979969,passed,
2025/11/03 16:00:00,0.7209517536373488,0.6556160080589876,84.10569806653032,105.35809001399535,2.627433195816721,2.66651675,2911.8585181337658,3361.6495058559567,0.9850035310425939,0.997914495384502,33.30092731475487,4.946778630871399,2.5343935705199967,1.0184384408288087,1.0342861238970864,16.483223236453156,passed,
2025/11/03 16:15:00,0.7236426151725235,0.6524105960700382,83.42488271824857,104.61424855731079,2.621209874202487,2.67267775,2896.1265598060872,3364.673046882099,0.9844955435352882,0.9974874394054634,32.804466337888044,4.741160271185581,2.5212298680198613,1.0189240123049328,1.0424062529937732,16.410869749454122,passed,
2025/11/03 16:30:00,0.7172231819627394,0.6535544815437658,83.61735071346014,104.57952037651147,2.62443498598672,2.67308075,2900.922557855667,3324.668497362793,0.9850943214259505,0.9977211200086292,33.32125931613,5.867147752409212,2.5551929735402577,1.0350994297813492,1.0492245820881354,16.33865897376131,passed,
2025/11/03 16:45:00,0.7183300141444264,0.6511602544881979,82.88984093372204,103.77869978072425,2.6197039142996226,2.65747575,2880.979962416293,3328.3454219988243,0.9847148551009665,0.9975083858248175,33.160975995639795,5.359046171247626,2.542941076334612,1.027898181363928,1.0464473861327992,16.266594014712293,passed,
2025/11/03 17:00:00,0.7156514360290159,0.6514667491305179,82.60902456709663,103.42195898406993,2.623270868389724,2.67163725,2867.2710526675764,3306.193830238987,0.9847158222805732,0.9976051935155994,33.46925761630209,5.821319035574951,2.5569880300941126,1.0351622708872805,1.0498902027395949,16.194670584355766,passed,
2025/11/03 17:15:00,0.7151717127136071,0.6485907626264673,82.01535654240713,102.66323235759852,2.6163882979841877,2.66900025,2851.472811743,3310.7979447426414,0.9844668919454441,0.9973995582491446,33.452858404311776,5.281258563371014,2.5559417528321284,1.0289508241437755,1.0469517373502548,16.1228930962792,passed,
2025/11/03 17:30:00,0.7156823400524138,0.6465892622663791,81.63458030115805,102.08427450252964,2.614573553349548,2.665304,2847.0889982520744,3292.0601784544815,0.9843143196716426,0.9970989631658778,33.15839980016563,5.647447098320051,2.5507850396695035,1.0287159907912469,1.0495895343417088,16.051257077484614,passed,
2025/11/03 17:45:00,0.7129692788186432,0.6444115224076902,81.29490579919222,101.52913059035703,2.6094378566479466,2.657501,2840.56472277156,3283.270322176496,0.9843389766236486,0.9969701998887928,33.32636612335869,5.514007895573795,2.5613570594565997,1.0226700021469155,1.0430614774708462,15.979766994154838,passed,
2025/11/03 18:00:00,0.7070401607520237,0.6467862540071125,81.09367756360683,101.36528931016231,2.613155266804889,2.67341225,2827.1226940023726,3260.696713855698,0.9847674412609404,0.9974468028905265,34.05140039927956,6.026742433860958,2.582650019563171,1.0400772533835616,1.0501833713997333,15.908417349001336,passed,
2025/11/03 18:15:00,0.7102374796286254,0.6421924751084025,80.25442766004605,100.3397405830802,2.6036736611119204,2.65716025,2810.478715235068,3272.1640734768807,0.9841182245020423,0.9968796761550469,33.46239861412525,5.302466388882725,2.5606983446379377,1.0292263464998903,1.0493307422195262,15.83721681892166,passed,
2025/11/03 18:30:00,0.7116956159339947,0.6460525662426266,80.13916352072921,100.47986116460054,2.6218483515283615,2.84303575,2796.9127905285172,3233.6804771849966,0.9839009556604871,0.9971123825282305,33.58030252896057,6.486242848957238,2.552747353606118,1.0339987433215923,1.0501258747017352,15.81130101769271,passed,
2025/11/03 18:45:00,0.7151614712982721,0.6462523330258299,80.98884565433005,101.50240616796323,2.6148929852664007,2.6828125,2833.8582660257375,3276.900945638559,0.9843590717400171,0.9971910551019569,33.47589203296365,5.023554439555536,2.5286983011854822,0.9898985778999683,1.009775527858142,15.978981397233012,passed,
2025/11/03 19:00:00,0.7149906136008648,0.6498681286006627,81.88703146097616,102.73511570711668,2.6170593683252075,2.684272,2850.06438551793,3320.0318000617685,0.9846839098589554,0.9977145255114471,33.885599235770464,4.290920778596375,2.535031960055113,0.9933243050601271,1.0091200516522025,16.14750802593898,passed,
2025/11/03 19:15:00,0.7186257482213917,0.6504029170255469,82.57235364838328,103.49363934566762,2.617854331994046,2.697223,2872.361259226178,3342.861888025511,0.9846527934430779,0.9976241970940762,33.520775734883415,4.1041914240426305,2.5263925674507663,0.9903955329343431,1.009742981253462,16.2705488403425,passed,
2025/11/03 19:30:00,0.7219487028458105,0.6517816324041151,83.25301160170754,104.24991607578391,2.6218641343282476,2.68160175,2894.380819691501,3351.8755048015196,0.9846644699038495,0.9975626539968523,33.150203382423385,4.408525999454127,2.518729205367989,0.9946684265986807,1.0159868972364128,16.376835431009237,passed,
2025/11/03 19:45:00,0.723948925690018,0.6542415222657456,83.92193558978477,105.08047082293085,2.6288181940365583,2.68905,2908.1723211990143,3362.016519358856,0.9846597216359478,0.997694967008534,33.08345947068836,4.646931702482005,2.5196879870811495,1.0010601651172566,1.0215325090178142,16.48318650410352,passed,
2025/11/03 20:00:00,0.7251961779397633,0.6573619314866695,84.64468607349534,105.99165172257139,2.6359419017690993,2.69295875,2925.7319047628644,3367.882171548166,0.9848282185008017,0.9979058869046787,33.067967259312326,5.0338397793272405,2.5195977513941052,1.0101299418734382,1.0280674201459026,16.58960105731207,passed,
2025/11/03 20:15:00,0.7272484516000384,0.6583213762347141,85.17404918634291,106.65245081709095,2.6364757147353477,2.68795375,2939.0656780588656,3393.660986683264,0.9848321039262182,0.9979776259629898,32.983563692162015,4.608162758725096,2.5153941168712874,1.0067822112521387,1.0260454061284907,16.6960800596496,passed,
2025/11/03 20:30:00,0.726160471518509,0.6589593914759428,85.27497714486502,106.77987480088117,2.6354060166171935,2.688396,2942.833794034693,3397.8532695406752,0.9850178036237967,0.9980990472364281,33.119518425949984,4.519528002063046,2.516740369472622,1.0094301969341521,1.0267298413642716,16.71028483683333,passed,
2025/11/03 20:45:00,0.7262394395155987,0.6593626471627531,85.22053675092798,106.69300888766061,2.640512717833876,2.703193,2934.936212375775,3385.417044447096,0.9848416931305031,0.998091744404663,33.13412885732456,4.9510911077292805,2.523929806842119,1.0165503389437462,1.0331814556430625,16.68897315584355,passed,
2025/11/03 21:00:00,0.727142081590062,0.6584676304593816,85.100870909592,106.48647188470814,2.6401000474564875,2.70206925,2934.8163122798424,3378.4469529042535,0.9847537821616811,0.9979409122472389,32.95104800648328,5.101119810614478,2.5192682609318697,1.015095020653109,1.0337296689723687,16.667646646017833,passed,
2025/11/03 21:15:00,0.7259236107998605,0.6562056772150994,84.8694420040159,106.12725458605418,2.632761469847635,2.69417475,2927.7149918746018,3395.0373509756673,0.9846837071065359,0.9978695621776585,33.1297730185554,4.303162779501929,2.5256330901039847,1.0056261155941286,1.0259198543080095,16.646298751645052,passed,
2025/11/03 21:30:00,0.7247505196366267,0.6577839014445099,84.9479719614312,106.20941049232475,2.638309377936689,2.70257425,2931.25432337429,3370.1057030316697,0.9848726326441674,0.9979656522423328,33.21507856499983,5.057333609886499,2.5281061112718484,1.0111107109583108,1.027711144622488,16.624937251422228,passed,
2025/11/03 21:45:00,0.7263508018627315,0.6557107786403292,84.66667001062143,105.83269660119102,2.6337379789574156,2.69567725,2926.9031035459666,3377.2766302662103,0.9846742997207162,0.9977509796382027,32.961349501741466,4.633787043279102,2.518682043304236,1.001859855647563,1.022866236199247,16.603557591114782,passed,
2025/11/03 22:00:00,0.7252078618452107,0.6550657841921982,84.51927474112206,105.62171498987287,2.6298447809544814,2.709374,2924.1667258585767,3381.209142973556,0.9847645083348585,0.9977696798202953,33.01001183455179,4.458561611497836,2.5202587519661708,1.00591770290814,1.026569010446871,16.582159820604513,passed,
2025/11/03 22:15:00,0.7241215658313271,0.6551406044208578,84.44724017071525,105.52651207785958,2.6314402689276157,2.6797055,2920.810061576595,3372.6055683648324,0.9847839921781659,0.997810799898003,33.20953428262453,4.511536929211724,2.524686943490987,1.0004212433868733,1.0195501967685212,16.56074731772633,passed,
2025/11/03 22:30:00,0.7220076370428296,0.6565829721993064,84.4675328139397,105.54654544440501,2.635959476036121,2.6985935,2914.226346561569,3360.2698972799076,0.9848605266707464,0.9979963407219147,33.449921894361545,4.998720069006254,2.538755613668173,1.0153326814526338,1.0300890920417112,16.539317831306988,passed,
2025/11/03 22:45:00,0.723293913711233,0.6544647412232542,84.17723234846069,105.17463551489928,2.6298293409110034,2.69211025,2913.4633427284084,3367.502845370188,0.9847800961492486,0.9977975444737984,33.231289383774275,4.483597603070742,2.5250185973981396,1.0015203980647287,1.0204484325420078,16.51786917073163,passed,
2025/11/03 23:00:00,0.7207900555335284,0.6563693120668099,84.25317123038874,105.26767853432943,2.6362596341178515,2.70110275,2908.9707988889795,3348.532137645473,0.9849051633632647,0.9980117675459157,33.59072673156089,5.12165312948053,2.54004241610489,1.013777211570321,1.0271962302199922,16.4964024019597,passed,
2025/11/03 23:15:00,0.722007990865008,0.6553664893651251,84.24780353354589,105.24943922478161,2.6325262473523128,2.678334,2911.2776369743433,3363.30639025175,0.9848447683250529,0.997931945130155,33.453982637705074,4.6269341921219205,2.5329216689238794,1.0057912981207173,1.021996611311904,16.51800714289027,passed,
2025/11/03 23:30:00,0.7235001516497971,0.655706889589744,84.35875874861351,105.38256429973062,2.633618959891919,2.696226,2916.2534953843497,3364.7501069910613,0.9848154098755071,0.997888347955406,33.26471158687139,4.736971159255809,2.525781730894596,1.0080689756422454,1.0254761445479907,16.541770174365325,passed,
2025/11/03 23:45:00,0.7239055353293816,0.6554996731603436,84.44781121086612,105.46605317582376,2.631573960179792,2.69208675,2918.9658696371566,3375.9527431806896,0.9848294893605851,0.9978917029572453,33.19802445285459,4.5081995984075895,2.524692341864141,1.0098674767194613,1.028119341649745,16.565543902942544,passed,
2025/11/04 00:00:00,0.7269145278112712,0.6596028131956381,85.75625777407296,106.98192179285921,2.6432511469616706,2.67760975,2945.7253542725007,3399.1841431799385,0.9848288431794874,0.9981263197294713,33.15484780100734,4.841469858577023,2.531497546489417,1.0251722154375884,1.0415602667268913,16.771189306509157,passed,
2025/11/04 00:15:00,0.7274586775172963,0.6597345104962167,85.6428088627969,106.27024279920182,2.653098204998029,2.693016,2939.1986637726072,3376.602753576806,0.9847629858361431,0.998207269186762,33.234577679737015,4.988719341433964,2.522500397876088,1.0218875988551301,1.0360657678771306,16.756441403493735,passed,
