datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/04 00:30:00,0.731467632038842,0.6610199813267441,87.20286120813749,107.2369185216583,2.661619068245618,2.69551325,2990.8200185393534,3389.718291269052,0.9850249952102021,0.9981500991339055,32.736903996378835,5.325956666066314,2.5144907744361573,1.0293611710577057,1.0442851790645984,16.98256243105772,passed,
2025/11/04 00:45:00,0.7353302106558511,0.6613870706348076,88.5967725851608,107.98291076864282,2.668667359494013,2.6744265,3035.511210765294,3405.304300021403,0.985156523696355,0.9980435694605426,32.27423729964623,5.423134418090719,2.5092513702902512,1.0320943997663385,1.0488305899754677,17.188394122159217,passed,
2025/11/04 01:00:00,0.6872311281211865,0.6201011348837693,76.87625373151381,92.6511397598667,2.579667348371297,2.6004805,2718.7052431492025,3173.1148908908353,0.9840182460378343,0.9960611606583762,35.281532999327986,2.832934414951099,2.639972095595989,0.9896426604649747,1.0022767211217076,15.198936022259682,passed,
2025/11/04 01:15:00,0.6847891587038947,0.6258111749088336,76.6837853802836,92.16810165545682,2.60721672649245,2.587242,2697.1810307806436,3100.5797273307608,0.9842504880549281,0.9967191468385739,35.8765390588244,5.020961981605701,2.6418342346177677,1.0233214940591153,1.0222784569705041,15.1160188247496,passed,
2025/11/04 01:30:00,0.6938716564762331,0.6175311084430691,75.6701108731288,90.29383310354093,2.6002666321796926,2.58644375,2689.4660309751316,3091.9416106965714,0.9829949997339863,0.9952900890868377,34.26541994917843,4.595985961454546,2.5869779771933907,1.0077352728295097,1.0267666979598837,15.033201377667618,passed,
2025/11/04 01:45:00,0.689712588846528,0.6157908553964168,75.3508238117385,89.30190833749909,2.6032191525626436,2.58610275,2677.5043617257707,3065.571851142214,0.983115020694967,0.9953478557665433,34.76908535931485,4.541496419214915,2.6026014342285015,1.0025608054243174,1.0201135042469072,14.950485991964872,passed,
2025/11/04 02:00:00,0.6856049047735291,0.6141984057688771,75.03786623390653,88.33216391170883,2.604523293598979,2.584118,2668.915949809517,3039.5661302786752,0.9833722699509465,0.9954280289644536,35.177057793011834,4.530587860242887,2.6135417229176223,1.0001446506370455,1.016632194220883,14.86787454868205,passed,
2025/11/04 02:15:00,0.6821906646752585,0.6118538005096699,74.65742081211806,87.29779281545409,2.6053043655173047,2.59214875,2657.635633299034,3017.463673461118,0.9834501198425711,0.995402192680991,35.51243674372197,4.310929923817157,2.623559693104296,0.9920811380627019,1.0097391197175865,14.785360998646457,passed,
2025/11/04 02:30:00,0.6803888835609665,0.6089218261612481,74.18919090515715,86.17634728172062,2.6028549347483274,2.5842095,2649.8975428976514,2998.8822886595717,0.9834929625457256,0.9952083817074361,35.536206610422724,4.069486993288247,2.620057288781702,0.9875044804182371,1.0097287984236725,14.702954459875544,passed,
2025/11/05 04:15:00,,,,,,,,,,,,,,,,14.413928656135074,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/05 04:30:00,0.650790075093844,0.5993008273725129,68.50656772619588,83.9452249970692,2.5131045437198822,2.42285925,2533.686255666931,2995.89606901929,0.9827541336165201,0.9939852573985468,36.33996980505496,2.562354019564089,2.6613273149829704,0.9658890031506724,0.9918274354106829,13.89641846504209,passed,
2025/11/05 04:45:00,0.6505747772645037,0.6002793159531767,67.97301578770656,83.17339695307464,2.523314749295895,2.4694085,2507.4239777606485,2974.7048886219004,0.9824779762137031,0.994193838790502,36.538454955545205,2.880030169742384,2.650718597799563,0.9760726802445615,1.0030505149142661,13.833136626083869,passed,
2025/11/05 05:00:00,0.6491641276873228,0.600088301428773,67.95649608599405,82.7094742980084,2.5284845746198488,2.4615205,2506.105935015058,2952.3528686982486,0.9826774126559428,0.994276055589618,36.717154084653,3.209447734144905,2.6548637841894416,0.9776528854260556,1.00333195219052,13.80162888638701,passed,
2025/11/05 05:15:00,0.6485466693007382,0.5977146909255878,67.76846111936669,82.02139973131723,2.526277989601649,2.46028925,2504.9654179838617,2945.7919604645995,0.9827114322235163,0.994108792993948,36.69455593264067,2.6313596660854897,2.6507987048663555,0.9647168572176756,0.9940494263342968,13.770128391833133,passed,
2025/11/05 05:30:00,0.6525212748993324,0.5926083939833858,67.26887318386417,80.94657706692811,2.5188577364914466,2.430566,2503.9382734772926,2950.3718656982833,0.9820209540122979,0.9932167036852197,35.82393805514644,1.7869951309025234,2.621078268214989,0.9532053223708141,0.9979191853434012,13.738631291286136,passed,
2025/11/05 05:45:00,0.6474760520820372,0.5940611991870947,67.50274706405281,80.76754080118808,2.5273799414834035,2.4533605,2503.6292691430176,2919.830436154268,0.9826704572590285,0.9937351869252125,36.62358597128874,2.330812301592764,2.6489439450042394,0.9544077802312261,0.9893565132409703,13.707143272611852,passed,
2025/11/05 06:00:00,0.6470162932677896,0.5923150125523422,67.364633752187,80.14544316760558,2.5261291911251833,2.449197,2505.4361314590674,2908.2447882380375,0.9827633467205192,0.9935566621174252,36.49933837685796,2.185017407826097,2.643637025571489,0.9519657087449696,0.9898270411371713,13.675657402684287,passed,
2025/11/05 06:15:00,0.6458204021933966,0.5912861027210294,67.29327343011555,79.61120957644349,2.5287148042449252,2.4635615,2504.2087287974937,2891.4875013410724,0.9828103314888667,0.9934736921738659,36.59238371723835,2.3264441672275398,2.64820708771244,0.9532964431981426,0.9917963439262211,13.644176936359925,passed,
2025/11/05 06:30:00,0.6474886610322812,0.5897296013129094,67.34843537694796,79.23384724266062,2.531687190367206,2.45365875,2505.544850354329,2888.5518034743222,0.9825672558813195,0.9932332465277987,36.37151667257263,2.036134710134507,2.64505214541697,0.946430686835266,0.9890505422847939,13.656165402100603,passed,
2025/11/05 06:45:00,0.6532656352514367,0.5938763299959823,68.60597706985402,80.30120023635813,2.547901060940754,2.4761915,2533.088479169085,2893.8099764456283,0.9831077203990044,0.9938074265584163,36.26874709939485,2.9262621310787935,2.635684985315798,0.962181853906479,1.0001260312377407,13.827200332678471,passed,
2025/11/05 07:00:00,0.6565584222604457,0.5929066868195091,68.91125283795496,80.24620835834645,2.550642376208898,2.45759625,2541.3513762622697,2904.067535653551,0.9830257760308289,0.9937179592234634,36.07443964315984,2.2934568308876546,2.6246876734864872,0.9507869964198598,0.9925662573921827,13.889316232941841,passed,
2025/11/07 03:00:00,0.7102847350071672,0.6293802227080519,80.44009600866461,93.05115726158911,2.638517515562184,2.640112,2836.04885742603,3131.6666387755845,0.9857181714875112,0.9969455549198164,33.109572746473724,4.7639450175672495,2.5025566866986626,1.0277330572116703,1.0380071711953747,15.74592186461983,passed,
2025/11/07 03:15:00,0.7045541923000352,0.6309384000692421,79.98911645012365,92.96434392148497,2.6362131102428474,2.6627075,2819.5718454874705,3120.192015860302,0.9861529086112214,0.9974122503203409,33.889446996845116,4.682568070880575,2.514957421670406,1.0225150978253188,1.025297756305488,15.658483363031676,passed,
2025/11/07 03:30:00,0.7101207586372789,0.6256368849556802,78.96477619697902,92.0573333693274,2.6225280031639606,2.64508675,2805.4186052601735,3132.076898206517,0.9852717407062966,0.9964561080802989,32.78271889349211,4.105017659426402,2.479913038417561,1.011975633908967,1.0296973999988002,15.571248226501492,passed,
2025/11/07 03:45:00,0.7053176687807353,0.6254901775990035,78.55510709320053,91.85451333423562,2.615979068031782,2.66449375,2794.733454113648,3124.3564591319882,0.9855880246354969,0.9966401846780912,33.24266850432485,4.049280275695412,2.4938158377231257,1.011345787549565,1.0249227871530455,15.484215314848639,passed,
2025/11/07 04:00:00,0.7040911831025894,0.6242787687075055,78.01500961231085,91.50151539053164,2.6120106755361667,2.65916775,2782.139552633424,3112.699903393933,0.9854155030253092,0.9964489147305662,33.224397595340854,4.1554577798137275,2.4950819739337904,1.0057138888942159,1.0205233947493992,15.397383589715266,passed,
2025/11/07 04:15:00,0.7040228721433885,0.6237112226358882,77.82602962550651,91.57309156457896,2.607299675618971,2.66431675,2776.781590475954,3124.0526293474254,0.9852531523737601,0.996359837447789,33.21398235018899,3.8612344978375863,2.49598705325403,1.0030015003451287,1.0196961071231843,15.38524314722682,passed,
2025/11/07 04:30:00,0.7045762242467356,0.6245455922781291,77.80873988491695,91.86523546318739,2.6053192866239,2.64886425,2779.4135274691876,3126.8561666515375,0.9853101299169919,0.9963689820658475,33.05809159392421,4.0080267747915475,2.4899258820218164,1.0044212818289695,1.0216380995855512,15.387718346094967,passed,
2025/11/07 04:45:00,0.7030290698606231,0.6260209018074989,77.87330401170793,92.25541333130971,2.603930966063045,2.649186,2780.3357896600683,3129.9984463648675,0.9855328159205454,0.9965805257840524,33.28435691663547,4.084097928458978,2.4954038692039853,1.0063649600190396,1.0208747584099431,15.390102336967903,passed,
2025/11/07 05:00:00,0.7046378619614633,0.625110785484197,77.69305735933028,92.35641784196986,2.598131765055755,2.65056825,2779.314090011691,3145.0948914040687,0.985329903536658,0.9963894045485048,33.03097718380014,3.6619701543019514,2.4852186932668725,0.998138301396833,1.0169105595750958,15.392395163797897,passed,
2025/11/07 05:15:00,0.7030751446919217,0.6259623847918315,77.5347544809499,92.48615155332472,2.5950187883148645,2.64039875,2776.1001376673835,3143.2235655868885,0.9855117533759201,0.9965082460611692,33.096847807671864,3.838914348041603,2.487266027717312,1.0033368140601941,1.020271687754655,15.360756224062358,passed,
2025/11/07 05:30:00,0.6996653102725298,0.6265351804004246,77.256064314439,92.47321298518501,2.5920825022573997,2.648749,2766.4518159698596,3136.3970624975964,0.9857119426116444,0.9966955512292639,33.481849230047814,3.900704266248936,2.4986231396510243,1.0027874282429026,1.0161131309391942,15.300671291345207,passed,
2025/11/07 05:45:00,0.700127066657699,0.6260016915118342,76.91207763645319,92.38347017963052,2.588761621407812,2.66279775,2759.668309402445,3135.6842111469145,0.9854801558594591,0.996500540945334,33.26496782137753,4.007269890253144,2.4930631136009644,1.0037808219321789,1.019462032272473,15.261662349867992,passed,
2025/11/07 06:00:00,0.699529189542996,0.6258892652632905,76.76617453522796,92.5283038942563,2.582929308871714,2.64779925,2758.038575130641,3146.9024600585367,0.9855325972026573,0.9965136042313112,33.27383867116283,3.698325784847952,2.4912255626309654,1.0005032583061182,1.016887324483788,15.252045266949406,passed,
2025/11/07 06:15:00,0.6989390327404331,0.6264288694409794,76.67498040545041,92.74343046633324,2.581423648135012,2.65188,2754.1716529128003,3150.444231352902,0.9854803414021912,0.9965432227979859,33.3479371006944,3.7078381422718123,2.4944945457775787,0.999660428423357,1.0157375825756985,15.242315076797109,passed,
2025/11/07 06:30:00,0.6916626153323419,0.6391705631541768,78.5295605262739,95.41022060747184,2.6058304355167476,2.64745475,2776.3865562871656,3143.062903010971,0.9869115518293154,0.9983104300589327,35.041508947299654,5.169375289601767,2.5507294569953043,1.0293597285303158,1.0202483335599284,15.425081562542239,passed,
2025/11/07 06:45:00,0.7052132804659795,0.6333975125987839,77.96155498160137,95.00707778638828,2.592468451605542,2.6813875,2783.782909358178,3182.194148972748,0.9854856675710091,0.9968806753505126,32.901816609873464,4.538565212259189,2.4840440166927125,1.0230575725445519,1.0390477651928196,15.466607306725363,passed,
2025/11/07 07:00:00,0.7063828074228549,0.6331543512649931,78.1345521184582,95.47103900422566,2.586408892147176,2.66047625,2793.810041261362,3202.2203779644096,0.9855246875441268,0.9967993988450208,32.709886259342944,4.150262260812654,2.4793489290822244,1.015360788792149,1.0342617720930092,15.508186393870494,passed,
2025/11/07 07:15:00,0.708777224638893,0.6343215500078304,78.35963811157333,96.04462158126158,2.5878160427618604,2.65668125,2802.598687221924,3206.259209870831,0.9853950261968545,0.9966935188524156,32.39833094891251,4.493647501713718,2.472586439443592,1.0169289834676696,1.0380332097967846,15.549818864772929,passed,
2025/11/07 07:30:00,0.7101630429167108,0.6353256998637343,78.50682081571797,96.5721288032615,2.5855792260557733,2.64751625,2807.6024573222726,3222.5770124019195,0.9853725553952737,0.9967145279670444,32.207485929885436,4.392192010255486,2.467337630261077,1.0189116214247698,1.041543470951556,15.591506766306889,passed,
2025/11/07 07:45:00,0.7064148680019591,0.6397665291337408,79.02471431806435,97.56438570947266,2.590279409632367,2.66708475,2814.2643282473778,3221.086865841421,0.9859484168285241,0.9973185893372671,32.900341355716556,4.819103380586093,2.4885952552984634,1.0278526993832409,1.0411669761506965,15.633245927948332,passed,
2025/11/07 08:00:00,0.7082305437932578,0.6403041678168614,79.18198218836946,97.92668986088465,2.590297137507831,2.65219525,2818.417268545794,3233.026855036679,0.9858212458861955,0.9972754590887722,32.69412375721746,4.775497277656322,2.483714973289013,1.0296379011688475,1.0449740254951259,15.675038391104266,passed,
2025/11/07 08:15:00,0.7096867500357652,0.6405970352264737,79.38710903120399,98.1276142757906,2.5914585127334084,2.6526825,2823.84200093596,3241.038146630002,0.9857662589411179,0.9972591610905346,32.56515028556491,4.723373586628238,2.4800603130029124,1.0317317175436136,1.0482460561533606,15.716885287117663,passed,
2025/11/07 08:30:00,0.7127512754563247,0.6404464635739552,79.55283796656802,98.2831891002917,2.5933460714316823,2.64046575,2831.297865083549,3245.32440126516,0.9855901995262936,0.9971011865343314,32.19661745688781,4.737168614742488,2.467781748846717,1.0270277216534367,1.0470733623750434,15.758784482009709,passed,
2025/11/07 08:45:00,0.7165540738063093,0.6394753179240912,79.6106165794945,98.30102929155936,2.5921855328428927,2.666779,2836.0326717856274,3259.4943559924845,0.9852784038117176,0.9968411846874182,31.666681325846902,4.593792798891394,2.4527278962078216,1.0307471545933968,1.0565574493318255,15.800736976459257,passed,
2025/11/07 09:00:00,0.7112893032212372,0.6441471983190552,80.29428805844937,99.0956874136619,2.601675636101795,2.67265025,2844.6870140418355,3244.751534404416,0.9860213429339632,0.9975686314322865,32.63696687437288,5.156084282660412,2.481970392090188,1.0394833120731513,1.0523377399927027,15.842743909031691,passed,
2025/11/07 09:15:00,0.7122491201408955,0.6446754231950864,80.5269005466373,99.32888952638329,2.602245880308528,2.66934375,2851.4259230732523,3252.8408786830023,0.9860750095319956,0.9976110379188519,32.546100977148065,5.092297187857456,2.4789674627969083,1.0424033977441134,1.0555387530191376,15.884803137174329,passed,
2025/11/07 09:30:00,0.7143861817785557,0.6436205548647174,80.48511991044171,99.22256410312417,2.5997761059568663,2.66902125,2852.942745037215,3263.6123942988356,0.9858995733787388,0.9974388216086728,32.191515407434416,4.859100564068801,2.4689664396662616,1.0433232819392033,1.0603609729630816,15.901673902013535,passed,
2025/11/07 09:45:00,0.7131717483757143,0.6430946589776947,80.28962527407043,98.93162650354866,2.6006484048175493,2.67100425,2845.793530821601,3253.568217094922,0.9858508105465197,0.9974265517027083,32.383764689816836,4.901057094742855,2.474065565658415,1.039262358229378,1.0553043061763892,15.862295400124287,passed,
2025/11/07 10:00:00,0.71158384984015,0.6429448538784861,80.1357062279495,98.69275956037515,2.6022712823585543,2.64495875,2839.241909667869,3241.138992264013,0.9858773232579249,0.9974747866097072,32.577601315761115,5.0034364095490735,2.480848104463075,1.0346944087750927,1.0487455126520293,15.822800606898742,passed,
2025/11/07 10:15:00,0.7113147457158034,0.6415214912192095,79.83292240703729,98.26639190003536,2.597874001071212,2.6564105,2834.62123649398,3240.8036759147826,0.9858623219457924,0.9973635280235932,32.48131770002954,4.816662441913875,2.475774327286418,1.034782601785683,1.0503677281241819,15.78318842540707,passed,
2025/11/07 10:30:00,0.7097323810960955,0.6412293228943006,79.65320300711514,97.99443238475685,2.5973320831852074,2.6668125,2829.4121096512654,3231.9845111299737,0.985953050968225,0.9974086630888388,32.6279947051684,4.871017897384587,2.4797763395202868,1.0350696040964076,1.0489683239304126,15.74345991206551,passed,
2025/11/07 10:45:00,0.7003178681863386,0.6459400630066402,80.04038128263419,98.42399101713742,2.605885779062981,2.65981125,2828.9976153728658,3197.2108033450268,0.9870494533123056,0.9983558015288573,34.03614114365637,5.59908820170721,2.5209268494319996,1.03959967411888,1.035508289237859,15.70361082000657,passed,
2025/11/07 11:00:00,0.7200856325613723,0.6611210850699694,82.59670670550035,102.42938076422284,2.647196384398186,2.804113,2879.0366221115,3274.8122123503435,0.9861765639746443,0.9989821284340001,32.90252305049674,6.102240636448278,2.4468999881101317,1.0662734772189844,1.0655889172152082,16.290446384720383,passed,
2025/11/07 11:15:00,0.7108622960905059,0.6523939168294716,80.40658226134066,99.86383783988009,2.6155424085342354,2.76805475,2824.8149479942217,3290.7864083326363,0.9864862458277516,0.9990403363371676,33.95161375474181,3.1212515133531467,2.447005949995377,1.0117081624387467,1.0127886208588044,15.995614701162387,passed,
2025/11/07 11:30:00,0.7107773935551622,0.6492278952812974,80.13317682038688,99.42214938498707,2.6062162727361793,2.7094,2825.332224538508,3301.4716050435677,0.9865511199019875,0.9988692382586731,33.87382798066771,2.3007672015195824,2.4389650473804325,0.9916873632305271,0.9970124571619269,15.967775840519147,passed,
2025/11/07 11:45:00,0.7109111604574896,0.6460416743147478,79.83140544904002,98.94473052083934,2.5983094827238684,2.703025750000001,2820.066532019055,3314.636384037156,0.986425237534586,0.9986699311044498,33.80150811172625,1.5556741570541825,2.436243730673398,0.9805797617397555,0.9903023141917815,15.939856760482622,passed,
2025/11/07 12:00:00,0.7092550449276317,0.6446023021002193,79.68344412360364,98.66053666404525,2.5944118018641507,2.70801975,2815.1249765250523,3318.001317331312,0.9864867911568012,0.9986796829663697,33.98273899476887,1.2260797425524808,2.443766246196985,0.977895451576058,0.9876018376417985,15.911855239104288,passed,
2025/11/07 12:15:00,0.7109527533717958,0.6440793501803209,79.74706256486049,98.64206688743987,2.5949431523979456,2.6973805,2817.02797075155,3321.4529933404706,0.9862923223242159,0.9985233562180384,33.740591395897496,1.280387565241024,2.441135415538024,0.9815537992555492,0.9935925519329336,15.929009143895726,passed,
2025/11/07 12:30:00,0.712277505974015,0.6467085814616601,80.20507823992043,99.11640909310557,2.6031274472619197,2.706008,2828.1005047289896,3310.3986396195337,0.9863246051181594,0.9985778017184244,33.56311681755664,2.148087608763334,2.4426550136621867,0.9984546413306266,1.0079941938930765,15.979295607647451,passed,
2025/11/07 12:45:00,0.7105380849056678,0.6499814212272467,80.7700549063443,99.75314314007858,2.611658022769893,2.712503,2840.974049990484,3296.7546717566524,0.986692921961805,0.9989061848801668,33.90630554097606,2.734577607314998,2.453509436094714,1.0003603150689704,1.0032120525747716,16.02964845773611,passed,
2025/11/07 13:00:00,0.712734017601902,0.648847983834025,80.73875449206676,99.6570853842372,2.610538005598456,2.71104375,2840.807546341075,3306.7708865042346,0.9864164761941479,0.9987087788534598,33.65188808992457,2.50630019597785,2.4464092627791802,0.9995517721456969,1.0062664994342863,16.048487141340075,passed,
2025/11/07 13:15:00,0.7140246037161273,0.6512601726268052,81.44848193480586,100.47698867821009,2.6135447632727136,2.70140425,2864.2781174300085,3319.1170358335667,0.9867114918129959,0.9988792884672042,33.55303263324311,2.604049405762294,2.44035634091898,1.003077176431755,1.0081410220710516,16.160580022057893,passed,
2025/11/07 13:30:00,0.7175797577389417,0.6522862868628687,82.01062857314392,101.11276907923991,2.6160521499460607,2.70676675,2881.424543859101,3338.9622564996343,0.9866096875843445,0.998824013965393,33.164320501046035,2.4933104226285656,2.4300491107319435,1.004115645252683,1.0119224192932479,16.272856262574567,passed,
2025/11/07 13:45:00,0.7176587666477321,0.6558179637354219,82.82426105043452,102.06071723994246,2.6229389792558018,2.71202725,2902.974135843521,3343.9545071549755,0.9869281137760422,0.9991113351712367,33.26153117356005,2.9274384395529744,2.4336247374023023,1.0149337007382062,1.0182503077620886,16.385312638350307,passed,
2025/11/07 14:00:00,0.7164837946293137,0.6474796801598276,81.1648311986822,99.9521065547124,2.603811669189342,2.6970725,2862.9494584540907,3343.9567194230226,0.986501891247566,0.9985766188977098,33.14074084841789,1.6246584705190188,2.424215513873631,0.9931309130386634,1.0056842791398204,16.161614735519844,passed,
2025/11/07 14:15:00,0.712321404923301,0.6479632495559269,80.85405048622768,99.51791862442299,2.606612806554027,2.69876375,2849.3911019305906,3315.635441878025,0.9867167080900635,0.9987792453895272,33.64209648098218,2.0840550411363945,2.440739818189825,0.9967504121121468,1.003496151506259,16.06983714183705,passed,
2025/11/07 14:30:00,0.7154206924942129,0.6461625256047638,80.62747573172182,99.18722074513592,2.6066549702681705,2.68690325,2844.4321267290748,3316.1063541283306,0.986266406426909,0.9984409613648481,33.23886461971787,1.957701786425808,2.429571575974881,0.9898657756352086,1.002184188373475,16.05839825065528,passed,
2025/11/07 14:45:00,0.7148035997870901,0.6469654695709812,80.64437608612634,99.1591962340409,2.6094556277858825,2.69349975,2843.5494672458944,3305.9761162340924,0.9863303570057403,0.9985064253845891,33.305143711690675,2.307725608093495,2.4325417749160025,0.9967765689626229,1.0070378811546945,16.046914142025116,passed,
2025/11/07 15:00:00,0.7129755627511014,0.647104057980834,80.64199263091008,99.10401736746984,2.608618711401597,2.6879995,2842.672541235051,3304.4046161544043,0.9865344560273553,0.9986509395544583,33.53261624218206,2.2328906435961473,2.4383241960194315,0.9968952186089638,1.0048079897709916,16.035380493195472,passed,
2025/11/07 15:15:00,0.7134034785873564,0.6468245133956806,80.65661163059161,99.0696883742708,2.6083237027669783,2.6911345,2842.3656524858143,3308.9144273329393,0.9864755029974135,0.9986254657479525,33.48736253900353,2.1433412196721435,2.437686537950001,0.9989643362954473,1.0076020858965298,16.044529634549605,passed,
2025/11/07 15:30:00,0.7115499782246043,0.6481706747373362,80.8858516334454,99.30108524779408,2.6115088589718223,2.698877,2845.421924899152,3304.904550355846,0.9866907701347806,0.9988484090653575,33.80649839108895,2.2764010248776354,2.44753018687247,0.9999993153983368,1.0045785401850698,16.061632075697368,passed,
2025/11/07 15:45:00,0.713550303190699,0.6477895501196864,80.90946741000806,99.28387815714261,2.6116269043779514,2.70224425,2848.7828223002984,3307.8161571743235,0.9865557013513482,0.9987077728738882,33.53360849447971,2.266450584373268,2.4382880064185786,0.9997274555467676,1.006868457645167,16.078739534261764,passed,
2025/11/07 16:00:00,0.7151731936485112,0.6474112061190344,80.930693714419,99.29956239610543,2.6121393217994595,2.69859,2849.3029440030978,3312.6390481613653,0.9863691865086864,0.9985928168648436,33.35173696077768,2.1883626433972534,2.433572410207827,0.9981535977591633,1.0075728838002027,16.095850976380092,passed,
2025/11/07 16:15:00,0.7144926505892819,0.6475456289088946,81.03128025206075,99.41105543062311,2.6126056263920794,2.6881445,2849.317295860003,3318.0759912408234,0.9863745467718402,0.998664896676469,33.54030838757357,2.0215493906460065,2.4392262773760924,0.9960400572846693,1.0046038074730201,16.11296640205236,passed,
2025/11/07 16:30:00,0.7152631822927291,0.6482125492556698,81.14755861761724,99.54468667791981,2.613680199756797,2.6849915,2855.0066417122675,3316.4005110529133,0.986443852040155,0.9986712484295881,33.40289273361539,2.194756657199658,2.433898231487331,0.9988125430249593,1.0072761692735894,16.130084679819824,passed,
2025/11/07 16:45:00,0.7127795529346678,0.6507582480926528,81.47077169183386,99.92249559808695,2.619738891773603,2.694379,2858.7208803892518,3304.9502995678113,0.9867207704248627,0.9989758341134106,33.79590755255519,2.7070094440276002,2.448625026136377,1.0077849111624815,1.009988016692248,16.14720910623761,passed,
2025/11/07 17:00:00,0.7138378478421626,0.649176522136077,81.43139182827186,99.84570111113825,2.6142044700155314,2.7030325,2861.194906438745,3322.076384018866,0.9866765111003544,0.9988671947710386,33.62827193049327,2.1319757603126632,2.4416315883412434,1.000750271324606,1.0064610244133207,16.16433544683299,passed,
2025/11/07 17:15:00,0.7135139619641238,0.6504789934998345,81.63427120109384,100.07366054394625,2.618202305280206,2.6869335,2865.8409515467206,3314.5312462433853,0.9867580995841116,0.998950878800655,33.7168466135343,2.461643613488349,2.4449171110256827,1.003178514844739,1.0066768030368274,16.18146473574375,passed,
2025/11/07 17:30:00,0.7148720047424056,0.6508625394194582,81.73383477522117,100.17361130316803,2.61928984815253,2.69485475,2871.555751124913,3312.7926990423452,0.9867470368165756,0.9988859607817057,33.503446281868094,2.6558477357993997,2.438076396950811,1.0060791107695308,1.010460174982861,16.198601112960933,passed,
2025/11/07 17:45:00,0.7157067841854391,0.6504642381176743,81.77853888110556,100.20236986608161,2.6181615202307853,2.68620925,2872.6731864245203,3320.8864080579356,0.9866758713194475,0.9988373799581695,33.38398998180215,2.4996969064785945,2.4362800680603938,1.0069788448023238,1.0128598395133699,16.21573940353015,passed,
2025/11/07 18:00:00,0.7167165311765666,0.6505980904037418,81.86520922124359,100.28478947831067,2.617923344914925,2.6915115,2877.6838328381727,3322.987681965775,0.9866961307839803,0.9987978211892491,33.20247883927553,2.549922253193875,2.430764182435051,1.0089832078740228,1.0157726070431472,16.232882712754247,passed,
2025/11/07 18:15:00,0.7181455992630699,0.6506450956179659,81.93281140824288,100.34703128940899,2.61883687471886,2.688036,2880.5037126813627,3324.5524946766327,0.9865973064573179,0.9987147675761651,33.0073815619298,2.6303457515681723,2.4259661968100255,1.0110064003282655,1.019252634221159,16.250030005532274,passed,
2025/11/07 18:30:00,0.7179287789578725,0.6514787183115996,82.08582702798674,100.52107930683586,2.6218568650519294,2.69554925,2882.336729721589,3322.1133906625923,0.9866067027994957,0.9987811089976364,33.101249295026186,2.7754332314277668,2.4299908674028536,1.011947046277472,1.018782042497945,16.267180142001536,passed,
2025/11/07 18:45:00,0.7166458619440004,0.6523561391591279,82.26102564868573,100.72049043114319,2.622775033959416,2.6972035,2886.31646753673,3322.5016786203355,0.9867954236334529,0.9989358622500606,33.30403535626086,2.7929986591586142,2.4352774764252314,1.0124356717410425,1.0167237543949021,16.284333224134937,passed,
2025/11/07 19:00:00,0.7181848312752307,0.6521597889278059,82.29580778637732,100.74774552900357,2.6222844041776754,2.70024025,2889.0463582450943,3327.4766868674687,0.9867059994623255,0.998843872491907,33.077210011719345,2.779312055590024,2.4286669393486355,1.0153076537752552,1.0215472897512807,16.301491429409786,passed,
2025/11/07 19:15:00,0.7173076113479717,0.6523300187831632,82.31605210804616,100.75732005008742,2.622075938125685,2.7198355,2889.2591085245167,3326.8224253181997,0.9868047432142351,0.9989160993288738,33.192247190241225,2.7549496839578973,2.431573099518748,1.0151049342106258,1.0201191031393786,16.299037819316386,passed,
2025/11/07 19:30:00,0.717082435042633,0.6524910104844617,82.31375817009751,100.74023754947557,2.6230480830637046,2.70453325,2887.908729588114,3324.2548710833325,0.9868002737177267,0.9989366805038611,33.22357082211002,2.826962099592953,2.4335887394040974,1.0163686375133527,1.0208169809806111,16.29480382441936,passed,
2025/11/07 19:45:00,0.7202437649984775,0.6501063775787579,82.0562994090837,100.40855571099189,2.619974954295941,2.7017025,2881.9179928698527,3335.915937142698,0.9863346112758632,0.9985910738308306,32.843378551313506,2.420909213328038,2.4224841664939376,1.0102285429902393,1.0213630758031762,16.29056916660438,passed,
2025/11/07 20:00:00,0.7198236724081947,0.6495822250826748,82.00640786527198,100.33053186540924,2.616526323544796,2.696275,2883.553207093234,3340.856867919211,0.9864653504685668,0.9986113112226028,32.82683917182096,2.2032791257227187,2.419714472949466,1.0088203245846301,1.0202418964044013,16.2863328098075,passed,
2025/11/07 20:15:00,0.7165408133336947,0.6519793521833864,82.26127378421704,100.61408247768156,2.6220179070195058,2.69062275,2887.8042202846264,3321.9522172962274,0.986856146566649,0.9989300053501801,33.28051003818668,2.7474966321659946,2.4341679905930724,1.012378398907822,1.016747457319189,16.28209257756665,passed,
2025/11/07 20:30:00,0.7197615868527926,0.6494742737487433,82.03213961253323,100.28583715799913,2.616425133443486,2.7180205,2887.7048044036137,3333.7041091935516,0.98655915412728,0.9985732228583886,32.75863651170507,2.371462363883335,2.4182831137891077,1.0080415954291695,1.0193105745781281,16.277850646964957,passed,
2025/11/07 20:45:00,0.7177540545005296,0.6505732568087568,82.17254291881704,100.41299738779067,2.6181711906358363,2.7096895,2890.6926872488752,3324.9475615388674,0.9868179374043724,0.9987486255396663,32.99453324806397,2.6443816369248516,2.427006441370919,1.0121918683244129,1.0196481808506335,16.27361023073263,passed,
2025/11/07 21:00:00,0.7162127101085914,0.6529338984720567,82.40317747502446,100.65521598310036,2.625305195572799,2.70408,2894.52793602229,3302.6056796055645,0.9870305334957008,0.9989325576365355,33.184182966405096,3.4681269582335,2.4365332901571435,1.022910010542144,1.0251041352143404,16.269367078766653,passed,
2025/11/07 21:15:00,0.7174730879200905,0.650865893777953,82.25270824980277,100.42363065601906,2.620823655791786,2.70149825,2893.863088513981,3312.2478002801963,0.9868574980428237,0.998721609659018,33.015830914544715,2.98734682588626,2.4302167730421167,1.0113575591761226,1.0177985472771371,16.265122227818765,passed,
2025/11/07 21:30:00,0.7206821331906578,0.6472527174323794,81.9418434643896,99.99328468613794,2.612740238662296,2.680898,2889.8749877168298,3333.7669194654877,0.9864556194354285,0.9983222328736804,32.52359008997343,2.194454334674311,2.416174304644838,1.0003625959947864,1.0152734665529015,16.260759641920195,passed,
2025/11/07 21:45:00,0.7164002134106886,0.650617684734072,82.23886578605529,100.31469807162827,2.6206909367183915,2.697462,2891.203384716036,3308.10028789901,0.9869053764142017,0.9987494334389356,33.084225291522294,3.105611264027907,2.4387612629991504,1.0164200403513315,1.0217797024374344,16.24645894878729,passed,
2025/11/07 22:00:00,0.7061970187997366,0.6404369726803403,79.50903491351487,96.92386510084235,2.5950053063743477,2.71165625,2814.3684496718465,3275.342450996569,0.9867087485368626,0.9983886790877086,33.768870278652194,2.1316296967978907,2.4627333541074306,1.0139534018694278,1.0211610129802617,15.802832101520245,passed,
2025/11/07 22:15:00,0.7080203021247463,0.6327048944497345,77.53047678104271,94.4922574753423,2.5823817405297147,2.6800045,2771.0730916147486,3242.306516903013,0.9856788123377428,0.9973105598221501,32.797232841779625,2.2086722568795394,2.4380695742919536,1.01563702485407,1.0352686585478772,15.528841699909995,passed,
2025/11/07 22:30:00,0.696773404608636,0.6407417754338863,78.37000172796999,95.51412664475268,2.6023082039306815,2.6771355,2772.7436087772185,3193.154639289431,0.9868972672514288,0.9986156807509645,34.65902672391489,3.726828620406179,2.4994443490459215,1.0293874906022003,1.0242812404247308,15.525105954759523,passed,
2025/11/07 22:45:00,0.6973683073313484,0.6401131120270127,78.33458185433506,95.42699101297322,2.6005621923711595,2.65712075,2774.589124265818,3193.8773205206176,0.986886673906849,0.9985252415140977,34.497539823153716,3.6822833049516404,2.49557505482777,1.0282252658431532,1.0246152651017468,15.521368182747512,passed,
2025/11/07 23:00:00,0.7120933839869874,0.6318058134363124,77.34641799228115,94.2439355143016,2.5860842535857955,2.661559,2769.137355965435,3231.296565433397,0.9851808364606668,0.996912096154112,32.189916065396176,2.5579050175311924,2.421018901589171,1.0119616565348204,1.0370915497594029,15.517627678811586,passed,
2025/11/07 23:15:00,0.7036473064996244,0.6373747101073193,77.84799307923224,94.90238634413686,2.596970414005266,2.69395975,2768.596526640167,3205.2428643896174,0.9861464467921921,0.9979158139092853,33.58525973492378,3.3194680957661924,2.4610405727322453,1.0229324872810701,1.030412861979457,15.513884156523584,passed,
2025/11/07 23:30:00,0.7023097528802132,0.6376342811165234,77.88725587060976,94.93685345949902,2.5997761386388683,2.6284225,2764.064098437236,3201.8879905738595,0.9861131469308434,0.9980152525138107,33.87092408440537,3.277476749240038,2.472362311690769,1.016955410025715,1.0224643890590666,15.510139885273757,passed,
2025/11/07 23:45:00,0.7062172593280127,0.6347818083731347,77.5581622587092,94.48312900262104,2.5913114688053027,2.702807,2764.291842582644,3219.7022790183164,0.9857546696800227,0.9975545674313788,33.16636682911005,2.848676176703805,2.4482772852836012,1.0228979077584672,1.03693956837252,15.506392596568084,passed,
2025/11/08 00:00:00,0.6992904028736621,0.6336560325526699,76.92649187970288,93.83043803981073,2.588244292456522,2.62807325,2742.6138348759705,3192.8260718349306,0.9859962904524887,0.997742274063921,33.9598778198666,2.816713436209763,2.4742385277868166,1.0086426127484784,1.016588977566185,15.362368461763163,passed,
2025/11/08 00:15:00,0.6971917942391728,0.6346787215823345,76.9936887336369,93.90872468884422,2.589161488680914,2.67848125,2744.7588854715164,3179.936279775108,0.9862726942320122,0.9978802180162933,34.15013219182567,3.3270976694479457,2.4838491660246524,1.0190254461930404,1.0231302425629376,15.339992554030564,passed,
2025/11/08 00:30:00,0.7037269394554256,0.6298824633318703,76.4289958713162,93.24236997523653,2.57911129767401,2.64062575,2743.7548058103544,3195.3554277048593,0.985504818813066,0.9970140557474063,32.98523860502089,2.7064285801711927,2.447315563161737,1.0051240504630197,1.0236791227285813,15.317626301390415,passed,
2025/11/08 00:45:00,0.7066794604019974,0.6276127751291295,76.07163848642293,92.86946156807291,2.5740294063810416,2.64704225,2740.4689572497173,3201.684049282344,0.9851204200152537,0.9966061345497339,32.411800560314404,2.434183106752049,2.4291885836548213,1.0000351744279463,1.0253496819959544,15.295276576029044,passed,
2025/11/08 01:00:00,0.7055497904101402,0.6269117629231432,75.89232078957838,92.70685292420283,2.5675726263782073,2.67879925,2738.902577007398,3209.4929357063756,0.9853024625274184,0.9966406446274995,32.41664832407197,2.149381416592152,2.427130949935667,1.0041819992125363,1.0296318152668427,15.272937489314847,passed,
2025/11/08 01:15:00,0.6899584951772879,0.6364833105504792,76.87805434026964,93.95086596306457,2.588121188210118,2.6588825,2740.741061095333,3151.8013779491166,0.9870825254991619,0.998389940677939,34.93449164766406,3.8194215242524554,2.5087619821104212,1.0169587539223293,1.0108328944603933,15.250613938918267,passed,
2025/11/08 01:30:00,0.7040180426773961,0.626964594093193,75.74790045235991,92.61071615655402,2.5685554691922268,2.65174425,2736.0142930370184,3192.7262996905174,0.9853364985623526,0.9966150650242998,32.55721793014512,2.473671997690201,2.4328017932307104,0.9990381305009733,1.0227641603533417,15.228299074872277,passed,
2025/11/08 01:45:00,0.6863301303062381,0.637126545223689,76.7378538830394,93.90408715969507,2.587637784841234,2.6533275,2733.1786170932887,3143.2229626959543,0.9873132434435852,0.998620547692866,35.37192701401343,3.935967099594704,2.5236764164290024,1.0186734067831196,1.0078470225351657,15.205998766763367,passed,
2025/11/08 02:00:00,0.700192813105622,0.6385634003840166,77.69890435409575,95.19485385282776,2.5937134100756096,2.670528,2767.1753641650052,3190.313255752691,0.9864733657586037,0.9980507554688353,33.86085962000684,3.7900918923607536,2.47353070446626,1.0207453350214737,1.0243073624204364,15.452018123853367,passed,
2025/11/08 02:15:00,0.7112959756069853,0.6312241590214006,76.7388841250474,94.12483723666128,2.5768718882959667,2.67812125,2759.472762252692,3230.4938141269236,0.9851525623427354,0.9967726033286263,31.975097702378342,2.576089543819981,2.4121570192467634,1.0111449207205432,1.0383333763400415,15.435376482505067,passed,
2025/11/08 02:30:00,0.7014141374824495,0.6363383131193803,76.94096331900167,94.49167033424735,2.5864450735525057,2.717787,2752.0254442164255,3191.2625198735755,0.9861687916496813,0.997753836722347,33.51253733501982,3.4872007879825015,2.454166960780601,1.0195660670738238,1.0281890197982826,15.371987875424486,passed,
2025/11/08 02:45:00,0.6998357326443173,0.6331852036701832,76.39711391600035,93.88781203892795,2.575201850235947,2.676731,2741.2272823334756,3203.409700810964,0.9861583328795916,0.9976251476019428,33.6001974718773,2.531574109636708,2.4512837554832654,1.0040970926563493,1.0157625191189843,15.308640157974597,passed,
2025/11/08 03:00:00,0.686832215231276,0.6356787484237898,76.53166305219295,93.98523513758532,2.576221599836939,2.61589775,2730.681506982201,3177.226544045373,0.9872634247373899,0.9985629509619047,35.26825195253811,2.9265745483718875,2.5152450821245202,1.0128262447131287,1.0061744380505486,15.220080330907788,passed,
2025/11/08 03:15:00,0.6953992353243003,0.6299537051005568,75.68226337508398,92.89751257676386,2.57195022290861,2.621493,2721.5472942441465,3169.0013154456315,0.9857881096277082,0.9971855355689504,33.688482473635744,3.218441829672602,2.4782131229095463,1.0108779672037118,1.0218259327079022,15.150197809745627,passed,
2025/11/08 03:30:00,0.6905083351219958,0.6298452181091961,75.31853179101897,92.58656651324888,2.572400941340466,2.5298795,2699.295477963758,3164.4765613623676,0.9857600920951918,0.9974580777148817,34.37231158535372,2.890420083917006,2.5032030188924104,1.0044177461515191,1.0101921581698994,15.08397271376843,passed,
2025/11/08 03:45:00,0.6883006917018578,0.6289172183017308,74.91802956992484,92.19471124630547,2.566372429987137,2.503613,2691.0358259283453,3163.581656763308,0.985905644291128,0.9974947828143409,34.522590402522404,2.639320607011812,2.5022567775048663,1.0049191349702244,1.0097802562770157,15.025128895700552,passed,
2025/11/08 04:00:00,0.6968068729773621,0.6271320953603317,74.86400595645337,92.21471860526432,2.5683107680512003,2.515265,2693.2087495680166,3178.922632326819,0.9849210944280599,0.9968059873330881,33.414462157286096,2.5103509071448284,2.471252878521192,0.9975291204333482,1.0148325779846556,15.081458259531882,passed,
2025/11/08 04:15:00,0.6653101135651689,0.617086728166755,71.32410037952926,87.70174405583406,2.5327993155946413,2.55158325,2618.3007000206935,3045.2179275261583,0.9865024784488199,0.996867865913914,35.794233840546624,2.834678343234286,2.5416865908297055,0.9795612989722229,0.9830432762837567,14.34455610370817,passed,
2025/11/08 04:30:00,0.6661697052197707,0.6135988782062308,70.62305388450349,86.93745851880276,2.523233659312721,2.58613575,2606.4508907730406,3052.547747331606,0.9860369969780859,0.9963796656674213,35.39519884412223,2.1409550907804316,2.524934829939367,0.9704807183680003,0.9836001571455711,14.278975841670492,passed,
2025/11/08 04:45:00,0.6681486858586647,0.6100211973919957,70.01614814704662,86.19200640119784,2.5150624575324327,2.57971875,2602.110682452447,3049.2435217424304,0.9855001548147999,0.9956730394102956,34.67839458897532,1.9518706666792691,2.5052572203887777,0.9653713596097963,0.9892838004634963,14.213508793188613,passed,
2025/11/08 05:00:00,0.664973294339326,0.6093483693347781,69.74916662575419,85.86559114968017,2.5127361092292904,2.5814615,2596.4523739642223,3034.123551833999,0.985614030342591,0.9956504246371605,34.90417740900879,2.1505346562185252,2.516108984192163,0.9649661185258924,0.987264110566437,14.14815144451033,passed,
2025/11/08 05:15:00,0.6641891078905267,0.6064107172794566,69.24991338843301,85.2504174007095,2.504863923129697,2.56430925,2589.7076940785946,3032.5198303429743,0.9853449061828697,0.9952411350416022,34.66186395115396,1.7737845645126853,2.5121571083723633,0.9578243337009553,0.9859251925758495,14.082914893550376,passed,
2025/11/08 05:30:00,0.6640214933017897,0.6037380351412053,68.75249743740235,84.65472836034185,2.4991438929147662,2.5371585,2582.7887898180443,3026.2469365533934,0.9849974686989418,0.9947968774223199,34.38573401022065,1.5373531243340994,2.505551075436243,0.9494981267893036,0.9836741636259269,14.017787380701916,passed,
2025/11/08 05:45:00,0.6677807844670482,0.6067999794545579,69.56525860596527,85.73901117907198,2.5056883823581098,2.52621775,2598.972797121248,3050.4370570676924,0.9851577916851235,0.9951526977835888,34.361582422185315,1.5596353542307284,2.502126175371107,0.954267845282774,0.9845611599011751,14.155660638820649,passed,
2025/11/08 06:00:00,0.6667957477731054,0.610370056380253,70.05360076501393,86.38723303686791,2.5177785198844234,2.56112775,2597.8878565424975,3043.018787822487,0.9851170360536646,0.9955079377246279,34.73796217340717,2.5957616192519435,2.5279480410952297,0.9760103552743739,0.9976927936898665,14.20255358185548,passed,
2025/11/08 06:15:00,0.6698959240365199,0.6088034870801009,69.6467533209633,86.09298799876989,2.5107557854776834,2.51606525,2592.318190395823,3062.521778801708,0.9848511988659102,0.995285733373091,34.22683251622953,1.79052093544441,2.4982862482674855,0.9684138242487454,0.9981866750411602,14.197922168613145,passed,
2025/11/08 06:30:00,0.6654526127544702,0.6120798797464414,69.98156132096013,86.54559891502362,2.519445801562917,2.4802085,2590.6068762996633,3042.8786364074076,0.9853230249900963,0.9958570297575234,35.013301377309716,2.578885798454181,2.5291362521791587,0.9764300852460722,0.994077058650793,14.193261423155349,passed,
2025/11/08 06:45:00,0.668461724010252,0.6086306326498203,69.62322138366899,86.13833296424018,2.5115403298231342,2.48018325,2586.9550637650464,3062.396900293736,0.984691170770742,0.9952826302518917,34.442792884716404,1.7429104727375493,2.5126411329775045,0.9648473147617633,0.9930592399570687,14.188575295099167,passed,
2025/11/08 07:00:00,0.6699826827639251,0.608063020633245,69.54553522539727,86.08426802785443,2.5099159434263147,2.44857825,2590.45038534842,3060.6783249816817,0.9846073795186101,0.9950913717005809,34.092333140801294,1.7821743228989837,2.5011419314130605,0.9611755740583492,0.9924364918746149,14.18385804841171,passed,
2025/11/08 07:15:00,0.6686430282935191,0.6084994809481975,69.61917310540305,86.17629906131148,2.507890343334996,2.44656575,2594.8443422840855,3058.9576980183974,0.9848822121918239,0.9951873364441842,34.14819075465603,1.9732415187792605,2.505724774492229,0.9674816614978865,0.9962510419073733,14.179115540002297,passed,
2025/11/08 07:30:00,0.6663784854264418,0.60982623081283,69.82923925322878,86.39491009387658,2.511378751083971,2.4487365,2598.3507212107666,3045.696681478851,0.985228095832242,0.9954396855405452,34.533360312453624,2.360492980925187,2.5200025789303906,0.966951025578762,0.9898088404620475,14.174340717225382,passed,
2025/11/08 07:45:00,0.6707379240424993,0.6065964119573771,69.51271948655858,85.90879219076248,2.506171014241119,2.4401015,2599.403981964871,3054.4562516124374,0.9845825403174137,0.9947547682662857,33.635541131138076,1.9916888365167387,2.495102499628684,0.9608370254321006,0.9955174772889476,14.169540635961972,passed,
2025/11/08 08:00:00,0.6682126515288938,0.6086344258478138,69.71959430520877,86.10085246930034,2.511874959341898,2.43526825,2599.441886765262,3039.6570233822235,0.9849482570053689,0.995123397356769,34.12619704176969,2.528010634069494,2.5106570895597766,0.9676558150194059,0.9952289211105924,14.164711345651659,passed,
2025/11/08 08:15:00,0.6666829843142461,0.6088177395373308,69.76172285676154,86.08529899362733,2.511597612208773,2.4428545,2599.0554181463817,3038.7329626616797,0.9851668720780898,0.9952896273651821,34.38675398098196,2.403650714819424,2.517182943181185,0.9660769326034954,0.9912219125704744,14.159855835375891,passed,
2025/11/08 08:30:00,0.668833834084952,0.607040686337136,69.54105248972375,85.74614755844983,2.509175029942796,2.442193,2596.439219701383,3044.007317293723,0.9847347860503105,0.9949093456747138,33.91953141627615,2.246284245632831,2.5058172839431645,0.9672739137170268,0.9989898352516016,14.152867608355436,passed,
2025/11/08 08:45:00,0.6606043832767249,0.6106361904565519,69.83997492093398,86.04979699073112,2.515749395472277,2.42868,2591.9261635929934,3019.490623977016,0.985765512385837,0.9958649287909478,35.28380628491706,2.823341748322347,2.5480809706941008,0.9741554139767463,0.9886849283420923,14.116918391072238,passed,
2025/11/08 09:00:00,0.6638020440328524,0.6071358569186989,69.33120011452867,85.3580913938621,2.510606657237907,2.439581,2586.198041967207,3022.4135368088814,0.9850517245246607,0.99517014282327,34.5636541099418,2.410520521946104,2.5265762082292245,0.9652808085427154,0.9915248439167895,14.081017567536854,passed,
2025/11/08 09:15:00,0.6608014963291513,0.6072522202338827,69.25352835387234,85.19679011706037,2.5089912556069036,2.420537,2584.31281963635,3013.618342752289,0.985464292378264,0.9954044232498324,34.9582232102021,2.3514515391122184,2.534452487916452,0.9627420847976413,0.9854024168084727,14.045160335922487,passed,
2025/11/08 09:30:00,0.6640181155124228,0.6035834425733296,68.72469010281304,84.48102123906443,2.5025285046853503,2.421789,2578.87849476964,3019.19981070649,0.9847595632078631,0.9946889091748033,34.18671026729099,1.8726967654346354,2.5114430454436767,0.9557605410541307,0.9905093617718155,14.009350530914679,passed,
2025/11/08 09:45:00,0.6623973527740977,0.6030157198523494,68.54961823370513,84.20114495514945,2.5005885275563875,2.431243,2575.3432353090616,3012.7761355082343,0.98487770748854,0.9947042503715098,34.32177227025514,1.8196384733971922,2.513881645216053,0.9551771033602435,0.9896451113260422,13.97358718928135,passed,
2025/11/08 10:00:00,0.6584948873965825,0.6033184459164086,68.4834241677976,84.05453358010348,2.5009655797120307,2.41903475,2568.434110186315,3004.55959417503,0.9851521952675844,0.9949785217676541,34.864863376269085,1.8033294934270234,2.5326922819473965,0.9553441490803827,0.9847845063415053,13.93786543055957,passed,
2025/11/08 10:15:00,0.6557827872081272,0.6036023958170439,68.40618052957743,83.89716283129493,2.5018143959355155,2.416887,2564.9383088264526,2991.9052874924528,0.9853996156136784,0.9951502008624831,35.22210821027532,1.9594615353783615,2.542610722335619,0.9548758358254856,0.9808618687161055,13.90219130523272,passed,
2025/11/08 10:30:00,0.6600805871917782,0.5995928053949012,67.80126890834806,83.12506762196665,2.4947203795921684,2.41956825,2559.771998095268,2998.592175638882,0.9845976679281347,0.9943281293170698,34.29539287224659,1.3124640998358892,2.5101838940659675,0.9430503526413667,0.9831653548899643,13.86656438140957,passed,
2025/11/08 10:45:00,0.6565087028820885,0.600346067329401,67.72429172218585,83.00481149020739,2.4966092418863832,2.40763775,2552.114514423374,2987.791365249806,0.9848693302746852,0.9946382306625873,34.843380869145534,1.4052162184396975,2.5258750399060315,0.9437366936748514,0.9786205907881843,13.830980218372774,passed,
2025/11/08 11:00:00,0.6517514783613759,0.6020781828413773,67.74962760567364,83.00733882549203,2.5005384354984015,2.42287625,2544.8586586847237,2972.129751757067,0.9853282931088686,0.9951329393809406,35.58498026924912,1.7930840816218456,2.549008731134938,0.9497686973107,0.9760906726038798,13.795441568508929,passed,
2025/11/08 11:15:00,0.6505029185072896,0.6003702482452902,67.47870618519609,82.61671361037355,2.49432561076486,2.416642,2542.1261266692295,2974.3751142370725,0.9854286284257145,0.9950513189409794,35.62595311772192,1.2550313899661625,2.544840171741188,0.9424966217930937,0.971030786145811,13.759950327008719,passed,
2025/11/08 11:30:00,0.6515847653707495,0.5979771512637831,67.08218116520639,82.07141099881183,2.489494677467773,2.3976425,2536.9886700036686,2975.9785674397353,0.9850158843553111,0.9946056374835835,35.23448010085426,0.9071554062411277,2.5327577145350477,0.9391331200228219,0.9745340448512722,13.724502594669568,passed,
