datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/08 11:45:00,0.6504961193730914,0.5970544814122164,66.85951313305928,81.74033166749376,2.4874128571039424,2.4015585,2532.812088827291,2970.5374813160556,0.9849876061923662,0.9945106516083756,35.24834876246095,0.8188680370242372,2.532709358488965,0.9378435771865167,0.9743636079540681,13.689102477912016,passed,
2025/11/08 12:00:00,0.6539458277595817,0.5932338603635725,66.32996713304237,81.01290162829623,2.4803620814458163,2.41865025,2529.404587317655,2975.3343664734275,0.9842191853940769,0.9936771483593877,34.35072230274483,0.2983598609961409,2.5072115442590692,0.9303703285502833,0.9794265033978624,13.653745769241116,passed,
2025/11/08 12:15:00,0.6525866165299918,0.5950995831397551,66.69152466484077,81.36739237707268,2.485943691077496,2.41000625,2533.562720405947,2969.1625983560957,0.9845572787066045,0.9940415345706514,34.74473346862783,0.713039931851909,2.5222458928459797,0.9348683664629502,0.9777656555820384,13.679465289908903,passed,
2025/11/08 12:30:00,0.6606897542787179,0.6001670672109624,68.12608486987851,83.03117783285096,2.504599623899987,2.41732175,2560.9555707880204,2987.5800801992154,0.9846173207613645,0.9944834807594861,34.47735124477653,1.5349416932395037,2.5182306443603206,0.9438310407536644,0.9823134519565381,13.896860304658299,passed,
2025/11/08 12:45:00,0.6566888791103613,0.6098969520967488,69.54380722761825,84.89847538555142,2.523680669363377,2.488645500000001,2571.982261465223,2996.8327632265687,0.9861398909139044,0.9963755847650111,36.09972932814026,2.3647070865531123,2.554993957527506,0.9692952050444078,0.9815285312242147,14.053910829075013,passed,
2025/11/08 13:00:00,0.6683916545192493,0.6045970130456207,69.2509735427673,84.38274224594508,2.5114913624608697,2.5621245,2593.81490849703,3018.236962883072,0.9852325057833345,0.9950014677990365,34.09107990757305,1.674976848786418,2.484347493231459,0.9553903848957342,0.9915905264796511,14.094619800653486,passed,
2025/11/08 13:15:00,0.6648534628634628,0.6076179561268199,69.79862450602249,84.96818866988045,2.5175092276074045,2.562707,2598.931863045703,3015.4574293506244,0.9859016182754768,0.9956914393362881,34.87717644728351,1.9943179688525998,2.5105671246613603,0.9626099689577309,0.9873094831036962,14.13427685098796,passed,
2025/11/08 13:30:00,0.6657342332851309,0.6080292598759804,70.05112759120153,85.19302606195113,2.5169697993542792,2.5948185,2607.607520455395,3023.323340565201,0.9861189666572164,0.9957935974610874,34.838716674768584,1.8786068883595426,2.5066835785064177,0.9636460304241614,0.9876490107030749,14.172882919440829,passed,
2025/11/08 13:45:00,0.6706717597194096,0.6069924527626739,70.10625388440546,85.18118369629674,2.5167656144763857,2.61132525,2616.5585100015605,3029.75040368955,0.9857481513698287,0.9953728273314947,34.132626769198346,1.8313255376716286,2.4829930583436215,0.9607599585539386,0.9921585207701827,14.210436122689304,passed,
2025/11/08 14:00:00,0.6778840161224344,0.61478002487306,72.15735289106989,87.59022177164984,2.5386881118905995,2.62477675,2655.3106914612463,3062.7951514318934,0.986112105306659,0.9961845905429315,34.16460328508874,2.619308134690907,2.4902736670265946,0.9805228623033606,0.9993244467083419,14.51648732588499,passed,
2025/11/08 14:15:00,0.6864428950709713,0.6169406334507992,73.1954336266586,88.77006481593973,2.547402857256023,2.57158725,2681.47704447744,3095.834152070282,0.9857646674773137,0.9960984945390412,33.45534745644588,2.5868467396516572,2.4715530558901784,0.9834444432070599,1.0045834534535278,14.717139049342881,passed,
2025/11/08 14:30:00,0.6919057995547154,0.6220972067158504,74.4173244578347,90.25842649784735,2.5612396905334904,2.59242525,2706.691164143192,3118.570700024049,0.9858717416888101,0.9965091899556925,33.29231414745558,3.0303122863648353,2.464600544794458,0.9981038644861817,1.012608489500084,14.91989189425625,passed,
2025/11/08 14:45:00,0.692544177016705,0.6262971892301052,75.20667439031955,91.2223210029496,2.5714056312280436,2.60188825,2719.090595056697,3125.7487904350373,0.9862320247851195,0.9970542253557986,33.61913041460652,3.348221655389551,2.471466034568193,1.0063388557472372,1.0151051340572985,15.029452909476904,passed,
2025/11/08 15:00:00,0.6957054511578971,0.6209278949766065,74.15580860241108,89.94580907458226,2.5592604347832313,2.61411525,2703.9379741542925,3128.671278580917,0.9855748738110391,0.9962744564911515,32.78968657316811,2.620703992366466,2.437410901366545,0.9944291178874803,1.0165064688008247,14.927166092075808,passed,
2025/11/08 15:15:00,0.6906224277343588,0.623735268534542,74.42934354846007,90.24963614004963,2.5644908200831305,2.6189325,2701.144462839421,3119.038103466104,0.9861713259647847,0.9969254925931657,33.69286922667844,2.881978637239494,2.463366405251805,1.001719143103439,1.012099086884294,14.925804762498396,passed,
2025/11/08 15:30:00,0.6913237824429009,0.6230285777767731,74.30088355053861,90.13977796557617,2.5623005239797565,2.5923345,2698.1671105020982,3126.4814473007814,0.9860560717190756,0.9968561476956399,33.60987255715059,2.567006417815029,2.4576118712170403,0.9981295983737228,1.0109889053701446,14.924500051656251,passed,
2025/11/08 15:45:00,0.690080120509662,0.6241084126423495,74.35770694983721,90.2568588430399,2.5648058771299906,2.61469125,2694.6796416029865,3125.0662863025054,0.986143119803873,0.9970559305873993,33.870266950793834,2.6698809678641817,2.465259480297189,1.0023912769540413,1.0118312372566094,14.926518559295337,passed,
2025/11/08 16:00:00,0.6900416085141661,0.6236803073965468,74.30760518959441,90.22661229385416,2.563001068564101,2.60688875,2693.0766109313786,3131.55660842524,0.986136845430006,0.9970701684567793,33.904389738027696,2.3644383280910484,2.4638968301376085,0.9976446130516153,1.0078710629078467,14.928541165204972,passed,
2025/11/08 16:15:00,0.6905924378658626,0.6232416122034514,74.29655188162783,90.1990247400629,2.5608369434571294,2.60555575,2696.1474352582927,3134.198853942451,0.9861600080672289,0.9969969276500891,33.76804169102523,2.298751769324646,2.4590964195578424,0.9975138540781644,1.00915288067316,14.930566170533448,passed,
2025/11/08 16:30:00,0.6882641110866153,0.6242373007410823,74.45793486973903,90.38194245331007,2.564591658453472,2.57825425,2693.5027764343686,3129.097114578705,0.986278171910503,0.9972297861910022,34.184583726607336,2.420352638113218,2.477151739778669,0.9962559233499998,1.0031028131333761,14.93259111100422,passed,
2025/11/08 16:45:00,0.6901313324460758,0.6239575040780704,74.40485376461497,90.3228929252198,2.563771845893083,2.61109,2696.600127958251,3128.651150185095,0.9861679894749089,0.997053266352504,33.85472920331219,2.5594659918299847,2.4656803484590966,0.9999470559368996,1.0094482354117078,14.934615222156609,passed,
2025/11/08 17:00:00,0.6875328308469008,0.6258826770061552,74.6241213847425,90.5962007487247,2.5685090542163875,2.60530875,2697.0754941260925,3118.22012688233,0.9864829084044607,0.9973962237676157,34.32005548192485,2.9130357791647237,2.481083822357527,1.0026500496488475,1.0062385704254564,14.936639455505043,passed,
2025/11/08 17:15:00,0.6934801175947779,0.6221546723620869,74.21781478872431,90.10616031856328,2.561245169212837,2.61612375,2695.68303495883,3136.8959552547076,0.9857053089559891,0.9966462603252694,33.3121571599879,2.316293630935086,2.4504866817256783,0.9953475091254037,1.0125015173576903,14.938664762736712,passed,
2025/11/08 17:30:00,0.6914272325068861,0.6238883870915855,74.40385801695159,90.33834149574704,2.5639000457338073,2.61769875,2698.665937151055,3128.664308452489,0.9860696171281815,0.9969429212147891,33.63799261222167,2.658999968106741,2.4595395293065105,1.0013361297507641,1.0125471217824134,14.940692283208923,passed,
2025/11/08 17:45:00,0.6895551567818866,0.624709610820072,74.51776505762273,90.48160785708832,2.5658967018806136,2.59703475,2697.047632510996,3126.536294823978,0.9862233599511414,0.9971551574696399,33.965806282174874,2.6924113599639385,2.4716541673396812,1.000776489708131,1.0084535658655442,14.942714792273762,passed,
2025/11/08 18:00:00,0.6912256395114174,0.6237056216199754,74.40770130829652,90.35150921679946,2.5617337669695504,2.5989955,2699.7385972572633,3134.1001093394098,0.9861379049653576,0.9969647609843513,33.64661354019092,2.5186125679435123,2.4590350319596928,1.0027216928378468,1.0139746385929125,14.944741605742667,passed,
2025/11/08 18:15:00,0.6918048819370877,0.6234550058876729,74.39310349874067,90.3400883525028,2.563301424426485,2.604589,2697.465714190477,3133.594639592137,0.9859513364713594,0.9968849041377312,33.60327791202048,2.495208261829978,2.4601823532143006,0.9985396682861702,1.0108878248658268,14.946765310767775,passed,
2025/11/08 18:30:00,0.6915761040392356,0.6236453647703185,74.42957692794735,90.38976892069817,2.562972808361666,2.59899175,2699.499338107743,3133.099111846513,0.9860537824002857,0.9969313453336052,33.64818343977008,2.489659359532152,2.4596168937722154,0.9974083088560408,1.0090111369623675,14.94879122932516,passed,
2025/11/08 18:45:00,0.6942708047394346,0.6230138180402813,74.33539900652742,90.28251030250861,2.562872719955255,2.624801,2701.11039361646,3132.5056302544103,0.9857775748580574,0.9966533124352102,33.1909133796731,2.629689452400147,2.446227022282397,0.9990821897796403,1.0154016322617667,14.950815366272497,passed,
2025/11/08 19:00:00,0.6904683767654424,0.6248668387153645,74.55930721897569,90.55845489687997,2.5653905506903727,2.60923625,2700.4844249489174,3128.196310338664,0.9862186348943097,0.9971033650662569,33.806907667197066,2.782300761296195,2.4666347275967713,1.0039672595202587,1.0125758194098087,14.952842481297772,passed,
2025/11/08 19:15:00,0.6924651536078014,0.6236892999448972,74.43439359208682,90.41101708768207,2.56215788075303,2.623309,2701.7532312713975,3135.072390990385,0.9860264307236974,0.996865826076441,33.45677287250323,2.5922311640996325,2.4545267829482276,1.0030008335714466,1.0156746788398774,14.954868766659233,passed,
2025/11/08 19:30:00,0.6918187474531441,0.6240496568858176,74.49729385014395,90.49386638624505,2.564660875631054,2.60009075,2699.9444456588462,3131.9744502642206,0.9860078598488505,0.9969371460289033,33.623917705546305,2.611292237028077,2.4615192680356768,0.9982524304303458,1.009606896324438,14.95689422222734,passed,
2025/11/08 19:45:00,0.6908758427129719,0.6248523117933468,74.58921198545912,90.61110327383172,2.5654810493300033,2.57854525,2702.0702302632253,3128.774147253067,0.9862017925122135,0.9970781301574213,33.77851383949467,2.7568005803460767,2.4649711090151407,1.001147395607634,1.01030473401913,14.958920752110448,passed,
2025/11/08 20:00:00,0.6923953721749871,0.6242444383761308,74.52134012141161,90.53448045782093,2.5655521034720614,2.603744,2700.9757324177535,3130.6466717289327,0.9859570189523833,0.9968979946360271,33.54795191619312,2.738203731596041,2.4597102738202703,1.000291687675259,1.0120412206852127,14.96133112561333,passed,
2025/11/08 20:15:00,0.6898729980816293,0.6258702147703176,74.71114438437259,90.76976330393134,2.5668842810945773,2.6022205,2703.7246457097176,3126.2510124540554,0.9863781095984355,0.997237610497383,33.93452441314863,2.959092008065854,2.4704963806140023,1.0069772157544075,1.0135759633505683,14.9648728761046,passed,
2025/11/08 20:30:00,0.6918301042480388,0.6248694001211649,74.62090651903584,90.66573881857025,2.5650647981249173,2.61415125,2705.1740293317434,3130.316843624666,0.9861833376115385,0.9970192897959417,33.629326568769635,2.791275700224914,2.4596732879523424,1.0017949556466539,1.0120835247779234,14.96841221799973,passed,
2025/11/08 20:45:00,0.6933494123069696,0.6236516810686241,74.5070763371682,90.53060962903659,2.5614675309188324,2.61018425,2705.3276636671367,3139.7405302249817,0.9860095086428867,0.9968252720893276,33.3486042119268,2.507589660972291,2.450861520766036,1.0004767266874603,1.0143432744117986,14.971952394661043,passed,
2025/11/08 21:00:00,0.6924963158859925,0.6246916137205591,74.63406615812417,90.69218749584239,2.5643444111179474,2.628063,2707.0940623224733,3132.7974683132193,0.9861605451488182,0.9969712797477362,33.53059717833308,2.727503708667142,2.4559729109031254,1.0000063430040758,1.0113653955720368,14.975493208120675,passed,
2025/11/08 21:15:00,0.6934384479976714,0.6239708460972321,74.56439163151546,90.61178646671672,2.563650018412066,2.6384285,2704.5803857534597,3138.2744299353476,0.9859207616460387,0.9968250259216328,33.45405878394336,2.604930115263193,2.4543397567313905,1.0008852268217734,1.01441430572012,14.979034855819641,passed,
2025/11/08 21:30:00,0.6941282093446765,0.6228768549099039,74.4803634560367,90.51331792559803,2.562612558186647,2.607596,2700.222777739077,3146.3801531878776,0.9856422099799498,0.9966838563841677,33.43078988626983,2.2802189172711795,2.455373449406298,0.9958139460042665,1.0117577625443879,14.98257809352427,passed,
2025/11/08 21:45:00,0.6907429372057053,0.6254425521517223,74.77857006956795,90.88343006999862,2.5681564422286303,2.59082625,2702.604562480578,3132.7550767617095,0.986126799084093,0.9971476824199383,33.987782531791765,2.713210414268333,2.473431011869395,0.9978973063205422,1.0062761829764661,14.986116450241019,passed,
2025/11/08 22:00:00,0.6924353912085683,0.6244316269075628,74.67072049368478,90.75602042882099,2.564630150456695,2.6054575,2703.6026292211636,3141.162240584732,0.9859767765269807,0.9969542131118309,33.644876157301056,2.538873701564715,2.463068957057253,1.0003049665347157,1.0121456400476432,14.989660207434298,passed,
2025/11/08 22:15:00,0.693659145567941,0.6237858739840995,74.59135223702383,90.6900789510075,2.5637009299686015,2.583519,2702.3641119096455,3145.899958128686,0.9858177009510302,0.9968413843929607,33.49453076902018,2.321792630661736,2.456626681727652,0.9949409881763438,1.0091485875661408,14.99320003505923,passed,
2025/11/08 22:30:00,0.6937482142034622,0.624496017979071,74.62121122216723,90.75789772952828,2.5657776693077845,2.60584675,2701.194222906697,3143.7176302042435,0.9857973703994474,0.9968905267439008,33.51064029809804,2.515103476798282,2.4574742720023215,1.0002543037256668,1.0135914065401868,14.996744311784433,passed,
2025/11/08 22:45:00,0.6921058069860038,0.6258621458238359,74.74651146999257,90.94214216529318,2.5691123823979845,2.5980685,2700.042399547822,3138.436823027345,0.9859796130403131,0.9971354788290537,33.84003973541478,2.6874984467613063,2.4669820063203685,1.0016147941868276,1.0111539237137064,14.99970926509122,passed,
2025/11/08 23:00:00,0.6918663367700301,0.6259213574856932,74.73128398683428,90.95316484406749,2.568138977921578,2.6063805,2699.208176880464,3142.341168709564,0.9860245699985373,0.9971886019240843,33.89768782357399,2.5687457732357353,2.4665788195230927,1.0023976791353653,1.0116956937889063,15.001910565862037,passed,
2025/11/08 23:15:00,0.6925871191436007,0.6258801137936536,74.69705120912819,90.93828968005883,2.5689056439970765,2.60665775,2697.6609391109773,3143.001264329674,0.985914992865485,0.9971444099531965,33.820663665857765,2.548055532438762,2.463689588125449,1.0011081887879814,1.01130282326471,15.00411009909909,passed,
2025/11/08 23:30:00,0.6903210281729606,0.6273918726087879,74.86543415436668,91.16618869778526,2.5707744684698848,2.6084135,2698.2668374819964,3141.125106281248,0.9862445693662745,0.9974738780631835,34.22750216539978,2.646811896024195,2.474208467641457,1.0049386565726255,1.0104680672023487,15.011759720415283,passed,
2025/11/08 23:45:00,0.6915927286513818,0.636170299408721,77.03289032016961,93.63324000805812,2.594281274712517,2.604518,2744.054961079969,3140.8257794087385,0.9870237431283455,0.9983336945036548,34.679709425717924,4.075523638099263,2.504006131329398,1.0215426001028098,1.0157463246721943,15.267035908966186,passed,
2025/11/09 00:00:00,0.6969942422523276,0.6255312934157053,75.16571221584373,91.51432950447423,2.568051403895292,2.60753675,2718.5553826684572,3155.4396499511868,0.9857368197655817,0.9968087644906009,33.202993246773005,2.619143688376182,2.452778276696724,0.9950050898075985,1.0111163688237197,15.084721189992846,passed,
2025/11/09 00:15:00,0.7109622907920775,0.6330084161197819,77.3926341247123,94.26513638123939,2.5847554838188085,2.688181,2784.54125216242,3202.030660078933,0.9857962952276057,0.9969450938942782,31.87943424484023,3.5745357439717975,2.412721134931735,1.0233211613424693,1.0453981031410406,15.473824579441487,passed,
2025/11/09 00:30:00,0.7093366024445786,0.6313249114238474,77.07896132071335,93.91722035787852,2.5792065382339797,2.661265,2777.4251956660305,3204.069870774302,0.9858189669103754,0.9968971156680443,32.037836872937504,3.089260904807543,2.4153458728398753,1.011286206590097,1.0339779921654633,15.427511183777199,passed,
2025/11/09 00:45:00,0.7006561087943456,0.6335460673626891,77.1798508405545,94.07347649338877,2.5815412118997356,2.6483795,2765.803527980443,3192.368662637415,0.9864786254957201,0.9976257913404013,33.40684198196401,3.1276541283260295,2.4594528857178757,1.0145888120068538,1.024423466887404,15.381267057674929,passed,
2025/11/09 01:00:00,0.6994877966075981,0.6340584732411394,76.99792157494802,93.92160121343375,2.584940430498779,2.65032025,2758.5124408645024,3173.961347713611,0.9864559676945002,0.9976583272004718,33.53200859449462,3.540810495234984,2.464195967202436,1.0139474429950086,1.021677458809018,15.335091348969831,passed,
2025/11/09 01:15:00,0.7030947376731549,0.6295354466428479,76.30735335865143,93.15674823691975,2.5734637368627493,2.61842,2750.0954807725916,3190.9188924397185,0.985908955262178,0.9970522361865449,32.83919874240176,2.5949610840924047,2.436619742898098,0.9970304689660792,1.0155151457813687,15.288985049642255,passed,
2025/11/09 01:30:00,0.6982068130244764,0.6309081300599562,76.19774608722237,93.10245954948904,2.5744146339362812,2.6517935,2739.7334465321205,3181.2044415336673,0.9862255893744398,0.997428549808891,33.52781136336139,2.8201834109083426,2.4579069898250903,1.0080066092284627,1.0192629929770716,15.24294914566434,passed,
2025/11/09 01:45:00,0.7008849595151373,0.6280929039197929,75.70034188142415,92.55176014983095,2.5694356534749483,2.61232775,2733.5878889193773,3180.934137635708,0.9857775047866564,0.9969493880960294,32.94361134693345,2.521460511461883,2.4389617008538518,0.9955791513886925,1.0138921292047705,15.19698376829354,passed,
2025/11/09 02:00:00,0.6906320531027629,0.6332233223139221,76.06432751945486,93.02989972639337,2.577685405949743,2.66711125,2730.3025894606176,3147.4836180843627,0.986893742696171,0.9979708451220154,34.41339625321325,3.5563163281802384,2.487474940430083,1.0146965148588407,1.0140727923561204,15.151083726481383,passed,
2025/11/09 02:15:00,0.7017262156751618,0.623934307180451,74.97217246628982,91.67496552405404,2.5576446469379834,2.63477025,2727.282940071129,3178.641452953174,0.9854536330394614,0.9963430302937629,32.32837236482852,2.2785465106644396,2.422413382655727,0.9928356484380243,1.0182056755861513,15.105255909039068,passed,
2025/11/09 02:30:00,0.6884643346674403,0.6302001293095303,75.54267744965411,92.3834255919743,2.5698139470226575,2.62326525,2722.839372691473,3137.31081097401,0.9868412493593217,0.9976886276985525,34.413056662748296,3.2853186592056205,2.4907888597084016,1.0001850958774023,1.0015742154377076,15.059495673630947,passed,
2025/11/09 02:45:00,0.6925720744203966,0.6263644204837382,74.97264358524264,91.68525241832371,2.5623554263531028,2.64678,2718.698149053006,3140.6790427995898,0.9861659243830265,0.9969346129595056,33.555679469919944,3.112965051471425,2.4661483644627635,0.9984874831032088,1.0099987545925238,15.013806942593103,passed,
2025/11/09 03:00:00,0.6979203622100323,0.6195921710869475,74.21078880060038,90.70948237309393,2.545831866735627,2.60287525,2716.007828120931,3163.479620090706,0.985349078672311,0.9958992275480953,32.32706902078914,2.025315736200228,2.430929503317036,0.9814201296082152,1.0086903431369998,14.968186505729319,passed,
2025/11/09 03:15:00,0.6902756325998093,0.6243722512242754,74.39530773441169,91.06890979805326,2.554990160981308,2.630861,2708.106794767521,3132.4774749567014,0.9862051137503216,0.996800431861081,33.58523271475421,2.8813963938725315,2.464741170576452,0.9924080801961807,1.004384383776281,14.922635343527583,passed,
2025/11/09 03:30:00,0.6901900344701672,0.6219414823387465,73.97941446257818,90.58990560287452,2.54779612374612,2.61395825,2701.063509400729,3138.1614958621403,0.9860096914470322,0.9965380059055523,33.38515252222511,2.430319172537763,2.4592475456701806,0.9873492617012375,1.0028631974107916,14.877154834090156,passed,
2025/11/09 03:45:00,0.6870016814160395,0.6232507921175059,73.93484363572573,90.57249244206767,2.5508518259525794,2.6168715,2697.3424443696613,3117.085287343836,0.9863093661681668,0.9967729066724526,33.76773540351822,2.964852449572039,2.4724105783847103,0.9904890524138364,1.000496817584699,14.83174359631069,passed,
2025/11/09 04:00:00,0.688108120009012,0.6207704029677509,73.53072271629654,90.10980793635211,2.5449041905249623,2.61483975,2692.383990998441,3119.8188618790473,0.9860157686518823,0.9964114322807841,33.423203906490265,2.604438114207981,2.461205961101621,0.9824026818783246,0.9980113831909893,14.791499396469062,passed,
2025/11/09 04:15:00,0.692674920407684,0.632999920939599,75.97882233720752,93.26529726016624,2.5746457821668436,2.632992,2734.5351252893533,3147.3267496689077,0.9866515537510834,0.9976506765257914,33.89006235567167,3.935131072726656,2.4796494812431638,1.0169538228104276,1.020283424097292,15.143710867649252,passed,
2025/11/09 04:30:00,0.6975980329011632,0.6257828581587926,74.91301993847793,91.99817523636042,2.556737926962096,2.59312825,2722.889148992512,3168.8302453700417,0.9857757032514606,0.9966309168980342,32.769392952922004,2.6834001699655436,2.440520228594066,0.9967842613327405,1.0162686230717857,15.06358243058489,passed,
2025/11/09 04:45:00,0.6885579134409858,0.6288329337812034,74.92599610530898,92.06820726248823,2.5620320889795947,2.597716,2712.4445099525215,3135.8819029698316,0.9865995428717709,0.9973922840821547,34.069237032452,3.2947277343054266,2.4804496028669623,1.000130868655922,1.004963068641091,14.983599936733995,passed,
2025/11/09 05:00:00,0.6870362051576389,0.6259071959197495,74.2933314849226,91.33702029551657,2.554002115873093,2.593108,2696.737031678297,3138.715626063188,0.9863293362708152,0.9971350546832259,34.04887286659828,2.8075942600906365,2.481396634696593,0.9973346503476553,1.0047770011191977,14.903758434949017,passed,
2025/11/09 05:15:00,0.6914101174988088,0.6220344755232954,73.68267981155418,90.63646241123318,2.5470870767985327,2.54958225,2689.2748244536588,3145.8557220160164,0.9855549301460491,0.9963956198276799,33.15999369009168,2.423558814945033,2.4552300547716013,0.9903945120190096,1.0084344462473704,14.86258560634527,passed,
2025/11/09 05:30:00,0.6886439005212992,0.62281521280423,73.7019704392412,90.65752410367348,2.5481278945604866,2.57870875,2690.429773280399,3129.0851907848164,0.9858942244628576,0.9965681953841626,33.49620054447685,2.780475671133579,2.4658635596160976,0.9890998910374221,1.0028327477649541,14.828868412746742,passed,
2025/11/09 05:45:00,0.6908019375709056,0.618757095736445,73.25118255209958,90.06255605979031,2.537392185908343,2.55689025,2688.267238860584,3142.595855474937,0.9854456348572347,0.9959691279477522,32.85627251558758,2.18262510175224,2.450763851060061,0.9833125578245991,1.0065321564744514,14.795186452668291,passed,
2025/11/09 06:00:00,0.6889316025260783,0.6203785640595069,73.3106361516312,90.18588583760695,2.5432558759326325,2.59187325,2686.0238393996306,3122.2346886622863,0.9855973599027221,0.9961592081290822,33.157055749984096,2.770899781804318,2.461740872666275,0.9836983300416444,1.0018605632605762,14.771887630429294,passed,
2025/11/09 06:15:00,0.6962094061321128,0.629504744840854,75.66102960780097,93.12367977616705,2.563741676751288,2.56736725,2737.526561182139,3165.5154412805114,0.986111145515753,0.9969857633206827,33.104030302441686,3.434582568366226,2.463201981275687,1.0036619501694883,1.0173039300747995,15.133874801326874,passed,
2025/11/09 06:30:00,0.6910616139470459,0.6254962262991509,74.56784442937682,91.8225948122564,2.5524598994344125,2.55774475,2711.1321761710938,3150.066841683975,0.9860191220517157,0.9967569689904455,33.39716589896047,2.9601511518805084,2.471152888477517,0.9949137561262673,1.008386312504198,14.960475455679425,passed,
2025/11/09 06:45:00,0.7034424246445289,0.6394099491863594,78.2205829462113,96.37156882129011,2.5857714393983233,2.54036775,2793.553658797844,3212.3891296784736,0.9865628257873343,0.9977981947525683,33.05177086187902,4.068025412350907,2.4669704665619046,1.023835606362857,1.0325824061242916,15.529995329102388,passed,
2025/11/09 07:00:00,0.6816355305420987,0.6236621964767274,73.57963136152372,90.67588106923924,2.5461300477734286,2.521082,2682.224167741875,3111.938998206947,0.9864175842373327,0.9969587813371037,34.35895785538388,3.0204775452769117,2.498675491016819,0.9880349647412482,0.9933208764001356,14.752692938524316,passed,
2025/11/09 07:15:00,0.6739576773889376,0.604610536291229,68.80298168259536,84.97605857074521,2.5088381680404064,2.3699215,2569.572621371583,3065.888540384414,0.9836360938291231,0.9944980834195638,33.29034237092094,1.2122078965861884,2.473435218132254,0.9602044927674868,1.005433638155563,14.138460057122776,passed,
2025/11/09 07:30:00,0.6664147184392333,0.6092034743167297,69.45718236862294,85.68161287849895,2.5136248117301903,2.44987425,2581.984311218902,3045.3086049616736,0.9851476177706213,0.9955904729401498,34.640982201262894,1.8665723061137336,2.508507355174995,0.9679603653810311,0.9936778109816794,14.144903096985033,passed,
2025/11/09 07:45:00,0.6659898537381251,0.6090896795019388,69.50483189278397,85.69985986426659,2.5130134556685526,2.4424715,2582.5012811951356,3048.7091639281007,0.9852302154101822,0.9956588080855061,34.73124101340076,1.6765492309697136,2.51093347133995,0.9652989431194574,0.9903630217962001,14.151307620295992,passed,
2025/11/09 08:00:00,0.6680757516119588,0.6080403939998097,69.43191041481195,85.57149482905648,2.5121371910557393,2.42486175,2583.5608891235797,3052.1508901755456,0.9849720933594608,0.9954131346943643,34.425778940238715,1.506791523779653,2.500442381400785,0.9607527783296003,0.9902722428287197,14.157681158848247,passed,
2025/11/09 08:15:00,0.6662411722084374,0.6096961937363061,69.63737678514089,85.78651936262014,2.516108328274784,2.439445,2584.5555106289694,3044.778986639032,0.9852669411886786,0.9957194558257594,34.78476686923885,1.8730507820907427,2.5126871349365576,0.9673088240808804,0.9911651811998651,14.164015411220563,passed,
2025/11/09 08:30:00,0.664803587067019,0.611027042170572,69.81473081323217,85.96705137118953,2.520044589240289,2.440047,2584.9359958873993,3038.1059003631613,0.9854724873302055,0.9959632460871679,35.089137778102625,2.165108853075988,2.5235600097452733,0.9711764775363848,0.990403283426305,14.17031630571768,passed,
2025/11/09 08:45:00,0.6686393137249915,0.6088253359674046,69.60044041224631,85.66408684550197,2.517800460804813,2.44437725,2583.5564149861866,3046.9856487301386,0.9848475588196395,0.9954398525375631,34.428127809050345,1.861893608337897,2.5059393220231914,0.9662965810563724,0.9946381901402711,14.176581402605846,passed,
2025/11/09 09:00:00,0.6675258855018683,0.6091162632477813,69.69146594067008,85.73547901749755,2.517453504654351,2.41511875,2584.5642022984234,3049.2279591505494,0.9850523531045647,0.995605509560383,34.647689123006785,1.7250358949858455,2.5113791266096617,0.9653101871568598,0.9913492472721167,14.182809821333926,passed,
2025/11/09 09:15:00,0.6688431278340546,0.6088143701802565,69.68464446457146,85.68870734252494,2.5173219687918094,2.4442195,2586.796420681535,3049.7516735115028,0.9849651688683808,0.995488069965328,34.44095107600556,1.7555373805112742,2.504014359756575,0.9660038189307381,0.9942207185780855,14.189006345663737,passed,
2025/11/09 09:30:00,0.6680071132745607,0.6092842698665463,69.78777076546736,85.7763539728864,2.518416618010433,2.4390795,2587.7890759530287,3048.754668080137,0.9851228799136481,0.9956336355152844,34.63664178061324,1.7434118810815653,2.5091920538719394,0.9650042173667313,0.9909266069821253,14.195165433115868,passed,
2025/11/09 09:45:00,0.6685319490138177,0.6089976437465685,69.79719774340334,85.74922118005266,2.5195385578007414,2.4362015,2586.5920401675294,3049.871958335322,0.9849760907793836,0.9955695872388064,34.60097887112939,1.683369453561965,2.5099395252679444,0.9630262902946368,0.989935318888736,14.201288373883674,passed,
2025/11/09 10:00:00,0.6709704740249453,0.6078335091340473,69.7032732914918,85.59424791134867,2.5179395601148036,2.41909725,2588.3127531181435,3054.149554481304,0.9847066109726959,0.9952844543103562,34.19321280863593,1.5379493933846822,2.49663098527438,0.960395425088061,0.9925237208571347,14.207379060761312,passed,
2025/11/09 10:15:00,0.6677114377901466,0.6096052059526144,69.95611432893767,85.85810891793805,2.5217092570247037,2.43166575,2588.0387975859694,3048.3891326606363,0.985119514466091,0.9957247868072797,34.808744400224946,1.7475676634049475,2.5173843451063695,0.9642555149355887,0.9884779921897168,14.213432488255457,passed,
2025/11/09 10:30:00,0.6683857862980724,0.609324098325976,69.9786320303217,85.83361300208361,2.521002726373522,2.42687925,2590.779764645397,3049.615122700287,0.9851172084013023,0.995661620580229,34.68506183322817,1.725895348534081,2.513334282512555,0.9644402197096197,0.9898478367117346,14.219450888821743,passed,
2025/11/09 10:45:00,0.671335074757595,0.6080059190850287,69.89328574369705,85.66365801664953,2.5214760306165793,2.41992025,2591.7411177584,3049.967905399723,0.9846538398775052,0.9952594635815756,34.21479237809358,1.7505626189992924,2.502305799350973,0.9617760160553754,0.9932260175570293,14.225434073606484,passed,
2025/11/09 11:00:00,0.6674276736898648,0.618587944438531,71.95363315366437,88.11901353967718,2.544887449952968,2.44150825,2620.4835041838874,3054.834984426207,0.986195706394908,0.9970295381437345,35.811761590324444,2.9643965233713145,2.556827910873971,0.9876594992051988,0.9884646326101406,14.443046796149876,passed,
2025/11/09 11:15:00,0.680208060021953,0.6238010787270624,73.57691701346661,90.10781147582564,2.557498567809212,2.518219,2668.0342206426035,3096.02672206709,0.9861954030248341,0.9971254533884065,34.83144989908446,3.245292389863667,2.5141374813292066,0.9979965725346297,0.9991836959086788,14.741577605745057,passed,
2025/11/09 11:30:00,0.6901658069829183,0.6142423173326497,72.17686736458563,88.4024952516499,2.540055531816185,2.50865675,2648.969090834232,3123.0141301813937,0.984387742131211,0.9954487669662272,32.795406349468315,1.7773104676608455,2.4530370835652433,0.973646005205104,1.007909694026784,14.661157910090939,passed,
2025/11/09 11:45:00,0.6708366910393322,0.6169567579520351,71.65210405290937,87.75280154613037,2.540178543077553,2.50679875,2618.667627989231,3067.5681917618213,0.9859672829871398,0.9967770215227679,35.34480328567697,2.365220631250394,2.5280600477107447,0.9818245389317771,0.9907852225009398,14.444054220210624,passed,
2025/11/09 12:00:00,0.6891943112469067,0.6202924571428104,72.98345609465204,89.50474531491675,2.5525988939713615,2.54935,2654.2780494167523,3133.905059687648,0.9849557857954544,0.9963795216038815,33.627516922283824,2.1369194206644346,2.4666802507679186,0.9937044114667756,1.0139421983971348,14.77490980240361,passed,
2025/11/09 12:15:00,0.6762027832569976,0.6172489093172016,71.87617007453991,87.99062199244241,2.542733753792893,2.49912775,2627.8018102570363,3078.843975318058,0.9856897205389312,0.9965675114169588,34.748412893165295,2.3636479821064458,2.505132926240453,0.9837200262295172,0.9978359643928086,14.510480859921751,passed,
2025/11/09 12:30:00,0.6837656650461673,0.6134164410452448,71.62076972293376,87.61136587379856,2.536861199942194,2.49566175,2630.9315275823874,3101.4559607286055,0.9847473619005276,0.995692543018114,33.55144689322214,1.74932673216852,2.4706617122249335,0.9760665654059766,1.0065492154731073,14.542271402130245,passed,
2025/11/09 12:45:00,0.6780926376714502,0.6192299192396085,72.49108620930173,88.613380707797,2.5497826192698136,2.51161075,2640.57386912712,3082.7646435643233,0.9857629100095779,0.9967149120623084,34.70684369472966,2.731635100686974,2.509814095483428,0.9903832427697015,1.0009170136893135,14.59326906385819,passed,
2025/11/09 13:00:00,0.6842361026861813,0.6179536422677779,72.59353792859879,88.6735597732865,2.5492437347241883,2.51564075,2650.4322447756886,3097.075182432616,0.9852115293761233,0.9961958442383173,33.82036096249432,2.6496705120440724,2.4846122655653677,0.9908728052993412,1.0105194143013132,14.651797299091509,passed,
2025/11/09 13:15:00,0.6844826197764697,0.6196006669893712,73.06785763346426,89.19029715140275,2.554456880666693,2.4982965,2659.753831001998,3099.129288168267,0.9853905230493258,0.9964166897141371,34.05552082855983,2.7575699576014383,2.491722778229732,0.988414874780511,1.0035409410990141,14.710818608719752,passed,
2025/11/09 13:30:00,0.681765512892815,0.6224525362805386,73.63073298603882,89.81499742619404,2.560343396986496,2.51202825,2665.488298371743,3101.0167154091955,0.9858391091716704,0.9969488812771868,34.67050659932682,3.0279503830056322,2.515274237314655,0.9986949812229257,1.0036447291388795,14.76423303572355,passed,
2025/11/09 13:45:00,0.6783544333692023,0.6227170001671392,72.78595983400218,88.97510440921835,2.5654351386501233,2.52922725,2633.5279927749484,3069.1130299317333,0.9856039374587818,0.9970631471780963,35.05239705331436,3.4524979798388764,2.520120373212284,1.0004624891356142,1.0045426493945675,14.629755662759397,passed,
2025/11/09 14:00:00,0.6914566221424013,0.6203498935958652,73.54768594720849,89.71145867232607,2.5598331742252594,2.536863,2671.040191228473,3124.0102139338246,0.9848895459027907,0.9962029499628272,33.307986104095825,2.6804879669228687,2.471200468224177,0.995221381475951,1.0156614463096225,14.834362273441977,passed,
2025/11/09 14:15:00,0.6770049672974896,0.6188843135043,72.45202092915372,88.3839298118045,2.5501673697109277,2.46193675,2635.6557153494155,3085.3814923774407,0.9858234203724131,0.9968423625946193,34.93678081011712,2.481043096027622,2.5141618396964396,0.9925739417873111,1.0025187157499262,14.58960240804715,passed,
2025/11/09 14:30:00,0.6780068123390803,0.6181548170151485,72.45570983853564,88.34659794630267,2.551153043171381,2.495477,2634.0014716218125,3089.814195563969,0.9855562644347279,0.9967072489830797,34.892292649306555,2.2641545116651995,2.514384794134088,0.9861321385538173,0.9983327238992664,14.602329757893033,passed,
2025/11/09 14:45:00,0.6817285018434422,0.6167901409399734,72.35768028116158,88.18636342028789,2.551835395749437,2.48758425,2634.4979587552402,3092.743991688116,0.9850371351250994,0.9962889970381514,34.36363284952231,2.1924503963553805,2.4996073282346383,0.9808576801489858,1.0001318736568283,14.614978729162399,passed,
2025/11/09 15:00:00,0.6836844929818175,0.6155882336086065,72.48135453896563,87.72688678919135,2.5567431386758726,2.4992965,2640.004663105541,3081.1582508901747,0.9849711966912968,0.9961205487859996,34.09103053183807,2.285772765632663,2.4913892235589907,0.9794749983082923,1.0024727822208452,14.627544025605406,passed,
2025/11/09 15:15:00,0.6757918335340519,0.6193559314978229,73.18149947600283,87.9292361197082,2.567675173534133,2.49346775,2646.7830712280397,3054.883581296601,0.9862920375082294,0.9972348399848263,35.46041712937523,2.880386269926945,2.5306808924737583,0.9926565603636601,0.9972210359477242,14.640027911454988,passed,
2025/11/09 15:30:00,0.6788328622208422,0.60715507074771,71.36988922602194,85.0959469472204,2.549445638292608,2.497196,2615.907365335519,3046.941385239834,0.9848132280436475,0.9955694699360534,34.37329437846972,1.1306117365380786,2.4953368643626552,0.9560654101924612,0.9910438272897953,14.437125047465079,passed,
2025/11/09 15:45:00,0.6705636714499582,0.6007307346052996,69.65967425148598,82.5233955467964,2.536923682017205,2.5004745,2581.7267133537143,2995.388509472836,0.9848433285544284,0.9950779412143665,34.61789061720461,0.7031684910850119,2.4938731646618413,0.9449255290731756,0.9877010928875679,14.148715686127339,passed,
2025/11/13 00:00:00,0.7081046071345004,0.6276766907083818,79.65289503794405,97.04070839087535,2.5387159400419166,2.56111875,2863.903711411595,3413.3959676994946,0.9877434987753346,0.997949482647488,32.90074286148405,-2.800132043422206,2.420755239460838,0.9427767006038835,0.9719827154545124,15.93628075577933,passed,
2025/11/13 00:15:00,0.7170104995129132,0.6365139233120147,79.55543731529492,97.33674363752895,2.5730119971824883,2.61227175,2847.022915157492,3341.9111074526213,0.9865608835276258,0.9976822669507336,31.838115478593423,0.5983799183579145,2.3935726171719907,0.9926307921501097,1.01923843349585,15.924201489946697,passed,
2025/11/13 00:30:00,0.714047155528764,0.640699027880937,79.19812764777522,97.09374511396814,2.5885118591567418,2.64670375,2827.2884734574727,3280.1131456797407,0.9865588304703153,0.9979278980216145,32.20369110439368,2.471612130753824,2.4060962216954525,1.0162782035520548,1.0334988971906274,15.809081519769764,passed,
2025/11/13 00:45:00,0.7169216181050393,0.6437457990915292,79.62065955034203,97.79416446263102,2.596685151780538,2.62415825,2832.689518398216,3288.2575864282785,0.9864068817607158,0.9980736351759975,32.039509560149604,2.8049618801284875,2.400139460283594,1.0270873972209376,1.0437242811823337,15.89417246193703,passed,
2025/11/13 01:00:00,0.7105708137729029,0.6493289158784189,80.36892988918436,98.7568473911493,2.607255238758636,2.6265875,2843.453240672647,3267.1034734261375,0.9872540780096298,0.9988679461705261,33.094981868846766,3.6932594081676324,2.4338841618855223,1.0378062740729903,1.039391425137797,15.931781004565815,passed,
2025/11/13 01:15:00,0.7037869664763078,0.6512767720162026,80.4286182507631,98.86911986506207,2.6085409989464114,2.634075,2838.146823899508,3250.8371487930517,0.9878820063238569,0.9994014239707086,33.992050469496455,3.98656620234734,2.4631745609681417,1.04190743099888,1.0330910764976902,15.883364334696138,passed,
2025/11/13 01:30:00,0.710664161169126,0.6454027738265502,79.8676843069583,98.03034002032632,2.598760004458106,2.634484,2839.815138562897,3253.4528462899757,0.9870403380097565,0.9983361226348116,32.64551391575967,3.864783103879603,2.4336815940553786,1.0359359423751084,1.043149083469714,15.834941135480685,passed,
2025/11/13 01:45:00,0.722738592248317,0.6367897295793045,78.68709193279648,96.6761919290126,2.582654399476207,2.62485675,2826.7334248914412,3285.7807044055044,0.985506198515495,0.9968905378315451,30.590476852055644,2.7038570314689103,2.3704821674209913,1.0165766802369087,1.0500637078981756,15.786511507889232,passed,
2025/11/13 02:00:00,0.7140483470889544,0.6402276583103395,78.85233890196801,96.95799836846277,2.587424229279327,2.60367275,2820.963926004754,3261.560972844632,0.9863359171390874,0.9976600643637721,31.95137585574458,3.092943090919585,2.407599415948779,1.0183229182620068,1.0371543781398143,15.73807229847769,passed,
2025/11/13 02:15:00,0.7012783796989993,0.6458170690494803,79.34400707974612,97.57951783962989,2.595383016086333,2.6148075,2818.3499768910137,3226.8565850420373,0.9876945362237675,0.998864477135717,33.82161627126738,3.919396629440587,2.4676094486632225,1.030068875804532,1.026500276874999,15.689626439574694,passed,
2025/11/13 02:30:00,0.7014009124379829,0.6421841226564678,78.4515837727692,96.57829977161197,2.5870510006061296,2.58797225,2798.7401534814453,3222.105639870632,0.9873412373522416,0.9984889516763892,33.58330531972611,3.51712009358227,2.456741587176614,1.0219446448105647,1.0238146754899342,15.576235134186696,passed,
2025/11/13 02:45:00,0.7133415481544128,0.647869294116077,79.99344794801986,98.70895847298075,2.6001379752176996,2.6444995,2840.393445873242,3275.4622687982937,0.9869018459141402,0.998477299289724,32.49194514336876,3.6619145680849594,2.419100931634342,1.0386326791092713,1.046993886541036,15.902068694669643,passed,
2025/11/13 03:00:00,0.715542703265393,0.6521457954988614,80.81474060108337,99.87693914432495,2.6100937830101594,2.6595195,2859.4067655147896,3283.00653134337,0.9870619099979099,0.9987820934748731,32.53321312378916,3.9897922102932486,2.415136822904802,1.0386153799840545,1.0438854679227978,16.03227475880842,passed,
2025/11/13 03:15:00,0.7051735490067054,0.6400769827604894,78.09934743806018,96.37344468094926,2.5789581446291967,2.64410675,2798.027570463151,3240.8547784360812,0.9869802372337528,0.9980913023108272,32.944821227332895,3.026621433063343,2.4317878403977575,1.0178351949491153,1.0278309097031575,15.57402481815117,passed,
2025/11/13 03:30:00,0.7007845216625826,0.6457610096394553,79.0922647142872,97.59524630735491,2.5903417989871635,2.63413,2813.7923931903542,3230.5348384792856,0.9877215911398719,0.9988392481976925,33.757583803579315,3.920460180014255,2.4653248606796065,1.0344924352729061,1.031534079506206,15.656873474950238,passed,
2025/11/13 03:45:00,0.700579484390044,0.6499098023974733,79.74972332169348,98.53499036292412,2.6000793471591823,2.62307725,2826.614444757575,3226.945213159409,0.9880012751185425,0.9992249415748597,34.035187428454265,4.409915374444284,2.4712009292662356,1.0359058995412125,1.027175206923083,15.739735443345955,passed,
2025/11/13 04:00:00,0.7216640649054414,0.6509672139188855,81.59762732142504,100.80950019986942,2.605141408176544,2.63929425,2898.1938113248984,3306.651685861751,0.9869541560137836,0.9982723889096119,31.535457431735555,3.978296425591385,2.3969710901396373,1.0287926675375003,1.0437032222373268,16.164499936058714,passed,
2025/11/13 04:15:00,0.7192739350151822,0.6488053920530547,81.28076585710782,100.41135068558793,2.5947929190406414,2.64286525,2893.438621591509,3317.376123657833,0.9871456381007364,0.9982510050781127,31.683244057764234,3.363199264501567,2.4014514063338535,1.0253978101270775,1.040846938364598,16.115778122446198,passed,
2025/11/13 04:30:00,0.7170139900503698,0.6493624166811485,81.03387721042918,100.22733829908424,2.595785770005715,2.63367525,2881.3452062143133,3308.321916879137,0.987179237945743,0.998394130432475,31.981170270937422,3.5128456354982993,2.4104753404290142,1.0308107416610806,1.0430421087195947,16.06704983919819,passed,
2025/11/13 04:45:00,0.7161558716990176,0.6485399893610334,80.66135161134844,99.88561247263283,2.5927879904907494,2.641669,2870.6965258337236,3307.329979527436,0.9871180313605256,0.9983717514381968,32.04628032054709,3.316983043659858,2.409343902059034,1.028665051104343,1.0413165493008048,16.01831292803395,passed,
2025/11/13 05:00:00,0.7139593242141304,0.6499882249678425,80.53438931626349,99.84167013679287,2.597261790070022,2.635096,2864.9375954353873,3283.6799656282415,0.9872825107617407,0.9985420650666155,32.353845748705446,3.8416775651221027,2.4157737748216226,1.028122430428434,1.036255228617869,15.969569453104091,passed,
2025/11/13 05:15:00,0.7129943246720938,0.6493919739865637,80.41949560988652,99.77441705529066,2.5928706458662583,2.6395655,2859.282931748934,3297.8649028192804,0.9872815140864251,0.9985943914094177,32.457638935310634,3.4471422990775915,2.4203394280534565,1.0318767617309665,1.0401722420704544,15.96468788251092,passed,
2025/11/13 05:30:00,0.7153175331970429,0.6515257949255041,80.8645040489663,100.41315850931184,2.5988123171517343,2.6588975,2870.5804216120564,3300.2501949323605,0.9872373449773494,0.998638853447005,32.26222782838943,3.822074901589366,2.415495861751415,1.035635273319239,1.0438439878448476,16.03683061333266,passed,
2025/11/13 05:45:00,0.718081174952016,0.6517868855710064,81.20571014059915,100.87843834077388,2.5975463584264205,2.646433,2885.2829701029304,3316.333900975499,0.9872283323222011,0.9985493299284284,31.929979616203017,3.652102223251901,2.403851349674189,1.0328872618349283,1.0443488979307032,16.108987319825626,passed,
2025/11/13 06:00:00,0.7198846990090113,0.6539365007029143,81.76157290061104,101.61086267838998,2.602639984627125,2.663036,2900.8795660806372,3319.9428344366393,0.9872876426434241,0.9986158207569464,31.776771912822376,4.039270997831696,2.4018744467875357,1.037579545617481,1.0485532660986188,16.19056111685036,passed,
2025/11/13 06:15:00,0.7209359896007682,0.6568669917704284,82.60570153421368,102.70007267907921,2.607165479358836,2.64917,2925.7892340373082,3333.2959422446907,0.9875240225275458,0.9988005148567728,31.758395075251375,4.237521241568166,2.4020772267274575,1.0400332688181348,1.0488906517553704,16.318470803969042,passed,
2025/11/13 06:30:00,0.7244895100022164,0.6588170896134089,83.0536882099548,103.49448880314274,2.608327617732763,2.65637875,2938.914625138436,3366.4281682842834,0.9873964221290646,0.9988685948918118,31.450203491359673,3.827186985253766,2.384595735384792,1.042446933453349,1.0535792996572357,16.446399747356725,passed,
2025/11/13 06:45:00,0.7284209846134532,0.664198583836234,83.93149207302358,105.02762265856802,2.6185844872117627,2.65676,2959.8622998087194,3399.7980151974803,0.9873466747467906,0.9992320959441253,31.421922809998062,3.4821226514096404,2.363404267751819,1.0338268254613228,1.0431892465552608,16.653307844811504,passed,
2025/11/13 07:00:00,0.7259688846720826,0.6719469061698786,85.77003751090173,107.5026787202596,2.62608880987432,2.673387,3011.703450404143,3439.8615864230565,0.988220582920834,1.0000168164313694,32.04845234695701,3.3523168101674945,2.3725056944934466,1.0370279381919996,1.0346678604134236,16.94238274938831,passed,
2025/11/13 07:15:00,0.7265444314950914,0.6672700098027707,85.45816211696717,107.04524409187904,2.612666331542885,2.6184375,3008.2283576925283,3467.842916561374,0.9881183066034256,0.9997527777512741,31.91140471604729,2.1250768286670123,2.3701044012521915,1.0163170232645726,1.0214162547260424,16.9198133789152,passed,
2025/11/13 07:30:00,0.7268068044987469,0.6686284735201132,85.69804990518884,106.99238110153226,2.6192274732014553,2.66455775,3010.1276439879575,3453.7721410776585,0.9881455426793175,0.9998121512323384,31.800445864205855,2.899591635853737,2.3764152871790367,1.041972596894677,1.0441959981127389,16.93042390106484,passed,
2025/11/13 07:45:00,0.7285532615095143,0.667279119765861,85.66269522202417,106.53234137307231,2.6217209348226347,2.64953125,3008.9659026213444,3452.830501486823,0.9879384123409031,0.9996785424093346,31.61222886927237,2.7381406689257752,2.368890019605017,1.0401871861009426,1.0447328412072565,16.941026909212,passed,
2025/11/13 08:00:00,0.7255625691614108,0.670038336962187,86.03408070722715,106.57592488807951,2.6323109159538967,2.64347375,3014.488364504769,3425.334001196026,0.9883019697401925,1.0000195478818874,32.06156987056915,3.496217671858477,2.3815419751998026,1.0519586614740652,1.04763822167371,16.95161471003825,passed,
2025/11/13 08:15:00,0.7280541126440566,0.6671770744716161,85.96324363871148,106.00423168099664,2.6307423097013283,2.6613425,3016.1766221648672,3431.5073397943347,0.9880572052291101,0.9997404576659152,31.713867164307825,3.0659574938623364,2.3711096018844207,1.0448391894798708,1.0458474225365646,16.962194998308764,passed,
2025/11/13 08:30:00,0.7265528749156532,0.6668709026177396,85.93310388636529,105.49451240226674,2.634698089496969,2.6671095,3011.7998480289607,3413.194398562135,0.988178909083069,0.9998263150543304,31.90283073939517,3.355200803601643,2.379061786527165,1.0525404266112697,1.0504962099097628,16.927920066522578,passed,
2025/11/13 08:45:00,0.7275801792164811,0.6626220784724495,85.225032963849,104.14915823651936,2.6314334979492475,2.6778755,2993.9635269647492,3397.5745778804485,0.9879027522572416,0.999491142494551,31.652547567487698,3.140376457465488,2.3721208625348225,1.0478628278995339,1.050974950217964,16.8189074725087,passed,
2025/11/13 09:00:00,0.730489594585154,0.6571449215179843,84.50900677725286,102.74237610437964,2.6271725779728907,2.7162365,2979.3407494146622,3383.5010547506363,0.9874141790327046,0.9989086867697514,31.089269093128856,2.8941326968783834,2.3596597625602147,1.0386956968609113,1.0506948308536224,16.716283505882625,passed,
2025/11/13 09:15:00,0.728531849468172,0.657928013946035,84.85613640549712,102.69943834269988,2.633115992835511,2.649513,2989.4343578833095,3365.535301859694,0.9877236957554567,0.9990751355553928,31.406288105523604,3.172008750727507,2.367488254536557,1.0348087489990496,1.0420129110246232,16.733372245053747,passed,
