datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/13 09:30:00,0.7211061464220618,0.6659788447388174,84.95876419856415,103.0434531461248,2.6522423730178404,2.73796825,2980.5462143270483,3333.3017202980577,0.9884678258590077,1.0002026328724873,32.88525688009206,3.592800853559712,2.370239070455459,1.0315416682249277,1.0187305497750412,16.74585502900388,passed,
2025/11/13 09:45:00,0.7244722776650524,0.657553839809764,84.44891564988845,101.9515375160216,2.6343073685789387,2.667709,2978.3985481109726,3377.669089368347,0.9880733211591496,0.9996202685587201,32.45315035870428,1.2889392505117379,2.3479632426700983,0.98900406490187,0.9906473314765225,16.7438358125979,passed,
2025/11/13 10:00:00,0.724589680644628,0.6545126971912772,84.68493660949687,101.6558959167482,2.628329785032516,2.6799735,2991.268518948661,3392.1147330031267,0.9882203814629308,0.9994784464819637,32.34699051556082,0.6921860993652004,2.348874054521331,0.9836220422387647,0.9883102762090828,16.777636330382602,passed,
2025/11/13 10:15:00,0.7248978338554366,0.6580223311055547,85.9546849339559,102.66468463171105,2.6385750205413863,2.66084275,3029.2451326437485,3395.0696541750867,0.9885124281018519,0.9996502842642692,32.31286372625909,1.30004219484971,2.3552734741686634,0.9962755675354544,0.9956523386997725,16.951036520594844,passed,
2025/11/13 10:30:00,0.7294840075257758,0.6577443827271569,86.84692424407497,103.2457006612253,2.641200685591441,2.661337,3063.82085241662,3419.8002080275405,0.9883429561108951,0.9993740786390801,31.716454303866325,1.0670131778246668,2.3392862788482693,0.9927571786110425,0.9965538679655523,17.12454438996022,passed,
2025/11/13 10:45:00,0.7282987538691701,0.6578729796779402,87.1133933683033,103.0830778741534,2.6453303638049404,2.6703025,3071.3823544578668,3406.7902202633077,0.988518016328353,0.9994379779472972,31.85433967449564,1.3291960439958659,2.3461243217379057,0.9961329762746874,0.997065482379528,17.136906613878352,passed,
2025/11/13 11:00:00,0.7273967107650343,0.655031984148201,86.87130198990613,102.37472908443212,2.6416112004984043,2.65581425,3059.7258852961645,3416.3648437700053,0.9884653099456852,0.9994308675254746,32.00881135563326,0.6813949237401782,2.3521797348812608,0.9960015042776637,0.9985703044146931,17.10731380534507,passed,
2025/11/13 11:15:00,0.7267064350134492,0.6543503062276919,86.64386962117167,101.74849182058298,2.6456679873174083,2.66000975,3047.4956915565626,3401.512750225188,0.9883924683029227,0.9994662135905262,32.153546764861424,0.8076179298901007,2.356154179799232,1.001081810384161,1.002233232441647,17.0619351843617,passed,
2025/11/13 11:30:00,0.7262164465236435,0.6551912308484107,86.55198957924917,101.27501092413227,2.6549129388495114,2.69130325,3041.119380161207,3368.3638744282052,0.9883770917657516,0.9995042672755626,32.24238938701983,1.5409556288221853,2.3587251548177246,1.008343314789116,1.0059662110624628,17.016620023948708,passed,
2025/11/13 11:45:00,0.7257294326621573,0.6535024161527189,86.3467086576201,100.62020437418381,2.6566658572626425,2.66989225,3033.9298639276612,3354.289305657035,0.988327262234402,0.9994338355173783,32.331614272116504,1.5185506857022153,2.3611055982308917,1.0047333008671824,1.0025891467056,16.971363756546374,passed,
2025/11/13 12:00:00,0.7255734518190513,0.6513885203976489,86.10752186210406,99.93158403732978,2.656912484772133,2.6689065,3027.6514151118918,3342.9635313699036,0.9882793814220318,0.9993254046411404,32.35413726918165,1.3678610086662049,2.360383576316939,0.9983359597484908,0.9974250244598238,16.926166386983436,passed,
2025/11/13 12:15:00,0.7258622498797168,0.6472541547559684,85.42187860921085,98.72196501705618,2.6534974447673085,2.66874125,3008.6655373763997,3328.882005636969,0.988076338134695,0.9990610681234323,32.29392505486157,0.9927238724338876,2.3570920935910467,0.9882353032035637,0.9915573042341994,16.81666621147731,passed,
2025/11/13 12:30:00,0.7250291773396446,0.6448500101711371,85.04033703009536,97.84802106057504,2.6524715677337762,2.6660095,2999.4207263779513,3309.5447531238806,0.9881204497046956,0.9989509171301183,32.33335170813814,0.9809728786051698,2.3580411840084574,0.9848808548044824,0.988939259299913,16.7343515561925,passed,
2025/11/15 17:30:00,0.6604449943986006,0.5988341871256199,69.25769666240066,85.8150276661595,2.466289626909019,2.312693,2607.678612072257,3117.089333636564,0.9851514238505793,0.9944660275626769,34.50347230574283,-0.9000977694472018,2.5467305947507715,0.930621745557599,0.9647762356511301,14.11893580096292,passed,
2025/11/15 17:45:00,0.6573601343869235,0.615767672249725,69.61428581558404,87.9306104185455,2.515089910699369,2.335222,2565.630147462231,3045.000883362254,0.9848222712453191,0.9960101860755513,35.865198745604076,3.561348912501281,2.5914399785914948,0.9844429715173242,0.9876898400739333,14.111241498283462,passed,
2025/11/15 18:00:00,0.6580806960343734,0.6149173826257285,69.60762680011796,87.34819908048493,2.519259096971245,2.36416225,2563.6972752513557,3037.628928187273,0.9848651600947906,0.9960469318590324,35.87873418829945,3.426646734122678,2.584251731728036,0.9869332374849965,0.9925442906442077,14.111191993116172,passed,
2025/11/15 18:15:00,0.6714796747233027,0.6038801838756497,68.91801660897224,85.644814159167,2.5058554980610364,2.3567875,2577.616066583243,3053.6309797973754,0.9830999773901499,0.9939117784115525,33.23944069476394,2.36632735413995,2.5106817471044907,0.9618114345813591,1.004520269022643,14.111091372112845,passed,
2025/11/15 18:30:00,0.6778267984241879,0.6045502611370616,70.25755525681538,86.41885447826087,2.5128286971919556,2.4118895,2623.9906584924506,3061.9653625031237,0.9836282712765341,0.9938914561520238,32.706851839031714,2.6274581542217748,2.4972990276312776,0.961985319036066,1.0051291072733215,14.287833460529065,passed,
2025/11/15 18:45:00,0.6781151990490755,0.6061074367753865,70.76954019543868,86.49200908666455,2.524124580762291,2.39951625,2625.3840243991413,3060.0308806284897,0.9838236049057303,0.9943066584880175,33.15975443225144,2.5359842488079107,2.508400005800945,0.9633115534825571,1.001951701744116,14.350695513612552,passed,
2025/11/15 19:00:00,0.6744038867101612,0.602895247909561,70.30141229515536,85.28271319306076,2.5226431864732444,2.38652525,2614.832291420084,3034.9728965408567,0.9839059560426354,0.9941559952656213,33.48265315597634,2.1316329523733093,2.5163231525657728,0.9507262130184744,0.9916711054720556,14.252442562310856,passed,
2025/11/15 19:15:00,0.6667559522486538,0.6030066465874704,70.16383972586983,84.48978291807076,2.5278424258705345,2.406154,2605.098080539187,2994.300724163886,0.9845803660369508,0.9946063146741821,34.51003945931102,2.530986250390604,2.548200413452978,0.9531258518324539,0.9853468042650205,14.15439785789719,passed,
2025/11/15 19:30:00,0.669098266874703,0.5991277560545507,69.44871213731761,83.18711330438046,2.527969663871945,2.36157625,2582.299756753108,2995.3291662716515,0.983625590195305,0.9940063844548664,33.991243952881554,1.9598251511204159,2.5328251231474486,0.9556805662646689,1.000517704134351,14.10007671374134,passed,
2025/11/15 19:45:00,0.669070962533302,0.5963313095222028,69.12223836028855,82.25988993392993,2.5268444770816516,2.36748325,2575.9023488728176,2987.1237881328634,0.9835119325642948,0.9937734163063798,33.93632808645431,1.347172325433309,2.524401235831749,0.9461181027495978,0.9965470288852923,14.05690187015368,passed,
2025/11/21 13:45:00,0.6730268472834062,0.5839611636482499,63.15495283689074,74.30585019534942,2.4817720154609937,2.357784,2476.1866546179563,2905.4656802229915,0.9855205661263734,0.9935800519872495,31.486536628051834,-4.853644923542102,2.2247998865086616,0.876864237612918,0.9759969373545007,13.356034161548582,passed,
2025/11/21 14:00:00,0.6775569436570786,0.6047632992370944,71.02778837978589,82.27752667080608,2.5427740986374525,2.49172525,2636.099036099292,3019.169151584464,0.9888746624482699,0.9976284397109262,34.27486872632172,-1.269342824187081,2.3738823818258594,0.9343428279624977,0.9728412098724751,14.380069468490621,passed,
2025/11/21 14:15:00,0.7012894794821714,0.627945890656882,76.772975830805,88.65758031346367,2.6024548459098393,2.59454325,2781.956773656856,3104.665018060935,0.9896674761208876,0.999189649048321,33.19831883947455,1.03686648948191,2.328571344792089,0.9823518266123639,0.9891596559926026,15.319667407894427,passed,
2025/11/25 00:30:00,0.6277030860123779,0.6090507939599406,51.145170204478944,64.88059258663343,2.579531990363889,2.56051,2036.4681215401822,2358.803001014731,0.9837920326772099,0.9972476219898858,35.54677583072597,9.377282156038753,2.088152708090039,1.0217965044855386,1.0641501053920617,11.337742466953,passed,
2025/11/25 00:45:00,0.6921010806671025,0.6457213459512081,75.10015639341282,90.81038553215105,2.582882612969698,2.56060375,2744.562126897213,3102.3971903300744,0.9928898988088335,1.0020245425153278,34.12217501231293,1.5801842359580283,2.2546515269231358,0.9913375685734611,0.9681147793721526,15.102009559207536,passed,
2025/11/25 01:00:00,0.7173680337104295,0.6442229972027591,77.36258347995626,94.04743300881697,2.569404164997181,2.5158445,2843.208422959079,3269.214585025484,0.9909863694817385,1.0002936945680496,30.67552312325049,-0.8964996865698341,2.1752408637882525,0.9680590398723198,0.9769789923928479,15.705285134940134,passed,
2025/11/25 01:15:00,0.7099633096756749,0.6360701488780802,75.08273729693477,91.8473312623651,2.545603421186652,2.51197575,2782.749986690038,3227.84317068301,0.9909069655390291,0.9998482382733466,31.04011631022905,-1.266181405596903,2.1898082351139525,0.9507669867416912,0.9645574203314982,15.300586504769912,passed,
2025/11/25 01:30:00,0.7064723162704921,0.6380138210364965,72.81852092259307,90.11595543303872,2.5609096264612776,2.458666,2638.473886272273,3133.155894697985,0.9915671224980448,1.0017262252210395,33.38816435776439,-0.42097982890401286,2.241024757856959,0.9441029829309778,0.9586491931345079,14.780622266457328,passed,
2025/11/25 02:45:00,0.564759820105685,0.5703124420377336,42.433710716375586,57.274044312240385,2.3688070197936146,2.325814,1904.140810382915,2274.9256143602684,0.983104515982975,0.9921888962733736,35.14973933815681,4.491324037719238,2.1028854412869045,0.9510007810285228,0.9725825715605217,9.899401883115456,passed,
2025/11/25 03:00:00,0.6444526532777636,0.6009134995767539,61.17407913919184,77.82024502645505,2.433959276683005,2.3710155,2432.315111367604,2899.7099571214253,0.9887934709553048,0.9965175919271017,33.522922681885206,-0.5117122222651077,2.261458509496652,0.9277718648918796,0.9787834791181607,12.977931878955209,passed,
2025/11/25 03:15:00,0.652310695972977,0.5953091703620662,62.1370164430884,78.5485066902045,2.427250037544535,2.2691545,2441.1987402613076,3020.835454765507,0.9884811262364854,0.9969172672278209,33.842142677399444,-5.900103846152837,2.253222772295566,0.8671955023855418,0.9276115730256898,13.257722704948371,passed,
2025/11/25 03:30:00,0.6446814022668521,0.6018684316140044,62.706585961901574,78.9702627518216,2.452567680188719,2.22726425,2419.3534010010294,2994.8987868524546,0.9894934516203395,0.9986902185611105,36.17433157853387,-5.6410856279680255,2.3024993641789115,0.8644983287637676,0.903350031131099,13.278819928320514,passed,
2025/11/25 03:45:00,0.6412416057545599,0.6015055214364132,62.395135242140825,77.96177414508612,2.456200301786333,2.21008,2411.6365325306797,2958.3101698596492,0.9896852858478705,0.998633770123713,36.492797740040395,-5.871001372727532,2.3095093676002314,0.8603322930693388,0.897077338159639,13.18966471098765,passed,
2025/11/25 04:00:00,0.6422030496574362,0.5968562256505451,61.741734597452925,76.4834720205443,2.448649238039926,2.20831925,2406.733603055244,2943.406784767232,0.9891912449058726,0.9977372269469852,35.91232184310094,-7.627660751346242,2.290610669468911,0.8420840397865209,0.8888956180679447,13.10061718404814,passed,
2025/11/25 04:15:00,0.6403755151939562,0.5954914662573617,61.402690594888156,75.42133966345074,2.4524549708044407,2.21667475,2401.6001645170445,2903.9710780182495,0.9890544887761719,0.9973297335924278,35.840780619657764,-7.519749129784939,2.293467914899429,0.839776639209009,0.8880010738596129,13.011674566712774,passed,
2025/11/25 04:30:00,0.6367755971954709,0.5946869670524726,61.131334368087415,74.45928968690592,2.4557300136406783,2.21459225,2396.3693784460847,2865.950533375207,0.9891991103157456,0.9971582399568778,36.11940598702062,-7.726780717926458,2.304269578259122,0.834511509685277,0.8808212753412571,12.922836948838516,passed,
2025/11/25 04:45:00,0.6318340649840664,0.593339262753245,60.81068268810433,73.45136625916633,2.455603663479953,2.166975,2387.433295987894,2839.0225591969165,0.9893480190871714,0.9970446512306146,36.593993141884894,-8.684875854356209,2.322485214487426,0.8263149529902715,0.8700061936474418,12.834104145008073,passed,
2025/11/27 23:30:00,0.6610348596207594,0.6026247764215619,65.94479410544523,78.73834342882814,2.505792396007524,2.246121,2497.4730344743443,2975.314174221666,0.9900157483821823,0.998890094058828,35.57535632434126,-5.586553326665559,2.2896368522365704,0.8658413439350968,0.9081563053225511,13.713668572517705,passed,
2025/11/27 23:45:00,0.6687490420666133,0.6031594908562969,66.46417120497092,80.66165012884267,2.500378387397356,2.2694655,2509.878343082408,3044.4833844481495,0.9893832877299237,0.9988553044214123,34.67883333315562,-4.576254854169367,2.2700459892370053,0.8817569958077492,0.9303928725109563,13.888006019304449,passed,
2025/11/28 11:15:00,0.6265568792144598,0.588332731598863,50.85837515933228,62.882700052484736,2.506870995568124,2.33484375,2112.183250378964,2395.8887568205705,0.9842739181804722,0.9938291915161296,32.696799777764134,5.500483776457601,2.0577220019392155,0.956575170700762,1.0310299085894608,11.30115496078109,passed,
2025/11/28 11:30:00,0.704980286752039,0.6142295889823564,70.24338398360588,84.29044332897566,2.5263308524185217,2.3779405,2655.7047988215472,3115.072523657588,0.9891610204084341,0.9979408929536469,30.13828348274536,-2.8048882329078975,2.146899123714375,0.9197576432192947,0.9787204900307621,14.57889279221619,passed,
2025/11/28 11:45:00,0.6910904876001139,0.6308469382704122,71.84617375764715,87.51042658760055,2.553518813205695,2.35396975,2650.15473038577,3125.393609378063,0.9909061239885035,1.0008065267058008,33.657416921167155,-1.542745685072156,2.2293113461594682,0.9412513488892905,0.9527876967294254,14.747971342165867,passed,
2025/11/28 12:00:00,0.6882583768654557,0.6300323662687978,70.97307648176684,87.41441811938904,2.541710453934391,2.35830025,2625.982318569893,3128.681571434411,0.9906433663182427,1.0006771214648766,33.7566385266779,-1.7188533265563641,2.233841859718546,0.9375272705697184,0.9508463318230467,14.626689368102689,passed,
2025/11/28 12:15:00,0.6877388301220951,0.6326837189064877,70.67693023556495,87.96076473814978,2.5420754367080005,2.355782,2593.0931296837553,3113.065796791194,0.9913121510294136,1.001550864372986,34.560047487724695,-1.3319743641615618,2.256276808587506,0.931611430873936,0.941810269877644,14.505486444944063,passed,
2025/11/28 13:00:00,0.5950968157061456,0.5981256013640115,46.82978012901734,62.51480700752012,2.473857416791776,2.401946,1979.8572347192114,2329.238322447606,0.9836331892591071,0.995490104663401,35.240942194280464,8.72952077941155,2.0812194395296983,1.0229626244414949,1.0392466655707844,10.66008800376162,passed,
2025/11/28 13:15:00,0.6788442350802534,0.625086986578693,68.95060658227209,86.24707813427119,2.5021135861957102,2.42308775,2601.674999800045,3093.234069696865,0.9911295890050928,0.9999316203076066,33.42826551809699,-0.995459839572069,2.2385078385334736,0.9484086000762534,0.9674881873322878,14.249309354937388,passed,
2025/11/28 13:30:00,0.690181581870478,0.6316467400655847,70.82011325512276,88.2649424968202,2.5332070895032452,2.3340415,2627.2780241232476,3149.3032557480756,0.9903663719839924,1.0004748536052765,33.317770344617905,-1.6988942002085639,2.2255316715969133,0.9374286921716953,0.9513143483522234,14.633276651261765,passed,
2025/11/28 13:45:00,0.6828649229148628,0.6281929507115424,70.14256366182791,86.8399855975204,2.5331501759556923,2.33107075,2601.7571038737583,3115.3334494650762,0.990798249873233,1.0007872999422258,34.31046889772308,-1.9475406442970242,2.244365013785324,0.9278235482641591,0.94115764642124,14.482248941144896,passed,
2025/11/28 14:00:00,0.6843434125065841,0.6192020643238543,69.23058486247926,85.06892532089655,2.520200207582863,2.33220775,2584.9094711664625,3122.636666241148,0.9902397628637344,1.000045487539771,33.77487433782099,-3.419541953152205,2.2247469625147205,0.9097841864482714,0.9415327979119892,14.384158960283427,passed,
2025/11/28 14:15:00,0.6825510119123253,0.6148376072534255,68.76052364896448,83.80647920289204,2.5193888460942135,2.34636175,2574.2709907236713,3096.281398255408,0.9901565782661881,0.9997394301138184,33.82232019699368,-3.6393988583851273,2.227330389717024,0.900671098351861,0.9385537372180127,14.286326439986787,passed,
2025/11/28 14:30:00,0.6788741828503275,0.6120629492471602,68.4057113982817,82.71630961683145,2.5216693019066736,2.34283875,2563.177109212109,3063.551226157949,0.9902811672667083,0.9996755716571388,34.176654358983356,-3.5212053944502113,2.239532829740888,0.8969646059672286,0.936181381246394,14.188748113471114,passed,
2025/11/28 14:45:00,0.6755407629938703,0.6073395314181289,67.91736538366995,81.48226260730482,2.5173969379344303,2.33967925,2553.5390727620447,3044.077683288766,0.9903787600199239,0.9994604353490916,34.40280866322546,-4.009000884362294,2.244222013503086,0.8879421965825963,0.9320968952637171,14.09142328141277,passed,
2025/11/28 15:00:00,0.671145278793344,0.6053134756109025,67.55660565810317,80.42088443877302,2.5183439895962794,2.33315,2543.0271469739296,3013.9406121992088,0.9905590081439498,0.9994206263628382,34.83410490073622,-4.2848283866722925,2.2580091918139265,0.8823251961810615,0.9258409300330613,13.994356356693977,passed,
2025/11/28 15:15:00,0.6705331993278114,0.6032952529069451,67.05353597210816,79.20958265668651,2.5187499158779048,2.34078625,2535.0878999441943,2982.5475716758388,0.9903345914036591,0.9989369146945892,34.64478712272625,-4.78625959579355,2.2524472528175554,0.8739121891724987,0.9216315888882133,13.8975438799879,passed,
2025/12/06 08:45:00,0.5955972382732699,0.5804020655489507,47.56989940581253,60.75892660737582,2.4332554487241334,2.34298975,2055.3188185206805,2375.03806546214,0.9838905067324496,0.9924948471980656,33.5370918593551,4.188501549620722,2.0933923459453108,0.9606261540559409,1.0083137435677694,10.780190027743672,passed,
2025/12/06 09:00:00,0.6576745332391791,0.6072100002550366,65.48573631973582,80.13118926658112,2.4821718603997613,2.345028,2523.1987717190277,2942.0954713021,0.9909492244255734,0.9985260569310861,34.284430442621634,-0.7385762215672401,2.279653108823775,0.9276347411865083,0.9640152563962701,13.565799578831857,passed,
2025/12/06 09:15:00,0.6589726511880207,0.60003717264054,64.05530638612511,78.87562279183386,2.4707299173629695,2.21461325,2469.038700215619,2988.430201100932,0.9893742041473638,0.99805389700844,34.42921000705905,-4.918754742812044,2.2590677624343396,0.8683071779425511,0.9205967281446379,13.483931687560819,passed,
2025/12/06 09:30:00,0.6545370267107596,0.603038565810514,63.98993566778465,79.07067252832132,2.4770332144671965,2.23376025,2450.8980870140526,2983.2873964025475,0.9897968985895846,0.9988913478787068,35.501462790420575,-4.943607651620052,2.2764275647551897,0.8679790344502274,0.9109638907522025,13.460657935998396,passed,
2025/12/06 09:45:00,0.6542729155286764,0.6019432794528711,63.769906749194405,78.82524900077006,2.471292324130296,2.2405025,2449.2351724783985,2988.133571172654,0.9896854661976654,0.9986725165839642,35.35230675267115,-5.433860487921919,2.2728423768189803,0.8659659711091644,0.9111769753227792,13.437327639650837,passed,
2025/12/06 10:00:00,0.6526789287481343,0.6020871276385162,63.688894141137844,78.75424354894858,2.4702405264528933,2.22751625,2447.5434279866868,2982.6734098057295,0.9897544211990448,0.998682764759284,35.45367932488669,-5.2683322481042705,2.2787117213517707,0.868493950475208,0.9121496343243318,13.413941700141704,passed,
2025/12/06 10:15:00,0.6536170631106225,0.6008228606942195,63.484044045323635,78.53121225088165,2.467409576388586,2.232759,2447.087512585017,2979.9465458884847,0.9895204493945959,0.9983691994737816,35.154978919214635,-5.477293148081703,2.2706297214873246,0.8627814158570657,0.9100435694248333,13.390715807264531,passed,
2025/12/06 10:30:00,0.650373288789299,0.6026630774024957,63.614269911453,78.72855342404458,2.4713779115310563,2.2169745,2448.1732259149844,2961.672532315388,0.9900034681813863,0.9987454987913893,35.66211266339147,-4.6860570087865066,2.285263421416888,0.8670263286217798,0.9074506349510079,13.369773311680522,passed,
2025/12/06 10:45:00,0.6512687045285593,0.6006914725784513,63.2797961058094,78.35746869857257,2.4623061579700214,2.2322035,2445.4124990353334,2975.8383254512323,0.9897301004660161,0.998369987320502,35.29925605867913,-5.676973728106525,2.273670380378007,0.8623891677267648,0.9080665622521538,13.348779289033326,passed,
2025/12/06 11:00:00,0.6504399458414419,0.6020962976342169,63.50598329681189,78.68872494602725,2.467950442993395,2.231402,2446.4945170324468,2968.9081587668693,0.9898488901671265,0.9986108839438962,35.52472903627918,-4.828573747862113,2.2845577690093855,0.8691030504641029,0.9110189375367146,13.364945432726538,passed,
2025/12/06 11:15:00,0.6559613363526537,0.6022786382011394,64.16302427986054,79.54837754833702,2.469028051522308,2.2486225,2462.631169176121,3006.818136982241,0.9897806683709558,0.9987068946043784,35.155333458531395,-5.101229313291979,2.2734129117130815,0.8696942106807509,0.9146708850737095,13.50422376328422,passed,
2025/12/06 11:30:00,0.6586623378717219,0.6032280207035032,64.71732662092332,80.285324781042,2.47325386854769,2.2444075,2474.4864845258694,3024.819948904116,0.9898271019419909,0.9989018489265526,35.05321587820965,-4.683059802689628,2.272757677317791,0.8746111238243551,0.918956545859595,13.60118091080991,passed,
2025/12/06 11:45:00,0.6576524461254379,0.6034509382315341,64.64991619175733,80.28112989320687,2.471761719108703,2.21923825,2470.717152304383,3028.842513155371,0.9898728560211554,0.9989957410136435,35.20715681278331,-4.882377032270219,2.276193122300542,0.8753256017695163,0.9185009162263198,13.593601053037686,passed,
2025/12/06 12:00:00,0.6595781550409828,0.6012650334674705,63.924458253719266,79.52973823721574,2.462557037523395,2.27383375,2461.4652359163138,3027.191473214036,0.9895766220728611,0.998522538339436,34.63323458507462,-5.640987705114712,2.2461159900182266,0.8684254661118276,0.9201707614652529,13.51613020561894,passed,
2025/12/06 12:15:00,0.6542129717130837,0.6030091251999321,64.02446337094145,79.59398190393601,2.467556105118969,2.28345375,2463.006694286264,2992.8948003847495,0.9900655571696062,0.998792760348062,35.22716347395629,-4.364570370601034,2.273018767939701,0.8751262003245064,0.9179355532708245,13.462743042103167,passed,
2025/12/06 12:30:00,0.6531520542316009,0.603450130544883,64.09070399116995,79.72383072294275,2.469321111453139,2.258027,2460.96705269332,2992.3860155721904,0.9900588972354876,0.9988976806371672,35.43516984170784,-4.243656586218769,2.2826208538232033,0.8755118963654027,0.9161067864514272,13.466079859675778,passed,
2025/12/06 12:45:00,0.6567596428412966,0.6011979549916744,63.86288024846753,79.48616813384898,2.4636445233396755,2.272456,2462.134199013682,3005.132381997683,0.9895568977548331,0.9983730795526337,34.75874936945609,-4.899832585586347,2.262519801018272,0.8683170071439968,0.917141500115858,13.469401369946679,passed,
2025/12/06 13:00:00,0.6527261308740493,0.6034265912697114,64.11062414721664,79.84124580658576,2.4665940638964314,2.2683335,2462.1157633204784,2999.9545833228085,0.990122648224663,0.9989303279854963,35.48797667205742,-4.51040756005735,2.284617008049141,0.8739406656000802,0.9138881025789176,13.472710293615057,passed,
2025/12/06 13:15:00,0.6544146543166756,0.6028285583338,64.06501491937074,79.83326209078577,2.465813149665272,2.26045175,2464.114250768381,3001.0244209144194,0.9899425525564705,0.9987348485302685,35.1682734689369,-4.310903320181471,2.2760465444805047,0.8753282112903277,0.9184119746518455,13.47601080137965,passed,
2025/12/06 13:30:00,0.65535437309808,0.6018105958719833,63.96493770484443,79.75353477004847,2.462036440378798,2.272279,2463.5270844084225,3011.329334170697,0.9897398067040981,0.9985448240328776,34.99902729875739,-4.909862018318748,2.271096903220399,0.8697616132294912,0.9156149851144413,13.479296008383553,passed,
2025/12/06 13:45:00,0.6552852228159193,0.6023634609160374,64.03083283918076,79.88418142994182,2.4621710331167037,2.2823765,2466.7895745248275,3009.096305388656,0.9898989240884717,0.9986189984475045,34.953557479539526,-4.401448860484351,2.270006590379354,0.8770215154910547,0.9220570990084314,13.482567594175752,passed,
2025/12/06 14:00:00,0.6537342477406859,0.6030282885920157,64.10866093990067,80.02759021968528,2.46208300876034,2.28646875,2466.3461681576364,3011.0588942503646,0.9900714342673568,0.9988031457255429,35.21490322126395,-4.399056852263844,2.2789674091380427,0.8787472137931109,0.9206785272233892,13.485825936252605,passed,
2025/12/06 14:15:00,0.655358892166835,0.6020844651296803,64.03115175051116,79.97893974797782,2.4604430733932166,2.27594575,2466.94151598268,3015.435933023573,0.9898226394758585,0.998574652770065,34.938286201361414,-4.620424846179254,2.2713537613485255,0.874087798073656,0.9194422678490551,13.489077620134607,passed,
2025/12/06 14:30:00,0.6601786395613696,0.6057187104692225,65.10897021188121,81.37285235478909,2.4695108465489004,2.28884275,2490.1886955075524,3044.2173231966913,0.9900600281322665,0.9990285264747136,34.86571902875647,-4.095893429214883,2.270111755483574,0.8836670886855271,0.9247497219764611,13.667275692395648,passed,
2025/12/06 14:45:00,0.6588241661698179,0.6052252407764859,64.88915743311073,81.14708657106397,2.4683679855924683,2.277604,2483.52439475949,3037.3447048240782,0.9899622909744925,0.998954170281503,34.928396709671226,-4.023173714319991,2.2749327722979946,0.8839810162899602,0.925216810694146,13.627536538058795,passed,
2025/12/06 15:00:00,0.6629667232908779,0.6023678359055915,64.71834888963113,80.92177213803485,2.462032666701165,2.26907275,2486.830125121699,3054.6538052422125,0.9893034316627085,0.9982899769347316,34.093859227106975,-4.644591634264204,2.2574930769848827,0.8785049300243082,0.9293044437842602,13.643314458555516,passed,
2025/12/06 15:15:00,0.6597239740443218,0.6053082325017589,64.85821270150971,81.347226723802,2.4669148281370594,2.26076175,2477.50941089205,3059.407740261067,0.989799422702452,0.9990919628223255,34.99731659130371,-4.529696282403816,2.2705193222413693,0.8836781927292032,0.925924507082361,13.659103022346027,passed,
2025/12/06 15:30:00,0.659154048229649,0.6065577215846902,65.04111204873786,81.61751622924554,2.469744893061702,2.28113375,2480.2500054402662,3056.7191116922872,0.9899221665582593,0.9992445944722983,35.16906103373323,-4.287099044584385,2.277326493154442,0.8846112249792153,0.9235529347628796,13.674901200078486,passed,
2025/12/06 15:45:00,0.6604794150039988,0.605614277571764,65.0419487199491,81.657418523965,2.4673288670003255,2.25303475,2482.493062122729,3066.3019853908736,0.9897611261286562,0.9990883434524558,34.97268685939662,-4.62208762756352,2.2722310920089,0.8799705340373893,0.9216100126772072,13.690702197798753,passed,
2025/12/06 16:00:00,0.66049390240827,0.6067602819087157,65.18726820463175,81.87994314829322,2.46883649925929,2.25225725,2485.8934791006272,3065.917605770902,0.9898493065199337,0.9991722208253082,35.00295009737656,-4.360309338526067,2.2748499509462987,0.8843388779434751,0.9238624545795541,13.706513843323146,passed,
2025/12/06 16:15:00,0.6586886247774502,0.6102324649448548,65.51797595063975,82.33926653280861,2.47778577771705,2.26248825,2487.5106129045244,3050.6321049534395,0.9900628161600444,0.9995249097438873,35.412179568546605,-3.4699282220713816,2.2927072675238125,0.8930652858112966,0.9242424184362339,13.722331261275714,passed,
2025/12/06 16:30:00,0.6588315360061395,0.609665839628643,65.54707030206067,82.43396571928238,2.4750704856581818,2.2573685,2488.3831417190704,3062.230167820033,0.9900741220058137,0.9995441426615015,35.41894179675415,-3.798404128345739,2.2922894071115496,0.8909348064931442,0.9228706496485597,13.738159179741716,passed,
2025/12/06 16:45:00,0.6594467889913044,0.6106398232630049,65.67055698223615,82.5970899881697,2.4775506299008074,2.246655,2491.34470110904,3060.102660420234,0.9900920050928399,0.9995838496864057,35.395081915313874,-3.5885996130851794,2.2915153658386926,0.8928673028799686,0.9236241916242438,13.753991907418028,passed,
2025/12/06 17:00:00,0.6618607749935759,0.6097752379643019,65.6183883759653,82.52832405286524,2.47607484291034,2.26051175,2493.8106707701777,3065.602558026441,0.989842290843574,0.9993306472617902,35.027233579758935,-3.8084121567840103,2.279426621685583,0.8895569449271006,0.9245272920746632,13.76552323716625,passed,
2025/12/06 17:15:00,0.6614353602109985,0.609693015209243,65.64429590735757,82.55553829728659,2.4748836989704377,2.25832775,2493.4498777591375,3071.303419556444,0.9898913680797206,0.999388706488893,35.07964325868,-3.8824377985459013,2.282075292885595,0.8925291878575442,0.9271088339410372,13.772117224318327,passed,
2025/12/06 17:30:00,0.6625570242910439,0.6090661193536492,65.62924551945393,82.53438584982572,2.4749269783750414,2.243009,2494.099326858966,3073.220642145955,0.989732514375298,0.9992648028809623,34.948618960564446,-4.083062793455422,2.2776519993816478,0.8864231644934792,0.923046161764602,13.778710388536378,passed,
2025/12/06 17:45:00,0.6618561911001064,0.610555242136137,65.75481008007802,82.6897773896933,2.4785561190740206,2.25915675,2494.2018791987607,3067.629344362327,0.9898107904660337,0.9994096100839299,35.10536510383182,-3.683463333451474,2.284571217385169,0.8928253939918206,0.9261456861394697,13.78531081241428,passed,
2025/12/06 18:00:00,0.6628170644267103,0.610025707296035,65.72648759736859,82.65004590452348,2.4772564678154807,2.26153925,2494.781015797397,3072.631040486558,0.9896943370333771,0.9993015517918654,34.948652401722,-3.829742376768177,2.2800041119579424,0.8923892155675727,0.9277221030112118,13.791907525423312,passed,
2025/12/06 18:15:00,0.6618808219872044,0.6103055690858034,65.8057964027903,82.74584281195169,2.477571607703035,2.24729375,2495.0245004081753,3074.342864599087,0.9898305571895539,0.9994417976302069,35.146099717777446,-3.8487184008702484,2.2854352813375227,0.8927147530632681,0.9261781482136443,13.79850645640986,passed,
2025/12/06 18:30:00,0.6623948849793858,0.6097958700008475,65.71017776277218,82.62364624247648,2.477662622908633,2.2671035,2493.306302000307,3071.3663234265578,0.9896757730234991,0.9993127466241511,35.04315421081194,-3.898231390019439,2.282633181078325,0.8894207540566069,0.9245407835428721,13.787381372742994,passed,
2025/12/06 18:45:00,0.6592044788473294,0.6088603639540944,65.42643606111338,82.26205219182164,2.4738405096771077,2.25636325,2484.9609629108436,3065.2722115430674,0.9898520002910364,0.9993937121073132,35.34115916383283,-3.918572684664124,2.2911845475500927,0.8923090059503633,0.9264586814290271,13.730391665117855,passed,
2025/12/06 19:00:00,0.6558022673179306,0.6040363831499481,64.45321675667145,81.03481572194941,2.462253789275511,2.2562615,2464.856556011304,3051.250327254001,0.9896326816834795,0.998961774269406,35.310625198551335,-4.512940104995405,2.2884985666024775,0.8828982771976561,0.9241991609249957,13.582055075368729,passed,
2025/12/06 19:15:00,0.6556930349475509,0.6073190470671154,64.79884856113718,81.46097300431414,2.4709850086091456,2.2762385,2473.599642744975,3029.6483573148794,0.9900159356025873,0.9992542389782313,35.52252966454608,-3.653672086917433,2.291305226561826,0.8845340038333783,0.9194226570688038,13.598443306806162,passed,
2025/12/06 19:30:00,0.6565886978008721,0.6048311361771022,64.70290856251479,81.31206450996055,2.4634477155214136,2.29055575,2473.281224780011,3053.2977673909804,0.9898305951696644,0.999055077543113,35.301704346468014,-4.417869223341265,2.286806832209033,0.882929340743618,0.922841701652664,13.614438392912264,passed,
2025/12/06 19:45:00,0.6577481655193476,0.6063433120036564,64.88159919168355,81.52044069348845,2.468962994518335,2.2899315,2478.2410521232946,3042.47281345405,0.9897954766218213,0.9990459284906469,35.218375493272816,-3.9784560170461996,2.2854448916954997,0.8825187612984642,0.9207671703414587,13.630438237434735,passed,
2025/12/06 20:00:00,0.6567095769593454,0.6017794835386374,64.16615138220949,80.59903055359673,2.4577034404368385,2.2730225,2466.3520836145817,3043.5737889921957,0.9894171684770121,0.9985131833354789,34.91846452928537,-4.767930852174446,2.2771894109970785,0.8742025676345172,0.9208465690697825,13.541763773657628,passed,
2025/12/06 20:15:00,0.6576489360160004,0.6046350426616659,64.67026329764212,81.2127947770661,2.4646051545690537,2.29768875,2475.5650898940225,3044.5499990923286,0.9896472236653684,0.9988215758431865,35.062597602656595,-4.225460380208983,2.2832805931384077,0.8814103817180212,0.9229599448051654,13.604904102130169,passed,
2025/12/06 20:30:00,0.6579109682750748,0.6067996888723741,65.13282503012152,81.77234584351979,2.469310350447402,2.27186175,2483.7732363025416,3051.3999676921044,0.9898517790940928,0.9991083312512982,35.24285751285431,-3.9384748966782768,2.291493175139718,0.88750209039765,0.924325745726918,13.668060484143085,passed,
2025/12/06 20:45:00,0.6602719113899587,0.6079316079566115,65.35849358422195,82.03785857409805,2.4729601169652518,2.28227675,2492.1807701978646,3049.1424193391995,0.9897994364087388,0.9990421563046261,34.99185183009527,-3.6959701183624323,2.283832662683506,0.8868569019793011,0.92376099592946,13.70347124293984,passed,
2025/12/06 21:00:00,0.6614412589052061,0.6069689306691444,65.40013908143189,82.06648743775209,2.470058124651436,2.297156,2494.4420193460023,3063.3707115290763,0.9896680162409263,0.9989268784835016,34.80692556680614,-4.04623862860479,2.2805441644011326,0.8867717821940573,0.9262428062705255,13.728120491189175,passed,
2025/12/06 21:15:00,0.6633788239472435,0.6063906336027597,65.45873295794651,82.1207392573224,2.4678945147543545,2.2833155,2499.8505428412727,3072.8259021723466,0.989589823833554,0.9987843133279185,34.527818084905824,-4.265020800390247,2.271138241462428,0.8859299171145688,0.9282192833566041,13.75277763114991,passed,
2025/12/06 21:30:00,0.6621442505355533,0.6099452838330681,65.83412861269521,82.5988745640306,2.4782308141286675,2.27732625,2502.438472986963,3056.946372052202,0.9898128485095041,0.999163680279315,34.93824482420646,-3.4238957369277823,2.2859592294793347,0.8921027069081404,0.9262944214507896,13.777438830575985,passed,
2025/12/06 21:45:00,0.6632022708323497,0.6110317441721921,65.99812871552038,82.80876751386594,2.4814133938212324,2.271684,2506.140866610672,3056.054436793645,0.9898002748184758,0.9992020907013832,34.87704177831396,-3.2263204797201412,2.2841811468788578,0.8935448684391052,0.9267047843610997,13.802105924917026,passed,
2025/12/06 22:00:00,0.666241016980671,0.6091415142204378,65.90735059099622,82.67854602704895,2.4753618160172226,2.29551075,2508.833261728273,3076.9275376424894,0.9894670593204112,0.9988538312117214,34.319281248798035,-3.747719728929531,2.2690657567664836,0.8952179368083599,0.935197031876145,13.826778996168223,passed,
2025/12/06 22:15:00,0.6669316413947705,0.608430142924788,66.0391260505711,82.80369148440258,2.4740608555897174,2.27183625,2514.214117710322,3084.4594373206733,0.9894978203682362,0.9988217743335336,34.28059412778458,-4.0639776421583385,2.2678149995163546,0.8884190472075274,0.9293199627381732,13.85145908572751,passed,
2025/12/06 22:30:00,0.6636984663274019,0.6138451981475029,66.56059482807065,83.42522896547521,2.488056153042601,2.2653305,2520.6518519623937,3050.319183128267,0.9901128759614611,0.999429797929909,34.974101217432505,-2.5781386229444614,2.291377771278594,0.8994902225367751,0.9267979170118485,13.860888762279426,passed,
2025/12/06 22:45:00,0.6610201839830782,0.6110023231927509,66.08027985325441,82.92741342158466,2.48124910129211,2.26992025,2501.322817821711,3066.3229593762308,0.9899361330933313,0.9994880677179067,35.32396201686279,-3.5140467034343312,2.297938568307406,0.8934685719998505,0.9236866575420766,13.814716080985205,passed,
2025/12/06 23:00:00,0.6616420959948444,0.6081856876149015,65.63278672436114,82.35993636284888,2.473054781051285,2.2605225,2495.605867773831,3071.8129895114225,0.9896933641577922,0.9991193614416353,34.950548702614356,-3.9772958459030066,2.285736571973984,0.8921933593174627,0.9292643180033847,13.768531823124377,passed,
2025/12/06 23:15:00,0.659788969153616,0.6070411348473974,65.40276361716326,82.0670479920169,2.471883519090211,2.284281,2489.2391608136168,3062.1280478280883,0.9897040497030779,0.9990939292470813,35.156726163565146,-4.125773848629611,2.2905758927849784,0.8842127711353461,0.9214905589835366,13.722333111459257,passed,
2025/12/06 23:30:00,0.6585035929666391,0.605926133974793,65.12900622203998,81.71749329317333,2.4691772671830963,2.253768,2483.1072438422516,3055.630257826364,0.9896710121130055,0.9989988637600544,35.18628007724473,-4.191938974849634,2.291557073469612,0.8829647304803762,0.9215662536957392,13.676124728014642,passed,
2025/12/06 23:45:00,0.6613710485109764,0.6075352677956483,65.6029848039131,82.30476200182396,2.472578891834445,2.25940175,2495.2950297046477,3070.6702726499343,0.9896958996747612,0.9990977269427811,35.01221734114721,-4.15631112549719,2.2863879814505315,0.8859593193781077,0.9235280207928136,13.762288319284862,passed,
2025/12/07 00:00:00,0.6701440180354306,0.6189366749114594,67.81602671706702,84.97292638385716,2.500823535805531,2.272082,2547.9414022166916,3080.484005113197,0.9900770205132093,0.9997306643845775,34.669295786032265,-2.2193046447431355,2.2875711157002234,0.9105631504659456,0.9326082806205452,14.075698728176421,passed,
2025/12/07 00:15:00,0.6691621308247148,0.6118185010997488,66.78312046120833,83.64576016755615,2.483091957198833,2.25563075,2530.548852343416,3089.090726097915,0.9895828541443134,0.9990175608161973,34.24681512759516,-3.4378968048726226,2.274566262653743,0.8976991098513931,0.933237105095548,13.95408183958391,passed,
2025/12/07 00:30:00,0.6679991348026012,0.6142705436641742,67.09274160595604,84.04859595605505,2.488564380147612,2.28258,2535.6325192371905,3080.56961936888,0.989982871096909,0.9993946842965528,34.60904141521408,-3.006395043683984,2.2819803761257997,0.8996278034270475,0.9288983493381483,13.976280593843908,passed,
2025/12/07 00:45:00,0.6674889957110419,0.612181611043092,66.7058225938714,83.59354612409201,2.483920386284115,2.26752825,2526.4966621674625,3081.632638345789,0.9897344850735338,0.9991695251848637,34.50941814849852,-3.351177707256374,2.2794586855155847,0.8961913497894208,0.9295380237046036,13.930146698462138,passed,
2025/12/07 01:00:00,0.6647596932800218,0.6119207098589119,66.46642332781907,83.32545972254812,2.4834307888684886,2.26094425,2517.9215572069584,3069.9247388630956,0.9898287302076062,0.9992564665593024,34.821814538959764,-3.23834754540295,2.288023207276893,0.8957714750480171,0.9273846701885544,13.877029535125118,passed,
2025/12/07 01:15:00,0.6645611420137242,0.6087733981212183,65.96922796211231,82.73769658570987,2.476143371925075,2.2542695,2507.989348158607,3074.2044654455503,0.9895371963064646,0.9989402902352039,34.63200980251174,-3.8763527410749217,2.280682562776062,0.8876537139009298,0.9255573788491861,13.822312212357092,passed,
2025/12/07 01:30:00,0.6620946136776881,0.6086810241021674,65.68469096710416,82.44143475323423,2.474766404241026,2.2747,2498.8148716533087,3064.3840225038048,0.9896653336151017,0.9990472836641204,34.88524144008032,-3.747325772662147,2.285119250110177,0.8905562574230805,0.9271410269190541,13.76761772337085,passed,
2025/12/07 01:45:00,0.6595773345751822,0.6073127202272747,65.34525303594452,82.0750691960414,2.4710956274972258,2.263618,2488.514075130961,3060.8252192092664,0.9897417354122042,0.9991065358081265,35.17407630486938,-4.046853086373143,2.289158496608211,0.8857938281643568,0.922764507645399,13.712948065742674,passed,
2025/12/07 02:00:00,0.658113613933768,0.6053260476703071,64.9613926484534,81.65005172478128,2.465643468691542,2.271463,2477.3851105145254,3065.777750390258,0.9896160710363439,0.9990252462353516,35.24286566899783,-4.5017894891118395,2.2897170185319498,0.8837430240160424,0.9235440760498658,13.667463303883402,passed,
2025/12/07 02:15:00,0.6628300131062564,0.6034535271994604,65.1021702093333,81.59371784603734,2.4618576927318254,2.2700745,2497.3141558593807,3064.26325958939,0.9892176153292804,0.99822564608171,34.19665874198829,-4.40631120717162,2.2735756308666213,0.8805087014457602,0.9278463764280567,13.69181214394614,passed,
2025/12/07 02:30:00,0.6596398029611135,0.6084853428350259,65.42966912828106,82.25347283807157,2.4751344681101894,2.2677375,2487.585700906875,3056.0354930076837,0.9896876881619004,0.9991885194053013,35.26920718945387,-3.827215537728992,2.292455351109007,0.8850256431533599,0.9199366685319532,13.721207895204087,passed,
2025/12/07 02:45:00,0.6611487560917886,0.6077579946894488,65.64643712894164,82.52497977237556,2.471116759333705,2.26652675,2494.387862432869,3081.8415459623993,0.9897093955072715,0.9992039297423413,35.14248485014924,-4.3649082615388,2.28857310612243,0.8854334553039934,0.9221645411247325,13.779513944975019,passed,
2025/12/07 03:00:00,0.6634399638994524,0.6093073273136923,65.98417020768568,82.95421329676034,2.4747521768409415,2.275147,2503.1518195168965,3088.4367096714404,0.9896655372414541,0.9992289920493492,34.959729290577606,-4.160117697738344,2.2848639746621857,0.8892407091692988,0.9250133397660346,13.837795884607674,passed,
2025/12/07 03:15:00,0.6648459590472937,0.6109865021580893,66.3559491863782,83.42519394850238,2.477223426047342,2.28130425,2512.9142210557147,3096.612754116622,0.9898194126704093,0.9993766181195249,34.90817277328319,-3.9767717785177914,2.283364565870804,0.8945903262301964,0.928076030248015,13.896051631941399,passed,
2025/12/07 03:30:00,0.6667245030284442,0.6132205644126242,66.75298394832711,83.93056779973914,2.48313341592375,2.26219225,2521.7748549264597,3097.8499503914773,0.9898248937792656,0.9994745966477911,34.82301788181942,-3.602380832056776,2.2830388990173285,0.8984890340246564,0.9292530643480554,13.95427813903897,passed,
2025/12/07 03:45:00,0.6675964458110089,0.6134690748857407,66.85383417449485,84.06245096258658,2.4840419011201313,2.26341325,2524.9383414160898,3099.9131408274216,0.9897851783967387,0.9994480272669246,34.74239872457885,-3.6011650411025946,2.281317964375803,0.8971911054536036,0.928105651681184,13.972366769470561,passed,
2025/12/07 04:00:00,0.6665197386660132,0.6139797534868318,66.89219684828772,84.11674191064073,2.485884947987027,2.2564845,2524.0786034934613,3093.7087008812578,0.9898611422680493,0.9995388389253554,34.91937009619001,-3.4475838204405367,2.2879408279030633,0.8962333023026299,0.9249412717208294,13.965172900937729,passed,
2025/12/07 04:15:00,0.6669398181016024,0.6128249060222749,66.77066739438334,83.966668500384,2.4823595732360246,2.2623715,2523.1046718797484,3099.7631956687815,0.9897524811390845,0.9993940176996039,34.76900930270289,-3.683089097364942,2.284138285870479,0.8957842494820901,0.9271894884015853,13.957979880050324,passed,
2025/12/07 04:30:00,0.6670569006563359,0.6127421613810176,66.7311292621123,83.92223836508795,2.482468871588013,2.2428745,2522.6074303220703,3097.116108986597,0.9896871334023503,0.9993287600060196,34.71199717375487,-3.6231989461713874,2.2838502477569422,0.8956018624533636,0.9274411615138937,13.950788753264183,passed,
2025/12/07 04:45:00,0.6663438443700306,0.6120022651047831,66.67214115778052,83.85086008026498,2.479667272949485,2.26542925,2521.6097187400806,3101.5650109198796,0.9897373498634097,0.9993304411125453,34.77016722364105,-3.813675445639351,2.285648921103861,0.8950523823721596,0.927373620641222,13.94360234721437,passed,
2025/12/07 05:00:00,0.6664018430047036,0.6123117174549703,66.6679365493406,83.85200923966045,2.4808135390176944,2.25730025,2522.3055389032397,3095.373725025733,0.9897346481891797,0.9993030800992108,34.74558302063636,-3.654936741699931,2.2852537206414834,0.8943194413110108,0.9262616596739828,13.936414775813951,passed,
2025/12/07 05:15:00,0.6670370252553194,0.6130316878599289,66.66825686058834,83.86009909012333,2.4836218499841833,2.2551925,2523.1226243321603,3085.311292951664,0.9896429906163632,0.9992221500964843,34.6311558473735,-3.3227102130921535,2.2833552053413375,0.8950740280765709,0.9267577935739876,13.929229021158495,passed,
2025/12/07 05:30:00,0.6656160703436033,0.6124114653285352,66.62790011070473,83.81178486779154,2.4817332592392414,2.25445925,2519.8272527640956,3089.980748640668,0.9896715738410031,0.9992794923274484,34.80810937434031,-3.506918677468578,2.291143070150583,0.8948472455015182,0.9259240566969633,13.922047095032621,passed,
2025/12/07 05:45:00,0.6660055739233066,0.61233439610317,66.58628445210014,83.76497987202431,2.4814523571106912,2.25159525,2520.642707510854,3086.9055853401082,0.9896383222707101,0.999201054840328,34.70218447024593,-3.4379691809570767,2.288119273551493,0.8945740319705631,0.9264087158984767,13.914863928907051,passed,
2025/12/07 06:00:00,0.6659906102067326,0.6123223155985764,66.56357823843031,83.74194623217252,2.4812504066750107,2.26381325,2521.488675968013,3083.622224753626,0.9896620352781742,0.9991717465819842,34.684756638928576,-3.380344226334892,2.2869297150650167,0.8937817801664141,0.9257000147987333,13.907683701874104,passed,
2025/12/07 06:15:00,0.6654138179329422,0.6108159690457434,66.44804666277409,83.59773763673462,2.476311223445023,2.25819175,2519.370647894795,3094.022393679542,0.9896505525638978,0.9991174077274723,34.68418674750152,-3.7925287170054776,2.287622708703813,0.8922854138165809,0.9261696407149946,13.900508190458725,passed,
2025/12/07 06:30:00,0.6651404020746332,0.611171604966781,66.45258165986613,83.60960794816073,2.4775728455524577,2.2543285,2519.423460304208,3088.2144920716555,0.989662284965673,0.9991209257822451,34.71651199269603,-3.63287674352359,2.289400992316635,0.8920238435946466,0.925047179600759,13.893331518495826,passed,
2025/12/07 06:45:00,0.6649460300919741,0.610861367593517,66.40867270131211,83.55868695199369,2.4763302247637737,2.25473125,2519.2889869799237,3088.2655000645277,0.9896724983243709,0.9990894306592181,34.69914275432075,-3.6668533119439917,2.2891899262289215,0.8918406086344807,0.9252823183703723,13.886156663277895,passed,
2025/12/07 07:00:00,0.6647969292203693,0.6104714278538795,66.36500838824529,83.50866964983776,2.4756385057597496,2.2531185,2518.6606714709797,3087.563985805213,0.9896426384277496,0.9990457337990043,34.68867780214165,-3.7307504708422994,2.2896263800569403,0.8895848250663967,0.923527676811748,13.878985633492698,passed,
2025/12/07 07:15:00,0.6634418613099908,0.6116658110958182,66.43680104039585,83.60473786117049,2.4781019834111286,2.26040475,2518.34294458661,3079.4151255926495,0.9897962892235052,0.9991967539514387,34.89499643849304,-3.3575437742219463,2.297530561825706,0.8942879477401201,0.9247676583147384,13.871815376366873,passed,
2025/12/07 07:30:00,0.6642174706039342,0.6102519666762846,66.29219919373533,83.42560737170233,2.4742209205161685,2.25597025,2517.363353113279,3086.2777185541945,0.9896338117647715,0.999000737282408,34.676196896116586,-3.6621936720448716,2.2918097505328214,0.8923485140825654,0.9263751769787333,13.864645970583306,passed,
2025/12/07 07:45:00,0.6643676149906176,0.6101345785675184,66.25606725412425,83.38531184325213,2.473417209491005,2.247308,2518.4802042219217,3084.084284680548,0.9896550535119283,0.9989524394217151,34.6136009139498,-3.625180511215589,2.2891825767345026,0.8921327804209597,0.9266740696718142,13.857479424134546,passed,
2025/12/07 08:00:00,0.6638973570170457,0.6097872730709902,66.21501494004025,83.3379534247089,2.4727194576296507,2.25264225,2516.917263470476,3084.3302249470207,0.9896241842160695,0.998932218221008,34.6529224957932,-3.68189885066374,2.2919392487095283,0.8912594793678796,0.9259015897888183,13.850313651609156,passed,
