datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/07 08:15:00,0.6635478334276559,0.6089527869967801,66.14013389573084,83.24660886916732,2.469737188244564,2.25232825,2516.1459901028625,3088.971590715574,0.9896367031704101,0.9988924117009812,34.64270553530608,-3.8859478122160502,2.2917516738553356,0.8905194319581535,0.9262753118100162,13.843167333830698,passed,
2025/12/07 08:30:00,0.6601921013728046,0.60450477186702,65.32386019692677,82.21745600026243,2.459048313098498,2.22937425,2498.340646191336,3081.015932241059,0.9894616791017249,0.9985546277636459,34.696469512365674,-4.537916768597121,2.293143797563992,0.8810917073404071,0.9227299241196742,13.719907382369186,passed,
2025/12/07 08:45:00,0.6518987974458498,0.5993484835065418,63.79387019090924,80.24756411313575,2.443658448782153,2.222223,2467.7818562762245,3041.5036546642314,0.9892814206426273,0.9979492000852693,34.9416826370786,-5.420144480116585,2.2984561231242857,0.8676325904673513,0.9135820431034363,13.462812085562746,passed,
2025/12/07 09:00:00,0.6428017780734137,0.5981214664042408,62.629112620783005,78.74222711637616,2.4410504961761443,2.17966975,2437.813299473842,2980.632085727417,0.9891258033534994,0.9976275388317604,35.566702835270775,-5.525379536050484,2.3208942293149932,0.8562824216694502,0.8983067251048102,13.226698796048872,passed,
2025/12/07 09:15:00,0.6365071622521815,0.5916001542347987,61.288283614167554,76.74082851535434,2.4158521286731465,2.1240315,2425.5730859153923,2959.029334805956,0.9887096600787645,0.9963275112601614,35.14392568192373,-7.840590719244234,2.3233515279990216,0.8375947198748128,0.8870517569226246,13.008403220158247,passed,
2025/12/07 09:30:00,0.6261314990822984,0.5828377101478542,59.745446173292756,74.37899448968666,2.3865881424314823,2.04206575,2416.713533146032,2923.39468562389,0.9881240752197139,0.9945622811245288,34.69579098361669,-10.13473687838984,2.3386121268048425,0.8180580577745873,0.8741462268746437,12.7446389542172,passed,
2025/12/07 10:45:00,0.6520382307543886,0.5982493904932736,63.97838587855777,80.07633032951414,2.4472708101954357,2.15674725,2472.090542673404,3034.1604909766934,0.988962227130908,0.9976461870886543,34.83817146332281,-5.43290757368934,2.3118106750305656,0.864066018867432,0.9107456543993432,13.47528742826033,passed,
2025/12/07 11:00:00,0.6673087320611008,0.6197182905832634,67.57017801537901,84.96106973329883,2.502723291645682,2.26843975,2531.885577594187,3077.228191001094,0.9899710873886509,0.9999593945577434,35.222131880142506,-2.2227673824549803,2.300688434149551,0.9095311812128551,0.9281845696294013,14.038059674153898,passed,
2025/12/07 11:15:00,0.6813910920539734,0.6258909151746067,70.13417974365679,87.9154914749554,2.5124942067103198,2.30447875,2607.356904771932,3157.911135350809,0.9902220088848592,1.000139358540349,34.087743784502265,-2.3812888588019123,2.2770419064912812,0.9236783565243595,0.9384576954682562,14.48520255094055,passed,
2025/12/07 11:30:00,0.6822278081491676,0.6257236803773996,69.89428956777681,87.5872016424194,2.5142351027311935,2.3160745,2603.817689785492,3140.3414701803044,0.9900394497645225,0.9999256974842649,33.85740033172375,-2.0393744751621803,2.26976496425982,0.9230776304765874,0.9401778975226026,14.44216659566093,passed,
2025/12/07 11:45:00,0.6810289757817569,0.6235270392064032,69.58924741798843,87.17104886192135,2.508781172875773,2.310384,2597.1160201867265,3142.3787104070507,0.9900633106821444,0.9998588926837335,33.920901482971495,-2.4565403989716734,2.269315570687935,0.917589037539732,0.9377292290271081,14.399136321933378,passed,
2025/12/07 12:00:00,0.6797679364609511,0.6214804698004369,69.27294789976236,86.74116963958384,2.503540185241228,2.33539625,2590.606148731532,3143.7151821522616,0.9900315928132658,0.9997496512272109,33.96000369520248,-2.788467866508101,2.268892978436601,0.9149226374717254,0.9379236495599708,14.356103886953536,passed,
2025/12/07 12:15:00,0.6778609544016718,0.6214860118865915,69.11809798596995,86.51767370439418,2.503870400806789,2.34900425,2586.544315231883,3130.1497467147005,0.9901767700377657,0.9998137065765986,34.15688689587621,-2.5849158275643123,2.2731383350143326,0.9147280466865818,0.9362231663604921,14.313861052175984,passed,
2025/12/07 12:30:00,0.6792956710004141,0.6207753452391437,69.13249937892273,86.50233382435843,2.502885717313251,2.323353,2587.1186292174552,3139.5557939981613,0.9899860302729462,0.9996905669384815,33.9619921647061,-2.8168862489763287,2.2689373828048516,0.9142572019757976,0.9383577720368372,14.333211621569468,passed,
2025/12/07 12:45:00,0.6796179176429491,0.6209147857655012,69.23744365713962,86.59988246630344,2.5033521047283807,2.32121925,2588.8292632082425,3144.6116142017713,0.9899953038565069,0.9997316700883602,33.974723325638195,-2.880692138907788,2.2697379631540495,0.9153441856791786,0.9391617102394528,14.35282128780009,passed,
2025/12/07 13:00:00,0.6803034776586335,0.6211981408779265,69.351784277702,86.70828808451998,2.5039364084884865,2.3179745,2592.440162990372,3147.4951475145176,0.9900405580796736,0.9997572703996523,33.935747640589035,-2.8900025605769386,2.2674245958801866,0.9159389828167357,0.9396393235179614,14.372433006341858,passed,
2025/12/07 13:15:00,0.6801589581210052,0.622610628952747,69.55359500287427,86.92768214459487,2.5085597974264298,2.32881925,2594.347068172227,3142.826094104042,0.9900938317582826,0.999892345771962,34.07172111533809,-2.6075579362877948,2.2731447812202608,0.9185003258248794,0.939135693688511,14.39204194576011,passed,
2025/12/07 13:30:00,0.680956619147544,0.6226813397377657,69.64517824338826,87.00758685222243,2.509370248684531,2.31344375,2596.8904394685146,3146.244554189752,0.9900386518991606,0.9998656723252022,34.0010567099933,-2.654543307041894,2.271384063814439,0.9180239426024437,0.9390518027942361,14.411652087265079,passed,
2025/12/07 13:45:00,0.6814199700985306,0.6231000069506045,69.77094381819006,87.13081035280666,2.510941316764542,2.3280435,2600.2750237110317,3147.0756161654444,0.9900504839292776,0.9998877586149901,34.008329361079916,-2.6260280351502527,2.270807484572842,0.9175329308140608,0.9379100630001721,14.43126018359897,passed,
2025/12/07 14:00:00,0.6820144723607505,0.6255195415769039,70.01075687891192,87.40008805596419,2.518449989815763,2.32865925,2604.8192065863213,3133.1806248894254,0.9900681755399927,0.999971554421267,34.00248598094438,-1.9843611492082553,2.272746846718256,0.9227016244833189,0.9393228437071407,14.450865617142945,passed,
2025/12/07 14:15:00,0.6832180598997372,0.6248882153239395,70.04827566238488,87.41083657016478,2.516587036468167,2.34270525,2608.1615695870887,3141.8768462629587,0.9900159392118647,0.999887759651931,33.83764733997258,-2.2164345397569383,2.266641523415054,0.9216193903355907,0.9403481014497341,14.470472136522185,passed,
2025/12/07 14:30:00,0.6823092398266828,0.6245813037493743,70.15733626703805,87.50906883870383,2.5147242350396053,2.33982425,2609.3723057407037,3152.7218951468676,0.9901659611240392,1.0000294027336971,34.02846100677863,-2.4882947765222325,2.271721667384836,0.9222812967526638,0.9399003283048489,14.490077931553145,passed,
2025/12/07 14:45:00,0.6843138165918301,0.6245481003596773,70.20105814966209,87.53307441757859,2.515811400145531,2.34526225,2612.246109821156,3155.1507460974944,0.9899594563465288,0.99986895269929,33.755921371093386,-2.4806683292580396,2.2642927972502376,0.9224199613401279,0.9422165325329354,14.509682759283633,passed,
2025/12/07 15:00:00,0.6844040910648316,0.6248523551767879,70.3245257943704,87.65997410934983,2.5166571044612702,2.342563,2615.049851150585,3158.1982200981,0.9900294042623285,0.9999427912318429,33.812914447380464,-2.5388241778786655,2.2647516059200457,0.9213811087083877,0.9402553357578889,14.529285774325329,passed,
2025/12/07 15:15:00,0.6845442148655138,0.6255047266939818,70.4822840566841,87.82903174265455,2.518158276134839,2.3437395,2617.793182498317,3162.0065446488193,0.9900759019642772,1.0000285914955347,33.86903521915747,-2.5092444240825067,2.2665109429699295,0.9239671769522191,0.9413954816744925,14.554450517317443,passed,
2025/12/07 15:30:00,0.6841113424053371,0.6264209468041553,70.675107069904,88.04184314191033,2.520629592490718,2.33642525,2619.755204913547,3164.669678517448,0.9901502264866413,1.0001753938482363,34.03943457285152,-2.44398472516065,2.2722562093149152,0.9265480547085426,0.941319287688623,14.580392536715838,passed,
2025/12/07 15:45:00,0.6849926982214357,0.6258158721093534,70.7419041240215,88.09578547759753,2.5191377949230094,2.33447275,2621.594141447287,3176.56060519779,0.9900767128387525,1.0001394503668903,33.95081064196745,-2.7397490470360943,2.2696895967539805,0.9256494900836123,0.9419791148940863,14.606350763085857,passed,
2025/12/07 16:00:00,0.6859077966979019,0.6271410069145205,70.93228499729676,88.30775797998406,2.523079643575253,2.341666,2626.297196376691,3173.093551460479,0.9900807493584868,1.0001791726284512,33.89890627898055,-2.482056195218275,2.2680894429755663,0.9279273020636525,0.9425924237197588,14.632324741006626,passed,
2025/12/07 16:15:00,0.686620062038154,0.6275503559187798,71.06849820134352,88.45006377200113,2.524405968200572,2.3413105,2629.458421163055,3177.1821912887285,0.9900612540321962,1.0001987495864635,33.86986661369125,-2.497876074200714,2.2669723888202618,0.9287163857584058,0.943007393825533,14.658318217269107,passed,
2025/12/07 16:30:00,0.6870774137733787,0.6284131775648956,71.23274810429157,88.63425747421459,2.5258682123402534,2.3392535,2633.5712630558646,3180.0039617810994,0.9901298196189423,1.0002721428307162,33.86077149956529,-2.402036597557949,2.266219255205329,0.9327104013376416,0.9456067130372035,14.684324860464528,passed,
2025/12/07 16:45:00,0.6849946751866234,0.6277799363611156,71.02878853413141,88.40753992581443,2.524807731479298,2.34021025,2625.695101796262,3173.8113062638477,0.9901827327587168,1.0003394672116936,34.121034065891244,-2.4554285810518937,2.273536558945499,0.9297598984665109,0.9420335808576596,14.642638617833896,passed,
2025/12/07 17:00:00,0.6832681399903835,0.6234148097890159,70.13304510042961,87.31792421908435,2.5151889975285364,2.35159025,2604.584750116942,3165.7425072780848,0.9898945980872917,0.9999768988012974,34.02207753051894,-2.9203993332119316,2.2699027096442763,0.9226458298666183,0.9431577885427238,14.513463629938986,passed,
2025/12/07 17:15:00,0.6848031528576015,0.6283593564746173,70.84165008176457,88.22203014128353,2.5259650592755243,2.350962,2623.5708999221592,3156.075370613937,0.9902347396890439,1.000290157617289,34.046045443853025,-2.041196171339837,2.268797162460668,0.9310887397131984,0.9432058961579566,14.599184534346275,passed,
2025/12/07 17:30:00,0.6920389454970338,0.6355384661482575,72.64916014241385,90.47542043120487,2.5406417152672307,2.3608395,2669.1025040738828,3198.2560300340488,0.9903654480090529,1.0006753257864212,33.65700025966145,-1.5842907801271993,2.262031476596211,0.9488257152274282,0.9509397780307391,14.906855850183799,passed,
2025/12/07 17:45:00,0.6835811531245599,0.6263683462170305,70.59148449373934,87.91724567511804,2.5212458778748594,2.36730675,2616.316044096608,3160.4104836104175,0.990140985779779,1.000193808018024,34.116809739077425,-2.3924105244396667,2.2736095029578367,0.927194519744727,0.9418202840935224,14.564547945591688,passed,
2025/12/07 18:00:00,0.6849189083115718,0.6265511341184674,70.57600368029462,87.903446764846,2.521406397012552,2.358867,2618.8442812110907,3157.9709732784527,0.9900446224304265,1.000057974579238,33.87220511110164,-2.225585416287621,2.266979565816092,0.9300183786185161,0.9460660034336541,14.565698937029628,passed,
2025/12/07 18:15:00,0.6851605719229878,0.624655427171999,70.49346682731804,87.80052437637603,2.515345104658621,2.3661885,2618.165032465769,3175.5238879654103,0.9899877498076057,0.9999684133605137,33.785693984871386,-2.7883479347617772,2.2648862622708004,0.9275948490434226,0.9469755642951999,14.57312706392146,passed,
2025/12/07 18:30:00,0.6849134242320417,0.627089362785977,70.75546147164829,88.13583612085925,2.5224060224550238,2.374069,2622.7975132318957,3161.430957955465,0.9900903611006316,1.0001161484261354,33.92607081173993,-2.2069181148457457,2.2707781474825293,0.929862490622494,0.9442987180321248,14.590172730978813,passed,
2025/12/07 18:45:00,0.684988186442102,0.6281657573117236,70.9127878278412,88.3398760797804,2.5246837974533785,2.36792475,2626.653270235008,3159.104634951389,0.9901624318502845,1.0001856465429633,33.97067539721818,-1.995592252263872,2.2724868604610537,0.9323234080869158,0.9446210023097252,14.607209239211896,passed,
2025/12/07 19:00:00,0.6865485521261673,0.627598520993183,70.93039840845879,88.3689158621971,2.5233036093510997,2.37167775,2629.6290816916594,3166.0421043889855,0.9900205176155099,1.0000400309817772,33.74498985952556,-2.165316363483177,2.2659854862706275,0.9302419120787839,0.9450494181164456,14.62423802244946,passed,
2025/12/07 19:15:00,0.687350956727811,0.6255436366005859,70.89741024614479,88.33233107693977,2.515961543670335,2.363222,2632.94232058093,3187.7202252883153,0.9900433381817186,0.9999520128112694,33.608121151016455,-2.8674227026743537,2.2588183322282944,0.9251850623229562,0.9439185985189055,14.644563124089288,passed,
2025/12/07 19:30:00,0.6867657923367029,0.6286827455682761,71.15282284432502,88.66792168943374,2.5250288683720576,2.3608425,2635.023280935731,3168.89839957637,0.9901078181474755,1.0001321361774242,33.785384602943374,-2.0302031959942863,2.2680918258623715,0.9331358048965048,0.9456627866427301,14.655069793063522,passed,
2025/12/07 19:45:00,0.6866715643003632,0.6286427528435317,71.20297750970585,88.74169445970796,2.524471862238042,2.36245125,2635.6326535488865,3173.692658168683,0.9901147304084525,1.0001577689323644,33.81634082351617,-2.120624243006572,2.269938637534647,0.9334021475203159,0.9456453347860075,14.665478288018248,passed,
2025/12/07 20:00:00,0.6871055508191772,0.6296668813044429,71.303642615489,88.88138836580687,2.527692586001775,2.3466055,2637.0978718797037,3168.902960937303,0.9900576920723833,1.0001621778235459,33.78650775765568,-1.8236662028931112,2.2712811064257123,0.9367199893898618,0.9475808405586564,14.67578525943168,passed,
2025/12/07 20:15:00,0.688334434187625,0.6279814528585547,71.21117107144373,88.77480636936664,2.522335590855962,2.377276,2637.613130028132,3184.7169735228895,0.9899244710454896,0.9999981770077079,33.55270116359817,-2.313374683424756,2.26414755049116,0.9345023308931528,0.9495993431684816,14.685870441898821,passed,
2025/12/07 20:30:00,0.6867444008554672,0.6292625867566664,71.35849371550069,88.97185359252975,2.525145829257696,2.357528,2638.269751523943,3179.413251944524,0.990115102497661,1.0002080502142432,33.85816960347041,-2.078791743102766,2.2736839267359894,0.9368173510346671,0.9475783812112458,14.690497972151785,passed,
2025/12/07 20:45:00,0.6877602181587025,0.6297303646771787,71.39195611755173,89.02851309094783,2.527485676035524,2.3685335,2639.7861139261768,3174.292349308818,0.9899986057255874,1.000125641864769,33.718347500343945,-1.8823650940035692,2.2708073451783104,0.9361055507277675,0.9472166077643587,14.69500003517308,passed,
2025/12/07 21:00:00,0.6875277328276621,0.6292744037004512,71.39579977590054,89.04483533483968,2.526455318123716,2.3548295,2639.1334903701068,3179.0485753998737,0.9899748280044814,1.0001272047611418,33.777100024381134,-2.074572295096726,2.2729655312235133,0.933086421838413,0.9445161248588481,14.699377021876597,passed,
2025/12/07 21:15:00,0.6879848325282949,0.6278481244447855,71.18882895704354,88.78695199645048,2.5221123003817425,2.36874,2636.7577132682436,3182.891815271486,0.989872377472759,0.9999542501687267,33.58039900957006,-2.2703534184967262,2.267720923283623,0.9332556822407331,0.948216100917462,14.677809659840863,passed,
2025/12/07 21:30:00,0.6857497110624204,0.6283725117430733,71.052630308318,88.61053429468818,2.5247861095474184,2.36216225,2631.5728448775826,3161.0652663222813,0.9899828611347976,1.0000191908252118,33.838756911053224,-1.8310545568462646,2.276970692938838,0.9322401016029599,0.9444739536530725,14.62517224079241,passed,
2025/12/07 21:45:00,0.6840350998179077,0.62464572311291,70.49439786606912,87.9016740591511,2.515837503185151,2.35054125,2620.0395628613264,3160.8517918901825,0.9899012558162581,0.9997947674937087,33.86011413322933,-2.4294173887415997,2.276570500677623,0.9216076616415064,0.9395682394569842,14.543783272122662,passed,
2025/12/07 22:00:00,0.6834259825709867,0.6243814511801664,70.2675740316542,87.60921097959216,2.5149939394029963,2.3645535,2615.2573729844817,3149.169832050904,0.9898543704320729,0.9996830966361566,33.77596239741665,-2.1164336858354114,2.2771617129300914,0.9271441831790598,0.9459476575529677,14.49749948479375,passed,
2025/12/07 22:15:00,0.6837439543870169,0.623160054052905,70.23662668335247,87.58584503792429,2.51230208913918,2.339148,2615.3628995027248,3158.360640288645,0.9897888030834184,0.9996204123694559,33.760023712230165,-2.548416032578062,2.2753160518325206,0.9193073896612423,0.9401960601635619,14.50533771112992,passed,
2025/12/07 22:30:00,0.6833962246974652,0.623168827526346,70.22460475961557,87.60275572699851,2.5113069837611444,2.3380635,2613.914798760818,3163.056256835138,0.9898106406131779,0.9996708864463026,33.822860636846926,-2.6184320253058844,2.276656548051169,0.9219887932122974,0.9425716633441239,14.507747756904115,passed,
2025/12/07 22:45:00,0.6824463026914661,0.6228272220166641,70.10098051275115,87.4544076993599,2.5124546231898406,2.320789,2608.8469598259544,3153.793131316389,0.9897285027833401,0.9996348701208184,33.93152973761248,-2.551252759630277,2.2821437129829683,0.9173536061822244,0.9377837002465448,14.478371738769704,passed,
2025/12/07 23:00:00,0.6823935116682649,0.6196419327111189,69.76007373851047,87.02406617478691,2.5030387981561653,2.334708,2603.4593699409147,3169.125628645566,0.9896083278147042,0.9994147582046702,33.76639468926738,-3.2439951360052817,2.276949556316796,0.9139307977573032,0.9403515757140748,14.449004217116215,passed,
2025/12/07 23:15:00,0.6800592535176568,0.6201758987260474,69.73116081438523,86.99049247177625,2.5054561834862628,2.31572475,2599.013109586521,3156.282301283971,0.9897369741215111,0.9995623746221367,34.11318024853899,-3.0071518084407045,2.289181202278835,0.9122374805276775,0.935269354736545,14.419640474955587,passed,
2025/12/07 23:30:00,0.6789405558813435,0.619895502650775,69.59191799022024,86.81697662208279,2.503786268677754,2.31428925,2596.66326214322,3150.745515322529,0.9897913059418785,0.9995361617956221,34.15322012886965,-2.8882052188060996,2.291162209368688,0.9151367083986011,0.9379950866046891,14.390283177496741,passed,
2025/12/07 23:45:00,0.6785531466522436,0.6182404382284854,69.35408266894136,86.52328158703574,2.5008802147865947,2.30153375,2590.9841139931536,3151.3659029930654,0.9895893891398051,0.9993570352885509,34.100118112613245,-3.1479296857185437,2.291799833717823,0.9101970887689576,0.9359385453867708,14.360929543860301,passed,
2025/12/08 00:00:00,0.6804760851578139,0.6172904814310157,69.82652538064428,86.21953793369224,2.510337645952118,2.3107245,2602.050553180267,3139.413231914276,0.9895700091945462,0.9992792507693943,34.02262884357117,-3.056503080584055,2.2941301290258926,0.9075627682304782,0.9347328151202461,14.413012682593571,passed,
2025/12/08 00:15:00,0.6833356142067938,0.621205394426694,70.64596901031463,87.23868401067956,2.519723740563603,2.3277775,2619.4073830047855,3154.1267088497993,0.9895966145444937,0.9995306735403456,33.9643541684225,-2.6678969272486235,2.2951136317865344,0.917072190224019,0.9384102148877629,14.54771091819932,passed,
2025/12/08 00:30:00,0.6804861171695453,0.626809130434222,70.86735773337541,87.78658426351397,2.52980146015476,2.35010075,2614.9831060310958,3142.850215484771,0.9902489232634866,1.0004025113317843,34.76830895784375,-2.0205299768311082,2.2986675583061746,0.9295277683462697,0.9387179570696076,14.56617514409857,passed,
2025/12/08 00:45:00,0.6839875616504693,0.623131167429208,70.8965303583608,87.6239885375615,2.5213666793107006,2.3311635,2628.7780086463304,3155.40511654139,0.9899102234219607,0.9997358606572485,33.99297029115883,-2.4733438184262377,2.2879942675270972,0.9203071029756701,0.9385704284811816,14.584046598879553,passed,
2025/12/08 01:00:00,0.6853627153663078,0.6230794498722303,70.8536419174512,87.66449788417958,2.520893391439447,2.333294,2626.30777895638,3165.851399490818,0.9896978775312378,0.9996748315409693,33.83934151975916,-2.655909238124384,2.2822558953409025,0.922168454366298,0.9423102714736485,14.601415795112878,passed,
2025/12/08 01:15:00,0.6848796616452444,0.6238149317339928,71.00878682106224,87.88779874370948,2.522034090538528,2.35141775,2629.6270941665525,3166.802633334454,0.9898330635693738,0.9998006883907776,33.986935080614494,-2.622144284097774,2.2858287710597565,0.9210653683176333,0.9388573945451538,14.618793376168487,passed,
2025/12/08 01:30:00,0.6854951208633695,0.6239410989751552,71.08075222208802,88.0072049888685,2.521901184791922,2.35422975,2631.5124307697324,3172.1176375694345,0.9897785899419074,0.9997779523341228,33.91642170877008,-2.6681205046827388,2.285076366675397,0.9217825749330074,0.9397839369175663,14.63618154543857,passed,
2025/12/08 01:45:00,0.6867018375100002,0.6243873451027716,71.16153786737753,88.13883255403981,2.522332465043461,2.3469135,2635.6835970014904,3173.8519692888985,0.9897391232095882,0.9997200841462262,33.75284804732413,-2.5885376258685517,2.280041912457936,0.9230658079577949,0.9414793875390746,14.653580165678896,passed,
2025/12/08 02:00:00,0.6868876467922449,0.6256811612042189,71.41562210171638,88.48483666992473,2.5250151734821444,2.3316825,2640.454833472731,3177.2388325420684,0.9897980637723783,0.9998380664682479,33.830684887738094,-2.461281796511914,2.2838296131199365,0.9253604511762369,0.9410115499238606,14.689764781358333,passed,
2025/12/08 02:15:00,0.6885548175097074,0.6262850547491464,71.73982411974552,88.91516981267323,2.524767747682892,2.33696875,2649.535019936859,3195.2775449176306,0.9898005258099061,0.9998755135604066,33.705918453281,-2.6587269502666784,2.280752177639462,0.9274888902788591,0.9427460022754627,14.756794254996336,passed,
2025/12/08 02:30:00,0.6917522033421662,0.6321012981409659,72.69757215318572,90.14308101460232,2.5400270334919526,2.41534175,2671.3948904371196,3190.543428357766,0.9898778369307458,1.000139134126235,33.61320169933349,-1.6285967329392754,2.2814624615049732,0.9381017718786958,0.9445109730604492,14.889481798401377,passed,
2025/12/08 02:45:00,0.7082951573021765,0.6417668170771268,76.82309129404688,94.68765032405395,2.549115859461951,2.46789875,2820.8832050371575,3272.7748918432844,0.9909404013431238,1.0001111994101008,31.64873299935006,-0.7503183502372168,2.2431448220471037,0.9604939442594909,0.9687302623225102,15.533440496896661,passed,
2025/12/08 03:00:00,0.708915532434317,0.6395343618810003,76.50176807152312,94.35929323988579,2.542665363882451,2.4802585,2812.583563729072,3288.7901544870883,0.9907391792892989,0.999961184243874,31.487013512483124,-1.3226809541931261,2.2376775972757064,0.959150679933064,0.9714048606138894,15.513751625410915,passed,
2025/12/08 03:15:00,0.7097238029480819,0.6388355550923198,76.37968613620917,94.21380470095323,2.5414761421060073,2.4680915,2812.907586865429,3283.5599111329984,0.9906475518716639,0.9997916223712201,31.29129391840761,-1.2606024449877196,2.2327758920282146,0.9561974480123293,0.9702087768468703,15.494026697287707,passed,
2025/12/08 03:30:00,0.7086469504059887,0.6379044161504949,76.28758984135652,94.10241569545524,2.5392691082950587,2.45527625,2809.391261939363,3284.5929624482746,0.9906669670293993,0.9997902242490282,31.43295013854255,-1.443772576022256,2.2385075154923286,0.9521382520315242,0.966372813142683,15.474265887424954,passed,
2025/12/08 03:45:00,0.7082653841711064,0.6374099201260697,76.19912600304913,93.99618796346378,2.537166553107709,2.46339725,2808.586510920584,3282.6463706648583,0.9907178712685348,0.999753164874749,31.420747864486167,-1.4273655466775068,2.2390516491225916,0.9529921401356166,0.9675512370288554,15.454472334348473,passed,
2025/12/08 04:00:00,0.7076516899199361,0.6383349375666312,76.21445579569378,94.0224439213844,2.541190291347063,2.47712275,2806.7276169699003,3267.0575568398376,0.9906888812760251,0.9997619424995748,31.505044087698593,-0.9797791892982594,2.245600196224976,0.9537810920604058,0.9663049023845114,15.43464391541304,passed,
2025/12/08 04:15:00,0.7071058065225189,0.63698228181305,76.01140168127564,93.81862190855168,2.537358181372768,2.45132,2799.6313723651033,3275.4989945751704,0.9906064116883639,0.9997271974963567,31.559722718436728,-1.3411913446738484,2.247469785646381,0.952235588904311,0.9662598597180156,15.41478173946205,passed,
2025/12/08 04:30:00,0.7061252979602783,0.6363725297432515,75.79620141313401,93.67489376820026,2.534595293607071,2.46155175,2791.9977076471177,3281.9035230005156,0.99064682095047,0.9998262105846347,31.747138471741774,-1.7169085884722,2.2464917081439744,0.9484539643876059,0.9626103130342383,15.394881473033687,passed,
2025/12/08 04:45:00,0.705038603192614,0.6359163103721799,75.66155093245621,93.56694200583028,2.5324947863715197,2.44069875,2787.037590166974,3284.030568064212,0.990704006451775,0.9998891986908989,31.90296539553019,-1.8834321122636613,2.2491419173749496,0.9476280639677312,0.9614635806181043,15.374948458426623,passed,
2025/12/08 05:00:00,0.7140300445974629,0.6444796324923663,77.83120460050117,96.31316239297762,2.5507819757904784,2.452161,2848.2977579294297,3331.0167090365967,0.9905213356072302,1.000041846350416,31.110891649565385,-1.240898482657627,2.233636250872428,0.9644513424893919,0.9770398869663203,15.762083965078286,passed,
2025/12/08 05:15:00,0.7118831819611706,0.6447278501763828,77.82520217254702,96.35579363741004,2.5481194195765537,2.4418885,2848.527939308761,3332.6352256060222,0.9908623774769147,1.0002559664454949,31.42639346858776,-1.351907302112537,2.237970706323533,0.9652370470816105,0.9754801388017182,15.75034189609063,passed,
2025/12/08 05:30:00,0.7110917334198691,0.6437170170253655,77.82083353326362,96.2916325530068,2.5455762527077668,2.43860375,2847.9637285658982,3334.752888748087,0.9908748380481154,1.000204949449008,31.465306425250585,-1.4274007916387794,2.2457752606113983,0.9651583644042239,0.975971296523002,15.738576598256172,passed,
2025/12/08 05:45:00,0.7102779618080783,0.6453094432927287,77.80162885473044,96.3798425736924,2.550714210625,2.43767225,2842.4530114932113,3323.185957356067,0.9908413989776041,1.0003358951359267,31.68428675654529,-1.1161317669432005,2.2503263616796545,0.9655432406302065,0.97341033015171,15.726782935427124,passed,
2025/12/08 06:00:00,0.710474277143118,0.6447017379288834,77.76952584917213,96.3242406735102,2.549057659855869,2.42927325,2845.4124798704597,3319.5979522851567,0.9908705865491313,1.0002362895848649,31.594695631351776,-1.0983606716799958,2.2483785745422082,0.9615766560569409,0.9704748113066579,15.714967065177616,passed,
2025/12/08 06:15:00,0.7125359232102665,0.6425748863647404,77.6274884059294,96.07438929381348,2.5445472289937054,2.450564,2846.703412910558,3324.5810910324376,0.9905908685669245,0.9998628952534515,31.116178617962966,-1.1878208976279196,2.2424152438191505,0.9625310435662987,0.976430946780066,15.703124883839946,passed,
2025/12/08 06:30:00,0.7124748722711448,0.6413432149866801,77.40238333367495,95.90244020206067,2.53893833336386,2.45334,2842.9507190776594,3337.2920886881716,0.9906444696065015,0.9998726851749489,31.108589802362644,-1.6893665430787057,2.2348874797745184,0.9593787809613483,0.975279305261979,15.691255374132961,passed,
2025/12/08 06:45:00,0.7120800318912097,0.6413316181183895,77.29171773600386,95.81903411537382,2.5392725999296935,2.489105,2839.0320393569377,3332.473386564982,0.9906108547385925,0.9998691275767675,31.170250059416123,-1.635131197961573,2.2359710882045642,0.9580700548047524,0.9736358603835661,15.67113462836096,passed,
2025/12/08 07:00:00,0.7122903218642012,0.6425927277477711,77.23595315240861,95.79197495213197,2.542463522395513,2.499492,2839.7042745950594,3313.5334885404673,0.9906549634636883,0.9998450501883392,31.07868774932525,-1.063462711617022,2.2326094408652986,0.9620106356233888,0.9759482507287618,15.644382557398638,passed,
2025/12/08 07:15:00,0.7107128704416213,0.6416928669752631,77.06850991568467,95.62111722847473,2.5387960756701493,2.49739075,2833.1030797345734,3318.4688380252137,0.9907418909411898,0.9999197822350945,31.277324539723438,-1.3123661535523996,2.2382122242206943,0.962713925396827,0.9764339803486254,15.617586644011242,passed,
2025/12/08 07:30:00,0.7101125803377639,0.6405751464690206,76.87998116200067,95.42673501996252,2.5360646560905784,2.4805375,2828.1762733391683,3319.439050362449,0.9907266583149426,0.9998859022298086,31.339700480155123,-1.5505919418106682,2.2387712080602302,0.9570991532487649,0.9718199272191075,15.590749941680512,passed,
2025/12/08 07:45:00,0.7101972329353297,0.6397066993257504,76.70950537341679,95.25357530234966,2.5346569439450617,2.48686925,2821.0952192647774,3323.1996453222773,0.9905214391847054,0.9997903222072448,31.304096989944004,-1.6663071819271111,2.240883151029026,0.9587488402085718,0.9748893512187237,15.57367964417156,passed,
2025/12/08 08:00:00,0.7088886069542196,0.6429791968446575,77.08885051422023,95.76979019508973,2.5414701754240707,2.50535075,2829.499525860496,3308.697948105489,0.9908517766926016,1.0000858027784194,31.594794464658825,-1.032998890660676,2.248323459301716,0.9632773409154552,0.9736240952811046,15.60004581094792,passed,
2025/12/08 08:15:00,0.7100282587427404,0.6423584502703532,77.13942496456255,95.87090247046973,2.5391753195426214,2.4845405,2832.5623664150007,3321.818636124112,0.9907474859689267,0.9999993210925727,31.442209189050466,-1.3240972875472377,2.243912582495761,0.9612451940669753,0.9739304729380618,15.62705234870929,passed,
2025/12/08 08:30:00,0.7103278813745176,0.644141866890584,77.39722781068659,96.2226587162771,2.5443865746055496,2.484638,2836.967445315229,3317.3124278405908,0.9907164162308851,1.0000699070664913,31.486684843428474,-0.9871474879845857,2.247791322981118,0.9635292704342194,0.9741643803112783,15.658867085622811,passed,
2025/12/08 08:45:00,0.7125349787788371,0.6431594791749193,77.4515649043344,96.26365478072988,2.541560716657861,2.49404,2843.1361481080075,3330.518464778141,0.9905661245599909,0.9998780475716633,31.13347940429404,-1.254890043045348,2.2378077864453894,0.9621278625693929,0.9765135730983435,15.69071804232503,passed,
2025/12/08 09:00:00,0.7124756746677318,0.6444667042867955,77.71285910314326,96.56445273923708,2.5446132196054734,2.49397925,2848.820285921713,3329.95646259823,0.990637859906307,0.9999715995307309,31.198353939182123,-1.0432469750680513,2.241833564424037,0.965636948884484,0.9781759070724432,15.722596995274767,passed,
2025/12/08 09:15:00,0.7124712397776801,0.6450729351313176,77.91353589404581,96.78702312481377,2.545816448438941,2.48094925,2851.508106365036,3336.8834936660314,0.9906256416835204,1.000031421301488,31.242845970782806,-1.017613802581348,2.2470039798332255,0.9710777813669591,0.9828667138417017,15.754509124740464,passed,
2025/12/08 09:30:00,0.7127402016576618,0.6451831008461701,78.09789018517026,96.99038117544428,2.545730496864024,2.48540875,2857.3152300732318,3343.834374921438,0.9906653702104803,1.000052406219414,31.256607436596212,-1.147504179684774,2.2473559994412455,0.968654106639374,0.9806494130777119,15.786455665051227,passed,
2025/12/08 09:45:00,0.714072541076363,0.6461772246055708,78.28727264011214,97.2263035584104,2.548930286233474,2.49781175,2863.6646026178823,3342.2454627442594,0.9905995797890813,1.0000168142795214,31.1139642686765,-0.9355475689667254,2.2432422930042537,0.9692738182586423,0.9812910227953413,15.818432119242722,passed,
2025/12/08 10:00:00,0.7141182032641337,0.6461434383026865,78.38824605104091,97.37371668829572,2.548007647908683,2.4779825,2863.2873130775292,3357.432137178276,0.9905600015439925,1.0000899109858556,31.178008677409892,-1.242963802535386,2.245520723875192,0.9712969009223859,0.9836546979783706,15.85044073474609,passed,
2025/12/08 10:15:00,0.7108398184515708,0.6407271739958631,77.12425217748526,95.78309781014235,2.5372229370195605,2.50154975,2830.0910151008848,3335.254917104979,0.990436448986289,0.9998178820161292,31.359781457711126,-1.6787172143736755,2.247082231067708,0.9596152861289241,0.9753797612467111,15.64285711385296,passed,
2025/12/08 10:30:00,0.7150477148101719,0.647740068619146,78.6952265808823,97.70411748573089,2.553057443747361,2.509762,2872.7210823841265,3349.255883052586,0.9905613084775035,1.0000798209248223,31.094346753954,-0.7622341391054424,2.2455465794700395,0.9747527030330151,0.9857428397788832,15.885064606432815,passed,
2025/12/08 10:45:00,0.7158395481106814,0.6495052349086589,79.24955080529395,98.35796076459621,2.556323008425362,2.4934965,2888.649017729638,3358.5054334384145,0.9907004533716357,1.0002000745266841,31.099787601706737,-0.6795438772250991,2.246682636734557,0.9755116252130548,0.985092604014772,15.969744660707809,passed,
2025/12/08 11:00:00,0.7169720751063979,0.649230023136931,79.27875011140293,98.38188246207898,2.556101799819354,2.50266425,2891.3951466277836,3361.597003930423,0.9906052925054697,1.000103279998297,30.940949970176018,-0.7197776714303428,2.2419857093617566,0.9744078138467993,0.9855529002613918,15.983284490298125,passed,
2025/12/08 11:15:00,0.7173873059478305,0.6485815257819022,79.28670988001421,98.37582820482352,2.5532519968475347,2.50346325,2892.809107753777,3372.466044780665,0.9905963123465665,1.0000701602581592,30.85932796948001,-0.9556668912421898,2.2397376992593743,0.9765469418863114,0.9891314737165507,15.996826294007807,passed,
2025/12/08 11:30:00,0.7171760554220469,0.6486675618013156,79.37729003758427,98.47607273912426,2.55470935200576,2.4911475,2893.001551264234,3374.00342768536,0.9905450999377087,1.0000928764891457,30.977322461932598,-1.0262024988484275,2.2439254023824415,0.9726604538094402,0.9848961296148725,16.010376228789188,passed,
2025/12/08 11:45:00,0.7173864676043833,0.6487529507919124,79.44589455331756,98.54741177574297,2.553670478561397,2.4969585,2896.606560109782,3378.253966770043,0.9906118931710826,1.0001039600229398,30.934611438282154,-1.0577711416610165,2.2418533136363066,0.9752315190327944,0.987623175054933,16.023926084583223,passed,
2025/12/08 12:00:00,0.7168174976850333,0.6486102793748921,79.27594156078602,98.34434069772941,2.5556472514949147,2.487375,2887.634184864182,3369.9819762884995,0.9904619241318452,1.0000850536225239,31.038268033605014,-0.9382461463164614,2.2469595415074757,0.9752545991278888,0.9870825182188936,15.992259543160008,passed,
2025/12/08 12:15:00,0.7096760937925872,0.6404249255552071,77.06968840180983,95.62827751787776,2.5389432186873293,2.4656565,2825.2344159521963,3328.026814902183,0.9903508237266456,0.9998045995406273,31.606817951890175,-1.5796252754920423,2.2559313395370135,0.9597579259943556,0.9743825858521064,15.622780874889374,passed,
2025/12/08 12:30:00,0.7148769536451464,0.6475468157691158,78.5651646020828,97.48568920296509,2.5561179745846085,2.51902625,2866.149340146822,3338.3647721386865,0.9903485096242434,0.9999915885123923,31.199842040358938,-0.5522662816372019,2.2493611587101623,0.9750360208553788,0.9857329481426664,15.859470045976853,passed,
2025/12/08 12:45:00,0.7139617105823782,0.6485369155545149,78.86529045997509,97.82628179200682,2.556100240134769,2.53558425,2876.5557311817006,3341.832126876286,0.9906663195817859,1.0001654591682467,31.38532300360235,-0.5629709734335604,2.251806252628832,0.9744861460178774,0.9829494905490228,15.894822697233154,passed,
2025/12/08 13:00:00,0.7191900359361111,0.64443982502864,78.63576621732092,97.5125538504319,2.5480731001116608,2.51078975,2874.7522502261054,3377.111927441205,0.9899462605653482,0.9995917986342556,30.554033970133084,-1.4739212794648477,2.2329590332447835,0.9693878169728916,0.9892175748352806,15.930206936665783,passed,
2025/12/08 13:15:00,0.7194819418723465,0.6451612238995006,78.85034434311285,97.77052517144885,2.550581530902998,2.49676775,2877.6306169952522,3381.9708516313344,0.9898950448194943,0.9996448310904518,30.60478452230932,-1.4571328346905839,2.236803246463327,0.9701424558609663,0.9893602582755525,15.965623896692255,passed,
2025/12/08 13:30:00,0.716580039903201,0.6485305073350732,79.32743766802078,98.35142110947247,2.5567783242164746,2.504862,2886.019785760722,3372.2757451991374,0.9903666451238673,1.0000827175877764,31.154937875632136,-0.9576685952027071,2.2521228985535333,0.977350903150212,0.9889112310435776,16.001074360099,passed,
2025/12/08 13:45:00,0.7171900359936153,0.6503554156501715,79.61011047237437,98.69018668879804,2.5620797168363687,2.5110245,2891.225970170695,3367.969417153969,0.9903391334087851,1.000142459063425,31.126853037927816,-0.5305059058395366,2.2549831353737138,0.9847608403712139,0.9944161217831071,16.03655754558028,passed,
2025/12/08 14:00:00,0.7178298977460803,0.6507442471135845,79.81788293430803,98.93424154326237,2.5624599425939576,2.5085735,2899.6156660824704,3372.5113535027176,0.9904130679903561,1.0001567005541192,31.087938686982774,-0.5987103309358933,2.2515903331529294,0.9807946075977142,0.9906631913148269,16.072074242548272,passed,
2025/12/08 14:15:00,0.717791874014883,0.6524606342063685,80.11650741792614,99.2922038052617,2.5667761828662337,2.52108425,2906.0684292938654,3369.3616922917317,0.9904890955636377,1.000267814356288,31.17404447633383,-0.28894027216889195,2.2553721117812393,0.9850224705397912,0.9924846774722474,16.107624573327264,passed,
2025/12/08 14:30:00,0.7179480895324365,0.6531272646483761,80.33191057516486,99.54323412721749,2.5676888321373412,2.5022295,2910.368993847548,3376.686979057554,0.9905218416646807,1.00033774351886,31.18860997161899,-0.29727554864713024,2.2579843324200612,0.9891615895986478,0.9959672790840401,16.143203408650795,passed,
2025/12/08 14:45:00,0.7213835836713725,0.6526383872606656,80.37300661993615,99.60760143024321,2.5682392927055933,2.504237,2914.4671879905804,3385.1089908409444,0.9901886096077289,1.0000906329102195,30.722894741867517,-0.3807541751690628,2.244805414148252,0.987071927995248,0.9982579293731291,16.17881906986728,passed,
2025/12/08 15:00:00,0.7130308422819636,0.6438952174389223,77.89598524958843,96.5926979992895,2.5486815137422596,2.501699,2845.926776756291,3340.600920999246,0.9901731137701466,0.9998470574600883,31.410389421536753,-1.1892895325190604,2.2527261501288134,0.9692611642013782,0.9826993659896802,15.767488777523996,passed,
2025/12/08 15:15:00,0.7116271578779032,0.6453758610625268,78.14179807119821,96.88803834453769,2.5529830484477367,2.51763725,2847.0781324831037,3337.6962978487936,0.9902728511047688,1.0000490096493926,31.731281221223075,-1.0141882737832337,2.264415449308563,0.9704753106894027,0.9803992918921072,15.78962427911034,passed,
2025/12/08 15:30:00,0.712451622502009,0.6445885884595347,78.1850694143683,96.92890019373777,2.5512275770072055,2.4984825,2848.7958179356892,3348.915459852677,0.9901753124531408,0.9999811301068428,31.640133276060784,-1.3190287618821241,2.2621493636109045,0.967065070630168,0.9790438033539923,15.811771926222244,passed,
2025/12/08 15:45:00,0.7115452460221705,0.6479082009288333,78.54838852213369,97.37477330915875,2.5594605732384044,2.50440325,2856.931519445894,3329.503802141424,0.9904258196606776,1.0002135965328902,31.850732977738904,-0.5222371305869666,2.268331909103677,0.9741380191026209,0.9804341971413305,15.833937294492191,passed,
2025/12/08 16:00:00,0.7138379610167436,0.6468184441142509,78.51980335856577,97.32573393740594,2.5563378626402393,2.52193225,2859.5125845673087,3343.156101489495,0.9902234816375317,1.0000129918748015,31.468501787537157,-0.7592022782808633,2.258307692822343,0.976738859569508,0.9870520886406214,15.85611681157999,passed,
2025/12/08 16:15:00,0.712260709507365,0.6486148973422541,78.80019896331763,97.66575473516781,2.5606030204994754,2.52593375,2865.587777839823,3334.415878499967,0.9904902651132605,1.000244051946935,31.80637469856999,-0.5130558513725186,2.2659244687416753,0.9736399288795722,0.9797855764057274,15.87574808953146,passed,
2025/12/08 16:30:00,0.7142654171455294,0.6451869384128877,78.57985613678156,97.19464190966117,2.553576564158859,2.5131595,2863.4300698146913,3354.4284916420356,0.9902253527395282,0.9999480057735437,31.443535696351606,-1.259972138339554,2.2557115165504475,0.9693534482620922,0.9818674703036848,15.877777901790411,passed,
2025/12/08 16:45:00,0.7155433740770364,0.6437583808911207,78.63642330804362,96.67445369547693,2.5580228796623206,2.52238875,2864.8495008627397,3342.989216323303,0.9900448022853359,0.9997636446963037,31.26773111212658,-1.1591918694232999,2.253989089315762,0.9698667952236367,0.9836294019392141,15.879793471815487,passed,
2025/12/08 17:00:00,0.715296720143348,0.642854771922322,78.77758113785033,96.26509631143628,2.562233149393277,2.51027325,2869.1395876812426,3329.279869573894,0.9901288157033205,0.9997452615632884,31.336377265104122,-1.0665016722810103,2.2559878913068903,0.9680705383684688,0.9808091251816897,15.881795807223394,passed,
2025/12/08 17:15:00,0.7149665703024924,0.642212795945218,78.93132988151746,95.87730319315601,2.568734619070351,2.48566475,2869.6974530339508,3313.8073650971405,0.9900867535409278,0.9997314855624273,31.45148748121504,-0.8875392392247724,2.263098348154665,0.9672494491338679,0.9785042091176864,15.883782893521648,passed,
2025/12/08 17:30:00,0.7141147881853229,0.6407469500110904,79.03763295597106,95.43447142335883,2.5700808988883383,2.49724025,2872.5320622398044,3308.5016762529485,0.9902292977778832,0.9997573568549216,31.586903857983472,-1.0259017182720316,2.267023337555475,0.9670815691637901,0.9776335762255888,15.885756746684601,passed,
2025/12/08 17:45:00,0.712703929074529,0.6423064229133397,79.30535259675584,95.23315404743894,2.579294163571722,2.520601,2876.6090983254744,3283.1052815400735,0.9904862486702093,0.9999663183544598,31.843300129205872,-0.354896256751501,2.2745187061491423,0.9774598415191568,0.9823717481017128,15.887715349256016,passed,
2025/12/08 18:00:00,0.7138773036604865,0.6388053329539541,79.171423559999,94.55489915614085,2.5761558265917706,2.51522875,2875.2091770250076,3292.7634295017738,0.9903311005059788,0.9997582100257861,31.687270061051088,-1.0548466604187525,2.2671582030379045,0.9704713820240254,0.979853852108922,15.889658568562396,passed,
2025/12/08 18:15:00,0.7143534455889835,0.6374337842774328,79.19108279292523,94.07095166425698,2.580156148325153,2.52078125,2872.4976041827013,3286.6601265147856,0.9901783838357378,0.999680359822544,31.676341446695563,-1.1468805113281508,2.2686173727785732,0.9697554759897513,0.9797428515223989,15.891588687363516,passed,
2025/12/08 18:30:00,0.7153094231693048,0.6398632798761122,80.04121382421091,94.5669962632584,2.5899635120260425,2.493118,2896.0410713909228,3284.5752494410326,0.9904688097777653,0.999913288692036,31.740419509014647,-0.8190215710807128,2.268762373585236,0.9742761258425694,0.980279121057167,16.00757075278741,passed,
2025/12/08 18:45:00,0.7190626192107694,0.6418120667775049,81.00786092999427,95.18243955557921,2.5998682623755265,2.514389,2923.0408833687766,3297.759019557101,0.9903313837470564,0.9998729053805405,31.368306319734135,-0.6003560876959494,2.263178400823189,0.9838822941846129,0.9895548734430535,16.173260234205745,passed,
2025/12/08 19:00:00,0.7195253165226689,0.6408251120720224,81.07443715280725,94.74175714247723,2.603477148930391,2.510182,2926.7335822183995,3285.634065766204,0.9903325863148407,0.9997849268266568,31.306033697824812,-0.5085712315368072,2.260238670090549,0.9832159349681243,0.9888893861479842,16.173757212282354,passed,
2025/12/08 19:15:00,0.7147058076171547,0.6312338927066959,79.12230308045167,91.95745157960582,2.5885665244064824,2.51694525,2872.1814353133914,3251.8182254471876,0.9901416739124017,0.9993737687400868,31.653132967019474,-1.486598077133455,2.264683188425689,0.9636986894617907,0.9755530652299662,15.852380517321489,passed,
2025/12/08 23:15:00,0.5248530503876798,0.5864247384109013,39.238010809819684,55.58744138142413,2.4409087564468797,2.34123475,1710.0529316986608,1993.7551197973373,0.9831766790135524,0.996182113867777,43.041515644629314,11.820458497449662,2.2856035041193348,0.9384771893647106,0.8762034907128639,9.040657505095037,passed,
2025/12/08 23:30:00,0.7207314127858996,0.6534447957297158,69.44672892119559,91.64943047682485,2.577904386432351,2.572142,2589.653593364166,3071.6583576886433,0.986062580573775,0.9989595831433059,29.622111812083265,4.000789312379204,2.0967776305457813,0.9659872863881817,0.9918099455168373,14.59432091158093,passed,
2025/12/08 23:45:00,0.723526232422897,0.6880441154794792,83.53467253313875,106.74921346331311,2.6249518673189445,2.68992825,2994.9829761568676,3397.145498491807,0.9908312630901046,1.0021033647168183,31.483873014771586,3.118758503679437,2.2065683665208877,1.0342824305417497,1.008729490805276,16.779029575671636,passed,
2025/12/09 00:00:00,0.714341614937333,0.6674690108284372,78.23941355494522,102.84518822279811,2.5475246500495348,2.632612,2847.9647373718217,3401.8702437062207,0.9903508449461678,1.0010815851082018,31.70818630403058,0.5155243876203233,2.233974447485208,0.9884791409998825,0.9901414727720657,15.92160867303818,passed,
2025/12/09 00:15:00,0.7198479403767184,0.6701358619139544,79.41625363314681,104.12646000241858,2.5547853779562573,2.6615005,2884.3634181609427,3430.31517076281,0.9902412658117152,1.0010118259771463,31.11802946665928,0.6210552821197701,2.22305867379457,0.9949686468950281,0.9987978331237022,16.132648525475854,passed,
2025/12/09 00:30:00,0.72050249819184,0.6750064456835702,80.75945497428516,105.6222837141237,2.56433739189477,2.63802775,2924.8956448419985,3442.82269893672,0.9906462654373754,1.0012853978700342,31.136643299455702,1.1967341007708463,2.2273015861314165,1.007492070741252,1.005058987017516,16.328978250006003,passed,
2025/12/09 00:45:00,0.7216422551259997,0.6787339164048152,82.01930978593775,106.99947026801804,2.5720831480034367,2.622951,2962.446903674221,3462.3657666632707,0.9908874394128881,1.0014651621011348,31.082837878628865,1.472160167987135,2.23079004477777,1.0154363811050338,1.0090972742446311,16.525152398454022,passed,
2025/12/09 01:00:00,0.7238547265202177,0.6781095902781842,82.22599063427948,107.00141428350639,2.5733444939599583,2.634026,2973.138216417143,3462.8825791778936,0.9907727333537508,1.0012710656288584,30.723080131173404,1.5800897326997567,2.223276628101923,1.0161439923160571,1.012391338405171,16.56209867735628,passed,
2025/12/09 01:15:00,0.7230721098307078,0.678863035965281,82.56136485884106,107.16880325155427,2.5763031275702337,2.634885,2981.8417994497954,3459.175093962456,0.9909478712109394,1.0013623129128788,30.83682513343492,1.7829421577510292,2.2300837829635887,1.020257494673731,1.0139902019743867,16.594011967230692,passed,
2025/12/09 01:30:00,0.7255764713870217,0.6777037340292854,82.6933582008983,107.07078927436133,2.575717756750699,2.6444015,2990.4342547322904,3464.4248904843266,0.9908025870286449,1.0011398319902436,30.39946149327504,1.7770459524296813,2.2212505073293953,1.0233748769545252,1.0207200708211792,16.62589531765908,passed,
2025/12/09 01:45:00,0.7241844216263059,0.677982895082641,83.01620097060695,107.21982512478984,2.577274860984579,2.62328675,2999.041907922384,3464.2767719738686,0.9910155158980027,1.0012518932735741,30.634986748014907,1.7401572436449524,2.2296177723841177,1.020955765364714,1.0158943504775793,16.657748752228645,passed,
2025/12/09 02:00:00,0.7241006349979782,0.6731860609433511,82.12400007674965,105.80456220305682,2.5714464034913154,2.608958,2975.6383815262357,3444.2242200600067,0.9907992660889527,1.0009369243114143,30.519926831970576,1.4418821656481426,2.2262090791209173,1.0086962740993186,1.0086844678665765,16.50833259775734,passed,
2025/12/09 02:15:00,0.7212583970400283,0.6695777526734064,81.30438281334378,104.48777015387913,2.5666585221303264,2.6024575,2949.3534812948055,3419.604178574258,0.9908546139012735,1.0008774062294965,30.83244293632404,1.2458137725831726,2.235365812742523,1.0018091484970848,1.002236161910108,16.346939454790153,passed,
