datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/09 02:30:00,0.7200296605494131,0.664051779559003,80.31457910366424,102.95690766858131,2.5574685967775252,2.61663975,2922.954403370178,3405.786811729526,0.9907057775590217,1.00059372030545,30.82803247467702,0.7268850368909686,2.2348229513901146,0.9913695837746893,0.9969247766821939,16.18555691474913,passed,
2025/12/09 02:45:00,0.7172609427813195,0.6585283688534792,79.33631028955902,101.44789121125672,2.5480708034701833,2.598499,2895.9065115824424,3392.847096988897,0.9905676183746386,1.0003440803333734,30.991457563303573,0.18943804489163696,2.2405839179861124,0.9814922724988454,0.9904525368237063,16.024189460218388,passed,
2025/12/09 03:00:00,0.7141529827136515,0.6515472564390957,78.32041224529023,99.85252565452893,2.534262526185504,2.56565575,2869.5707943165685,3389.7778192849782,0.9904675463114463,1.0000465742774873,31.15828878533766,-0.783641919370069,2.2471210279894076,0.9659061064947793,0.9799405487355608,15.86283262978159,passed,
2025/12/09 03:15:00,0.7076065485912717,0.6485125761827404,77.82405678682849,98.79437563215804,2.530918314262018,2.526398,2851.816002637575,3352.0545758964613,0.9908393704618815,1.0001004839836554,31.85723832036423,-0.5931178793655697,2.2785936405278737,0.9595709011726126,0.9692862844177847,15.701489666523095,passed,
2025/12/09 03:30:00,0.6984448277633367,0.6239291363197714,72.89752823997814,92.29497796170942,2.487859152009589,2.37058525,2725.7894329783503,3294.7359679332385,0.9889647731917885,0.9981311290247635,31.585181442466762,-3.0595103151407144,2.277543702833328,0.9126157054538535,0.9431696179406708,14.978219218564094,passed,
2025/12/09 04:30:00,0.6800034622750216,0.637030451120389,72.65312234448837,91.73158340802212,2.534175669840564,2.38521375,2670.8311814837057,3137.2964885367915,0.9902280994407505,1.0000950937767983,34.71747090754608,0.888519240087332,2.362580656332805,0.9455395875540746,0.9358645153281774,14.718815828693707,passed,
2025/12/09 04:45:00,0.7161484195115756,0.6551074983824385,79.57182648690926,100.10520434530585,2.557670254731075,2.54628175,2899.2251627108403,3358.6744037350027,0.9906497058009248,1.0002444150857301,31.13614454170825,0.36328612740768823,2.2533274392337863,0.9803772976307962,0.9872856327539333,16.00564357819302,passed,
2025/12/09 05:00:00,0.715806775771526,0.6540696057485479,79.60088165858456,99.93071141181684,2.5552328826481134,2.570142,2900.761151366844,3365.762666985047,0.990733831872009,1.0002510594325604,31.157823738991226,0.10913512318087355,2.25428465549352,0.982672064983961,0.9900955815112902,16.012427720550363,passed,
2025/12/09 05:15:00,0.7182710946431954,0.6516995713546003,79.50799599083977,99.61015082767997,2.553256287634072,2.55315175,2904.0002556025743,3370.010459128357,0.9904767902989359,0.9999422667833473,30.795414963634922,-0.27567570619389997,2.242073460837248,0.9697279119371054,0.9823274636759481,16.019157306070287,passed,
2025/12/09 05:30:00,0.7172850004917974,0.6514423178158065,79.53076130299404,99.49882186645868,2.553447055281224,2.55650025,2901.2498083397168,3374.905092994608,0.9905498370621175,1.0000695255572492,31.00894157065488,-0.5261154447320738,2.2460871067176122,0.9700300707261622,0.9815032494979256,16.02582925130095,passed,
2025/12/09 05:45:00,0.7226710953238499,0.6527137657974388,79.92974389472113,99.86751807547844,2.5605364074881654,2.563673,2917.0902071640244,3376.667951362157,0.9902045571267372,0.9998248168108516,30.33988805453493,-0.197357677775479,2.225753628280565,0.9709814120479467,0.9858833801337407,16.11539690483196,passed,
2025/12/09 06:00:00,0.7200714981761477,0.6567126692660333,80.83273579249821,100.85430127282999,2.5666830183616796,2.55147575,2935.897063386946,3390.754633169072,0.9907878679380286,1.0004213452042898,30.951444433912684,-0.13446069174354433,2.240960380464203,0.9812941942181377,0.9879843524652934,16.23850947263944,passed,
2025/12/09 06:15:00,0.7212962832304222,0.657128375988192,80.89182378038937,100.79331541970282,2.569315193806802,2.5767495,2939.7789968284646,3386.806465958971,0.9907322995395802,1.0003685390429737,30.773024460688543,0.03891972708441366,2.2331371743663424,0.9850965003319987,0.9919307820228949,16.254992154457,passed,
2025/12/09 06:30:00,0.7210688599826512,0.6583530341090509,80.99236871213941,100.78536239242023,2.5738890310052427,2.609803,2941.906404034008,3375.575828859099,0.9908183627897592,1.000462012332965,30.83000902184386,0.3701955938527536,2.23237158003745,0.9896838903994929,0.9939600678754827,16.26049822281408,passed,
2025/12/09 06:45:00,0.7202395460166997,0.6605969827598634,81.1607008487122,100.88720174276128,2.5820913326216544,2.613815,2944.8281805260704,3354.695678191925,0.9909392340297293,1.0006250133201897,31.032953213563502,0.9242253043972418,2.2340251167037155,0.9911653555169347,0.990818960530073,16.265945955239054,passed,
2025/12/09 07:00:00,0.7195067367198758,0.6623313380355199,81.24290962582603,100.91327906879515,2.5880993321634818,2.63264275,2945.0892422505467,3341.8929012261315,0.9910361369604915,1.0007915333762691,31.217560235031943,1.2400836240677238,2.233573410623458,0.9934487577146986,0.9894059910265196,16.271334286855726,passed,
2025/12/09 07:15:00,0.71878439288347,0.6639661643116904,81.28225828759138,101.0036803654562,2.5924897950111427,2.6190235,2943.558992299825,3334.8314877892963,0.991100472623193,1.0009566981447264,31.39825010085777,1.4426236908974974,2.2335256863751103,0.9958365267162301,0.9886818074502024,16.276663248726155,passed,
2025/12/09 07:30:00,0.719818728107955,0.6657018255788066,81.5739248204862,101.56026167176383,2.5937134162616076,2.62930925,2951.9004321337898,3350.3321225245204,0.991067294627397,1.0010300880674972,31.310852144132596,1.3862517227286737,2.2289239456347256,0.9999199077882386,0.9922883140579488,16.346185129417925,passed,
2025/12/09 07:45:00,0.7199097228397918,0.6657886310370873,81.41291473471175,101.51118422757622,2.593663663749703,2.633419,2947.802040707475,3345.4466360861143,0.9910118879602143,1.0010009754317726,31.301359384736976,1.4486045123919686,2.2264879110425158,0.9972413050893701,0.989914944681967,16.32257041994043,passed,
2025/12/09 08:00:00,0.7191776105267047,0.6665632244199028,81.29635449204608,101.51636254417502,2.5939872883771167,2.64879325,2943.096957726681,3339.334840347931,0.9910877673187961,1.0010886175662685,31.382948630934056,1.6433405418056288,2.2279508798268393,1.0006474106434822,0.9917931004992434,16.296548224301738,passed,
2025/12/09 08:15:00,0.7184084008785845,0.6662655639260135,81.1642759801842,101.49765015485237,2.591055650936171,2.648245,2937.0331407508857,3347.617874541329,0.9911015520861793,1.0011554744796967,31.502795230093344,1.4012945666333345,2.2307285972619497,1.0014926040780205,0.9927240033206173,16.283880527334638,passed,
2025/12/09 08:30:00,0.7195846095633214,0.6681816823511894,81.34297107818932,101.87722946795658,2.595295191585963,2.6458955,2944.432009785212,3340.4501829938968,0.9910675763255695,1.0011410228700899,31.345082637155702,1.8182912253615156,2.2249191192528306,1.0022187364053936,0.9925108176499818,16.311124534603863,passed,
2025/12/09 08:45:00,0.7195615229872248,0.6696772622323528,81.5044860098307,102.23112180540825,2.5965127808000137,2.6517495,2948.7459378192007,3343.6863011632445,0.9911351869024211,1.001234155815492,31.36296592518369,1.9596468677162275,2.2248111389899647,1.0063631289062944,0.9950952962072604,16.338380730835965,passed,
2025/12/09 09:00:00,0.719692848102097,0.6713922277554609,81.67820691909469,102.60281739059502,2.5993921369386848,2.63839425,2952.079714398507,3343.8718385227135,0.9911338511614135,1.0013116238858908,31.38074420692812,2.2001495282851757,2.2259157589967336,1.0105354462236766,0.997572002734002,16.365646961210324,passed,
2025/12/09 09:15:00,0.7213254139648021,0.6710623099410208,81.68480848958674,102.7617007307757,2.5964168275805264,2.6586745,2955.761477104312,3357.907613244964,0.9910234707624749,1.0012095378216024,31.13223571707718,1.9463674137866294,2.2168754602947165,1.0092975078591135,0.9991606069881498,16.392916669957895,passed,
2025/12/09 09:30:00,0.7199887236723088,0.671683144231364,81.91640780837085,103.16603490541785,2.594606893688627,2.62712975,2958.708496589981,3375.120527747239,0.9911424668647127,1.0013806739183628,31.383069367163127,1.6252399845422065,2.2260012447749986,1.0096984261269106,0.9980780896220868,16.43379644999046,passed,
2025/12/09 09:45:00,0.7200771282070989,0.6718887350242804,82.17489293309036,103.58429623034989,2.591335215732107,2.62649825,2968.972540317018,3393.8785904858746,0.9912128029285912,1.0013908719469344,31.32629212242118,1.3556420767886497,2.225792670608606,1.0102261220550761,0.9991930619329267,16.488280207710392,passed,
2025/12/09 10:00:00,0.7216871728616293,0.6729973061915635,82.4848681047033,104.07298262896154,2.5926521488560352,2.631263,2978.7047661902434,3401.9631011819447,0.9911728510689869,1.0013656290276531,31.12880388117245,1.498629791808146,2.2230517629177644,1.0139021161396666,1.0036108004173083,16.54285225747916,passed,
2025/12/09 10:15:00,0.7219034024766222,0.6740650625412459,82.53612292784547,104.27349417181965,2.5951424178415605,2.645382,2979.994812436268,3395.281555244245,0.9911491626616343,1.001373480918675,31.108804310951413,1.8030214698437617,2.2229492046842707,1.0147343284377597,1.0035796177959413,16.544750127230568,passed,
2025/12/09 10:30:00,0.7194682104560008,0.6750936012628915,82.26807197275176,104.18591234623251,2.5951305985641016,2.65498375,2972.8934222965167,3387.1999551352446,0.9912344494837643,1.0015009729207203,31.38930110948627,1.9268794413993973,2.223797027773224,1.0160259167303067,1.0012794662060351,16.505272933498066,passed,
2025/12/09 10:45:00,0.719416601933635,0.6763574957413226,82.02078714696874,104.12393475450075,2.5987273275307414,2.64871625,2957.303845730617,3378.7221386842994,0.9911639587411893,1.0016711196604504,31.588038961502956,2.0788374587691334,2.2253122442512523,1.0179131064788307,1.0016732414750393,16.46560387364391,passed,
2025/12/09 11:00:00,0.719936921197897,0.6783725408427126,82.31837512073534,104.75056492784242,2.600091631713148,2.679912750000001,2964.2850072408364,3397.5291539868913,0.9911634600490417,1.0018257140095363,31.613221374854284,1.887365657178424,2.221686297224013,1.0198170433696683,1.0023526823651323,16.541299763122414,passed,
2025/12/09 11:15:00,0.7204204691555809,0.6807008047419394,82.84737404957893,105.51459243761862,2.6038469803694158,2.61131,2984.648652582549,3398.461222519258,0.9912238445855664,1.0018107341704663,31.47353833419256,2.364843751199957,2.2204358139182316,1.0243113840447846,1.0048186233109453,16.620641373650038,passed,
2025/12/09 11:30:00,0.7222903329474053,0.6798925763002946,83.03041688372606,105.78730927197917,2.6006582242043685,2.62891975,2988.9688491314755,3417.7197024856437,0.991120694834029,1.00172093960819,31.271131344056165,2.0351589121175184,2.2203001616554183,1.0235678389403384,1.0077444615598055,16.661607271679035,passed,
2025/12/09 11:45:00,0.7230239527544471,0.6826842216745843,84.03678492100106,107.11399039511271,2.602155709450195,2.63585225,3025.8400322886177,3443.8370739426414,0.9912228694658185,1.0017063028487785,31.014478870829215,2.2518657375354683,2.2201406529642247,1.0342477555619103,1.016412380181762,16.835107220278886,passed,
2025/12/09 12:00:00,0.720663319379447,0.673682953394392,81.67688471216286,104.15082652799093,2.5875268848045008,2.61707725,2952.03522100589,3394.3087938116896,0.9909538446523661,1.0013523798582566,31.26977474733007,1.6806817444454625,2.2246391708367907,1.0099243895999692,1.0005606686877278,16.42133575855862,passed,
2025/12/09 12:15:00,0.7192007791006112,0.6678314468665939,80.48933902592698,102.67766375236326,2.5757683811148353,2.621327,2918.222483760606,3381.545789381561,0.9907495885610192,1.0010558667872416,31.32537806629391,1.0612820253841915,2.2271498183245684,0.99477294683799,0.9916806926334185,16.22674392631,passed,
2025/12/09 12:30:00,0.717253731572052,0.6671761205835917,80.2447655337448,102.41139723340146,2.574173606434867,2.6258295,2909.07656979624,3368.0764411374657,0.9908601604894773,1.0010874209258218,31.550055317085672,1.2288616535641133,2.2373644973206654,0.9936607412876073,0.989451926985396,16.1584816042987,passed,
2025/12/09 12:45:00,0.7196994919733672,0.6691610981196355,80.91193312423884,103.30926383292206,2.5768670866163736,2.62757075,2932.6586730401614,3381.4824489262196,0.9908245535203183,1.0010027710568572,31.201029133724887,1.4858444215614386,2.233109452755247,0.9985261683006369,0.9948284237024544,16.270702437446147,passed,
2025/12/09 13:00:00,0.7216528140911518,0.6718708872530842,81.99677176520363,104.73409325769767,2.5784274697590805,2.62002225,2965.4091439634512,3418.7027118776136,0.9909122560991095,1.0010838109663012,30.978585584834974,1.4464409363461483,2.234905111530284,1.0087868274794658,1.004542143974375,16.460969379115223,passed,
2025/12/09 13:15:00,0.7161415853355108,0.6460443470911338,79.75594644795261,100.51759107815711,2.5196389230034506,2.435739,2933.81395585212,3411.5048694788816,0.990878911065439,0.9992171497758645,30.159242634694582,-0.5383530022331198,2.274041072357704,0.9740362706452291,0.9965702210715697,15.987912291170526,passed,
2025/12/09 13:30:00,0.7207634951619927,0.6435384272363817,77.69607929652295,98.78496451656576,2.520499282050793,2.5788175,2869.975591674968,3400.14601090782,0.9894635121504725,0.9987932736823413,29.643425616587574,-1.2161132065850209,2.224638448743743,0.9567140086791734,0.9880802094562713,15.803836997681085,passed,
2025/12/09 13:45:00,0.7180993910403266,0.6581858647625216,80.86868955311093,102.91534327122238,2.5448773932850353,2.521712,2942.3665559645283,3437.2270988294204,0.9908594537228574,1.0002796562488492,30.892156114992776,-0.20056620453062246,2.2647841584739847,0.9806812625344467,0.9912619916229992,16.235283670429773,passed,
2025/12/09 14:00:00,0.7219051500425305,0.6587987320833492,80.92911418550136,103.09843785088216,2.5510557207397584,2.4962995,2941.979080786789,3430.9321182691656,0.99025430632484,0.9999504640500748,30.369428682407662,0.31255945752542597,2.2594268344072317,0.9834379840519104,0.9974409739580073,16.257651572118167,passed,
2025/12/09 14:15:00,0.7166046416016401,0.6521556439747136,79.10657681874743,100.87528362189167,2.5384160904656534,2.46338375,2891.1387989535915,3391.8286728859935,0.9900288029008688,0.9996156498734908,30.73352737186826,-0.029645087588779897,2.2680273578433465,0.9674162471723684,0.9841688028188222,15.948785726389907,passed,
2025/12/09 14:30:00,0.7175973411067914,0.6526300270344549,79.15240884700503,101.03332891595845,2.538920870383997,2.48114475,2894.540213498576,3389.9033948914994,0.9899590574958033,0.9995287720630266,30.5500429508624,0.2018590646430315,2.2648179102655215,0.9697689435184909,0.9872913060553875,15.955705036092878,passed,
2025/12/09 14:45:00,0.7186225276218917,0.6515333439892512,79.07685212010094,101.03017876551377,2.5349893379040505,2.48633975,2893.839366215847,3403.067240865267,0.9897904557044432,0.999382985997829,30.341965862957604,-0.05477512725817345,2.2619572427667776,0.970349893402764,0.9909565850858056,15.962591110728194,passed,
2025/12/09 15:00:00,0.716998581398314,0.6535384790274195,79.29812244638613,101.41470666896448,2.5388928075765853,2.46998775,2896.640206215991,3393.285553497688,0.9899845951494399,0.9995781826226716,30.642979656234914,0.33976164402798703,2.2727296400509664,0.9721097915400873,0.988608648461398,15.969447271527747,passed,
2025/12/09 15:15:00,0.7180680929655217,0.6526611821526905,79.2647022909305,101.37440607463361,2.53733604476363,2.451921,2896.1704780286086,3400.30553089314,0.9897925302162777,0.9994316337714914,30.453242692450644,0.22098381135805464,2.2710900482300627,0.9724317456776962,0.9913894307482296,15.976275532426595,passed,
2025/12/09 15:30:00,0.718215625279592,0.6530022576019445,79.33219772756702,101.377044928342,2.5390457181198336,2.4603575,2897.295210918133,3397.616813990613,0.9897890271532833,0.999442226004867,30.442090400771082,0.36045703462675904,2.2717559795017634,0.976225410540307,0.994616682262238,15.9830694227856,passed,
2025/12/09 15:45:00,0.7172608463153338,0.6538772681065455,79.4661726264864,101.46844911760046,2.5420140933870052,2.4647335,2897.980156465905,3392.2424319727556,0.9898938723500146,0.9995710726983127,30.639470323471027,0.5165703881853425,2.27811118171064,0.9780411022539386,0.9939414190651323,15.989834470352365,passed,
2025/12/09 16:00:00,0.7164088706312054,0.6550423218974696,79.6163226468043,101.58122355486711,2.545110838182822,2.4792595,2900.6711601468473,3384.5432784512736,0.9900512590168136,0.9997036027478263,30.807667510430253,0.7818378752084327,2.2823660388514613,0.9821099351208507,0.9952240933178517,15.996567387979237,passed,
2025/12/09 16:15:00,0.7161078866200109,0.6559094715106883,79.74751230846246,101.67116037719373,2.547747662133235,2.47088925,2905.3337648562974,3376.0061896431844,0.9902006355280228,0.9997827531159151,30.88077675015573,0.993387123169445,2.2822072618179483,0.9812157632167297,0.9924998770658896,16.003269184140134,passed,
2025/12/09 16:30:00,0.7163812779296409,0.6553371295896369,79.74634440550248,101.58666952495985,2.546785213547098,2.488654,2905.4763191558604,3380.85621641515,0.9901715239175869,0.9997557865537211,30.841069049847704,0.8338961804839825,2.2810707901213623,0.9812416742749104,0.993383060250009,16.009938749032287,passed,
2025/12/09 16:45:00,0.7192873092141491,0.6531299776103318,79.56719714099526,101.27526999967822,2.543405306408307,2.4880885,2904.4508216557824,3392.8452438897593,0.9898023329917945,0.9994335871353178,30.349321798812934,0.4806517797750264,2.2680612104953584,0.978653577087037,0.996680163143659,16.01657622913269,passed,
2025/12/09 17:00:00,0.7175672222761313,0.6552494952267307,79.80833429811247,101.50534680431211,2.547946718553242,2.5092305,2909.633379972461,3379.0326394266867,0.9901398819012529,0.9996848832707245,30.651361060260523,0.9356153276308959,2.2748364997219443,0.9844363726387341,0.9974226075094926,16.023185948205334,passed,
2025/12/09 17:15:00,0.7157700416791201,0.6545526213866298,79.64206523123461,101.21160614794125,2.54575860424536,2.51220275,2904.525189445617,3375.2814939362993,0.990312481515822,0.9997733706804269,30.87029784890804,0.8039380754382038,2.279044575160952,0.9838129251687436,0.995499396532281,15.986871897217032,passed,
2025/12/09 17:30:00,0.7151700173849628,0.6500121597573449,78.81486662526673,100.07740346912695,2.537210055266076,2.50104675,2883.726121195174,3373.315006744003,0.9900342996084205,0.9994686141434952,30.77602148601202,0.1807688773611911,2.2746727052006066,0.9734013816148973,0.990091121603208,15.875427666020672,passed,
2025/12/09 17:45:00,0.713706548130155,0.6471846179054505,78.09672731142629,99.11157552924274,2.534060786864608,2.484044,2860.9485995980112,3359.953379368821,0.9897741050019858,0.9992982757722433,30.873995087574148,-0.035659478409069446,2.277643719600645,0.9675952548417549,0.985969934020097,15.764143763828287,passed,
2025/12/09 18:00:00,0.7118350036466455,0.6457912385088461,77.5010498177376,98.30768636042687,2.5338606079148445,2.47899025,2842.9384967660058,3334.9034513675906,0.9896982123272732,0.9992259373030261,31.038541474827714,0.13854463887034565,2.2803156372312445,0.9642779912702223,0.9818742761092224,15.65379035429962,passed,
2025/12/09 18:15:00,0.7139241599079308,0.6460752886736103,77.76795492438114,98.5911164993905,2.5327432025681293,2.51312875,2855.4275336810674,3349.907995269525,0.9897698013965781,0.999210780085576,30.763373712757765,-0.070616141249925,2.268158092095394,0.9651672894599306,0.9846244856744591,15.716521380604123,passed,
2025/12/09 18:30:00,0.7118017280560446,0.650672420485223,78.46849438368852,99.41007046055351,2.543776756808439,2.52048525,2867.544925215696,3336.3367724100212,0.990210932997691,0.9996946112709189,31.297868745712154,0.6923959485357548,2.2847019037327563,0.9745336914736251,0.9853046939767222,15.781290064409578,passed,
2025/12/09 18:45:00,0.7138606525294642,0.6505771229953737,78.7373963463992,99.67212648070333,2.5421299355706912,2.5323305,2879.396506994255,3353.933736521914,0.9902194833478819,0.9996410980638856,31.028751055370268,0.4166034682380801,2.2747877401894567,0.9754529951748255,0.9885678622614037,15.8459354103406,passed,
2025/12/09 19:00:00,0.7163424649577762,0.6495003846684766,78.78799294808086,99.65964717964833,2.5408922120081345,2.52089,2883.793675436739,3366.3852315958993,0.9899799709742856,0.9994419020654706,30.67927347184543,0.12874572921919034,2.2648252488917557,0.972234014169192,0.9893151019914731,15.881030908536745,passed,
2025/12/09 19:15:00,0.7144419026571714,0.6493826006983491,78.53307154552576,99.2642052036338,2.541182404996708,2.537172,2875.134824456174,3350.320004489157,0.9901080957695053,0.9995155027865554,30.874983127788337,0.3774827770819632,2.269871200296825,0.9769343084712232,0.9916914741904093,15.820016274417666,passed,
2025/12/09 19:30:00,0.7146068543195639,0.6475336109404455,78.31434873105567,98.91306128639665,2.539027586017635,2.53895175,2869.5286443722043,3352.049672811326,0.9899493027659463,0.9993848994149016,30.853851621021487,-0.0013385595546940466,2.267954209789347,0.9667811695612045,0.9838802481604269,15.796758975898156,passed,
2025/12/09 19:45:00,0.7151594242074648,0.6491404233343333,78.91412744774541,99.59419907993824,2.540075590072313,2.52050075,2885.9861727732596,3373.427910861362,0.9901946956224748,0.9996025860755592,30.91657841691783,-0.20569779036742158,2.2685304703653912,0.9713647811563223,0.9870662962242036,15.899384921995157,passed,
2025/12/09 20:00:00,0.7178969982488528,0.6524732711836695,79.49591060145902,100.3353483242717,2.54969256788981,2.52809375,2899.561242600637,3376.129857422125,0.9900881720344099,0.9997023452938714,30.729438622191484,0.2628616846660638,2.262508708413974,0.9789934969971473,0.9930840343565099,16.001082956100262,passed,
2025/12/09 20:15:00,0.7245989615977944,0.6630223987433154,82.30228752543896,103.87858591903391,2.5688206754733036,2.53606475,2978.8153257632116,3437.8403477973475,0.9904208768670558,1.0002428206539598,30.3469877444104,0.6697896603958156,2.252002150416713,0.9982359648425735,1.0067114856862973,16.483237761635444,passed,
2025/12/09 20:30:00,0.7226743775701743,0.6654542036389767,82.14242433881836,103.73569218604223,2.575800948077801,2.66999925,2967.8126766069986,3413.517999247425,0.9905451823061077,1.0005069587512285,30.69141943909806,1.2853442292762174,2.2566877443899838,1.0081318913658843,1.0107459978858633,16.43703760486378,passed,
2025/12/09 20:45:00,0.7226424694223126,0.6657038110885718,81.93877727501344,103.59888460347292,2.5741782275026996,2.618734,2968.5536739836707,3415.146040230781,0.9907099123696596,1.0006060689397542,30.749437464931177,0.9306516432546217,2.239600973532613,0.9984372591974492,1.0007483475950496,16.432780815246048,passed,
2025/12/09 21:00:00,0.7226943575659699,0.665926189540105,81.97471937554732,103.55083906507103,2.576513163870307,2.62469525,2969.884430751118,3406.3787704190304,0.9907092460251635,1.0005880598070045,30.74577343464604,1.1244139926057086,2.23987843619663,0.9974512088396146,0.9991465694103087,16.42852607411671,passed,
2025/12/09 21:15:00,0.7227880157616314,0.6649270187121381,81.92155923187059,103.38588952836234,2.575250418713837,2.5959275,2968.552897728837,3409.1829391384686,0.9906601858089678,1.00053391838576,30.736689688708143,0.9329703606599361,2.2398826995750705,0.994127695469071,0.9970243113756816,16.42426688433877,passed,
2025/12/09 21:30:00,0.721492150425933,0.6647203736090112,81.96603938472434,103.34395174452821,2.574326867598929,2.60283375,2969.232360360985,3410.0672207596144,0.990826934817112,1.0006346909091717,30.93231054664422,0.8050248697175951,2.244581775753981,0.9928643770179237,0.9944616504327359,16.42240230814135,passed,
2025/12/09 21:45:00,0.7213382511323724,0.6643530421456108,81.9857166826751,103.2702369040744,2.5732512542991985,2.604016,2969.5860322382628,3413.420176273333,0.9908775933387239,1.0006522729244403,30.927794724157785,0.7260932377185981,2.2455458276395626,0.9961106176673771,0.9977956228524623,16.425078732252036,passed,
2025/12/09 22:00:00,0.7224482774227537,0.6640283640307444,81.98147581520155,103.17002833898779,2.5745132200205574,2.6116575,2969.515264031378,3411.400642067616,0.9907295941898565,1.000543219636182,30.752737990633964,0.8243906196595618,2.2430916657507,0.998193830490002,1.0011303752467149,16.42775235609131,passed,
2025/12/09 22:15:00,0.722503611598456,0.6634774894187772,81.98675239322048,103.07967864728337,2.5733609552009074,2.61237125,2970.9939348348494,3413.8165884257514,0.9907512249839381,1.0005163497924132,30.735168180622214,0.7268833947195764,2.2420741173311414,0.9984537786839137,1.0019488133940115,16.430422106914705,passed,
2025/12/09 22:30:00,0.7226399541390002,0.6628616597251651,81.99296000658582,102.99153212272813,2.5731102659832064,2.62518275,2971.2349502751727,3415.2332456619515,0.990714279511876,1.0004778219184358,30.72443594716238,0.610631947594495,2.242338826039016,0.9954837571070824,0.9997056389216338,16.43308687834106,passed,
2025/12/09 22:45:00,0.7226255274611948,0.6623831847678866,82.00956584811391,102.91614897672258,2.573166802997195,2.59225675,2970.528927291759,3416.833049132762,0.9906818019185495,1.0004647588212758,30.733488772326357,0.5155550843026887,2.2442807149909365,0.9942351182187957,0.9988339845894592,16.435747796462127,passed,
2025/12/09 23:00:00,0.7238088815274025,0.6612765721736125,81.9490518961675,102.74333037324133,2.570740873576431,2.6074785,2972.118120531895,3422.3062550312,0.9906100815360999,1.000335228058332,30.5077845021094,0.3623727087889214,2.237709395412009,0.9950565512321571,1.0021416978276418,16.438408105253494,passed,
2025/12/09 23:15:00,0.727134808865055,0.668621352279754,83.88409969211675,105.1392063308919,2.583612114138877,2.6129065,3031.797018830859,3453.6172047888604,0.9908621616419773,1.0005962574009142,30.184584252769852,1.0661824456743567,2.2332872381537263,1.0134409570613225,1.015234445954884,16.75579475335249,passed,
2025/12/09 23:30:00,0.7268410774573025,0.667537049698478,83.62059113943764,104.83675421492183,2.5817666393076797,2.6061355,3024.5623239321367,3448.217336699519,0.990825889268555,1.000538470777946,30.196247767765403,0.9521054375593486,2.2331280578465598,1.0073234357815228,1.0102339829090805,16.711206591408093,passed,
2025/12/09 23:45:00,0.7265408654194638,0.6661816826520621,83.33252459349596,104.5021055126512,2.5790070221278967,2.60154075,3016.6073604849466,3445.792084319435,0.9907723839815862,1.0004683943820976,30.214785553946573,0.7553880014091631,2.2329687145278156,1.0018345952415229,1.006237479443394,16.666573547945923,passed,
2025/12/10 00:00:00,0.72249499449102,0.6565358814028933,80.87493247055262,101.3948927972176,2.5619661806287666,2.61213375,2946.9499422824915,3385.2460356472384,0.9905222995685486,0.9999248985235505,30.34919626278468,0.5842741814169747,2.240908596959211,0.9837798437250703,0.9953000329506512,16.22287194456947,passed,
2025/12/10 00:15:00,0.7209427617167462,0.6555863181842698,80.58678498144914,101.08308728632704,2.558983354089108,2.61172375,2939.398594869663,3378.3919081269164,0.9905912585211759,0.999918020448317,30.489262738315194,0.5361045771657401,2.244476968243828,0.9810528815473626,0.9922924854564966,16.167120731790497,passed,
2025/12/10 00:30:00,0.7195362792903629,0.6533745407757051,80.21291095054448,100.66042886522929,2.553327009134279,2.5913875,2928.812982763779,3381.1751825406977,0.990560659437539,0.999853692674538,30.621876083708248,0.08712254765489978,2.248203455674801,0.9723319876499105,0.9852318194948094,16.111463209789576,passed,
2025/12/10 00:45:00,0.7186717684940244,0.6512968670021978,79.81307531847504,100.20812267692453,2.547473313206187,2.578942,2917.880237600302,3384.7968600251907,0.9904830157110425,0.9997511604804974,30.634045943832778,-0.242004926685228,2.2495776514077592,0.9708574997021202,0.9858276003004849,16.055901707956767,passed,
2025/12/10 01:00:00,0.717772197912385,0.6501920981615791,79.47176017221496,99.84752464410205,2.5437824693377786,2.583963,2909.755466296937,3380.262438333169,0.9904999897770814,0.9997004908090897,30.656450893609836,-0.31748688253557433,2.2490242034980468,0.9702380329341909,0.985868871070229,16.00043727761881,passed,
2025/12/10 01:15:00,0.7168635263662916,0.6489434066160725,79.1270494976012,99.48277848432167,2.5407738118572745,2.59763575,2900.2607820972266,3375.4130230295473,0.9904531173909883,0.9996359897413332,30.71337745118449,-0.4403721850518223,2.2501100554105995,0.9665110804994307,0.982956175973969,15.945067655824799,passed,
2025/12/10 01:30:00,0.7154157344151626,0.6478977096037482,78.80723443313856,99.14819988170731,2.5378459119563312,2.57866375,2890.36663595763,3370.7671965469144,0.9904632967138814,0.9996293660200014,30.85538614875354,-0.5625687004784573,2.2539096212040928,0.9638895654035051,0.9803278460993112,15.889792901033136,passed,
2025/12/10 01:45:00,0.7154648199823216,0.6453429301679247,78.35766457884745,98.64905248834697,2.532103635877439,2.58135675,2880.237364479612,3373.30502164003,0.9902815496209751,0.9994273828544569,30.754127448523843,-1.0009068110260273,2.2495580397064714,0.9548799997258114,0.9749101521519806,15.834617413007221,passed,
2025/12/10 02:00:00,0.7157737972519947,0.6454441187535456,78.0653583260144,98.35158090287429,2.53442568756437,2.57584325,2870.7756855564317,3355.303785376066,0.9900526526862078,0.9992825198083273,30.6046110727234,-0.4972634485751502,2.249356503293567,0.9602369573775809,0.980409205190413,15.779535743948506,passed,
2025/12/10 02:15:00,0.7134865562979277,0.6455186444741143,77.865491852123,98.15779968700492,2.5327362979394703,2.5846225,2865.883148984679,3342.6392315910953,0.9903214295126561,0.9994042200756742,30.85900479571066,-0.36052221505462884,2.2541529422416455,0.9597663168985601,0.9774747970724601,15.724549989853834,passed,
2025/12/10 02:30:00,0.7135240964725358,0.6432987073968693,77.4481068635076,97.68711105565293,2.52780533189701,2.5762595,2856.365527424648,3342.553808051687,0.990144695400378,0.9992046646080776,30.735788746282516,-0.6621794753645877,2.2507279020684643,0.9535945208670883,0.9744032042109783,15.66966134821655,passed,
2025/12/10 02:45:00,0.7122568499071561,0.6419724604533397,77.12016321469079,97.32910890780089,2.5247906299059184,2.569024,2846.1508536189754,3338.4674870567774,0.9900908081471065,0.9991520465638667,30.853664806284655,-0.8228576881724338,2.254821280273978,0.9498428953399954,0.9711743103916846,15.614866436082428,passed,
2025/12/10 03:00:00,0.709271751452693,0.6424649637104226,76.96485842186877,97.19126637543643,2.5252758796435426,2.578965,2838.3277618258903,3323.4428738493834,0.9903258085703952,0.9993403111997154,31.2749558907019,-0.6179692608262866,2.266724733190477,0.9494973448306726,0.9670583381857635,15.560170762166626,passed,
2025/12/10 03:15:00,0.715395569111075,0.6493665017376012,78.75328874818273,99.50856788510224,2.537833974163631,2.57866425,2891.0067929556762,3359.444479265968,0.9904537658516738,0.9995656719286212,30.732504788416954,0.033237737169441894,2.2558511409308326,0.9667620452234789,0.9825587761752783,15.862607592498378,passed,
2025/12/10 03:30:00,0.7113404152340491,0.6462725023237527,78.36945579217844,98.95540682003606,2.5351324290537844,2.42763425,2866.021700725049,3359.3006133912604,0.9901396737485261,0.9995247637504914,31.3069308430839,-0.46313331296022614,2.289539452562032,0.9568942935398562,0.9724764320961005,15.782016479828407,passed,
2025/12/10 03:45:00,0.7063381190988407,0.6504233032779582,78.05354440424425,98.88357488451568,2.5460353429748603,2.40732575,2838.7111158282414,3328.339169769169,0.9902892691626886,1.0001220711620824,32.22923696831586,0.3043593700622858,2.3104054057496635,0.9693172601695793,0.9742096416090719,15.701527989034211,passed,
2025/12/10 04:00:00,0.7011626091881062,0.6489656428665609,77.83074526787351,98.56165173107794,2.5379465938310815,2.3975335,2834.119864739087,3321.704554006462,0.9909501830661982,1.0003929544376846,32.842735214734034,-0.040747446730892055,2.326208881323276,0.9616635487382461,0.9631308224438879,15.623153615777463,passed,
2025/12/10 04:15:00,0.7190167262629626,0.6293641352053129,76.26893003148366,96.13530242879516,2.4989936718464,2.38254675,2844.1991823443736,3378.9098951540973,0.9886043500994866,0.9973998341533715,28.999763718050392,-2.3369418916091775,2.2385035300629963,0.9235741501071939,0.9692804165102259,15.551510203878566,passed,
2025/12/10 04:30:00,0.7158816280795395,0.6377325120398579,75.79695959904745,96.29205045593355,2.5253419202681724,2.40573825,2790.9740403720034,3342.6784499508667,0.988121564145452,0.9983328709302679,30.201090609188018,-1.176635199776434,2.2566904008362183,0.9420569181943547,0.9742764360521972,15.489569758169615,passed,
2025/12/10 04:45:00,0.701673786546461,0.6446869361090601,75.91714230768454,96.67840332015611,2.5359690567589315,2.39650275,2771.891132167908,3295.896531131301,0.9896286628843937,0.9998246331429854,32.62840322316372,-0.296069691632807,2.312950608305477,0.9511032583271193,0.9591719571463111,15.387721757110375,passed,
2025/12/10 05:00:00,0.6995974329090244,0.6421393063488012,75.48667376666432,96.04943477679637,2.530313666205983,2.37291825,2766.280990894866,3278.34899053552,0.9896195084951077,0.9995501702339846,32.587359041549426,-0.17031956452484157,2.318529118972029,0.9471472759357626,0.9561674036576995,15.294809849171722,passed,
2025/12/10 05:15:00,0.692738388986162,0.6487231364001818,75.97380806253545,96.90301188822887,2.54083761999055,2.39659325,2765.5371394739964,3258.34802975887,0.990661772304288,1.0006322459020425,33.88995295044142,0.5752387463164117,2.3464378504934733,0.9578666754874058,0.9512493905019453,15.305714056490006,passed,
2025/12/10 05:30:00,0.6997959138341113,0.6398484544575374,75.88372936995007,96.45876812500885,2.515100768403813,2.41745725,2793.493050022915,3313.292681062933,0.9902528076246597,0.9995014983415003,32.356383977445795,-0.9826106714047134,2.311354852257814,0.9433736381419052,0.9564144507333462,15.359181484731458,passed,
2025/12/10 05:45:00,0.704246698335939,0.6390223044080173,75.85566741396696,96.54555369249404,2.5130691457458525,2.434857,2797.805403252164,3331.0445554728717,0.9898488878383715,0.9991965452494304,31.74598911162552,-1.3030998454513103,2.290347683535476,0.9407298122425063,0.9599741989830034,15.402223730177628,passed,
2025/12/10 06:00:00,0.7117478448597726,0.6345908320753472,75.59086571133183,96.17317324144065,2.5052523766589374,2.43814575,2806.847764711483,3349.338055102298,0.9890326486075282,0.9982824418490497,30.378195611224676,-1.801983775947683,2.2558761572605497,0.9295592831537486,0.9625624594544783,15.42279915624252,passed,
2025/12/10 06:15:00,0.7110909659038401,0.6398544578310033,76.12745644619262,97.09469952784734,2.51459045946183,2.4640455,2809.2736866378923,3355.488775615514,0.9893252114690994,0.9988861508047219,30.839277821893543,-1.3061498917069037,2.2648565302328754,0.9465624766061504,0.9727454386577372,15.501852872430836,passed,
2025/12/10 06:30:00,0.7110933201195352,0.6446743815792635,77.00056905353487,98.2527537786286,2.525136335422763,2.46173975,2829.2137294578797,3351.9495799894435,0.9896236205345303,0.9992353905814872,31.08032777025398,-0.5317374246216338,2.275563697834527,0.9548894026475787,0.9749853511991898,15.608280067867454,passed,
2025/12/10 06:45:00,0.7105186917670012,0.6498914467602755,77.88198360674731,99.44989269290012,2.534820829463511,2.47735475,2849.6811032236724,3349.965780305893,0.990065930653605,0.9996802408850712,31.385645862955116,0.2076198424689764,2.2855506470280362,0.9661253969605282,0.9790719993824435,15.714994055689287,passed,
2025/12/10 07:00:00,0.7138256719891456,0.6499831519756576,78.30590599695746,100.05363857701275,2.5329976792655,2.47803,2863.933529725353,3382.4218556485616,0.9898739274373209,0.9995683697121056,30.98952552533302,-0.22046491685174704,2.27625586499928,0.9671509395161197,0.9841960455362447,15.822003695019683,passed,
2025/12/10 07:15:00,0.7159306989679877,0.6537513451897865,79.04890326177565,101.00925370264532,2.541438521706765,2.47321925,2885.6246863614306,3382.2048565558584,0.9900008963711205,0.9997017901732963,30.83396865440621,0.4117156934484116,2.272788956708905,0.9751550890423568,0.989555864963316,15.929303447861702,passed,
2025/12/10 07:30:00,0.717750389944311,0.6562273110979095,79.70575844447536,101.81507106022883,2.5460671263639374,2.4869385,2903.407064454889,3395.284349903486,0.990079388971975,0.9998191983048228,30.686630705778303,0.6171042098612572,2.2713964691410427,0.9836756901343611,0.9969122033243566,16.036891149208635,passed,
2025/12/10 07:45:00,0.7201150671854771,0.6580458383571596,80.31481060926768,102.55925267376304,2.5484502532115476,2.51502975,2924.082804636967,3411.0493221524716,0.9901737780646636,0.9998625417062907,30.450246811768007,0.6627972891887852,2.263627442303541,0.9879029354431271,1.0014625640822499,16.144769072645154,passed,
2025/12/10 08:00:00,0.7224212011681311,0.6595505946873941,80.8506164178294,103.25126391351178,2.551450161046704,2.49349225,2937.4279296073705,3432.6515158784464,0.9900941095947311,0.9999217546821489,30.28404057987696,0.49737679164792725,2.2597659892974695,0.990208851572677,1.0045472960609314,16.252940227065086,passed,
2025/12/10 08:15:00,0.7220210857459303,0.6617716386774462,81.02252394703861,103.52080104999797,2.5564832222235587,2.515605,2940.578608148185,3423.3863931224632,0.9902412019599207,1.0001046863708158,30.43933888574272,0.8547763845753338,2.259788841981539,0.9940686227536069,1.0048960042946193,16.26936975256634,passed,
2025/12/10 08:30:00,0.720382101878967,0.6642462219981559,81.07326988943225,103.63766551965396,2.562777027136276,2.554988,2938.029570440425,3403.548786123692,0.9904287998794623,1.000342557546627,30.746712413016265,1.429044713225114,2.265168796809877,1.0009254366462579,1.0064217897987575,16.252051327987136,passed,
2025/12/10 08:45:00,0.719550653349154,0.6578330195454583,80.07783227077404,102.34045350052078,2.546616916237258,2.538046,2916.3707833502535,3419.460711634874,0.9902451306227297,1.0000224496165209,30.651744718909587,0.16496241521787086,2.256078518459191,0.9832912916521405,0.9965447126930866,16.134935663557922,passed,
2025/12/10 09:00:00,0.7205858332308661,0.6621966719903185,81.19362980457788,103.72372156072852,2.5550143239330114,2.5337315,2942.9328662018484,3438.313647313798,0.9904853187259768,1.0003533081473373,30.759634801620116,0.4132677500589182,2.263613679075435,0.99252346498771,1.001332716653918,16.304176246580063,passed,
2025/12/10 09:15:00,0.7262175629180774,0.6641704132410203,82.029582910846,104.75190375849341,2.560065680342701,2.5429495,2973.1725529719533,3461.930812740815,0.9901842083076379,1.00012520780543,30.005675546219052,0.6199971291744316,2.2461838068113025,0.9990694057906322,1.011762636216536,16.474287276019062,passed,
2025/12/10 09:30:00,0.7277438669422435,0.6683156286762341,83.11646631717859,106.09993781943948,2.5670292930754983,2.54688575,3007.7117309269634,3476.542636218098,0.9904293132322399,1.0003037189120039,29.86488898094951,1.0772453579717718,2.2436353880683875,1.0094879746590475,1.0188130060928395,16.6452709042141,passed,
2025/12/10 09:45:00,0.7274344298225036,0.6687429139097195,83.3153629344646,106.30929819799385,2.5676714760004895,2.52828175,3011.5522000849505,3482.8265959455025,0.9904725263945151,1.0003686947148005,29.943801842818008,1.0197132089052732,2.2479905369264563,1.0110877477987694,1.0195643261218605,16.675431188909794,passed,
2025/12/10 10:00:00,0.7257342777052763,0.6652559980092783,82.39209835342156,105.08991711226882,2.562502224546834,2.52462775,2983.547782831013,3461.816534441695,0.9903531509226831,1.0002224895619998,30.100271042678305,0.781553433354219,2.250989289960379,1.0012404633984517,1.0118165274617816,16.5162604010261,passed,
2025/12/10 10:15:00,0.7272723274375351,0.6730139277736589,84.41321359694545,107.62476555325047,2.5751176202264334,2.54242925,3041.663006414556,3495.8385588957926,0.9907844942809926,1.0006580428085121,30.074262716311967,1.4399846758188852,2.255679975384438,1.0227172558409299,1.0256627577426647,16.83483547308857,passed,
2025/12/10 10:30:00,0.7264094171067811,0.6691832076698028,83.25615140659467,106.14574164237823,2.5701961023179116,2.52323475,3008.6038815816974,3467.013178913815,0.9905639840242889,1.0004244449024322,30.0838152414111,1.346018374284115,2.2521749421824047,1.0131857269441087,1.019462548099175,16.643605728988938,passed,
2025/12/10 10:45:00,0.7428985189817869,0.6773907466622245,85.11429329261765,109.15286706758143,2.5874844859492696,2.504806,3078.5256533228803,3550.4911177747317,0.9895177009657589,1.0001285523959287,28.09298030853205,1.211384725267997,2.1727979858439923,1.0190838652665049,1.034688537064546,17.152478052312592,passed,
2025/12/10 11:00:00,0.72638117466355,0.6664364240206182,82.60125623258413,105.36554655743507,2.5632584720412956,2.557377,2991.7296284246636,3473.3831089184773,0.9904433128105704,1.0003286832026128,30.063436896443086,0.6574653484646827,2.2425213631826972,1.005248842593893,1.015012109783086,16.5717549966969,passed,
2025/12/10 11:15:00,0.7251182812931326,0.6662068565350391,82.55844173037733,105.27101678821323,2.5619261637865955,2.56776725,2988.3080673898457,3474.716011482186,0.9905512417830781,1.0004179614185342,30.245623433429607,0.5384730397818133,2.2483235269260162,1.0066125944426456,1.0152349311259752,16.557790484845018,passed,
2025/12/10 11:30:00,0.72517119210551,0.6662006386228425,82.51077713674893,105.1755638820723,2.5628177867149953,2.570151,2987.263525901889,3468.065687515752,0.9905368648525283,1.000389084264561,30.222869289582555,0.6935650716972702,2.2480761211199893,1.0075875123016822,1.016067805230971,16.54383252724765,passed,
2025/12/10 11:45:00,0.7231786571114436,0.6669502223980196,82.5601617377782,105.20203735946772,2.5651469622432517,2.57119925,2983.0998693601123,3460.9282005386003,0.9906651942281812,1.00056202646009,30.561115018091133,0.8098766238533135,2.259970175722703,1.0084361867031855,1.013582347117945,16.529879028110926,passed,
2025/12/10 12:00:00,0.7260179889481992,0.665220266851596,82.34678868682266,104.89771119569042,2.5634935752841375,2.555131,2984.5265265076478,3458.216331805002,0.9903870182810802,1.000230120796379,30.077244960283558,0.7672860731403005,2.2442207316410676,1.0011702570279324,1.011490884562422,16.515929924492237,passed,
2025/12/10 12:15:00,0.7232556291941432,0.6657138683580638,82.38819079253308,104.91049146234948,2.5627950624399527,2.55712875,2982.0071724963323,3457.05136989914,0.9906795591206569,1.0004670781626854,30.51161210054916,0.6822031621335325,2.25592124616404,1.0028311523873377,1.0094537015699103,16.501987439212915,passed,
2025/12/10 12:30:00,0.7235983890233957,0.6650970985793614,82.28939793727457,104.74811702942479,2.5626980754128694,2.559072,2978.1626800533895,3455.7002856254608,0.9905702727063801,1.0003997679601944,30.44917928791353,0.6630030366790185,2.2562038896813768,1.0024941511312577,1.0101460987710806,16.488048239615328,passed,
2025/12/10 12:45:00,0.7241789043195734,0.6646720876202123,82.20375698119277,104.60396339608714,2.562325392395492,2.5788815,2977.792177799069,3451.8427069288095,0.9905264931883518,1.0003170512707982,30.32571252742666,0.7405620310829371,2.252457708286017,1.003039956794132,1.0117052510942581,16.474816728970104,passed,
2025/12/10 13:00:00,0.7245172346397403,0.6643721520188078,82.28831569668183,104.67404674917633,2.5618910478013914,2.552244,2980.7221983754926,3457.547117193081,0.9904934819609417,1.000288120501458,30.295863626277338,0.5904555966255363,2.2520361208922672,1.0000546489197741,1.0095074690724457,16.49414452288952,passed,
2025/12/10 13:15:00,0.7246340531537325,0.6652739089522504,82.4570126505822,104.8537988959697,2.5641526068755716,2.549373,2985.464447996651,3454.670472258325,0.9905400406014198,1.0003238419401232,30.28184362992519,0.8235510189916562,2.252882379779084,1.0041459624797857,1.0124427015446442,16.513488744402196,passed,
2025/12/10 13:30:00,0.7233521579548392,0.6645593496196974,82.22405164279013,104.52175662447618,2.5636322353126615,2.55888525,2976.6177968111942,3445.4657403308197,0.9905647054689166,1.0003463464292908,30.467714453576946,0.7977888641834547,2.2581428013194107,1.0009342526487015,1.0085126484437061,16.463860373688025,passed,
2025/12/10 13:45:00,0.7230120100803391,0.6627715580793238,81.85785274723823,104.02006611221533,2.5609539762658824,2.54244225,2966.5654491966725,3439.5189667301256,0.9904779679018826,1.000241766524521,30.48601687200291,0.6252947612198335,2.2576498846720368,0.9945939495201317,1.0038997001415355,16.405687357262636,passed,
2025/12/10 14:00:00,0.7259093466912724,0.6594866324535726,81.30851893507337,103.28613125859832,2.555952038314442,2.5545275,2956.5084121091572,3439.3737271710384,0.9900509917654579,0.9998153312156117,29.925888518990142,0.3806452204617988,2.2420987740436176,0.9892203642968475,1.0056651375323298,16.347567990712147,passed,
2025/12/10 14:15:00,0.7216965744155867,0.6596190582694182,81.15942541555977,103.06051623554296,2.555999278873072,2.5440525,2946.628076885293,3426.4175636853083,0.9903629605440988,1.0000859424786435,30.570886851652823,0.39220910377354923,2.259405977303889,0.9868466412971669,0.9983453379655536,16.289500061523633,passed,
2025/12/10 14:30:00,0.721867933594306,0.657366960842581,80.73454054796528,102.48436732587619,2.5516165095190235,2.532147,2937.587762153618,3423.6682259734757,0.9902178472628912,0.9998921934566616,30.42893547084858,0.19061744012547854,2.2546158617975736,0.9834344860158952,0.997920556381054,16.23148580058184,passed,
2025/12/10 14:45:00,0.7218491027792229,0.6555966843929063,80.34661446090256,101.95677367261864,2.5490502995363347,2.54501125,2927.6947277435424,3417.2263429804875,0.9900559299457923,0.9997264530014738,30.327211197548877,0.12248684078803888,2.2525785383525943,0.9814285688198724,0.9980092729344194,16.17352295586349,passed,
2025/12/10 15:00:00,0.7179524286722365,0.6554479714956067,80.1719943871556,101.69995986142773,2.5487858194169437,2.5307655,2918.1572016554896,3404.7011028518186,0.9903188812528598,0.9999480176977348,30.907766291982455,0.09612153654795952,2.2680880808130506,0.9771442353605327,0.9895240973085173,16.115611584710887,passed,
2025/12/10 15:15:00,0.7193347495215309,0.6544502916473237,79.92167341457144,101.37170028447035,2.5485246474134486,2.55277375,2913.410184992592,3397.202646307221,0.990073666387497,0.9997235063481267,30.62409768968853,0.23670536305110704,2.261420761135669,0.977176014994863,0.9921614157078601,16.08275234085114,passed,
2025/12/10 15:30:00,0.7199344413609222,0.654027893362285,79.96994403979265,101.42088445488343,2.5472011022667456,2.54602925,2915.4348966774564,3405.1767595853034,0.9900247824136196,0.9996793606016913,30.542402016637194,0.06818288683459464,2.259796447140948,0.976629743261613,0.9929126458958426,16.09986897783254,passed,
2025/12/10 15:45:00,0.7165150318226537,0.6548624886316458,80.00062641274472,101.4495343446319,2.548334701310199,2.52566925,2911.2087258465895,3397.0150007730504,0.9903207070577627,0.9999525523589953,31.089936246900194,0.14670148884050221,2.2753066683537595,0.9769910620430076,0.988455625823715,16.07546542617317,passed,
2025/12/10 16:00:00,0.7227060612518511,0.6594093691179495,81.22545841053399,102.9956462357774,2.5583727120158892,2.54749,2948.4339857650716,3419.5065092899954,0.990196486692142,0.9999366750823053,30.397211589177136,0.690096565327314,2.260576476563359,0.9910166273027313,1.0034346847567295,16.291565194289834,passed,
2025/12/10 16:15:00,0.7184849980534793,0.6541704278444359,79.8726442448284,101.27010504240582,2.548559373210627,2.54148975,2910.3823639820334,3392.99811187949,0.99006567859707,0.9997185414172267,30.73277187401138,0.30992856846001715,2.267457917536059,0.9783863078905991,0.9927367381607684,16.064539394669747,passed,
2025/12/10 16:30:00,0.7192354410068185,0.6545238888642714,80.04496569050177,101.47802017073938,2.5487251567079854,2.541837,2916.5545583291696,3398.8512343768625,0.9900862959776591,0.999716358450231,30.645197687917012,0.28798989827330723,2.265065812952291,0.9792557632074775,0.994024301149144,16.0962336186892,passed,
