datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/10 16:45:00,0.7194522248670826,0.655238276312721,80.2512477032681,101.72909189389415,2.550218442793913,2.539149,2921.0706401123107,3403.0487270008352,0.9901065176669624,0.9997668974258956,30.66545835390462,0.3291681277047087,2.267253989835616,0.9813350688998063,0.9954563600555236,16.127885844442115,passed,
2025/12/10 17:00:00,0.7207500899592697,0.6553129496815746,80.38964380938707,101.89427195539893,2.550857544245794,2.53659975,2925.4645092637593,3409.46153967334,0.989996738933883,0.999698339673436,30.51324702278907,0.29629831877123447,2.2643691895316467,0.9815473921349159,0.9970280630736323,16.1594939041704,passed,
2025/12/10 17:15:00,0.7203161442045444,0.6568819705914912,80.67452199994213,102.24688219487562,2.554359504463104,2.532568,2931.2061072355714,3407.392668575145,0.9901182356677459,0.9998361505431234,30.642657177114184,0.5267825341991412,2.2696019827769183,0.9846542489548193,0.9975844575724979,16.1910600279703,passed,
2025/12/10 17:30:00,0.7210669458802286,0.6572869495156843,80.84646616235615,102.45419652649397,2.5552968814341477,2.53578825,2935.7206100543617,3412.8884153922513,0.9900816781268725,0.9998299502427812,30.57002047954195,0.5327851444294698,2.269128592747161,0.9863555196981638,0.9996252429552085,16.222580844168412,passed,
2025/12/10 17:45:00,0.7210610163247387,0.6594379860257887,81.17129064297959,102.86127641457155,2.5607288092650036,2.56179975,2944.5537681220985,3402.8816720082496,0.9902202295846296,0.9999455288223726,30.641423828962523,0.9966717729790016,2.2711439215957947,0.9889079032428816,0.9992019205687062,16.25406079649147,passed,
2025/12/10 18:00:00,0.7217474616031407,0.6597887413572524,81.32521757272725,103.04440632430439,2.5604241322025434,2.5381335,2949.809830570598,3409.9235653125866,0.9902416987903786,0.9999479118190553,30.53623654134035,0.9919558101627768,2.269183573170909,0.9934779359910206,1.0041953468994083,16.283614861193737,passed,
2025/12/10 18:15:00,0.7203745169906786,0.6607714173716671,81.50605350804439,103.27039864908056,2.562978733607502,2.52015525,2950.9851236143954,3407.906604473459,0.9903642468633721,1.000111792984839,30.82557445970479,1.0374669713992883,2.278228409501828,0.9913239495308086,0.999324440529973,16.29770426840183,passed,
2025/12/10 18:30:00,0.7226061531131274,0.6592895097608843,81.40852785360231,103.14432118221418,2.5592091405305477,2.53281975,2951.9971474402455,3421.755011023119,0.9901435988804175,0.9998981087084817,30.45772908249946,0.7257616337059977,2.2676812138143347,0.9912029330775418,1.003696240446572,16.31176478341575,passed,
2025/12/10 18:45:00,0.7214874863527342,0.6602579043556247,81.57244061026357,103.35360372756577,2.5612911889838945,2.5374845,2953.8707289882464,3420.1815892846944,0.9902688560661951,1.0000431152638596,30.697028269987918,0.7907823799211968,2.274379478618248,0.9908387431209736,1.0008966455500579,16.32580404091485,passed,
2025/12/10 19:00:00,0.7207641383288054,0.6582663242138589,81.05303084654274,102.69718739396097,2.5583488979040765,2.52699775,2939.2216534719746,3410.338753342183,0.9901106069024277,0.9998986458045378,30.692999370144637,0.705813632770858,2.2744955856546705,0.9871442805644561,0.9987475326615547,16.24439086894836,passed,
2025/12/10 19:15:00,0.7200692727178505,0.6563517031270484,80.53241653100348,102.04063961687103,2.554790164380426,2.53914525,2927.8607464921683,3397.5606545744754,0.9900460334217376,0.999748666001391,30.667122312889983,0.6591738582921908,2.270709845406921,0.9818457731263261,0.9950215381303017,16.160124381006515,passed,
2025/12/10 19:30:00,0.7179715925440842,0.6506776201048252,79.30415127593731,100.48087412969953,2.5428525691822847,2.555392,2895.39114157858,3388.9026481100627,0.9897748901049869,0.9994219533213821,30.67590054589449,-0.01108201700852517,2.2693627150077007,0.9713443618238667,0.9895580950357458,15.980032608606042,passed,
2025/12/10 19:45:00,0.7118850504427024,0.6492020945777816,78.47003497069339,99.4270805629751,2.539708365956976,2.54727875,2867.269937408364,3354.2843141868047,0.9900589539621981,0.9995970466719724,31.377788209431824,0.17763282392268703,2.2874533359905436,0.9704693655624625,0.9836697433548672,15.800933382031445,passed,
2025/12/10 20:00:00,0.7109151697822721,0.643694699779614,77.23852188699364,97.86651383849085,2.529576149981237,2.53859475,2835.9609138698274,3340.107997996146,0.989627699087681,0.9991428948852462,31.209647775953602,-0.3150749306127108,2.2816216194189103,0.9604759304519824,0.979603894367434,15.622836620096738,passed,
2025/12/10 20:15:00,0.7071533629829476,0.6378130153026298,76.214374478677,96.41735826349512,2.5183468772679602,2.4747075,2809.0886580844563,3324.195382837557,0.9893927316306034,0.998751998583982,31.344097813159465,-0.8382383962772938,2.294309663089663,0.9483326284789154,0.9707450260781394,15.44573671185337,passed,
2025/12/10 20:30:00,0.7027652771117873,0.6494658891963401,76.85576642136446,97.70714804307953,2.555387296472168,2.352539,2780.1591029627466,3288.7189018792405,0.9891679447779869,0.9999421856632366,32.84602123422791,0.9407988207597971,2.340827718101759,0.9746355658484028,0.9769589515359014,15.508333757412569,passed,
2025/12/10 20:45:00,0.7048393359411487,0.6525068825892256,78.83058009328903,99.74638497273591,2.5505953748777443,2.4047065,2855.6879154327153,3325.6650811000554,0.9904123942918298,1.0001679575996794,32.47972693805802,1.125589022175858,2.3402208580582426,0.9865553344256925,0.9872429169958243,15.76613036344317,passed,
2025/12/10 21:00:00,0.7211762841352336,0.6540053657139071,79.14348708226237,100.56531862987353,2.5527896196655915,2.572535,2886.5439689162918,3375.349196801521,0.9894074124624631,0.9994565440797828,30.34937916725435,0.7284751897999441,2.2508157848970582,0.9872355811533388,1.0046107931888708,15.985295872899341,passed,
2025/12/10 21:15:00,0.7225533671599399,0.6604427098854332,81.10837248564691,102.88693057967099,2.5630408073007405,2.57141775,2941.166881570419,3404.3157167971335,0.9900518582349758,0.9999364178606347,30.46710795496728,1.1876486514666356,2.26346488563942,0.9998532404525123,1.0105214966306364,16.26373084163277,passed,
2025/12/10 21:30:00,0.7252633776647891,0.6641420871832207,82.56211393314666,104.55679693791922,2.569534830620299,2.58484825,2987.9298840508636,3426.4247833675104,0.9902927100814277,1.0000060908652133,30.150952594248025,1.6354194109924087,2.264370542518795,1.008307911801463,1.0175634871851666,16.481907733883396,passed,
2025/12/10 21:45:00,0.724383434189876,0.6631989900277823,82.39212645557474,104.35678834229256,2.565973856262715,2.5772665,2982.9515756652268,3432.3095066706755,0.9903551724376173,1.0000430585595483,30.28023210088847,1.2606436177532123,2.2652273305109283,1.0041772206911745,1.0138054945807498,16.461392218373575,passed,
2025/12/10 22:00:00,0.7213375963448915,0.6608957491565537,81.5168061788898,103.27449188487007,2.5612703567443607,2.58723475,2954.0538790368378,3412.807333331071,0.9903675326757064,1.0000551343681474,30.599807647536952,1.1695993036838854,2.2725655267076084,1.004527503285623,1.0134390717464512,16.30725288874339,passed,
2025/12/10 22:15:00,0.7205922486502264,0.6567714053498749,80.67918178575604,102.23764318524196,2.5530117345164163,2.5708815,2932.1112210834212,3411.8962871614694,0.9901078787211419,0.9998061175014462,30.573522889728903,0.548881039688158,2.2685575972395027,0.9920574857954808,1.0055053361917625,16.196325612409456,passed,
2025/12/10 22:30:00,0.715712254270187,0.6566299991511145,80.2226927348195,101.68971926331602,2.5537449184165775,2.55693975,2912.617059011523,3386.2814924267796,0.9903385931400244,1.0000472419372513,31.260014329721216,0.7100045563523633,2.2861200686184655,0.987955978008606,0.9960216348767,16.085780167357107,passed,
2025/12/10 22:45:00,0.7174842118354592,0.6521426724850403,79.30770020867564,100.5573286304889,2.5459680888746763,2.5503475,2893.19370839766,3381.6736453684784,0.9898434515914097,0.9995553932345178,30.79799965225224,0.2714422576247957,2.2696580238616333,0.9772212738482543,0.9929879405479475,15.975612044610072,passed,
2025/12/10 23:00:00,0.7139492907453414,0.6511445019410532,78.74935848981511,99.87276145765689,2.543657828427873,2.56234775,2873.9041937915276,3363.49930746277,0.9899714740088622,0.9996615687035151,31.19605614602448,0.3245970640216711,2.2795048139492065,0.9782712929108613,0.9913423645120978,15.865820245028921,passed,
2025/12/10 23:15:00,0.7146993915999768,0.6394472772327011,78.22200221804555,96.06790172889357,2.5504313316626845,2.561039,2863.9876647720644,3313.950892747376,0.9897216619585053,0.9990193447358391,31.026823404244276,-0.6344191624038915,2.2688624105894197,0.9608357845019816,0.9796031224740973,15.756408062184551,passed,
2025/12/19 00:00:00,0.5705848568508491,0.5824036749665875,45.10221783230218,57.50032511500643,2.454386121768908,2.3787875,1951.067882019677,2232.5789548544312,0.9840486912620882,0.993393886751676,37.1156795863161,6.223173832782126,2.1364289893339694,0.9899475628742215,1.0002810250994136,10.268284734806201,passed,
2025/12/23 00:30:00,0.6698662556283601,0.6184556669241988,65.64921267055428,79.95281834444017,2.528992204308618,2.441063,2518.5364081975586,2852.8216462539795,0.9906639508127635,0.9988810158340296,33.13035498141824,2.917572270201554,2.2089500082535145,0.9716405339369654,1.0068521148515537,13.584122646258246,passed,
2025/12/23 00:45:00,0.6729139332771337,0.6078342987714135,66.17660420811619,79.83015492354025,2.5016719751613636,2.422525,2552.2159712100424,2931.0898381472516,0.9905458983850344,0.9980372428382247,32.4858986180461,-0.52026390055295,2.209252280217597,0.9235976775916027,0.9741758362923301,13.717432474508641,passed,
2025/12/23 01:00:00,0.6750775573367868,0.6121851328161837,67.30223099819156,81.15605887723157,2.5180814343196576,2.380549,2557.788233458049,2973.1564552160517,0.9908495344651541,0.9991807720463948,33.44988374971301,-1.3523452457051182,2.219410706795661,0.9155843287056742,0.9563220249638732,13.927369134799171,passed,
2025/12/23 15:15:00,0.633341025868985,0.5946241433779832,60.35925178582385,73.41866369102574,2.4474142407620296,2.1591625,2400.5281413475045,2807.2448470212407,0.9898718373208694,0.9967117945025218,35.240673647977836,-5.822572733929482,2.2810923767320226,0.8516377997051359,0.8987948072919987,12.7455777743895,passed,
2025/12/23 15:30:00,0.6329619571593517,0.5945946485528197,60.31741470620913,73.46217059316734,2.4451118572073285,2.1629475,2399.8879109215877,2812.1407299378184,0.9898877710661997,0.996722415721195,35.256145596315704,-5.919218596863395,2.281462246079951,0.8527039334070499,0.8996947353545695,12.74399302986953,passed,
2025/12/23 15:45:00,0.632580844039934,0.5950074155003282,60.332338783250805,73.57713866315336,2.4456559257501898,2.1494175,2399.6826852214317,2810.5309218674156,0.9899297014585823,0.9967891199034337,35.309955513350715,-5.669445368059335,2.2835986811369287,0.853889641815695,0.899814488958646,12.74238978260111,passed,
2025/12/23 16:00:00,0.6321623711379551,0.5949763721688961,60.28247711864935,73.61085972419633,2.442967432215857,2.16394225,2398.9765663279186,2816.3055699088127,0.9899411069998967,0.9967918645352759,35.303887557082255,-5.729583120250455,2.283892861551035,0.8565919745135874,0.902432581783261,12.740764408643477,passed,
2025/12/23 16:15:00,0.6326222281702747,0.5943909686812666,60.198978536277956,73.60458968279785,2.4403767119101336,2.153697,2398.4443984016275,2821.700384142994,0.9898263800582707,0.9966802163883033,35.172282570620766,-5.992200344126233,2.279947324280846,0.8537309995511561,0.9012008606158546,12.739119760121083,passed,
2025/12/23 16:30:00,0.6327100628942524,0.5944941076134698,60.173179658625344,73.66978853084541,2.4393117197474306,2.1668765,2398.9523228342478,2822.788600932947,0.9898347338468272,0.9966702364541272,35.10752027757855,-5.794437430279187,2.2779246019290693,0.8563308605519838,0.9039997395743282,12.73745383283009,passed,
2025/12/23 16:45:00,0.6322713636518816,0.5944429212352169,60.14074207759252,73.72616662380273,2.4378128599539686,2.1552545,2397.7470267287385,2826.513489091304,0.9898282801273095,0.9966904016765298,35.16186629310555,-5.97074554295451,2.2797148486516137,0.8544826849166341,0.9017481378161356,12.735769469215855,passed,
2025/12/23 17:00:00,0.6314662811061108,0.5954861359179611,60.22202547058401,73.92569035436256,2.4413232638957973,2.15505175,2397.2620439640805,2818.788277735167,0.9899149607091845,0.996852737441331,35.31631661055166,-5.287709838726856,2.2863835755060387,0.8583015036618167,0.9029043841139344,12.73406499601553,passed,
2025/12/23 17:15:00,0.6317428741040703,0.59514368526547,60.15659464024371,73.94224819907377,2.438969358613458,2.1504755,2397.1785632209157,2823.1971122466634,0.9898576405596565,0.9967818393438478,35.211945510113125,-5.424084952412167,2.2830318321081204,0.857297840333776,0.9029734621519518,12.732336312916459,passed,
2025/12/23 17:30:00,0.6317011639069979,0.5947088820954026,60.076559435089834,73.93960593702656,2.435348549648014,2.1300625,2396.570222492529,2830.8507646220005,0.989825664066092,0.9967272264145713,35.163414142975434,-5.7803797551677425,2.2807188321672776,0.8556800554171438,0.9022219001916202,12.73059211936896,passed,
2025/12/23 17:45:00,0.6311312824378359,0.595161181387341,60.09406334369085,74.06004208967778,2.4363072867486975,2.130232,2395.535055941683,2829.103463827293,0.9898420426160799,0.9968026876110218,35.249596147335076,-5.512238374483643,2.2848318888593293,0.8570928569147971,0.9022653105788544,12.728824896341084,passed,
2025/12/23 18:00:00,0.6318278444748823,0.594612314926177,60.00333794852919,74.04578469945565,2.4335875354897896,2.12911925,2395.575658334348,2834.167688734117,0.9897183784111018,0.9966652755899444,35.05037106674904,-5.594147708997369,2.279045819672627,0.8573389075432971,0.9045759486175754,12.72703822323647,passed,
2025/12/23 18:15:00,0.6315448326018784,0.5945488852450936,59.96347739025011,74.09402808948767,2.4315591684148776,2.144706,2395.037597903939,2838.3251911148377,0.9897306416919377,0.9966726587813364,35.06864775484994,-5.7274180202258,2.2790217255577536,0.8568257618190607,0.9039677170575089,12.72523127127986,passed,
2025/12/23 18:30:00,0.631542548302034,0.5948925261283857,59.978266106554265,74.21331186344787,2.4333987236780206,2.1268745,2394.5913778317945,2834.0647099146377,0.9896857393927222,0.9966925903992109,35.05277966446266,-5.314638779440591,2.2805382801336807,0.8578041194053609,0.9043957038169506,12.72340505047348,passed,
2025/12/23 18:45:00,0.6303952559363365,0.5955704349378289,60.01188361882122,74.35357793470877,2.4328559488736414,2.125731,2394.567965869118,2834.4944950343997,0.9898765501624079,0.9968623583982226,35.24824526853232,-5.208483740569313,2.285283062127659,0.8594351638187254,0.9035856163607301,12.721555715040967,passed,
2025/12/23 19:00:00,0.6314536112710973,0.5954618564501314,60.05501009176088,74.50546903595693,2.4314407574572496,2.14074375,2396.3288363781376,2843.494838244827,0.989804156406088,0.9968302425801983,35.09851133469038,-5.197124137054058,2.2815199598178504,0.8615309750006137,0.9069863252566533,12.74032084436769,passed,
2025/12/23 19:15:00,0.6398168792118548,0.5987560314563177,61.547355134356216,76.45935345255684,2.4447627416663575,2.11778375,2424.7560182694133,2890.468792331586,0.9900663125004172,0.997575543107871,34.91669052814037,-4.102338468680207,2.278519362654688,0.874617276860336,0.9186321351664566,12.994463580537946,passed,
2025/12/23 19:30:00,0.6413570610724344,0.5987967981183806,61.64310934758418,76.70249600182883,2.445951332465547,2.1673155,2426.568904985108,2896.7286107120576,0.9899595031376107,0.9975824397424512,34.804250668765526,-4.069881810888196,2.2740456611242497,0.871724506965751,0.9168768833727129,13.020526651630018,passed,
2025/12/23 19:45:00,0.6424644672303709,0.6004323877117417,61.49240943981738,76.93659671385355,2.4457265995596282,2.20837,2411.776702288051,2922.6771799391777,0.99007985779987,0.9981712852830154,35.17122683788374,-4.965108708083865,2.2584708514086356,0.8695507269314956,0.9141695634160416,13.046615753887258,passed,
2025/12/23 20:00:00,0.6418533559615681,0.6018557643784719,61.66042889838696,77.31839941446431,2.448703478167404,2.19502125,2409.6809966090595,2928.952794605915,0.9902577003031231,0.9985503895378499,35.52604619796232,-4.867268584101824,2.2647065025332687,0.8702551879668319,0.911258052806057,13.072731133210143,passed,
2025/12/23 20:15:00,0.6422212288216124,0.6021333113327807,61.82567219159229,77.60207547881329,2.4485576109049454,2.198908,2414.047052077121,2935.580744297943,0.9903281742044763,0.9986218690403088,35.534260350993684,-4.8329542429627965,2.2666672287660985,0.869735241527359,0.9099455757296033,13.098871856322816,passed,
2025/12/23 20:30:00,0.6436841672200893,0.6015826298572808,61.91373360711186,77.78902467909522,2.446587824011478,2.172678,2418.632212427911,2945.9967130121117,0.9902446686682412,0.9985273082464281,35.36089862312414,-5.180748307619467,2.26202329378625,0.8637894847725884,0.9058066238409137,13.125035809321338,passed,
2025/12/23 20:45:00,0.644270495889094,0.6018214827264478,62.06866546768078,78.0611129931009,2.446688615075144,2.17142075,2422.657473385582,2952.455613791542,0.9902561941899273,0.9985624232727272,35.30710165674439,-4.997691449953418,2.2634871701629513,0.8658732862647001,0.907583679060169,13.151227995137681,passed,
2025/12/23 21:00:00,0.6449795883326348,0.6020926837849153,62.238647183532926,78.34952587183128,2.4465268586603934,2.146382,2428.4180502050162,2957.7661976358445,0.9903582872649851,0.9986201508567383,35.26638148008148,-4.89163181330778,2.2625617537325464,0.8654508279258504,0.9067616329499918,13.177444428036196,passed,
2025/12/23 21:15:00,0.6233499435971018,0.5987064132752271,59.86310116790729,75.34985142053482,2.4290924785972345,2.08755725,2367.8115355008276,2866.914305640761,0.9901164405801309,0.9979335765831759,36.70749911533786,-6.254965672522697,2.3234593131143466,0.8484149428667436,0.8796030071746695,12.715633168235616,passed,
2025/12/23 21:30:00,0.6330160368453682,0.5973235441593834,60.166338958378155,75.86406410716214,2.424457209334644,2.080681,2384.8951911123895,2907.1162361736965,0.9898188925094743,0.9976082716272412,35.53440027042559,-6.532614378226754,2.2784201992998474,0.8510731704875153,0.8943537512061582,12.83025525676507,passed,
2025/12/23 21:45:00,0.6351936511843368,0.5985780717173235,60.53526009829775,76.4674681193764,2.429526819782032,2.091784,2389.3830853099466,2919.101271177778,0.9898153312688023,0.9978612520698978,35.53451939884302,-6.077134559322525,2.2781986372802008,0.8543445768873519,0.8967509000415671,12.897105116480288,passed,
2025/12/23 22:00:00,0.6372746339749168,0.5995498566627564,60.846137156025584,76.99645682555582,2.430968512206179,2.11972825,2394.7537653920517,2937.76524363466,0.9898652327514301,0.9980725231337857,35.456643954451756,-5.780156235142817,2.274513006479759,0.8621120648438434,0.9044481010962141,12.963185801684832,passed,
2025/12/23 22:15:00,0.6371748777824414,0.6014064000869739,61.045128857000925,77.44361646857567,2.4357535997868816,2.07332875,2393.909337411968,2939.4022919943864,0.990122309918686,0.9985125655195184,35.78220819450639,-5.3741851841499155,2.2766588868985047,0.863719331415609,0.9023457390884984,12.990633000111766,passed,
2025/12/23 22:30:00,0.6354677917516887,0.5982771582724233,60.555754740541275,76.68310792756206,2.426043791104702,2.11348575,2396.9337219386375,2917.5853963224145,0.9898401000363104,0.9976738728511558,35.264297362324314,-5.542063824173814,2.276505744062247,0.856998933849628,0.9001885771857567,12.893256109564463,passed,
2025/12/23 22:45:00,0.6311587564854949,0.5974621851830068,60.0063620657028,76.0879733177082,2.4198202919059315,2.079198,2386.2679381340336,2901.7325544451255,0.9898869282496463,0.9975272631490039,35.49902498309782,-5.958669661685038,2.2815783097519606,0.8520433481563586,0.8936854489572715,12.79601089555161,passed,
2025/12/23 23:00:00,0.6330725339359661,0.5980337559522299,60.2505332760128,76.50016471928947,2.4221586755754663,2.0910635,2390.6619489525992,2910.9376055649723,0.9898634131356931,0.9976310229682201,35.40317599234368,-5.674571964525831,2.27959267026358,0.8538899381080773,0.8958740712177788,12.841315355401763,passed,
2025/12/23 23:15:00,0.6243736251814148,0.595443194154103,58.98911863294232,74.99650141224078,2.4074865945599875,2.10493925,2367.750437069689,2877.6290157488074,0.9898062313596113,0.9971191250287798,35.695735332376564,-6.686755999892179,2.28586501898776,0.8452541125911982,0.8862623413859188,12.628180716040932,passed,
2025/12/23 23:30:00,0.6199766813616404,0.5937847483293384,58.27159704989714,74.1834410540963,2.3992267394779345,2.10524325,2355.2757670782116,2858.2256481469717,0.989743706628374,0.9967938295288055,35.816273380955494,-7.273835238236987,2.2865353407591087,0.838305737780136,0.8795527744332461,12.508372001714315,passed,
2025/12/23 23:45:00,0.6159705129979353,0.5922359137711608,57.61830059778517,73.44943029744616,2.3917495824977473,2.0860845,2342.8022754007698,2842.7131680019165,0.9896032380547187,0.9964736207987439,35.88874046140688,-7.720334211161852,2.288846401830029,0.8347770135734837,0.8763993790185914,12.402454396793999,passed,
2025/12/24 00:00:00,0.634993781267267,0.5976902409586072,60.504431586353064,76.32050943954681,2.426379354375518,2.07726575,2394.609328702518,2915.1326247783404,0.9898354109360883,0.9976329722459274,35.34028519779858,-6.167916908187877,2.277937540371167,0.85254473097827,0.8960753283008522,12.883448252987487,passed,
2025/12/24 00:15:00,0.6399129605052091,0.5999039875464134,61.308951974110265,77.46191516806839,2.433904956974698,2.10981875,2406.7134532344917,2951.431062322158,0.9899309775795058,0.9981598378622487,35.293922576134925,-5.722460199191455,2.2723178142333613,0.8624820495466257,0.905228517957946,13.041214496600125,passed,
2025/12/24 00:30:00,0.6341436548218343,0.6022986899317039,60.784096849538116,77.0046589679203,2.443175313324745,2.15189325,2384.1327124757995,2898.989991183903,0.9902180589392608,0.9985973555166621,36.10325431136174,-4.376497257301772,2.2853027301559883,0.8648253478194127,0.8998912259506967,12.907594966846867,passed,
2025/12/24 00:45:00,0.6332867776677896,0.6008158982379986,60.33025852394694,76.49402791377287,2.431562111341279,2.16511025,2376.8833164180196,2914.3977141310393,0.990188689991551,0.998410613665556,35.99011569168635,-5.708706844307088,2.274834872133196,0.8622056578022943,0.9004784923514428,12.866078474341927,passed,
2025/12/24 01:00:00,0.6364829814568539,0.6013491510361927,60.84316844794419,77.16552849606366,2.4344952610323407,2.147788,2388.3771355878534,2936.054567493365,0.9902271429869294,0.9985835915249519,35.89128340795395,-5.836788886739317,2.271377854977746,0.8593786194249303,0.8980629132105606,12.962303748841581,passed,
2025/12/24 01:15:00,0.6455606872825205,0.6021653378433717,61.93855411630658,78.57382539501698,2.4397297272228444,2.15078225,2414.758405265046,2990.2477294329733,0.9900808846573295,0.9987566142410291,35.21837754891099,-5.555391972249997,2.254248659111169,0.86860586460311,0.9119927445444419,13.186754142644597,passed,
2025/12/24 01:30:00,0.6345832923322464,0.5995228592526508,60.343883888333075,76.55769346124816,2.4264484549204717,2.12727325,2380.789820400379,2930.84003962755,0.990087418262889,0.9982497841117548,35.80864670815724,-6.667114126231363,2.268862750675786,0.8516031147750057,0.8926906103392452,12.888396066974211,passed,
2025/12/24 01:45:00,0.6340114495982508,0.5994790307553578,60.30240429241949,76.50553980583186,2.425780266088262,2.15432225,2381.8764013111095,2924.7457792701125,0.9901661196519063,0.9982163386889127,35.817212466569686,-6.571279134122614,2.269399629949935,0.8506543869985913,0.8912957122738682,12.872699365240189,passed,
2025/12/24 02:00:00,0.6474577852149098,0.6032612453875272,62.49753984637963,79.31302164394339,2.4440037322012893,2.1331345,2428.416773638649,3000.152569725526,0.9902863726101344,0.9989778950929633,35.21544965761759,-5.090302527928181,2.2572155433955907,0.8694042926133412,0.9107739710630134,13.267443735695547,passed,
2025/12/24 02:15:00,0.6356109022033943,0.5996186206698341,60.499956280554485,76.79855294422238,2.425400841988227,2.0975735,2387.7814650627356,2936.854162578106,0.990177210487492,0.9982442913608839,35.66024510888391,-6.521679884887093,2.265676732605806,0.8531394749074713,0.8946339926577221,12.91437573456061,passed,
2025/12/24 02:30:00,0.6382530112316905,0.6008161658636508,61.009108869663116,77.47003306988776,2.4315316932612427,2.1145725,2398.0154764151025,2946.894597003187,0.9902304845281401,0.9984564444793466,35.60449699019118,-5.943085430223885,2.2655114793250073,0.8560959522356607,0.8966771062704317,12.996318241147845,passed,
2025/12/24 02:45:00,0.6397399497049872,0.6007960319561853,61.19987245751864,77.73317542819262,2.4316383772782966,2.116732,2402.060912143771,2960.291679116265,0.9901635512936763,0.9984774089613573,35.497415800697496,-6.0749398220158,2.264094313151703,0.856416219516821,0.8978603457734512,13.039302353405624,passed,
2025/12/24 03:00:00,0.6361343934140735,0.599160603022951,60.476759594567135,76.83648949192585,2.42486268725233,2.10407525,2387.2447509559524,2940.101970276856,0.9899853500953962,0.9981262075797778,35.54182959385342,-6.5642251696124365,2.2656691241515676,0.8514791801826994,0.8942467531721574,12.918084286373476,passed,
2025/12/24 03:15:00,0.631859152759447,0.5982418292631296,59.86116473797694,76.0780273215139,2.419504932832048,2.09026825,2375.8861487565546,2914.025878623565,0.9901002119938275,0.9979527154523431,35.76634555288712,-6.928068574009286,2.2684265184359957,0.8443062478106276,0.8859587645930374,12.798968244493777,passed,
2025/12/24 03:30:00,0.6342994769143404,0.5992994991900711,60.36730583422765,76.74201095507149,2.4232133686368993,2.11154825,2384.8941947779467,2934.3394451073477,0.9901414104690622,0.9981877500186961,35.73534365779933,-6.66759778691787,2.270460200344613,0.849587161971803,0.8904280318514277,12.889638067073161,passed,
2025/12/24 03:45:00,0.6352723689300843,0.5991121400207612,60.434115681947816,76.84882268059134,2.4228690625880263,2.11617475,2387.033563532939,2940.6838855019128,0.9900709461841755,0.9981495531779633,35.62138538081207,-6.729692209131061,2.267963718256223,0.8493454356851889,0.8912573181049759,12.908361781476941,passed,
2025/12/24 04:00:00,0.6327215148689007,0.5985894787953713,60.00380400570972,76.32777940769193,2.421677826675997,2.08536825,2378.2367590830704,2916.2041079624473,0.9900292904231215,0.9979771742616351,35.70714348405893,-6.608890094329865,2.2700851936453006,0.8452613526891405,0.8867814976704941,12.82143005237137,passed,
2025/12/24 04:15:00,0.6260385082434017,0.5966174801415899,59.05570025681176,75.13321145774111,2.410736333923117,2.1191815,2363.40691046499,2885.088004736789,0.9900874582986099,0.997569231148081,35.90730122162279,-7.218563969638345,2.273053463246404,0.8395163876216255,0.8802125805365163,12.65273739048766,passed,
2025/12/24 04:30:00,0.6317891558394422,0.5982970160815106,59.924969409545255,76.24645048235969,2.4176376784643794,2.122927,2380.3091287309453,2916.931490330012,0.9901601368906056,0.9979199573385121,35.67212077120822,-6.717253282107498,2.269433783741602,0.8466365472795312,0.8879342490343065,12.806808512533747,passed,
2025/12/24 04:45:00,0.6285254904592231,0.5971721719399151,59.490218110272274,75.70080149532143,2.4117844663767083,2.1046885,2373.0955388636253,2906.1590686219793,0.9901387226786722,0.9977100404861539,35.77728025857494,-7.161839183481038,2.27315050815971,0.8431970551012624,0.8841588335577811,12.732424256381446,passed,
2025/12/24 05:00:00,0.6292174779780105,0.5959127311714227,59.33844649970955,75.47813910495232,2.407990985743477,2.0857025,2373.7036483526213,2908.9423316987895,0.9899798253586678,0.9974485636567834,35.50202852096517,-7.525662703352367,2.265513876219146,0.8405851643473858,0.8847516184603879,12.720563900837815,passed,
2025/12/24 05:15:00,0.6285080419470742,0.5966479613509117,59.335940238058576,75.4455755694863,2.4123216552525566,2.0918365,2372.5254758048163,2892.809933034143,0.9899786001415589,0.9974681378807262,35.56537586821388,-6.748438888266753,2.269954520337487,0.8446714921978038,0.8871838803571646,12.701682628910296,passed,
2025/12/24 05:30:00,0.6276225426147866,0.5969572287600332,59.25261045004824,75.33511139554605,2.412135203444237,2.09971725,2370.627534457552,2887.175995181622,0.9901025825892028,0.9975310603955049,35.65842846852089,-6.644927605483774,2.269662329827106,0.8464876033173947,0.888003248289975,12.682532986636016,passed,
2025/12/24 05:45:00,0.6271776542462755,0.5961175951579998,59.07682715472892,75.10186552880263,2.4091772136866147,2.106608,2367.0394966870967,2889.2765926004554,0.990037002331195,0.9974386517386142,35.65491335421721,-7.2541899330830235,2.2670310219410905,0.8410886104025622,0.8838393497208944,12.663396950245907,passed,
2025/12/24 06:00:00,0.6257539022070419,0.5964604001043232,59.02488773431883,75.02139082198703,2.4093441016780974,2.137615,2365.0805121037733,2882.933846983779,0.9902130709722824,0.9975541091990795,35.87921412502718,-7.336304453963999,2.2705882456792406,0.8391994641354044,0.8799372374114431,12.644272441589553,passed,
2025/12/24 06:15:00,0.6264926747905305,0.595411451477859,58.9425885340994,74.89751537281792,2.4049223715621935,2.10321725,2364.4847120755153,2896.489403124647,0.9901060395228695,0.9974346143512778,35.715447313931634,-8.01030395415154,2.2646737873987384,0.8376960877544138,0.8811020756520843,12.652234345854485,passed,
2025/12/24 06:30:00,0.6310574214112958,0.5989734095373956,59.80652887328249,76.03735159566901,2.4207283523470973,2.121404,2375.100204666573,2903.5406369070765,0.990329139418038,0.9980899632095077,35.84400223905145,-6.635875503810971,2.266267071526053,0.8447726946679499,0.8847400127544824,12.778155547054677,passed,
2025/12/24 06:45:00,0.6350452988451746,0.6014650283078836,60.53394212890944,77.01596360681924,2.430714962138514,2.14480275,2385.3852638358094,2923.4744538068153,0.9904666194923348,0.9985983149556673,35.86428852451956,-5.74680446405941,2.2641026070003765,0.8552330210871866,0.8933500286507224,12.90432474756837,passed,
2025/12/24 07:00:00,0.6393728666447148,0.6023956400291821,60.99283649878697,77.65204088796308,2.4345107304116302,2.14607275,2394.7556098361956,2946.5987315782845,0.9905126238621694,0.9988386083708963,35.65663423694789,-5.651097206847705,2.250858951289284,0.8582170350637695,0.8980157941129677,13.003584459104296,passed,
2025/12/24 07:15:00,0.6361695343467029,0.601288716178222,60.45017931537967,76.93762570124946,2.428745968772546,2.133935,2383.2591894890966,2932.8015058136707,0.9904845162888176,0.9986464214832187,35.790588821327844,-6.230122208783353,2.2529469482931663,0.8538806949326055,0.893898606516444,12.911360983466775,passed,
2025/12/24 07:30:00,0.6345216450311459,0.5994794146991044,60.35750614018144,76.57238024580089,2.4231141810253853,2.1301885,2390.5658354430284,2921.642413272918,0.9904641598951968,0.9981886281362027,35.58804789489,-6.443644690884638,2.2612186336895164,0.8499383191555003,0.8908955187989697,12.872087140023638,passed,
2025/12/24 07:45:00,0.625166990995028,0.595984076728229,58.93199105438036,74.71688598052404,2.4084136977992867,2.12030375,2364.223684404558,2878.3969836689325,0.9902739212637942,0.9974953114491955,35.8516217931685,-7.631837607202738,2.2690086742023876,0.8380729630769617,0.8792245357822261,12.626399429353842,passed,
2025/12/24 08:00:00,0.6383552223070567,0.6003491202706858,60.62551655173664,76.9281570798644,2.4298880906025597,2.14328,2396.653582014245,2922.2276956634273,0.990370263490217,0.9982507251247896,35.2431295546767,-5.548507781100067,2.247360805580507,0.855985931201602,0.8992357221670039,12.924286271957902,passed,
2025/12/24 08:15:00,0.6376369167280559,0.6017083446245194,60.72760006779028,77.10153269735517,2.4337950179551893,2.166637,2393.971079317716,2920.208845767703,0.9905598239725714,0.9985724106461386,35.54782599372163,-5.239099975647222,2.2516604271692735,0.8595774004772554,0.8997054824175515,12.933624626190376,passed,
2025/12/24 08:30:00,0.6386112594774551,0.6019554419659445,60.772357748869794,77.19726096368845,2.4342621248383525,2.164934,2392.9283706538745,2928.889437781312,0.9905666460001171,0.9986890706295127,35.562707641163065,-5.505664695088876,2.2465960764612136,0.8584022293985125,0.8990510488603024,12.95469952636402,passed,
2025/12/24 08:45:00,0.6393886840475537,0.6021941561279679,60.8943360546768,77.31903633482636,2.4352213518092127,2.18509725,2395.972638498473,2932.4072737479755,0.9905821314025566,0.9987165740730594,35.48055592655162,-5.2913805738512965,2.2455301012612745,0.862615456354038,0.9034589337042908,12.97578453285385,passed,
2025/12/24 09:00:00,0.6400999850839647,0.6023320663329862,61.01966431495631,77.44492221863862,2.435674019030478,2.1827415,2399.6412818247163,2936.4112868605857,0.990651029093267,0.9987629868547632,35.4507781719108,-5.33684616024337,2.24380322665279,0.8621109702574369,0.9029772311425791,12.996884605727637,passed,
2025/12/24 09:15:00,0.6406136004367643,0.6028605516800309,61.17851205140681,77.61434173367195,2.4378897532721284,2.20155675,2402.924055745587,2936.9383293009014,0.9907179463118226,0.9988472743156501,35.44470918946727,-4.975768954363519,2.2446692169278135,0.8666233356587177,0.9067883760053246,13.017995792388103,passed,
2025/12/24 09:30:00,0.6412972470162892,0.602959404872091,61.300441248696416,77.73591407172093,2.438977062702267,2.193251,2405.492378929743,2940.6502448690308,0.9907173073064942,0.9988769503364181,35.41960529826563,-4.989089668815822,2.2445837951039116,0.8661927127220491,0.90641558602616,13.039119233380122,passed,
2025/12/24 09:45:00,0.6414806364972354,0.6028919493114276,61.2717787400947,77.6685410920824,2.4399703258130545,2.1910905,2405.875614888926,2934.2633635702327,0.9907018711266833,0.9988244018199087,35.353557930061775,-4.78283302739413,2.2426580950635753,0.8662608196945402,0.9069507709300592,13.029780643157986,passed,
2025/12/24 10:00:00,0.6421793206041446,0.6028617785261811,61.36948919395697,77.75855652935175,2.440579990286873,2.1817505,2407.5491143898303,2939.677947985408,0.990644879478541,0.9988219772677049,35.2978981336576,-4.819777670751657,2.2428757153729943,0.8671287909786134,0.9082577043090323,13.050335371953464,passed,
2025/12/24 10:15:00,0.6427817813147069,0.6034403970010889,61.54678960875017,77.95214694932024,2.443411800417353,2.17685875,2411.8188493990087,2937.629359478206,0.9907577392501435,0.9989243506170485,35.31010028265816,-4.4451378812066435,2.2427498679673916,0.8693251833296126,0.9095847172024104,13.070904879292062,passed,
2025/12/24 10:30:00,0.643917398299293,0.6021111177696288,61.42345000615469,77.75700477065321,2.4377070504041636,2.1456125,2411.7039057912134,2952.656753709036,0.9905661626558043,0.9986949800467202,35.04943459974132,-5.299658605733322,2.2350479809539894,0.8657843851547525,0.909741079714037,13.076739800574485,passed,
2025/12/24 10:45:00,0.6428879815067291,0.6030731009155426,61.58624786062615,77.91604564376426,2.443223165536547,2.153558,2412.591940319812,2940.4450749588464,0.9906718681144775,0.9988540552529284,35.27948027361644,-4.65247672410568,2.2454495598799666,0.8677764504372424,0.9084500243488894,13.078664041703432,passed,
2025/12/24 11:00:00,0.6424795993470684,0.6028482625589823,61.54693002013839,77.84122417548791,2.4397439345550023,2.16383025,2412.118248742921,2949.341564307714,0.99075258705897,0.9988806011002012,35.324372884788396,-5.191066941853592,2.244886549526908,0.8670921610549032,0.9077619294429542,13.080589059250684,passed,
2025/12/24 11:15:00,0.6429448117017262,0.6029711304822026,61.57423860149979,77.85692522585806,2.4418510062547734,2.15774525,2412.3582588086597,2945.2618622938708,0.990707557708714,0.9988712220242617,35.276756008351995,-4.935151482804368,2.2438125032944707,0.8678898346488834,0.9088504718993294,13.082510083845035,passed,
2025/12/24 11:30:00,0.6420733217639835,0.6034160578198794,61.62553094922694,77.90033139759556,2.4426758941238447,2.159377,2411.6059843688436,2944.9915531507677,0.9908240330930181,0.9990050713662674,35.46816607691839,-4.996973937078526,2.248836733398007,0.867636568793376,0.9066627970259584,13.0844316794223,passed,
2025/12/24 11:45:00,0.6427770826379462,0.6029993909760698,61.58318680178718,77.82531566755438,2.4419160250482226,2.176011,2411.1630616920042,2947.885758252645,0.9907115856010291,0.9989120690406829,35.33903573836129,-5.130456077873711,2.245174492238235,0.8674087878657715,0.9080639609149774,13.086347192438605,passed,
2025/12/24 12:00:00,0.6432631712656196,0.6031411943139442,61.6022293549586,77.82957243654258,2.442701533945668,2.15851075,2412.482960626733,2945.627440047267,0.990738313966525,0.9989111225443005,35.251435255040455,-4.890782166488559,2.24200426701476,0.8702226034140967,0.9113012551165465,13.08826449477662,passed,
2025/12/24 12:15:00,0.6430456333087069,0.6030368380642368,61.592283207706785,77.794752044849,2.44213726187504,2.1503015,2411.167741850573,2948.9645001690933,0.9907198612459531,0.9989250067886699,35.31579996490433,-5.145167583673524,2.243525821257696,0.8688952808255013,0.909849413167041,13.090178676814027,passed,
2025/12/24 12:30:00,0.6436901552512664,0.6025986714974909,61.54701399406123,77.71586369795726,2.4411207208460746,2.1645875,2410.639043777645,2952.507319442621,0.9906130425141024,0.9988349062764784,35.19492232842003,-5.324914747061756,2.2400265331454636,0.8684371049476401,0.9109876675913513,13.09208771618726,passed,
2025/12/24 12:45:00,0.643817018304187,0.602596423837629,61.56959057818227,77.72479812890636,2.442579306248125,2.161486,2410.249052421678,2950.476566856409,0.9905875410169641,0.9988491716013396,35.23806155050678,-5.407557999392456,2.2406093250052757,0.8644413666057105,0.906835640811627,13.093997464122817,passed,
2025/12/24 13:00:00,0.6347153396380281,0.6000215011727478,60.055724224841626,75.84269973621247,2.42867388386447,2.146421,2378.663142865022,2902.1307435369554,0.9905354919315222,0.9983240991290746,35.584300420452905,-6.372394685595697,2.24697808025057,0.8545817528633494,0.8967519432908082,12.82532619797564,passed,
2025/12/24 13:15:00,0.6445469745475428,0.6040887815366217,61.827807558473076,78.14873211995094,2.448288919264475,2.1790415,2414.6745870882633,2945.117295440424,0.9907680311014355,0.9990978394783978,35.28812695790365,-4.401699998632463,2.241019839256363,0.87187069725175,0.9120740515926943,13.122319075558664,passed,
2025/12/24 13:30:00,0.6457304364567671,0.6039519136470962,61.84877079701571,78.2399892148604,2.4464938701876546,2.188371,2416.384519858845,2954.487861177018,0.9907427764959231,0.9990798088796383,35.139450800152424,-4.534638804297524,2.234506660938851,0.8732467310140216,0.9150158358677698,13.139806357764414,passed,
2025/12/24 13:45:00,0.645428320884684,0.6045865246317819,61.956157883930366,78.44136775753243,2.4470836339310873,2.17259,2416.623061273215,2960.1023271104164,0.9908530951175327,0.9992550975742174,35.292828328423454,-4.529081568003187,2.2378894916270204,0.8748808156856381,0.9149110376084334,13.157296702055353,passed,
2025/12/24 14:00:00,0.6465874396380841,0.6044183910104771,61.98020085182759,78.53724634138638,2.4456583551771405,2.1840585,2418.021828870549,2968.991564306984,0.9908112306872411,0.9992376706075449,35.164125533810356,-4.717161083925055,2.2320585727393145,0.8743339770891647,0.9158234735763181,13.174794314475793,passed,
2025/12/24 14:15:00,0.6469880343719553,0.6049850888184478,62.09231447233532,78.74746193388411,2.447692397998968,2.17200375,2419.052252377076,2970.6355894724966,0.9908509782996335,0.9993541336923657,35.19927326521074,-4.45241939200432,2.232568738236104,0.8763372194345928,0.9170305461275459,13.192297958082666,passed,
2025/12/24 14:30:00,0.6371679596824249,0.6024403811502802,60.4598862694334,76.74310036148186,2.434461440072828,2.18853,2384.2612194895632,2914.3087950647914,0.9907768751102839,0.9988214662926762,35.64869478728148,-5.493043895894199,2.239934275933567,0.8602988521116244,0.9001761283251944,12.899164387958702,passed,
2025/12/24 14:45:00,0.6373445547787902,0.6030869680486635,60.5803098960425,76.96124931967108,2.435722001658422,2.1834915,2385.180139063925,2919.1012745307244,0.9908435352878223,0.9989669824007059,35.72236381774105,-5.305001227277984,2.2416672386832017,0.8636207288646468,0.902337712336033,12.919754942080322,passed,
2025/12/24 15:00:00,0.6392900749737506,0.6026216665177909,60.596898934837725,77.04756545277344,2.434507174953624,2.17155575,2387.2452767065556,2928.145325728097,0.9907082769625651,0.9988702288642292,35.47040053967145,-5.48435595299925,2.2323502700729034,0.8618491886358878,0.9033733187106266,12.940356559308228,passed,
2025/12/24 15:15:00,0.6396682226335616,0.6030162072226095,60.69883918674132,77.24263326268122,2.4351604392248687,2.1711535,2388.203899248579,2934.22588812554,0.9907483369468867,0.9989822087089595,35.51555396998567,-5.497204757726055,2.2326666682894607,0.8620111584145504,0.9029168864575945,12.960970458765484,passed,
2025/12/24 15:30:00,0.6401466467783081,0.6047485716892333,61.00216243173206,77.71673934497375,2.442091857533914,2.18971725,2391.0389251445163,2931.2478043846636,0.9909042252957924,0.9993037196830875,35.679402128825345,-4.552952003419984,2.237043898942319,0.869336913382561,0.9071700689119437,12.997513085644014,passed,
2025/12/24 15:45:00,0.6417091259347841,0.6050403252619412,61.19196083504881,78.03954270828763,2.441666458161678,2.177072,2393.70253066011,2949.9483160200234,0.9908935321482311,0.9994284902070463,35.633134421386565,-4.830227581742245,2.2338415585301887,0.8703559528593322,0.9087387836650612,13.047413036466136,passed,
2025/12/24 16:00:00,0.64518826770524,0.6058285714365964,61.72174896644298,78.75444153683505,2.4453673081671323,2.18487475,2405.5053846618944,2970.2998348099413,0.9908960596428457,0.9995825439462721,35.42062519185941,-4.414392658395032,2.230044670951728,0.8768308248902863,0.915928520821267,13.145818338770662,passed,
2025/12/24 16:15:00,0.6503495957793306,0.6076558151636127,62.636572473518676,79.9619502939139,2.4527943508000014,2.1617025,2424.727696617408,3000.3609410771405,0.9909992914552344,0.9999279713296615,35.23617552812341,-3.948942332098878,2.226739328665002,0.8824152192430322,0.9207832575055236,13.306626763126465,passed,
2025/12/24 16:30:00,0.6526771510240374,0.6113737062658309,63.27997050117992,80.8240961010657,2.4611364643752998,2.16732275,2436.8057326517724,3007.62975174821,0.99119029134796,1.0002730064251382,35.27687655448004,-3.4280754031753973,2.23006864287008,0.8903274798847512,0.9233085672278827,13.399498698595593,passed,
2025/12/24 16:45:00,0.6542243590522637,0.6117206667204187,63.33688669702708,80.93708516283961,2.460500428115429,2.16416175,2441.2717996970146,3010.988905865556,0.9911712085047593,1.0001990629030904,35.0360966551535,-3.3776913443245022,2.2224166970321586,0.8922671554868706,0.9264077702392434,13.415289800233634,passed,
2025/12/24 17:00:00,0.6558127002249603,0.6137772388907378,63.44845883247624,81.16473823107766,2.4653099239750165,2.178929,2443.215551492764,3004.7351849573756,0.9911185024385523,1.0002432625831494,34.88590150614115,-2.904336427589559,2.217283439451066,0.8976681993048696,0.930413158877602,13.430887015897529,passed,
2025/12/24 17:15:00,0.6605591130188777,0.6146675525269046,63.66856107730774,81.53685762881436,2.4728165239870536,2.17425675,2423.2852375771427,3014.356123536456,0.9912917878726648,1.0009232154763346,35.21839498550557,-3.1751230724031787,2.224712852504497,0.8919073835825796,0.9277281475406353,13.44628940927716,passed,
2025/12/24 17:30:00,0.655648317432934,0.614788077319967,63.555748473058365,81.48720536891038,2.467010996076382,2.1701095,2438.2798435750483,3018.3212908021596,0.9911172488618076,1.000532443973636,35.14828019442597,-3.1364787886782652,2.2223277928315723,0.8975988965486339,0.9281155418097125,13.461494999711432,passed,
2025/12/24 17:45:00,0.6604950011588224,0.6173514151569031,63.80501390966389,81.90266581130065,2.4771174743897166,2.17505025,2427.133016683255,3013.2657372062818,0.9912738531060858,1.0010429528233147,35.242186182211555,-2.7860883189574146,2.22154091712456,0.8979796591280188,0.9294254010889295,13.47650682090781,passed,
2025/12/24 18:00:00,0.61694213506166,0.5950657884775921,57.145268415544294,73.03342948540579,2.392229179023271,1.939333,2335.9109719478547,2817.1286619824086,0.9906432201425432,0.9970967349762789,35.66497551269804,-7.048247306875671,2.239796678546512,0.8414655059150894,0.8829175800671755,12.327251772951373,passed,
2025/12/24 18:15:00,0.6459039630477972,0.6080823685726447,62.211499766936576,79.67748675860165,2.4484415227119203,2.13646375,2421.0426377207687,2969.671781368152,0.9911218081660675,0.999710661430229,35.22438819131267,-3.0769430980470687,2.2377506154888596,0.8875716352888274,0.9222897371092169,13.198849020779182,passed,
2025/12/24 18:30:00,0.6392957198037834,0.6023173590120497,60.60170922542282,77.59723474655362,2.4231802945421714,2.13222,2396.9219894877083,2948.5451934346224,0.9909191184571147,0.9987930847410195,35.08066954228752,-5.524386827584345,2.2277086055192794,0.8623645743934092,0.9042935221323897,12.953030742779244,passed,
2025/12/24 18:45:00,0.6376298331317963,0.6020966826117805,60.480997971719155,77.4154959161495,2.423203862727609,2.12921,2397.0890882020567,2930.260771056974,0.9909657582124325,0.9986605926123929,35.10276418435046,-5.1258850443458535,2.2334036970580726,0.8609364560175168,0.901731368888036,12.909254757057868,passed,
2025/12/24 19:00:00,0.636626662573202,0.60146819136287,60.17114242347652,77.0820551069922,2.4191182090973236,2.12173175,2391.114091549395,2927.1578878495857,0.9909011757099316,0.9985272732978873,35.03329943712544,-5.360527212389659,2.2301634566188846,0.861028859362653,0.903041649907746,12.86552858629614,passed,
2025/12/24 19:15:00,0.6328722957874794,0.6005456568450529,59.65089711030544,76.4769529494305,2.4120531326803527,2.11280575,2380.5435711292453,2918.0527226967793,0.9909516497373395,0.9984017002768777,35.24923211209134,-6.044887090384611,2.232973262767942,0.8563117533983,0.8974755990113934,12.780495789331571,passed,
2025/12/24 19:30:00,0.626991521321367,0.5982856347093164,58.66642205383984,75.27795161739559,2.402048627853531,2.1123465,2362.0512800689585,2890.8597350369755,0.9907835692390513,0.9979443439469794,35.39256608770416,-6.8387841156819045,2.234450914319286,0.8472846497339893,0.8889928950291122,12.617747696071909,passed,
2025/12/24 19:45:00,0.6206605885828826,0.5964117269179677,57.73732619679288,74.14857231374143,2.3924695021956754,2.10849125,2344.7802735070054,2861.4257626567837,0.9907855320141331,0.9975924395913318,35.632566874304715,-7.5450334621387976,2.23727021473396,0.8391054957366406,0.8800066223089836,12.4556891636689,passed,
2025/12/24 20:00:00,0.6239095201140368,0.5982003242623423,58.291635535672754,74.92524093550512,2.3999432399819054,2.10811075,2352.884274727828,2875.2478663290744,0.9908422683675033,0.9979338355874233,35.62311594317513,-6.896379377564297,2.2380571722514158,0.8438111745509551,0.8836024865707854,12.54722038966164,passed,
2025/12/24 20:15:00,0.6273840566244575,0.6008431004527405,58.549164310593774,75.50481644473437,2.4108694818244087,2.161484,2348.618176218816,2877.6442575360898,0.9908321279859196,0.9984288153824666,35.66082374739803,-5.764081552621151,2.227900240487983,0.8526594561208538,0.891955612683968,12.599836605545063,passed,
2025/12/24 20:30:00,0.6284612362537635,0.602989983491073,58.880440684860574,76.04908493592431,2.415974040679585,2.17982775,2350.76173138328,2886.0398018496785,0.9910776241202887,0.9988740812907241,35.80733776667783,-4.920791202212221,2.22946930471844,0.8661732231574841,0.9026593100646056,12.651976560481877,passed,
2025/12/24 20:45:00,0.6260511638832121,0.5984604091217289,58.62736383734423,75.40399291455431,2.398900466013068,2.0718625,2365.7761047424874,2888.409667399921,0.9909100516510035,0.9978950009789713,35.28767601177085,-6.396076579577187,2.2351712980755054,0.8512230115994242,0.8919350694027793,12.604268697311655,passed,
2025/12/24 21:00:00,0.6283532239742753,0.6003479247119882,58.90334614644358,75.86570585883763,2.4078184427511755,2.09374525,2364.000518637383,2889.9763545630003,0.9909707765144162,0.9983118701020945,35.439032383177704,-5.870177851824301,2.231565566326215,0.8520349802814793,0.8914800582066789,12.650622413080036,passed,
2025/12/24 21:15:00,0.6301960185527589,0.5999168218289526,59.08017557760198,76.02271769953934,2.405866492535225,2.10905825,2368.8757313510423,2908.4283604145244,0.990937348280804,0.998298039853217,35.27965619546879,-6.386677264020232,2.227487482298797,0.851696352115442,0.8930824674615724,12.696489085297815,passed,
2025/12/24 21:30:00,0.6318209800265252,0.6006448288067343,59.373281023599844,76.33407872312951,2.409225947859533,2.11150975,2374.83331347849,2913.8861971926617,0.9909979627601067,0.9984155116229646,35.204864835965395,-5.976592549343063,2.2273930452138924,0.8571601946206079,0.8982947500740152,12.74172027605991,passed,
2025/12/24 21:45:00,0.6337502696139474,0.6009895855803417,59.64115261771769,76.61276150010383,2.412300875623785,2.0990605,2380.3854105243927,2920.079407510248,0.9909895128150717,0.9984789165645276,35.09542737988594,-5.8124970056977965,2.22592951984602,0.8580227438631173,0.8997074087840774,12.786315921758032,passed,
2025/12/24 22:00:00,0.6354252107023589,0.6016358757662835,59.922856628187205,76.9083710363811,2.415229259502186,2.1015745,2386.6061330976113,2925.63210774531,0.9910607498643943,0.9985842813418521,35.00007555620348,-5.418254069667236,2.224745664308332,0.8637736415901178,0.9054502131074743,12.830273232730246,passed,
2025/12/24 22:15:00,0.6379156436824807,0.6037812591916366,60.12676088828388,77.35365641059796,2.4249952125356367,2.06712575,2380.7222342431132,2930.5543078009114,0.9910896139433039,0.9991019048951798,35.21356607611799,-4.969676511002657,2.2156325887116313,0.8655729863709891,0.9061991237930406,12.879820186909592,passed,
2025/12/24 22:30:00,0.6350979629219395,0.6024133814205006,59.9091115523827,76.83693807860934,2.4185855030070673,2.0964295,2380.486402658916,2918.3537871784497,0.9912219790910303,0.99882835028993,35.27403042484829,-5.570492309198611,2.2275109165367937,0.8597662817631656,0.8998299519673325,12.81569806589187,passed,
2025/12/24 22:45:00,0.632364882634388,0.6006289655262629,59.43423631849573,76.17477939599313,2.4111741781201417,2.11107125,2374.860964052532,2913.608223348341,0.9910519164585609,0.998469762500322,35.20093448219975,-6.262537158993074,2.2253290433132524,0.8560718180142901,0.8975606667261524,12.751420346444995,passed,
2025/12/24 23:00:00,0.630308185311801,0.6001559653264681,59.11179718923797,75.7146228743344,2.410829521629844,2.0978795,2368.572418901207,2893.9292056411887,0.9909881177342726,0.998306338638609,35.252341218082115,-6.1086143446463375,2.226771963638746,0.854491981339884,0.8957068935101784,12.68699427407182,passed,
2025/12/24 23:15:00,0.6278298266510806,0.5992807610026746,58.740190031585946,75.18835148065523,2.4067698119439362,2.09202925,2362.1910204542746,2882.3567377090094,0.9909964235695907,0.9981421296651067,35.328627328593555,-6.484098179958771,2.2273304467624264,0.8513001789350542,0.8924749121070004,12.62241922164564,passed,
2025/12/24 23:30:00,0.6252161546203798,0.5987933416138971,58.41528142467814,74.72456018302793,2.4049473731657938,2.0826165,2355.834771579384,2865.773151014879,0.9910291249072739,0.9980318927706412,35.4648665659724,-6.599863755628077,2.23020366147299,0.8483385133106242,0.8885379203075245,12.557692257144769,passed,
2025/12/24 23:45:00,0.6232348642427411,0.5972438908897016,57.989528648676234,74.13005271186474,2.3999345682785935,2.08204925,2348.302795035797,2857.1791484122296,0.9908845685749701,0.9977525637930433,35.449624971262395,-7.25543614471742,2.2286897648925335,0.8420572634210921,0.8838561283187985,12.49281606063095,passed,
