datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2024/12/15 00:00:00,0.7166365455408569,0.6651252872627623,77.84637827596572,96.86571827596035,2.574939045866387,2.63,2887.979839170987,3226.432527533448,0.9936043361715348,1.0019394479087684,29.93367677690207,2.218104548141716,2.108166498280677,1.0201835520117395,1.0050983030175313,15.744239145555555,passed,
2024/12/15 00:15:00,0.7146431245007099,0.6632677042809466,77.53148777304033,96.468172982552,2.572904812441005,2.61,2868.80757755835,3236.846706932156,0.9931841642860522,1.0018599475984968,30.491933323730063,1.293411877086843,2.1247656505646533,1.0078623852231614,0.9933358865054849,15.709267291666665,passed,
2024/12/15 00:30:00,0.7145147102208868,0.662520757812476,77.30926400210598,96.17805251147617,2.5695809692261937,2.6,2863.4276699235984,3233.02142899774,0.9933934365517404,1.0019241791901252,30.4499964690374,1.1886248490687745,2.1211904686720526,1.0073375079035913,0.9935378113753447,15.665319584444449,passed,
2024/12/15 00:45:00,0.7131914107614871,0.6611023943296682,76.7108958761221,95.46518784574997,2.567285474675981,2.61,2839.578737583162,3220.293532439997,0.99343276360408,1.0020231865329503,30.711883759022133,1.0226453356934493,2.1249834327465993,1.0055560099995675,0.9919916951516654,15.557422057222219,passed,
2024/12/15 01:00:00,0.71456287336716,0.6631639242232217,77.42766052041006,96.34745783971171,2.569727513768557,2.59,2869.8955521677985,3233.8404783664932,0.993615087532801,1.0020416614095355,30.36697345512317,1.4379722116749092,2.1155238604442332,1.0123972016000145,0.9978194476482171,15.684938414444444,passed,
2024/12/15 01:15:00,0.716330761268256,0.6633869002911621,77.53600574216273,96.46862339417325,2.5687758968858665,2.61,2876.8995232619145,3242.047470193734,0.993533091875545,1.0019253321208756,30.022323700977857,1.3194876964405513,2.107330618101481,1.0142321070739022,1.0012097100220085,15.71820355111111,passed,
2024/12/15 01:30:00,0.7150398467278002,0.6636657132390097,77.74150824647363,96.71240176903433,2.5696872404208255,2.6,2881.9818003113814,3246.0714476866756,0.9936508524157667,1.0020455026283024,30.255192154021405,1.3654092504841246,2.113197041380771,1.0134811025147599,0.9989007288782615,15.747180240000004,passed,
2024/12/15 01:45:00,0.7159761191538394,0.6640979132671962,77.88243238029328,96.87579306786705,2.570586841834153,2.58,2888.6327562760025,3250.2130758066123,0.9935367805239027,1.001947545848254,30.09602121285284,1.3624286837024446,2.109515072859841,1.0139429818966865,0.999776533913317,15.78043632,passed,
2024/12/15 02:00:00,0.7164046270542472,0.664398436489507,78.030406442782,97.04577281795004,2.570588138312715,2.61,2892.9357309448496,3258.844153319227,0.9934845358052748,1.0019336536880497,30.022930465919142,1.3568509915615043,2.109423009590954,1.0195883820674398,1.0054488309510738,15.8136924,passed,
2024/12/15 02:15:00,0.7167347628620524,0.6646779018798671,78.12279660045508,97.14872667947378,2.5724337637255212,2.61,2894.504345724455,3261.129550671492,0.9933193354682422,1.0018708169480406,30.008323905623485,1.3588581218531228,2.1110774659188154,1.0195416747621477,1.0053625196302471,15.834960472222221,passed,
2024/12/15 02:30:00,0.7161123337854172,0.663866467997282,78.06083912164323,97.01111625128186,2.5715247921100524,2.6,2889.7563608316054,3265.2355625104046,0.993120575269531,1.001772956010948,30.205706397281183,0.9882312894104583,2.1188876920740096,1.0148091308177694,1.0009845570003988,15.827714326111114,passed,
2024/12/15 02:45:00,0.7144231992415507,0.6637967293317647,78.16583278686592,97.12930254686125,2.5688973058698217,2.58,2894.519591420369,3263.9469785942806,0.9937403127366573,1.0021123661392493,30.35488364903726,1.1831418383400276,2.1195171265155452,1.0162206103548321,1.0008570932999727,15.820468179999995,passed,
2024/12/15 03:00:00,0.7159806917154867,0.6642079621548974,78.1475537612977,97.05102068548364,2.571290992876476,2.59,2894.9992759352745,3253.240838301081,0.993601156485496,1.001963422114349,30.073586843561433,1.5127227716219387,2.116125637699224,1.0197741962027789,1.0050833989622359,15.808914427777777,passed,
2024/12/15 03:15:00,0.7175222555323307,0.663398679162035,77.97164914660998,96.81678332284773,2.568092224447973,2.61,2892.1234658743797,3260.953945102253,0.9933815709737068,1.0017625651286697,29.82031786946863,1.0066944988153714,2.1091742142623806,1.0162416822787879,1.0041927215546804,15.801670255555555,passed,
2024/12/15 03:30:00,0.7170759547615307,0.6630807522647151,77.9857409792813,96.77609113138394,2.567773489524645,2.6,2891.7318288823226,3259.288168702141,0.9934115265745279,1.0017618388398557,29.90512846047222,0.9640221514714152,2.113355173081134,1.0143151240903094,1.0021118789492018,15.794426083333333,passed,
2024/12/15 03:45:00,0.7155305226111103,0.6627781132294193,77.96296484742228,96.73489430001815,2.5678867472690037,2.59,2887.1017971880183,3259.150658630781,0.9934744936757998,1.0018762283337812,30.210579768829398,0.9339808370869425,2.1216043024051436,1.0140062291920218,1.0005905632991587,15.782880226666661,passed,
2024/12/15 04:00:00,0.7167923911305263,0.6625715745935705,77.93424240719244,96.64154636296617,2.5671427245315637,2.6,2889.7129221560845,3257.1746614971826,0.9933678632487687,1.001703720469006,29.979892599450615,0.8349230111759056,2.116808096960471,1.0115443032932432,0.9995269857508877,15.77993773888889,passed,
2024/12/15 04:15:00,0.7149891761433511,0.6626812512838947,78.00352651201628,96.71629253815665,2.5683579053929715,2.59,2888.8294935604513,3254.002574433348,0.9935228910649005,1.0018655778099115,30.308163624080535,1.0027346601220064,2.125004998501704,1.011947568829768,0.9979222974996413,15.776991303333329,passed,
2024/12/15 04:30:00,0.7163674049988739,0.6626477911777046,77.9545555984219,96.64196491730156,2.5667626743626446,2.6,2889.731782774991,3255.7685696940457,0.9935486401291658,1.0018168718802467,30.009371118404285,1.0094379575543273,2.1176117225080255,1.016632665125579,1.0039292822466814,15.77404092,passed,
2024/12/15 04:45:00,0.7177012076502238,0.6623333600796986,77.93864811764996,96.56358609336826,2.56402063734703,2.58,2894.727735017905,3256.1925653768285,0.9936265161002312,1.001711264909813,29.699386675940698,0.8943578971488584,2.1095546259700866,1.0157179786462451,1.0046729094832492,15.77108658888889,passed,
2024/12/15 05:00:00,0.7161907418562149,0.6622256892670333,78.00847778091104,96.63790317352237,2.5647082801675816,2.61,2893.1099149083298,3256.6811732108254,0.9937482018659147,1.0018650222070171,29.979981981793152,0.9094558991377167,2.1176080765547485,1.0139980319548978,1.0016153843822602,15.772420124999998,passed,
2024/12/15 05:15:00,0.7184005045737761,0.6627253809516266,78.02043657334961,96.59722305170618,2.565464488651389,2.58,2898.729500549104,3248.0934214606705,0.9937051953161063,1.0016920747525222,29.5226120720679,1.2244296941338186,2.1077278283652614,1.0185830504767523,1.0074528399753877,15.769455924444445,passed,
2024/12/15 05:30:00,0.7181169634972928,0.6624468703393913,78.00416305693733,96.56419413636448,2.5638058739310288,2.57,2900.075881073837,3249.565921539201,0.993812218256977,1.001717940625384,29.54710976320698,1.1016249310872528,2.1062446774846935,1.0164247865727238,1.005398441278267,15.766487776111108,passed,
2024/12/15 05:45:00,0.7186958197960941,0.6621449495720849,77.97894205462553,96.47481049344857,2.5639260111525832,2.59,2898.0945684693006,3248.4282711590877,0.993699360413881,1.0016312636494247,29.460987327913532,1.0265184382670218,2.107979072575143,1.015275018801272,1.0050712334315934,15.759229786666664,passed,
2024/12/15 06:00:00,0.7165905839366259,0.6611799579651801,77.89039459472598,96.3624935010644,2.5613522084871034,2.58,2891.580013019387,3253.2680038745525,0.9938522479587332,1.0017920986528674,29.86011518201545,0.684343322451198,2.117032153140337,1.010376945105243,0.999450215613237,15.73912003888889,passed,
2024/12/15 06:15:00,0.7164830601515081,0.6612789339138863,77.85393347146601,96.26181542380289,2.56373555794448,2.59,2887.843275064855,3243.4529445216335,0.9937489268763398,1.001741370902332,29.917721010235468,0.9277006169327459,2.122283287518717,1.0121207401363976,1.00062398402469,15.719022134444444,passed,
2024/12/15 06:30:00,0.7158895693959091,0.6600927698124066,77.39285942439336,95.67898013198173,2.5623930251272364,2.58,2869.4092853423595,3230.9999538780003,0.993723883335439,1.0017555719300935,30.051869098317063,0.795428510454864,2.1257246571240653,1.0088605862990967,0.9980162887271044,15.631646085000002,passed,
2024/12/15 06:45:00,0.7168339440123788,0.6570536583419412,76.33375859227242,94.3115252094455,2.556484288581875,2.58,2836.9313038716004,3206.95886531674,0.9934469027998368,1.001435646929809,29.944608334866405,0.08038424707684151,2.120444727283285,0.994188058850595,0.9876304809302432,15.451110259444443,passed,
2024/12/15 07:00:00,0.7194690177834897,0.6636582406869842,78.54757103665628,97.26310604672287,2.564440483862067,2.59,2918.914394997849,3281.6245954574865,0.993675671882567,1.001717391021962,29.301930033777662,0.8843933228963453,2.0996398712325655,1.0248667643656686,1.0140337587774653,15.900913208888893,passed,
2024/12/15 07:15:00,0.716982970305056,0.6655871610561629,78.49042338961978,97.41862517942226,2.5731615355297186,2.62,2911.5059540493057,3262.1661875667346,0.9938310913461068,1.0020984031374651,29.783629923272343,1.7966340760440882,2.1015343239052777,1.029383974860016,1.0136196609687242,15.885855687777775,passed,
2024/12/15 07:30:00,0.7133030588311486,0.6676422200357239,78.36741535798384,97.5836414310201,2.5818137772182226,2.63,2897.4362407118706,3249.5524796621526,0.9940390943686609,1.0026665093337979,30.490518837369695,2.7592007884231626,2.106634637971657,1.043554798855386,1.0214337492722536,15.870380166666665,passed,
2024/12/15 07:45:00,0.7137298057381,0.667412070345089,78.12242553904802,97.35720067238978,2.5814387269653984,2.63,2888.051639235971,3252.323577791522,0.9938611060922984,1.002641553373757,30.459999641057987,2.558595744766589,2.102583160217807,1.0444578818247305,1.0231294304472143,15.851002383333332,passed,
2024/12/15 08:00:00,0.7132867180779999,0.6674160751624046,78.05259542255486,97.2719552297777,2.5835596575244115,2.62,2883.567210887199,3245.783548976327,0.9937285257542773,1.0026067183901224,30.59569701329557,2.6264812996862448,2.106723521729622,1.0416727167783426,1.019817062361698,15.835543350000002,passed,
2024/12/15 08:15:00,0.7129913184995079,0.6671757597480579,77.97310010659974,97.22105561021219,2.5810565614128564,2.62,2881.7444956365352,3246.0503422556017,0.9939447434433882,1.0027143095529438,30.58634837521444,2.645204949201325,2.1052279355616923,1.0439107575613675,1.0221970064036743,15.816185073333333,passed,
2024/12/15 08:30:00,0.7129857945450863,0.6667843396745423,77.85667973142407,97.12404641500787,2.579440176574064,2.62,2878.0538353126353,3247.594152679804,0.9939153344501133,1.0026933044461415,30.59711641942381,2.4579160424382827,2.1049317451992855,1.040806512882193,1.0198273190824225,15.800742527777778,passed,
2024/12/15 08:45:00,0.7133793526793287,0.6663432980502993,77.71926578715639,97.00074294267861,2.577450413484963,2.62,2875.1030276355477,3249.2853721358624,0.9938524491489398,1.0026235521001363,30.535871910737484,2.2121206293256885,2.102175594404517,1.03639695519351,1.016651216835661,15.78530741333333,passed,
2024/12/15 09:00:00,0.7134886919461523,0.6658747145585274,77.57042112058224,96.86304724412128,2.5761518584550855,2.61,2869.682451697005,3250.2897262843153,0.993756146359751,1.002574098450519,30.544678897698297,1.991211560593465,2.102415667815718,1.0325242339219882,1.0137160577590674,15.765977699999997,passed,
2024/12/15 09:15:00,0.7129081047685418,0.6660709077892294,77.53073205052982,96.86410414183534,2.577422171280588,2.62,2865.984030400603,3244.989658286064,0.9937763779387796,1.0026359925689767,30.65861925715424,2.200323248109975,2.106225564261244,1.0343560263692015,1.0147380877151406,15.750559073333333,passed,
2024/12/15 09:30:00,0.7121333609062838,0.6659741298493912,77.38736931131635,96.78090447859009,2.578177024167098,2.63,2858.61858605709,3243.0760296370295,0.9936869918856485,1.002673509293842,30.847724696816282,2.138677896397768,2.109293007999526,1.0310430193688398,1.0110096413817151,15.731248866666666,passed,
2024/12/15 09:45:00,0.7118106622538718,0.6661647723111843,77.31029526850674,96.74747727669713,2.578562670365391,2.62,2855.94713424699,3237.186453102474,0.9937252251970959,1.0027020556588382,30.901766242908415,2.348835560659518,2.10999010929172,1.0336470176284538,1.013074231081188,15.711526813888888,passed,
2024/12/15 10:00:00,0.7120831784286208,0.6684649993680791,77.36205329634215,96.96531267495912,2.5874908248796324,2.65,2857.367595941174,3209.9344637062914,0.9938341811458489,1.0028477974137902,30.810384455216028,3.672045340653194,2.1045199197622426,1.0465880573344923,1.0230456258037701,15.699088411111113,passed,
2024/12/15 10:15:00,0.7128001250726052,0.6667319367607875,77.18495059095447,96.73846639986647,2.579568855707578,2.63,2854.088212650016,3229.3159178290584,0.9937290142534243,1.0026945345176972,30.696419377954573,2.618658976714644,2.1020226774276987,1.034263884193814,1.014282016515172,15.692559831666664,passed,
2024/12/15 10:30:00,0.7116505800682131,0.6674250312857809,77.30229127593692,96.89245753380592,2.5822071725628346,2.65,2855.5208919992124,3217.3022274188247,0.9939682137045079,1.0028568087162142,30.856134035344855,3.2854548632822027,2.108902862946946,1.0427303440190443,1.0204340127463438,15.681287416666665,passed,
2024/12/15 10:45:00,0.7137832863683266,0.6658554178609969,77.19020436669652,96.65657080177631,2.575049852983558,2.63,2857.5037550354386,3229.6614415074696,0.9937805445517975,1.002521669566896,30.475321017826996,2.445969159088925,2.103705956995236,1.0329685918787328,1.0151324315199013,15.674753844444444,passed,
2024/12/15 11:00:00,0.7152266599107393,0.663782172570163,77.15730704638584,96.42851754937664,2.5678075007526617,2.61,2859.896165370276,3240.0455037895154,0.993634182585551,1.0021873433564203,30.22147312335045,1.5444886863882472,2.1068811789915642,1.019129489153515,1.0055460096592843,15.663475972222221,passed,
2024/12/15 11:15:00,0.7144423680335132,0.6633286841826689,77.09602684647048,96.40033283976169,2.566877766619276,2.58,2856.622725256296,3242.9810855801265,0.9935767975756887,1.0021872200040642,30.404781884685953,1.2675013482145823,2.1109163169776832,1.012202186772376,0.9987179415805566,15.656937407222221,passed,
2024/12/15 11:30:00,0.7152009455285946,0.662706476558197,76.8867796998531,96.24128735641744,2.563048984514244,2.59,2851.1267771860985,3255.0368640702973,0.993392944540702,1.0020832265342123,30.306739006170538,0.7909803760165172,2.105560781628635,1.012598213474438,1.0010214374845776,15.650396520000005,passed,
2024/12/15 11:45:00,0.7141545414215459,0.6629281030819691,76.96573143029083,96.38857793110178,2.562018401382806,2.59,2851.2265880577584,3256.3625223261797,0.9937449915197909,1.002340536736004,30.40952532564009,1.0559899873144984,2.1091385449632916,1.0195072761160069,1.0067315121158444,15.64775568888889,passed,
2024/12/15 12:00:00,0.7153802947072967,0.6639014143165074,77.18628513667043,96.7160278017976,2.5640575435768387,2.59,2860.4860609645275,3259.9260917628535,0.9936293679516476,1.00225261650322,30.190762296226527,1.2392141800673908,2.1047472233383835,1.021797834946975,1.0092349889573964,15.693088949999998,passed,
2024/12/15 12:15:00,0.7140986712504306,0.6645017550089022,77.73191283243946,97.44616908102857,2.564157813516597,2.6,2875.415167195346,3287.5834400005774,0.9935943357031648,1.002343564966848,30.47073530333126,0.9213821148865725,2.1140710796526427,1.0209061097767262,1.006951501552207,15.80290103333333,passed,
2024/12/15 12:30:00,0.7154694153591133,0.6667489370604669,77.7996044550248,97.68240180402724,2.570163921551851,2.59,2880.97271446765,3269.657688129666,0.9936770544808435,1.0024019660704964,30.15614919516914,1.9686132066454973,2.101917319867717,1.0340769752876446,1.0185129658579037,15.808128355555557,passed,
2024/12/15 12:45:00,0.7132531886612175,0.6644984308296041,76.7681952376757,96.43867477387735,2.568003275489099,2.57,2841.3740936082686,3233.246925940261,0.9937537042345606,1.0024961746039716,30.59442833681841,1.9889999857282556,2.1103261947347223,1.0259858349001003,1.010619800313264,15.599646675555555,passed,
2024/12/15 13:00:00,0.7159690481307555,0.6620557571007097,76.85094763241116,96.21823288767389,2.5585224616478346,2.59,2852.739562369067,3241.894856027655,0.9936762762646963,1.00199522724242,30.05096881186775,1.0349073854650033,2.11053634684704,1.0104333005588488,1.0008175524950311,15.593259054999997,passed,
2024/12/15 13:15:00,0.7169243530072748,0.6618645415783291,76.7286553308509,96.12587462888723,2.5572845422959753,2.59,2850.3391575177147,3243.246971110022,0.9935384931982741,1.0018807210228535,29.894677623146233,0.8833499258622612,2.106317339311897,1.0090756591674588,1.0008548389655905,15.583033613888889,passed,
2024/12/15 13:30:00,0.7162933393977885,0.6616418672765891,76.73276296872422,96.13513690016002,2.5569917385565284,2.58,2849.3519882861306,3240.767757449762,0.9935881856095921,1.0019034764275456,30.011818915686646,0.8735775493572063,2.1112070947621153,1.0058021004916384,0.99733273234284,15.572385876666665,passed,
2024/12/15 13:45:00,0.7171401449380775,0.6616448682462241,76.63443351190507,96.06079661784499,2.556731938513425,2.59,2846.2213576936547,3240.3535496135296,0.9934655499488624,1.0018253127775663,29.873339599520836,0.871880539956672,2.1086788145678046,1.007648342714132,1.0001084144292913,15.561740461666666,passed,
2024/12/15 14:00:00,0.715832058938825,0.6614020365120735,76.61084981354811,96.0801289784892,2.5555168366469716,2.59,2844.252513529116,3241.051698081198,0.9936163074944017,1.001944909324849,30.099913486223343,0.820792385589729,2.1131227315403684,1.005586714602152,0.9972622539776189,15.551097368888884,passed,
2024/12/15 14:15:00,0.7162739835039331,0.6613969493753104,76.53187000651165,96.02997889390213,2.555536792403119,2.57,2840.387483064562,3240.705399076941,0.9935273683656293,1.0019145646321916,30.036244354021836,0.8394978655863895,2.1130488683507482,1.0073575501437693,0.999582742222554,15.540456598333334,passed,
2024/12/15 14:30:00,0.7159209182602086,0.6611129369068455,76.4628970983572,95.9923477484232,2.5541837699926924,2.58,2838.6758982739093,3241.4732015868394,0.9935574301938146,1.0019252147180404,30.100786685827238,0.7046183474648182,2.11331627542907,1.0039868291328546,0.9964300749576621,15.52981815,passed,
2024/12/15 14:45:00,0.7164702160253477,0.661004695058879,76.37010674499251,95.92514661956952,2.553834481442907,2.58,2835.9626968114508,3240.853219277444,0.9934546163504512,1.0018571643096306,30.019058404374608,0.6326164549167517,2.1114951581601398,1.0024216350815986,0.9956940932076508,15.519182023888888,passed,
2024/12/15 15:00:00,0.716616207798955,0.6608981126038628,76.35078422150282,95.91747462913615,2.5529881649524304,2.59,2836.4747944174997,3238.190350099131,0.9934859582710808,1.0018220555146315,29.97766895143179,0.6539178390679902,2.111706894578405,1.0010009326713851,0.9946519446806453,15.508548220000002,passed,
2024/12/15 15:15:00,0.71636466595362,0.6606943946367637,76.28250812437001,95.88103413916366,2.552656735621055,2.58,2833.294151037739,3237.9948405715177,0.993445427431112,1.001819826333495,30.044445353116146,0.5574075821977914,2.113456378118116,0.9978778084389519,0.9917197006478876,15.497916738333332,passed,
2024/12/15 15:30:00,0.7155494672619777,0.6607134257761285,76.26010649647417,95.9018748974613,2.552036434500709,2.58,2830.9333519162,3237.6663630086723,0.9935679933834846,1.0019267767168687,30.175550742336597,0.6638857127669738,2.1167751796235583,1.0009100401766562,0.9940363323090833,15.487287578888887,passed,
2024/12/15 15:45:00,0.7161128299711429,0.6607069420024659,76.17302423526488,95.84136276489417,2.5520034952416943,2.58,2827.209888081811,3237.3040401018593,0.9934581253501116,1.0018763265818942,30.093390010038863,0.6706550081789016,2.1160395912200114,1.0025972143903505,0.996392787323321,15.476660741666665,passed,
2024/12/15 16:00:00,0.7158383133039888,0.6603521084726287,76.1135368048236,95.74145669266942,2.5507147062931304,2.57,2826.9373302097647,3236.475480524741,0.9935228901330526,1.0018769457353427,30.129711396361305,0.5470975451935588,2.114807642841487,0.9998418719727286,0.9937485021769802,15.466036226666668,passed,
2024/12/15 16:15:00,0.7145837752351514,0.660162950524741,76.13166349677721,95.71417846308165,2.551771513905825,2.58,2822.3887685566287,3236.018289780672,0.9935765210408221,1.002004404890235,30.375319036555112,0.6008393877733738,2.123466487253571,1.0016482522538523,0.9943591958685026,15.45967055111111,passed,
2024/12/15 16:30:00,0.7165658341038624,0.6598377349902232,76.02415792206025,95.47270162784102,2.5510879760115213,2.59,2824.147177742139,3230.0517791595257,0.9934193464573725,1.0017548632832738,30.01062248953389,0.49271559643469665,2.114582849018163,0.9988706945050068,0.9935869718929501,15.444794163333333,passed,
2024/12/15 16:45:00,0.7163337239422182,0.6595218026233839,75.99471372167464,95.38628974836703,2.550845640024602,2.58,2822.925802345308,3229.354166646546,0.993437120428723,1.0017631116819896,30.053757128881646,0.395210061464486,2.115380905834175,0.9966025586567695,0.991347272959439,15.438431971111106,passed,
2024/12/15 17:00:00,0.7166480800916302,0.660939756932196,76.60744603539764,96.10597843244273,2.553209274705713,2.59,2844.3724218654156,3245.9361071972953,0.9935009823980979,1.0018117625793288,29.96588367784718,0.5854529386924517,2.1149709573993283,1.0027674317342112,0.9961695044976934,15.549832222222221,passed,
2024/12/15 17:15:00,0.7152986147022341,0.664551156623993,76.39760088674517,96.22098202943384,2.5684265945845515,2.61,2833.4068217683935,3212.236678188559,0.9934345818197436,1.0021694335921396,30.272497480746033,2.179156098538459,2.104548374571246,1.015739475991117,1.0031222557905457,15.527791546666665,passed,
2024/12/15 17:30:00,0.7093032687938995,0.6657026390131228,76.05182497818953,96.24320703910288,2.574108299204916,2.65,2806.6690874453166,3218.737037037408,0.993623382298287,1.0029754326107791,31.445293122745063,2.405271382364696,2.113599953135969,1.023664982341898,1.0041309797103317,15.51004791111111,passed,
2024/12/15 17:45:00,0.7089771225023861,0.6662918125784308,76.0966275676242,96.2544530474029,2.5773247931145185,2.65,2808.2390776466036,3206.085803921537,0.9937202706530467,1.0030270724204358,31.480531591713987,2.8845314012223437,2.1141146142200946,1.0272281073458729,1.0062136914198037,15.500868631111109,passed,
2024/12/15 18:00:00,0.7083863086916176,0.6659472797025505,76.06202570953884,96.16068577996373,2.577209657870703,2.64,2806.0609905656866,3204.9679812872537,0.9937495516299324,1.003058667722994,31.590340123842577,2.789561703804627,2.116766127836302,1.0244276277284758,1.0031324442986593,15.49168192,passed,
2024/12/15 18:15:00,0.7085336135051595,0.6661953292483799,76.03400115712391,96.0660195781434,2.579870917662194,2.68,2804.593401361589,3195.015587096094,0.9937096506361147,1.0030361706558535,31.573257106452832,3.0703179345391924,2.11692265194694,1.0264536790466214,1.0045935136690256,15.478216746666668,passed,
2024/12/15 18:30:00,0.7088303590212398,0.6660517548124735,75.92789031683137,95.92817178133592,2.5796463377435943,2.65,2801.750314932063,3194.8154400541694,0.9936707751191769,1.0030241577347077,31.525745292906098,2.9790739617668045,2.113119905072456,1.0260344820060654,1.0045670229292816,15.469018888888884,passed,
2024/12/15 18:45:00,0.7088677221378177,0.6659627084798463,75.88749899514315,95.82892892510611,2.580935272083976,2.65,2800.0155093205135,3189.988876770494,0.993603083077851,1.0029855694109622,31.539548702688535,2.994135452248824,2.1136934778945533,1.0235160816666884,1.0020234794695189,15.459813600000002,passed,
2024/12/15 19:00:00,0.7085936693922322,0.6659823064817328,75.85647076587676,95.74160735554526,2.581905076652162,2.65,2798.595229952342,3183.941128659307,0.9936567257071695,1.0030164083577369,31.57782500258297,3.163887958465161,2.114508922758721,1.0255081208762091,1.0034115063499056,15.446340995555554,passed,
2024/12/15 19:15:00,0.7087093852069362,0.6660369244015139,75.829841550168,95.65992687288977,2.5831232516350355,2.66,2797.548545643047,3178.598566280004,0.9936446252685691,1.0030039983125045,31.558347047165203,3.299812404544519,2.1142484444004404,1.0268980158241037,1.0045730202927652,15.437124559999999,passed,
2024/12/15 19:30:00,0.7087090348082323,0.6659067493296055,75.80375927005694,95.62185930150567,2.582623661292935,2.65,2795.9749712282514,3184.7703934984056,0.9935791119760727,1.003009987335962,31.579031400818344,3.1067794108916287,2.113162972527446,1.0274640161444937,1.0052679261670117,15.446014491111109,passed,
2024/12/15 19:45:00,0.7098643376798178,0.6658274045528833,75.95911491668804,95.72049496822608,2.581437293707531,2.64,2803.3546478367866,3192.7249698402566,0.9935212569833981,1.0028946959472074,31.36415596173358,2.9208841023630767,2.1101843376306286,1.0278968682940037,1.0068582196879885,15.478503541111113,passed,
2024/12/15 20:00:00,0.7101104705698762,0.6663619996606164,76.15231773459851,95.90356594323379,2.583232902760344,2.65,2810.6411280558273,3193.853524139694,0.9935272495972739,1.0028853713601138,31.312374554545656,3.0708472711994794,2.109144504840696,1.0302309992390002,1.0085574910802226,15.511008149999997,passed,
2024/12/15 20:15:00,0.7105483359526555,0.666725167012556,76.32208131232504,96.06922032004839,2.5845143484368855,2.64,2818.2166361118548,3195.8835863065297,0.993493119067618,1.00283345316513,31.234319465497517,3.061060936315921,2.1067100658419236,1.0274384024934171,1.005733119508212,15.54352831777778,passed,
2024/12/15 20:30:00,0.7085245258071398,0.6672177727900964,76.64853196109206,96.38495779375567,2.586430438474029,2.65,2824.125205931945,3196.440918298625,0.993806596467654,1.003089548469675,31.54456127464127,3.4937539418872587,2.1190044139071254,1.0366645498541716,1.0118560169364963,15.571775480555557,passed,
2024/12/15 20:45:00,0.7105028126849581,0.6672628913050236,76.72009052850629,96.42483626896268,2.585872111973892,2.64,2831.593887633114,3202.857280470211,0.9935940362900214,1.0028631433107262,31.211401289830835,3.1853988568862057,2.109391522220041,1.0313931551000448,1.0086331836374263,15.604318986666664,passed,
2024/12/15 21:00:00,0.710318414975541,0.66753752470553,76.94331690607211,96.61013715548864,2.5868903860195362,2.66,2838.922080738599,3203.91309226099,0.9936698887720999,1.0028796222569683,31.22472737278456,3.3206987678196005,2.1123757725898256,1.0334293821475282,1.0098980568698197,15.632152213333336,passed,
2024/12/15 21:15:00,0.7104734418065692,0.6679063155726567,77.11886958552425,96.78035969782054,2.587130434530244,2.66,2845.549977946513,3209.312479929899,0.9937104075499756,1.0028915037479755,31.180228548194897,3.3902660598115664,2.1114105597130286,1.0386064855099193,1.0145607389180449,15.664718941666663,passed,
2024/12/15 21:30:00,0.7122815444715191,0.6682883201689825,77.28928996579826,96.89993238828633,2.5889759700785007,2.66,2854.4503348085873,3208.6809612354336,0.9935211827027828,1.0026822760788021,30.870856600987427,3.410863052904655,2.1062821481578804,1.03607468623751,1.0132449515527688,15.697301228888886,passed,
2024/12/15 21:45:00,0.71147940916418,0.6682318281016817,77.47035993449046,97.06283039372043,2.588242836891753,2.64,2859.2854708959558,3218.157824142848,0.9936161048172689,1.002766635198401,31.00492364884696,3.256436819149621,2.110003349838862,1.0366185259940572,1.0129840370031429,15.729899074999995,passed,
2024/12/15 22:00:00,0.7114244189261628,0.6687472157967359,77.68845105087618,97.24085819188633,2.589449894426002,2.66,2866.5376777518213,3216.265335314983,0.9937730780791814,1.0028243659304423,30.965663694768118,3.641716147509658,2.1118368258769706,1.046145211651833,1.0213139564924008,15.751113620000002,passed,
2024/12/15 22:15:00,0.7095092563350681,0.6648262593131816,76.46996908971445,95.66339948946376,2.583326706688419,2.64,2821.42293984551,3192.6340075600365,0.993582905601106,1.0027359745144644,31.41646911909594,2.6374941009833477,2.1200502928991733,1.0207654959902723,0.9988676007534324,15.536273927777776,passed,
2024/12/15 22:30:00,0.7117488666927833,0.6645446827932815,76.3420632123442,95.45268471284074,2.5813398015727214,2.65,2821.46776236912,3195.255167708437,0.9934169009646286,1.0025321256049278,31.01378430917999,2.4486214020576895,2.1092135109373986,1.0236534209586106,1.0041380560951882,15.531206374444443,passed,
2024/12/15 22:45:00,0.7107794383784342,0.6640109851745847,76.39485834442733,95.42332220711496,2.580599133638746,2.63,2821.1844840910762,3196.7921739503886,0.9934927407112847,1.002580269271302,31.187418917262427,2.29629588474776,2.116110223191693,1.0205110271821785,1.000555330290714,15.52998535,passed,
2024/12/15 23:00:00,0.7107655385158776,0.6635723180271557,76.42156318528055,95.3618238004095,2.5787620737130097,2.64,2824.6373550036533,3197.3155786535526,0.9935809894849968,1.0025424067281055,31.162059578369245,2.1497022901714695,2.115430346121218,1.0179579687959117,0.9983834554328451,15.529183835,passed,
2024/12/15 23:15:00,0.7108326092769232,0.6630606603886473,76.36344798657588,95.2392362324943,2.5769201001804802,2.62,2823.9251344167606,3200.200706962421,0.9936009598060116,1.0025209976573755,31.141998376421896,1.909155669257733,2.113785128396695,1.0155956569804507,0.9966648621611802,15.523690966666662,passed,
2024/12/15 23:30:00,0.7107920896145331,0.6625301989449727,76.39564927089583,95.1714366462368,2.57572609131088,2.62,2824.0008962972947,3204.2603139395887,0.9935771280320231,1.002484148132607,31.1578818737205,1.7087554111166614,2.1171639611787034,1.0153706293166704,0.9968397481078541,15.527149684444442,passed,
2024/12/15 23:45:00,0.7112029810076074,0.6618046135486055,76.3601047159724,95.04388806409999,2.5738114472497404,2.62,2823.4883281111806,3207.1219614684883,0.9935354238999458,1.002401942264969,31.087381191911064,1.392956383120873,2.117399356102597,1.0106602295463816,0.9934050369632555,15.521653797222223,passed,
2025/01/24 16:30:00,0.4932723491877178,0.600015116681405,47.68968347258676,59.0430055288193,2.328628184955235,2.51,2421.0262283316797,2271.538404327097,0.9900703685454582,0.9867148735199303,36.136211752550345,6.380032441176239,2.1050036130490426,1.1005131348853685,0.968605645778549,10.927238263333333,passed,
2025/01/24 16:45:00,0.46739656791180006,0.6049378039641462,46.77079583014516,58.220393359867735,2.286996475525031,2.5,2506.9266828500854,2248.4703483164217,0.9898231830362688,0.9835291281806763,36.00257494674751,6.637358097506395,2.105615557206042,1.1520563211837282,0.9655620656181337,10.875576249999998,passed,
2025/01/24 17:00:00,0.4797215445627886,0.6017186423742694,47.00304669111314,58.85830804314867,2.3043946210610318,2.51,2444.265697356288,2269.855611286947,0.9899940804064838,0.9856780290494642,36.439414637888746,6.334301729223453,2.1122320262247776,1.1189603531656305,0.9609716494341181,10.863195786666664,passed,
2025/01/24 17:15:00,0.4717687171884788,0.60276702225673,46.8566813737351,58.999394844978184,2.289357337047004,2.52,2478.97424333979,2277.023771388849,0.9898992823773014,0.9847873776171602,36.316235479209,6.817522698061155,2.1116739003208504,1.1450589026827906,0.9691160401286593,10.888178949999995,passed,
2025/01/24 17:30:00,0.4931000470421236,0.5982685903699764,47.93376370998743,60.438029541027,2.3187662275764227,2.5,2428.271255446808,2329.389425345255,0.9900157504280603,0.9874421882756832,36.20761163069816,7.091363273263951,2.106599409537342,1.1222280894385297,0.9893370698912234,11.031902908888888,passed,
2025/01/24 17:45:00,0.5324762193989593,0.5912401080678678,49.97478472501546,62.92426713842314,2.369950339017943,2.51,2356.9278503695896,2414.965781243921,0.9902525071718116,0.9914691471955427,35.690381893403945,7.721183081725726,2.092432946441418,1.0857748805984382,1.027073981162975,11.30915093,passed,
2025/01/24 18:00:00,0.4862535273480666,0.6019234656443284,47.89386055916924,59.97850055230797,2.3024501148218888,2.47,2499.708103343608,2296.73043547735,0.9899278290840948,0.9851419757844726,34.99057042960311,7.141140957831898,2.0878534621133267,1.1273434437865317,0.9784620763478666,11.043560464444447,passed,
2025/01/24 18:15:00,0.6960962252664781,0.6558946237336162,57.88751891238568,72.81146776175734,2.700317975724846,2.79,2042.9893916826063,2363.578752955298,0.9935217389126959,1.0074009506367048,37.85663187133164,9.346701192484762,2.1132918686087434,0.9360370130699583,0.9816401484576877,11.899135172222216,passed,
2025/01/24 18:30:00,0.686448259330351,0.6575198670399424,58.28296507402176,73.3209731946917,2.7094574535315115,2.79,2041.2313816642245,2355.280636934553,0.9947584475775905,1.0086661112618247,39.41558425483049,10.295646631242743,2.1486565715680443,0.9389479489155306,0.9715084869281432,11.91216225833333,passed,
2025/01/24 18:45:00,0.6853246405188826,0.6582374441050606,58.545714975294786,73.35572856661814,2.708698729647751,2.77,2049.2549130041307,2356.3208601095744,0.9947286056711223,1.0084826005615388,39.6210395525822,9.431473532040577,2.165861879162761,0.9248248015205468,0.9545443017295817,11.933377500000002,passed,
2025/01/24 19:00:00,0.6813451768052845,0.656525088703893,59.27353026004501,74.20457787092357,2.702507681853552,2.8,2087.875232616961,2387.3419793608723,0.9949761341785811,1.0083744706435014,39.381717296224075,10.538443293862043,2.1606030414640234,0.954033052275007,0.9806303422813698,12.094308893333332,passed,
2025/01/24 19:15:00,0.6851385714139636,0.6577082063377689,58.32612610914482,73.09104771339804,2.7117464807984133,2.81,2042.4890195759442,2352.8600527973636,0.9948008808737407,1.0086975949181212,39.52071500371767,10.2096482688571,2.1507721008122833,0.9426549512892316,0.973555990201278,11.919072378888888,passed,
2025/01/24 19:30:00,0.5164672797837601,0.5955400515014461,48.39141381149195,60.193961309444006,2.3545133040933974,2.54,2360.006855133405,2302.601901807611,0.9903005769516869,0.9891860463756539,35.770002063649635,7.002655951858677,2.0942367527849233,1.0767041742588588,0.9885001522780875,10.978174350000002,passed,
2025/01/24 19:45:00,0.46305747812881765,0.6062020792295721,46.049947465960734,57.20272446207936,2.282382184560789,2.49,2486.675113082076,2208.309733227565,0.9897231528257449,0.982914670216732,36.15753492884306,6.2866217221504455,2.1154506623937572,1.147381601153554,0.9530245865675943,10.71574977,passed,
2025/01/24 20:00:00,0.46151661394017157,0.6028878088430184,46.191830195908636,57.63796729847106,2.292944177034354,2.51,2468.082363197922,2230.8761784123476,0.9897795621574131,0.984127624708028,37.08853933103059,7.872555963953611,2.1200378166129656,1.1817448215508424,0.9831056865738685,10.774449626111107,passed,
2025/01/24 20:15:00,0.4592948720386473,0.602610719469544,46.34792019447743,57.83408515339507,2.2922650180155055,2.52,2484.446464662172,2241.56112723334,0.9897218188400925,0.9839857419568421,37.1089139713305,8.384324452457113,2.117075726728535,1.201602085490045,0.9962014150523125,10.83326187777778,passed,
2025/01/24 20:30:00,0.45612222904798555,0.6037402822271325,46.428121591499846,57.8561898230385,2.285597495487452,2.56,2518.5274456579414,2243.425025481533,0.989593964223443,0.9831123279786473,36.70605130263378,8.646573634525973,2.1062333509815496,1.2200099687676231,1.004578593795578,10.883906641666666,passed,
2025/01/24 20:45:00,0.4491694897094192,0.6057926534889414,46.354053843642646,57.65059747613264,2.274923806180665,2.54,2560.2149694827717,2235.4502886598625,0.9893825521253677,0.9817730229642443,36.46534731109447,8.736429424686332,2.1037413934775104,1.2365954566697785,1.0033952353735958,10.909773062222223,passed,
2025/01/24 21:00:00,0.451712569402921,0.6052848159825904,46.51391394084886,57.771132006428445,2.279465558331162,2.51,2554.082149854674,2239.7476043541806,0.9894545389557123,0.9821269674046693,36.50229482400093,8.680261893582358,2.103725190395509,1.23049767690929,1.0036418907575957,10.927369817222223,passed,
2025/01/24 21:15:00,0.4523903017849827,0.604422306583272,46.82701357883998,58.04616301803433,2.2852871393498124,2.54,2552.6643859402716,2246.7231590549873,0.9895094373181877,0.9825484245353096,36.85854130400247,8.85503085487121,2.119314112405448,1.2271675533195727,1.0034211539816094,10.967978633333333,passed,
2025/01/24 21:30:00,0.45839545817137145,0.6042564804639707,47.03076995368731,58.212698977339166,2.2878073314576817,2.55,2556.400903711077,2255.3949944685432,0.9895755133153668,0.9826436053240373,36.09968492404902,8.867306018043994,2.0945742212383878,1.2292685120530482,1.0158894533007208,11.008461933333335,passed,
2025/01/24 21:45:00,0.4669545041955713,0.6025932156213267,47.44494999145554,58.61726584684775,2.30072141516999,2.53,2534.033069899331,2268.3710487164985,0.9896357817652561,0.9836581192527962,36.007129478139035,8.901601393324967,2.0942910777273127,1.2167087862207653,1.022537150256201,11.048994000000002,passed,
2025/01/24 22:00:00,0.4782872532118561,0.5994491462182576,48.01481497010056,59.23540367989756,2.3229926710860354,2.49,2490.7545056290096,2284.883570238657,0.9897266832069519,0.9854499573934531,36.35394260330246,9.150808839503242,2.105915311041189,1.1945229437988927,1.0273321947025267,11.093772250000004,passed,
2025/01/24 22:15:00,0.5917537525348316,0.6187932995963156,53.78410102635188,66.43458856114185,2.538819657596143,2.78,2255.4124596594143,2342.5115097928024,0.9905850528402909,0.9977153595235878,36.43828739518263,11.653830735544446,2.0881513869581902,1.0766133343586919,1.0545080594172012,11.673299757777777,passed,
2025/01/24 22:30:00,,,,,,,,,,,,,,,,12.317505566666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/24 22:45:00,,,,,,,,,,,,,,,,12.22494295,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/24 23:00:00,,,,,,,,,,,,,,,,12.15261432,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/24 23:15:00,,,,,,,,,,,,,,,,12.085558527777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/24 23:30:00,,,,,,,,,,,,,,,,12.009937335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/24 23:45:00,,,,,,,,,,,,,,,,11.943058263888888,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/26 18:15:00,0.43869989722133473,0.5985039471323546,49.47637857701399,61.55273352974118,2.2131292852001505,2.46,2830.132119387235,2431.332413149964,0.9888302919697267,0.9781731821282952,35.052540569817765,6.704748021317712,2.1819419195929854,1.2325828760482849,0.9986737894141415,11.644301239999997,passed,
2025/01/26 18:30:00,0.4400455124191458,0.5996318663901482,49.5328079933434,62.00975945336098,2.213805799529727,2.47,2825.0267032825577,2443.2115923708966,0.9887923867602775,0.978591475073804,35.05561789527909,6.752307054548857,2.1796337395074725,1.2341601996526919,0.9997991353465785,11.662856492222224,passed,
2025/01/26 18:45:00,0.44245760813043233,0.6008337247547317,49.67512517886033,62.55065717474606,2.217752896225543,2.47,2812.396416187922,2454.9694203423296,0.9887123799760087,0.9792316603988508,35.182741468749064,6.844465325163578,2.184829943945915,1.2346393559514435,1.0016764216006568,11.681715839444445,passed,
2025/01/26 19:00:00,0.4374939366590121,0.6013484708041351,49.64095426257113,62.76871363605196,2.2068119492490292,2.49,2841.0362560994945,2470.587661173759,0.9888488066780851,0.9788074739299949,35.20741309910321,6.856430571211247,2.1827152726179877,1.2501884710342337,1.0048416264732007,11.721755130555552,passed,
2025/01/26 19:15:00,0.43835386339832727,0.6022849459651568,49.951821451874586,63.15569230805266,2.207989161721077,2.47,2863.807766557986,2476.6148023281,0.9888565086931881,0.9786755407030215,34.88289258462942,7.276843442893848,2.1735591253728574,1.2579639397546807,1.011074486174951,11.791595151111109,passed,
2025/01/26 19:30:00,0.4379367925584285,0.6035906926597899,50.27836585547176,63.621868336562194,2.210310456026168,2.52,2877.035840817885,2493.30983386307,0.9888554016788901,0.9788909659863678,35.01381054825661,7.386250449094504,2.176008817553562,1.2694225169834559,1.0170519401756064,11.870131197222221,passed,
2025/01/26 19:45:00,0.4384441430599739,0.5999454046737566,49.180549225733145,62.16320988753835,2.2072638454431384,2.49,2810.8555587134783,2450.3588846180337,0.9888165107391578,0.9788567268517381,35.26524539600397,6.401116826875084,2.1809564439810694,1.2266873959349134,0.9898238783621127,11.612888423888892,passed,
2025/01/26 20:00:00,0.4358999394825917,0.6006767912720264,49.35792287244063,62.410171555382114,2.2058423484981224,2.48,2828.772677293798,2458.8309661987755,0.9888688398217926,0.9787689511952778,35.45662064632612,6.623525994166683,2.1858292249381757,1.2380842171326245,0.9933780623760037,11.663620038888888,passed,
2025/01/26 20:15:00,0.4399664043672079,0.6017218245533753,49.66369598898254,62.81925044466595,2.2125180281423966,2.49,2827.1388742761515,2469.318167404416,0.9887760053056596,0.9791622912541235,35.244002749806555,6.688028966739182,2.1779646586029098,1.2389972393578652,0.9991559900972252,11.71850669,passed,
2025/01/26 20:30:00,0.4377609413231209,0.6027221265200301,49.65427659459993,62.92299510449358,2.2113372530228617,2.51,2836.3781666499503,2474.6042312689106,0.9888326803246501,0.9791503885044942,35.295162349840766,7.068741942636329,2.172226532562449,1.2597880468465597,1.0100312139299101,11.744373226666665,passed,
2025/01/26 20:45:00,0.44200578990584144,0.6015383511101051,49.69694176194653,62.81452951349727,2.2051058389400033,2.51,2856.7726740785556,2475.3078171925513,0.9888267273267677,0.9784368649826164,34.13432058790757,6.867048083648903,2.144652670783528,1.2525153901441866,1.01454043706994,11.757801825,passed,
2025/01/26 21:00:00,0.44172270761002613,0.6012454275217299,49.83299942030939,62.88727899554936,2.2066871447684298,2.5,2857.205934042079,2469.621503529469,0.9889858374767652,0.9785727744747693,34.397229790536926,6.86315985228251,2.1582192857389,1.2393776621695325,1.0041215388522158,11.75464162888889,passed,
2025/01/26 21:15:00,0.4439136976994149,0.6017193178635618,49.92134918723242,63.02097974599736,2.212527681039948,2.49,2840.6553013662688,2470.6819699430775,0.9890648500960144,0.9791410118194181,34.62824014267616,6.810040145537909,2.16186553503836,1.234631939224847,1.0029810840175024,11.751480736111112,passed,
2025/01/26 21:30:00,0.4400209919454189,0.6013869592783107,49.79676884059186,62.85617821958951,2.20738152410017,2.49,2853.4825648930073,2468.655992368416,0.988968251510891,0.9786604108020082,34.696691094905816,6.941517023945347,2.1669686052774417,1.2435694212240544,1.0041597614023863,11.74799032,passed,
2025/01/26 21:45:00,0.4405089428945751,0.6016475132833374,49.78900989442173,62.86880180069537,2.2089285951176905,2.52,2847.954763511921,2469.024778497332,0.9889846668635947,0.9788217956671428,34.73489410223596,7.067105036550279,2.1662362166982447,1.2499530723529884,1.009606964896168,11.74482815,passed,
2025/01/26 22:00:00,0.43707078407510175,0.6013402091145842,49.63229464146686,62.693050524595954,2.205210699848397,2.51,2851.391105445653,2469.355473315871,0.9888823501414318,0.9785543725166646,34.98551538518949,6.912574407100595,2.1732026713754524,1.2523120256573053,1.005950488957743,11.733367286666667,passed,
2025/01/26 22:15:00,0.4420394991626698,0.6021028427515174,49.90714199442127,63.03242825702532,2.2218732201346367,2.52,2811.972445057293,2467.448054891782,0.9886723517424606,0.9797015414408283,35.697679538469174,6.745280952892254,2.1946750207070767,1.2307143631630861,0.9951672467478792,11.730203026666665,passed,
2025/01/26 22:30:00,0.43724132032604757,0.601298327355292,49.56615475446739,62.62341042004001,2.2047127238080773,2.5,2848.223741224503,2470.8538616590786,0.9888768408317444,0.9785656951741297,34.9931789289204,6.792955100679997,2.169453635536328,1.253590114915362,1.0073372852725733,11.727038069999999,passed,
2025/01/26 22:45:00,0.4396772832099009,0.6013240093780639,49.57860863494933,62.631883015499184,2.2059043592589584,2.5,2846.70619747694,2468.062943559225,0.9889545418725688,0.9786208957046956,34.64624328849187,6.794310176048905,2.157225586261317,1.2472873279581431,1.0065254650459787,11.723872416666666,passed,
2025/01/26 23:00:00,0.4411124860503162,0.6013851860815791,49.64797281720396,62.68136187417611,2.2086105788575368,2.51,2841.884304465507,2464.7905258939354,0.9889895717214159,0.9787856767026568,34.61459617486767,6.9802552679728,2.158848591906211,1.2478330867554384,1.0093763297552467,11.720378168888887,passed,
2025/01/26 23:15:00,0.43962888908198405,0.6012529615760803,49.603652280463685,62.61742528420765,2.2070800999250273,2.49,2844.8103369324285,2464.1094610990776,0.9889587672236474,0.9786537480604395,34.70632145714226,7.008367359673733,2.162608258226727,1.2509348897955985,1.0095488545264373,11.71721123833333,passed,
2025/01/26 23:30:00,0.43752458229738683,0.6009347444606631,49.51517124289206,62.49752573522682,2.203622063114931,2.5,2851.4299415755086,2464.383421879711,0.9888926898156857,0.9783607437623322,34.748050379804134,6.926960927250268,2.1647568660590943,1.2530432650061833,1.008197350469651,11.71404361111111,passed,
2025/01/26 23:45:00,0.43845579059334305,0.6006360124884192,49.49428685737122,62.43296390238659,2.203987598678877,2.52,2848.8400899589888,2460.8869943158547,0.9888755046125517,0.978325509760562,34.65704436354451,6.893388367276808,2.1631321891792354,1.248596291119137,1.0068371788188488,11.702572646111106,passed,
2025/01/27 00:00:00,0.4404058640046429,0.5985641885002763,48.64128598640475,61.458763164998174,2.207007971464192,2.49,2779.9591056138615,2426.2805886830884,0.988787302895234,0.978801228920667,35.004875460224675,6.398687599548428,2.1702602600789853,1.2209885496760458,0.990856556111746,11.490212506666667,passed,
2025/01/27 00:15:00,0.44244479130758935,0.597830646079711,48.62031507588742,61.39444767715728,2.210364807176665,2.49,2764.987865700485,2422.794036983191,0.9887252670987806,0.9790340835747442,35.05633643714874,6.1794999861509154,2.1738345426432946,1.2075004583593274,0.9845050963494594,11.466890544999996,passed,
2025/01/27 00:30:00,0.44330690229738884,0.5972596472732413,48.55608134863241,61.31309989182824,2.2124771208226353,2.51,2751.5990428019813,2420.6930295188904,0.9886856469457443,0.9792425559762754,35.212595306411814,6.065963262595166,2.1780106715153353,1.2019164869676884,0.9822219965393074,11.443577872222223,passed,
2025/01/27 00:45:00,0.44118691986915365,0.5970640906127177,48.44418906902608,61.14316506797629,2.2096096681752107,2.5,2756.904096792924,2411.69844270168,0.9887370591593843,0.9789693554664103,35.29211776214453,6.205508137811036,2.1813143606076824,1.2025617425325965,0.9796508040744236,11.420594142222223,passed,
2025/01/27 01:00:00,0.43989634435033337,0.5962612669276576,48.27048547405964,60.9142691088888,2.2051490442814354,2.49,2754.598926987027,2413.895010519388,0.9887681147982799,0.9788093564256236,35.34320080734073,5.825060419970582,2.1815243857441162,1.2010771243787666,0.9777487735215138,11.397299466666665,passed,
2025/01/27 01:15:00,0.4453644220164111,0.5965748613812228,48.19136709981487,60.875689920247254,2.2110825326000896,2.5,2738.5026729139195,2405.590282596382,0.9886776085512081,0.9790570460900045,34.712654463926846,6.130010155083338,2.157620141857412,1.1997067643889225,0.9850068530816891,11.374014079999997,passed,
2025/01/27 01:30:00,0.4385673728183706,0.5961812943878275,47.94819315840683,60.56757068477539,2.2009895203765533,2.47,2753.6450446074005,2403.461737200582,0.9888301341410849,0.9785073752885658,35.09192453104286,5.906871844477185,2.168346486136728,1.2046756211422942,0.9785476108677776,11.350737982222222,passed,
2025/01/27 01:45:00,0.4385040907741579,0.5959593327197162,47.860649901163825,60.44997647669503,2.201563114057191,2.49,2748.019898554724,2397.174940969223,0.9888277560415494,0.9785178034975185,35.13415375719897,6.011692076034764,2.1692510648889693,1.2042307184417442,0.9784033161208908,11.32747117333333,passed,
