datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/27 02:00:00,0.44078742991761166,0.5954332945154877,47.888196182440694,60.45595619519828,2.206643334672486,2.5,2732.3075369724897,2392.3799233800796,0.9887581988613529,0.9788415729863252,35.19185242153355,6.054571274444259,2.1747599065852636,1.195617661531165,0.9759631981469681,11.308357426666667,passed,
2025/01/27 02:15:00,0.43930192087880304,0.5945146391238699,47.74329122786027,60.271154382900455,2.2035782202252228,2.48,2725.9175436147952,2395.347571046414,0.9887740933058274,0.9788230024918488,35.450308696936155,5.609993039274064,2.1812560771705916,1.190681401202201,0.9710131483068821,11.28510826666667,passed,
2025/01/27 02:30:00,0.44147598897127455,0.5942283397130714,47.70167569765259,60.241265710083816,2.208842554815518,2.49,2708.1837693039392,2390.354544802448,0.9887032213520215,0.979179970986651,35.548968865747476,5.605669425352307,2.181229358267433,1.182268732049226,0.9679378169019515,11.261868395555558,passed,
2025/01/27 02:45:00,0.44195840383823165,0.5938661614656063,47.615215422180086,60.13254319240707,2.2105017314631756,2.49,2697.748759625762,2384.7226432238344,0.988683637665702,0.9793030427874209,35.60882854284814,5.662618826039942,2.183713250967042,1.1797889592550534,0.9672042576992473,11.234811836111108,passed,
2025/01/27 03:00:00,0.4396071183211907,0.5932224305805054,47.47510262886429,59.92448668139934,2.2044858899717887,2.48,2702.1347090627673,2386.549655409875,0.9887430325867195,0.979012450556796,35.67437740649744,5.4523342826082795,2.187468148113042,1.1848293584997986,0.968752357030033,11.21793288,passed,
2025/01/27 03:15:00,0.4477315106566072,0.5914709277152567,48.10140025108937,60.597306076493915,2.226654497846274,2.36,2646.579460577317,2389.5574810201506,0.9893596856125334,0.9813554918408323,36.62029135697257,6.096551033463206,2.230805685262861,1.1676172881466744,0.9703825234966279,11.21373697277778,passed,
2025/01/27 03:30:00,0.43127358389974624,0.5944805952056783,47.61200023570937,60.070073129492705,2.204381554356309,2.36,2715.944696842389,2378.427632780759,0.9888817774010107,0.9790159519519005,36.61687405031835,6.546714755592424,2.2305751062255488,1.212794836321304,0.9749451669370679,11.229940394444446,passed,
2025/01/27 03:45:00,0.44152866934680934,0.5945458246419205,47.7099786702448,60.30926055564233,2.2162542424882576,2.35,2680.077076488007,2392.4487546240316,0.9886541874179506,0.9799595454215213,36.01581173648586,6.1741677703736135,2.2027569518228702,1.2032296129098627,0.9838839486175548,11.24200689333333,passed,
2025/01/27 04:00:00,0.4336365700695103,0.5950120228138914,47.7454829424623,60.23801642816083,2.2043319025124535,2.34,2724.382498975498,2384.8173928108286,0.9889352977392201,0.9789875743714125,36.15057941582058,6.601636240718561,2.2159322123437666,1.2170574557631,0.9816727572713756,11.262372317777775,passed,
2025/01/27 04:15:00,0.4392864000406124,0.594868827965771,48.11063877003299,60.64078191708067,2.216782464344671,2.35,2701.6888383431206,2384.2647594236205,0.9891057619935929,0.9800064372305233,36.3472322617649,6.905547862459142,2.2268844693211696,1.2048943851761382,0.9814422281925057,11.274452750000002,passed,
2025/01/27 04:30:00,0.4348700573458665,0.595385510383837,47.92565730446326,60.40785679549993,2.2067828682022737,2.38,2731.8086494956206,2382.667685346504,0.9888455446984843,0.978912037316752,35.97808714230823,6.848892542418325,2.216761188329352,1.2160254125036483,0.9824162556905868,11.286538755555558,passed,
2025/01/27 04:45:00,0.44215131341896124,0.595082075521556,48.14214560025765,60.68049452263735,2.216386142077738,2.37,2711.897724616372,2389.619484865479,0.9886676759874317,0.9795210648342464,35.71277687041088,6.472628891589123,2.206188763381543,1.1948521442926792,0.9778339209581657,11.306932046666667,passed,
2025/01/27 05:00:00,0.43271372085592635,0.5957669606455256,48.07572801431975,60.59654446836155,2.2044794995736576,2.38,2747.1741418192655,2391.152835880065,0.9889179624462713,0.978810911263008,36.226836921109346,6.589291401894579,2.2224085097060464,1.211614246491371,0.974698517777749,11.327336484444444,passed,
2025/01/27 05:15:00,0.4428492940246114,0.595724773157083,48.35705125841452,60.95089969475322,2.218733350135037,2.39,2716.8616021597145,2397.7995551865615,0.9886422074463569,0.979676087106629,35.7702291818146,6.575142953783363,2.208961417082928,1.2000400632749915,0.9821596169771848,11.348069284444446,passed,
2025/01/27 05:30:00,0.45660779828150994,0.5960044944231909,48.6043841573221,61.29224715796994,2.233848356950854,2.45,2684.7752287779836,2404.422721756896,0.9883585507305985,0.9805183394043007,34.769454154920595,6.616440492240459,2.175064269818181,1.1912358520426918,0.9970623124347687,11.368496479999996,passed,
2025/01/27 05:45:00,0.44951997266576244,0.5964689028975355,48.474504063111105,61.12869919010219,2.2198402210385386,2.45,2725.6091752052857,2404.910901998279,0.9885607102323295,0.9795245393051025,34.72363377849326,6.48527164121718,2.168411577863367,1.1991532941476248,0.9916523465509127,11.38893482222222,passed,
2025/01/27 06:00:00,0.44619793496191135,0.5972852773087772,48.54354281639,61.188329069092894,2.216287180554625,2.43,2749.548973746575,2398.42300895285,0.9886637326951631,0.9790866954121354,34.61716227924079,6.871731432094725,2.170193531280408,1.2040897875110972,0.988913288095837,11.409384311111111,passed,
2025/01/27 06:15:00,0.4502378007133351,0.5971030021058653,48.748426900153525,61.44420308819472,2.2214594338408555,2.41,2737.2260283787746,2412.702650213629,0.988556851643748,0.9795648265274007,34.56008223545687,6.532213266198753,2.1701810928019873,1.1984134318216524,0.9911325890079102,11.440357646666666,passed,
2025/01/27 06:30:00,0.4454152733549062,0.5993469495223864,49.180425872413906,61.989668747395214,2.217439672460377,2.42,2783.9204581178333,2425.803812388301,0.9886787087079069,0.9791468130520176,34.68694928988446,6.986107000954535,2.1759196508912653,1.2180302117009778,0.9956068680588661,11.55224928,passed,
2025/01/27 06:45:00,0.4512637255989701,0.6014012314446944,49.736336779458675,62.77989759951709,2.2288206451343124,2.43,2779.0229373406296,2452.55143755963,0.9885235571734958,0.9799892365794254,34.608072741784234,7.220006732849256,2.1700729479047958,1.236091147162605,1.0164266347411908,11.660240973333332,passed,
2025/01/27 07:00:00,0.4502897764063774,0.5976077688784815,48.82543248556878,61.60029483428666,2.2259086687236316,2.43,2725.572532226061,2418.9491459999836,0.9885156579503572,0.9800210207264933,34.960466963716016,6.730453247538948,2.1800283861603207,1.2098204215507498,0.999451625509369,11.451235399999998,passed,
2025/01/27 07:15:00,0.4483845518850184,0.5975945366296568,48.76164646474949,61.51981960879969,2.2230980015675317,2.43,2731.012866823141,2417.5173098025334,0.9885604634957202,0.9798481938978966,35.044493303193825,6.747348671960625,2.182025492311231,1.2130498307179483,0.9990239736331117,11.445687146666668,passed,
2025/01/27 07:30:00,0.4390206658579835,0.600776755550908,49.880021843125654,62.809379509910144,2.2105766849707136,2.44,2846.7690181008616,2456.6188985935178,0.9888286349245223,0.9786724469507745,34.97789986474829,7.453644043273813,2.194879025097085,1.2484737103065062,1.007405314855948,11.723545679999999,passed,
2025/01/27 07:45:00,0.4496103337510856,0.602390366246484,49.987390028846015,63.127348802897146,2.228532041819005,2.45,2796.407308635852,2464.6317969226866,0.9885502610255543,0.9799868486727733,34.80363206189856,7.174581920952274,2.173673017038308,1.2390146106940685,1.0142854611911458,11.724394220000002,passed,
2025/01/27 08:00:00,0.4427919389233715,0.6018862647976795,49.755559324915346,62.86478946017641,2.215321969493722,2.46,2825.3113857388194,2467.461618374516,0.9887362266466735,0.9792067332697519,34.84648226831068,7.141563170576901,2.170946096959483,1.253117722437906,1.01526826310361,11.725196315555557,passed,
2025/01/27 08:15:00,0.4417822275557556,0.6017259154957512,49.68243863004143,62.77264658866051,2.211016887823911,2.48,2836.522503664413,2466.8978506719027,0.9887929236106712,0.9788785536578859,34.55278915854204,7.299105166926714,2.1628299964890956,1.2619860417008215,1.0211158123750865,11.725951966666665,passed,
2025/01/27 08:30:00,0.4384381108759916,0.6010772404123705,49.63850625369004,62.6564106121844,2.204263426577371,2.49,2855.299200947652,2464.691609561639,0.9889187362251319,0.9783936531646772,34.61275429903063,7.201685950903983,2.166784817815593,1.25764981778896,1.0133360980483133,11.726661173333333,passed,
2025/01/27 08:45:00,0.4403367614477241,0.602504909469301,49.76606980761598,62.9393522684836,2.217249325828646,2.48,2819.7782900253287,2469.3535179966393,0.9887583522204858,0.9794857980119901,35.317354988360464,7.413480099903272,2.1851727399648846,1.26727554189699,1.0209091882686936,11.727323935555557,passed,
2025/01/27 09:00:00,0.44077773079465965,0.601362144800051,49.66783661292212,62.72282495472332,2.2080961223432203,2.45,2842.2840468823374,2468.9050596253187,0.9888202270096562,0.9787053000215429,34.559601952674925,7.106670652323428,2.164800130210888,1.2587088025094448,1.017528228058082,11.727616071111107,passed,
2025/01/27 09:15:00,0.4436521404075387,0.6016994169106246,49.77070808910256,62.85541382456225,2.2146889454308067,2.46,2834.021882919894,2461.0273010873825,0.9887498809777397,0.9789709009382341,34.459670885389684,7.185760124997213,2.1615626868702282,1.2414514250769046,1.007651168220762,11.726886893333331,passed,
2025/01/27 09:30:00,0.44340468954286694,0.6013810036817222,49.725133485037695,62.795424972753054,2.2122631469026137,2.44,2832.24666370692,2468.403343994391,0.9887535529371956,0.9789551088508753,34.49293408214531,6.769793888350516,2.1621954026908003,1.2392423848090492,1.0060727880805524,11.726432666666666,passed,
2025/01/27 09:45:00,0.43895449649263524,0.6011408719340272,49.68931812067518,62.72079085834547,2.2067329739524095,2.43,2849.546931803593,2464.011061727441,0.988945645926375,0.978610409397853,34.75769879496198,6.996500254798145,2.1711718185671267,1.2445465969679765,1.0033829867651505,11.725603633333336,passed,
2025/01/27 10:00:00,0.43910479283267856,0.6026625964471867,49.85849237398071,63.05672860402363,2.210956211122966,2.45,2849.4366946150917,2476.8735691321644,0.9888382343036844,0.9789556076088337,34.855324272769664,7.4340514593776,2.1703800984439896,1.2717143417891588,1.0223592942687012,11.77623876,passed,
2025/01/27 10:15:00,0.44136266610615654,0.6039770601929402,50.82005967405642,64.14857637143014,2.20941439593646,2.51,2916.4960602717174,2507.4181084360466,0.988947290413458,0.9785267910741866,34.07514781334679,7.902823692429391,2.155958235935633,1.2846999849706067,1.0353816331791812,11.98367404666667,passed,
2025/01/27 10:30:00,0.44051423612349794,0.6032633828059248,50.468907037519884,63.705327349934,2.2065371797736586,2.51,2904.871306608329,2495.025594844388,0.9889289602382969,0.9783262869211037,34.119800841433076,7.505018189529554,2.153595264479165,1.2687737487126338,1.0223716715072468,11.915073279999996,passed,
2025/01/27 10:45:00,0.440166715636995,0.6025275285195072,50.20941511529024,63.38561772341984,2.2083955356683975,2.46,2878.6528273150157,2483.442100311247,0.9889608391171228,0.978622809915331,34.57365890307995,7.173573247380884,2.164906649618511,1.2518818547079529,1.009225910102041,11.8416265,passed,
2025/01/27 11:00:00,0.4416888189281042,0.6025605047049067,50.11996196457221,63.311168030098806,2.2108579777872315,2.51,2862.9178299240675,2480.7799797189114,0.9890052270469488,0.9789248996585135,34.619239707245505,7.132337582488659,2.1629281685673276,1.250610450870077,1.0106271020287736,11.814156933333333,passed,
2025/01/27 11:15:00,0.45878942519558263,0.6049217467223492,51.16380927098975,64.6673249378321,2.2468870509965893,2.5,2791.490726124087,2502.930863737949,0.989209129839272,0.9819380467388588,35.108393031070285,7.420049693200354,2.178586927367482,1.2382533294004274,1.024656541795603,11.895967312777781,passed,
2025/01/27 11:30:00,0.4693887331245624,0.6053521957181911,51.71219892614393,65.29866962578383,2.263358749930779,2.49,2770.487233988175,2505.086466100325,0.9892619313768478,0.9829418467080091,34.833343428952,7.536307355535626,2.1714252836122303,1.2128998856266753,1.0203829472835129,11.940515895,passed,
2025/01/27 11:45:00,0.5227130899551499,0.6040866883386351,53.63423181472249,67.66935070648884,2.3513613639874222,2.51,2573.371180191013,2525.5256873673943,0.9897935263849291,0.9894114397710884,35.17476765933514,7.97578904206148,2.1788810260188685,1.1264863220494776,1.0294288578088717,11.98934909333333,passed,
2025/01/27 12:00:00,0.5584430541593818,0.6059425148127119,54.720485200202155,69.31489042273849,2.4132787001234006,2.56,2429.8994054891823,2556.546447636417,0.9902040681052802,0.9940730829257955,36.15717020732477,7.703181583512899,2.185386112106965,1.083505271491691,1.0374323386273294,12.033683566666664,passed,
2025/01/27 12:15:00,0.5986691724025999,0.616925130779799,56.08755617775035,70.9857799530255,2.4907618860542793,2.51,2304.3067043885894,2522.196508935708,0.9908507337820672,0.998206828219791,36.89200284933881,7.7731041644929615,2.20553541497758,1.0238684670091338,1.0154909135686927,12.021670246666666,passed,
2025/01/27 12:30:00,0.6117459982857433,0.6347598866026175,57.078120935371174,72.28549795521577,2.5451300455653896,2.57,2256.7574380918313,2467.8556099424077,0.9916078695498293,1.0005617570470788,38.053694935045996,8.596504686471766,2.2388399664155085,1.018108406983667,0.997422887915538,12.024754622222218,passed,
2025/01/27 12:45:00,0.6100717540222557,0.6346679370686279,57.30275100099448,72.57925456682001,2.541882964187895,2.52,2272.509728680874,2479.288328618774,0.9916907037266705,1.0004686884884415,38.04286530076928,8.641611900506502,2.2375348797789796,1.02204908106959,0.998020405517535,12.078514531111107,passed,
2025/01/27 13:00:00,0.5770247135932317,0.6245833888662667,57.05798879430396,72.13940329738269,2.4884677324913316,2.51,2365.6149868919606,2509.855943106228,0.9923579209836918,0.9986820576409202,38.66284270895675,9.357592692763912,2.2696261065140804,1.0606178094796803,1.0044495359581818,12.132452089999997,passed,
2025/01/27 13:15:00,0.5926038978048768,0.6251456385589227,57.47320811827692,72.70776866676145,2.5071363262684923,2.55,2334.7477440265534,2524.056720400263,0.9921093787260513,0.9995077203032172,38.20860915886577,9.48679439135888,2.2537644789544298,1.0581635658146964,1.021730104917659,12.181685174999997,passed,
2025/01/27 13:30:00,0.5928959783694719,0.6251083676327902,57.68020545619509,72.90910339175615,2.5087518298031037,2.54,2341.843416193892,2523.648968192418,0.9921116436172521,0.9994622612504568,38.164856503513164,9.697577983617641,2.258599488694124,1.057479479953253,1.0203867508074937,12.20631292222222,passed,
2025/01/27 13:45:00,0.5872792519800167,0.6231688871305858,57.569147884184225,72.74307902465439,2.5002210698730902,2.54,2353.3168874053804,2525.4154485215017,0.992200001236805,0.9991733747447586,38.29269501966796,10.007202975222997,2.266935561474944,1.0690512153018579,1.0269270726847686,12.19790938055555,passed,
2025/01/27 14:00:00,0.5836870631972685,0.6253680625297847,57.53899018289008,72.67909075869265,2.499030034458925,2.53,2362.103174642673,2513.7358352422516,0.9922550998644891,0.9989801403569608,38.44144601537792,9.889646547754575,2.2735089677863076,1.0665238094250853,1.0159744548897798,12.18486812888889,passed,
2025/01/27 14:15:00,0.5751313231682994,0.6260973886348751,58.3855777426914,73.72336444572713,2.488097926664045,2.52,2429.5477751981216,2547.0268472491675,0.9924828071702748,0.9984322222932246,38.36381397854575,10.643529758873116,2.277149618237022,1.0989022895664586,1.027746410144303,12.382205000000003,passed,
2025/01/27 14:30:00,0.6277990602509008,0.6450088090120628,61.29147321057888,77.32840108306497,2.572127678754472,2.6,2398.360910020029,2559.62814005776,0.9918091607916825,1.0006755202169724,36.418218920364254,11.297451546046865,2.222388251282357,1.0846946581303087,1.0455754417256893,12.752580866666671,passed,
2025/01/27 14:45:00,0.5857292028233236,0.615586183758277,61.52003457969057,76.70779536166894,2.433152066144965,2.59,2629.090223693817,2744.879707802929,0.9926269892472807,0.9959244775846064,35.177708745618496,6.8973967283984345,2.2237766659219913,1.070565796818939,1.0168462293899858,13.075686042222223,passed,
2025/01/27 15:00:00,0.6280728200527382,0.6326209205255388,64.99114579153063,81.11537879400863,2.4875843252891605,2.67,2661.938935492829,2829.31021378461,0.9922211670501773,0.9976369380305063,33.11039220165326,6.147586084089074,2.1541973411476514,1.060042758018179,1.0214639388279674,13.659945309999998,passed,
2025/01/27 15:15:00,0.6130950216787658,0.6263154861364963,65.0220380643402,81.12543391473427,2.4619700286957404,2.67,2714.8739901687795,2866.7446755736883,0.9924133082718667,0.9968232844071991,33.33539467294415,6.579570870845193,2.1672221223903403,1.086782242557267,1.0358325492244087,13.741777866666665,passed,
2025/01/27 15:30:00,0.6173535872741357,0.6276565304691488,65.47374215112013,81.69752478321543,2.467638070339599,2.67,2717.426854448682,2882.456798572181,0.9923686023348398,0.9970816912980163,33.19402382624885,6.615365966521139,2.1652078728536375,1.0922942166550114,1.042610262280275,13.818486091666665,passed,
2025/01/27 15:45:00,0.61319840362029,0.6288618292957144,65.78605935764826,82.05903982909066,2.4633234921111593,2.67,2748.6318292320075,2889.988876598939,0.9924333286421309,0.9967627133637438,33.13259778531236,6.855192975084974,2.1671358718020253,1.1039806268705905,1.0442470914767878,13.889746847777776,passed,
2025/01/27 16:00:00,0.616068451936229,0.6303775534409047,66.29448301995991,82.66578257808558,2.469997540290704,2.66,2758.1789041093534,2895.7861109150635,0.992404328438774,0.9969128296958933,33.05159620959478,7.089848228966758,2.1684168650243074,1.1038854810790295,1.043146723186118,13.96527968,passed,
2025/01/27 16:15:00,0.5809809037331884,0.6317539752967472,65.9169477930667,82.20512161064215,2.4241821477588417,2.69,2887.4140755973194,2904.320822927425,0.9928105656392184,0.9946546359568762,33.38577165718639,7.821786240478829,2.1832454854279244,1.175801438897481,1.0576892387228214,14.040220345555552,passed,
2025/01/27 16:30:00,0.6281089500473575,0.6452298316540777,70.402057519952,87.85982817816857,2.496758974712314,2.68,2919.3282479879213,2986.8714227846967,0.9923411466192917,0.9969695560914573,31.351353763229262,8.754627610833344,2.126818942427367,1.1560595912028575,1.0637613691179686,14.746357034444445,passed,
2025/01/27 16:45:00,0.596992165192125,0.644039569105539,69.7519013701669,87.09486430571127,2.4514332845931706,2.69,3017.325718154637,3010.1891590391374,0.9926845801542057,0.9951914710314658,32.03378407524038,8.126838838218154,2.1433800216544476,1.190253739311568,1.0546625838980137,14.776050593333336,passed,
2025/01/27 17:00:00,0.5871160271727485,0.6437604228177752,69.653159634785,86.97965964143243,2.436316479240384,2.67,3054.9850010625596,3024.018213228813,0.9927933791800538,0.9945811922565454,32.27044088799946,7.753264550182282,2.1497033665206478,1.1981656270430923,1.047888151438628,14.810375708333334,passed,
2025/01/27 17:15:00,0.5857537473487856,0.6442966575658933,69.75054770573388,87.1409695849079,2.4346852963156036,2.66,3062.3676350201513,3034.7887226403946,0.9928067777670704,0.994583585528099,32.33449764120855,7.68869983894952,2.150702025613864,1.206890125305633,1.0520853372949936,14.844656933333333,passed,
2025/01/27 17:30:00,0.5904363371542906,0.6448689754904646,70.02605617333347,87.49593752693559,2.4413156410973205,2.67,3053.559250703837,3041.062033762918,0.9927541368032338,0.9948920226875088,32.24144146870941,7.640902390707894,2.148252479177132,1.2015317098204938,1.0520808675375233,14.878894268333331,passed,
2025/01/27 17:45:00,0.585733245530712,0.6458854662043492,70.12798047419892,87.63638349778368,2.4383253385717834,2.66,3075.239435631349,3038.9669924662653,0.9928095452217512,0.9946596027191367,32.286016800908776,8.248059113313431,2.1537551400378567,1.225979497077325,1.0641027674451506,14.908424458888888,passed,
2025/01/27 18:00:00,0.5908075912566916,0.6468096858673122,70.36536055356544,87.98662268304028,2.4452716661222262,2.71,3066.80898700115,3043.9952476541084,0.9927564315845531,0.9949608357754712,32.10974753993507,8.283222735741143,2.1457755179200793,1.2238237481544343,1.0672947164296058,14.94257645222222,passed,
2025/01/27 18:15:00,0.5898008660633709,0.6473935940179002,70.57550477810527,88.26159671520634,2.444183627782154,2.69,3083.8446946678478,3049.74374526774,0.992770963319582,0.9948375700428757,32.067432672724486,8.246360345134665,2.143556614380051,1.2205224451518244,1.0623840055907308,14.991616444444448,passed,
2025/01/27 18:30:00,0.5731897400973274,0.6478035561266215,70.40578181609581,88.16704253630228,2.422283685037882,2.71,3150.4962928215864,3063.825602935743,0.9929548501202289,0.9938493327899723,32.456461750327534,8.098547107344181,2.149762821891404,1.2379340181450293,1.054736003261948,15.052850541666663,passed,
2025/01/27 18:45:00,0.5797458040575157,0.6481513450863583,70.623093592903,88.58768262809403,2.426530835521086,2.69,3137.754102786635,3087.1126191456597,0.992883666432256,0.9942362734944988,32.27393932607273,7.263304598686255,2.1354745165963083,1.2152143184600286,1.0444071063387912,15.104831047777775,passed,
2025/01/27 19:00:00,0.5734823614190019,0.6492169901349693,70.61422435783749,88.72823745997364,2.4216769789627652,2.71,3152.6893560008116,3096.492967891528,0.9929431855224312,0.9941535859852028,32.613653565864986,7.521852809942897,2.145519582724167,1.2404306486079875,1.0563003354427531,15.133500971111115,passed,
2025/01/27 19:15:00,0.5732478985774098,0.6480877236612467,70.3843408872004,88.51531195022362,2.4168764422875366,2.7,3146.7438562048565,3103.4823338771453,0.9929433742655989,0.994095146109659,32.66596116216535,6.897546444863993,2.1431371746199157,1.2254431550151699,1.0452150755352847,15.106024437777775,passed,
2025/01/27 19:30:00,0.5749880211871596,0.6483787068026575,70.37448507629486,88.53080599333956,2.421903857399364,2.71,3133.5149132721453,3090.4236152959375,0.9929219749370349,0.9942762655255942,32.665547545500274,7.386768206591951,2.1480322010207487,1.2306824823377944,1.0515580525131492,15.07378073055556,passed,
2025/01/27 19:45:00,0.5842636029486082,0.647660840661934,70.3383547477098,88.56110618150535,2.4305185959957827,2.68,3091.0761365516546,3095.5690877297443,0.9928136141710543,0.9948773783062707,32.55461586782816,6.835809746050712,2.141691648887518,1.2092395031091256,1.0470083121268394,15.036756264444438,passed,
2025/01/27 20:00:00,0.5878096980382299,0.6478881092982165,70.38361807642963,88.64513952449475,2.4376570149271823,2.7,3071.1075055362057,3086.0432027883035,0.9927684081508222,0.9951937819418641,32.58478069733717,7.156274106163546,2.146834980372972,1.2087616499373393,1.0509813541065145,15.009021616111108,passed,
2025/01/27 20:15:00,0.5780445600632268,0.6477489568526422,70.03361297691133,88.27383024268295,2.4258241696579,2.7,3096.631032261282,3077.1495723737735,0.9928790305284854,0.9946294832709653,32.767518138827064,7.624405104894513,2.154675600205045,1.2330954365488471,1.0590943464830647,14.976506208888885,passed,
2025/01/27 20:30:00,0.5884280645947852,0.6477353623300288,70.26748625397072,88.52400256622983,2.441167023685179,2.68,3060.7757203679876,3060.8456558050902,0.9927626399076918,0.9952006441589676,32.5499063225069,7.898697559562533,2.1550206147628703,1.2122920848410477,1.055076206159581,14.943900235000001,passed,
2025/01/27 20:45:00,0.5881994879656346,0.6475726843393077,70.0902652561718,88.37012208410336,2.4400953902692124,2.71,3057.415358460563,3053.494794441004,0.992767930855993,0.9951409573195652,32.50278567360069,8.047507979278508,2.1524061469279023,1.2141788936023592,1.0568113771114644,14.911203694444444,passed,
2025/01/27 21:00:00,0.5966645108156908,0.6473381224431958,70.06091264039279,88.4437824402376,2.450625138248279,2.72,3019.0574688716924,3051.3190152237735,0.9926648464935315,0.9957267752849178,32.48411115428482,7.689418171847826,2.1458267503659476,1.1888396173579614,1.0465167299451748,14.876217210555554,passed,
2025/01/27 21:15:00,0.5947294954881611,0.6441928323811434,69.9650003044255,88.01668390984393,2.446131752956276,2.66,3005.3765625027045,3042.715600838755,0.9926766600358559,0.9956088427984934,32.708462769722885,7.711230053447704,2.1811633483469928,1.1893317036318458,1.0488707202900869,14.79443028555556,passed,
2025/01/27 21:30:00,0.605778958261947,0.6455562085878883,69.531365628171,87.8780913658788,2.463146157640058,2.7,2940.9413024232504,3030.348579981415,0.9925443578963571,0.9965847320143932,32.639582147045125,7.973066581324518,2.157463117727304,1.1887860296070192,1.0646859554418382,14.708159730000002,passed,
2025/01/27 21:45:00,0.6052270095805384,0.6444250316760011,69.1223081006649,87.43007117226645,2.4628032832130407,2.7,2921.4057570700948,3015.778824734868,0.9925393436759676,0.9966448206038779,32.85547814028238,7.935650671271865,2.1616624810564598,1.1786469832934583,1.0586916430751345,14.622117681111106,passed,
2025/01/27 22:00:00,0.6102186883873607,0.6425643609668822,68.80934528838712,87.02750696310459,2.464739123227631,2.7,2890.7886449047674,3006.916309708552,0.9924847670678497,0.9968282687455753,32.74374812407158,7.653502119306582,2.160882139507099,1.1624803265353825,1.0560632795520097,14.536304138888886,passed,
2025/01/27 22:15:00,0.6195826412641857,0.641222517233332,68.64850244493931,86.80879106122637,2.4742243046417527,2.68,2850.2461386171567,2992.4394899842455,0.992384246395962,0.9972493738974233,32.56392652786307,7.5106929124320745,2.157352474006389,1.1388251318040483,1.0509394587849419,14.456114786666665,passed,
2025/01/27 22:30:00,0.611161769432907,0.6400747423914716,68.23636762540708,86.31334214576403,2.4622868733663896,2.69,2864.770855963897,2984.227186015306,0.992475427603409,0.996764322402576,32.76136269029638,7.536732621902522,2.165277521041768,1.1445440236818962,1.0480570757428265,14.401911101111107,passed,
2025/01/27 22:45:00,0.6169424799640825,0.6423029984223376,68.17719971603567,86.35918828282335,2.475508565038939,2.7,2828.838538371855,2967.018395775547,0.9923973670197529,0.997350575203448,32.93769558341995,7.742683177095031,2.169522906667457,1.1409418486659468,1.0498516435976137,14.347693482222219,passed,
2025/01/27 23:00:00,0.6194910594971598,0.6443603264610921,67.91617718405777,86.13011444705117,2.477681676737456,2.69,2804.165288049685,2964.8637185513294,0.992358650825174,0.9976169711867754,33.099530352522805,6.86710253322898,2.169637245288812,1.1276429842917175,1.0394748344399791,14.29381746222222,passed,
2025/01/27 23:15:00,0.6186488681168372,0.6456427137164917,67.69111536753155,85.96835161773802,2.4811972921949432,2.68,2794.6225432798265,2944.3691234153152,0.9923628681266733,0.997687638988043,33.21635007889275,7.323855846991728,2.1710483269933167,1.1308440372481818,1.0403695231322272,14.239570583333332,passed,
2025/01/27 23:30:00,0.625313244218232,0.6416098608756066,67.40014231747624,85.38258839962536,2.4837381093311444,2.67,2769.9448361012282,2915.1974644658103,0.9923040823328403,0.9975774092294953,32.7820651166687,7.594834420821954,2.1712517507808857,1.1074996110253643,1.035976770181294,14.120404588888887,passed,
2025/01/27 23:45:00,0.6378234298810816,0.6422414354848819,67.01730876782418,85.0038719134021,2.5028286516431395,2.66,2697.109253428386,2890.7983312054407,0.9921119822572794,0.9985014667062662,33.01150168297927,7.100408209687906,2.173361526338412,1.0747354668817917,1.023282890864935,13.985575205555554,passed,
2025/01/28 00:00:00,0.6137424374312864,0.6426995838389719,69.04773077380987,87.1370007621317,2.4707111571074045,2.68,2894.923299546229,2984.15051439216,0.9924659490978489,0.9967043401759401,32.32731510883632,8.533236128440853,2.162507749970034,1.1677774988736118,1.064658691625506,14.525493265555557,passed,
2025/01/28 00:15:00,0.6193088627383434,0.6478693094091548,69.039255269338,87.37857922863013,2.486109754267033,2.7,2858.9590240575876,2975.748534650592,0.9923806345984605,0.9974664036774075,32.662988215479075,8.161240397764649,2.1606938049736986,1.1589618638605226,1.0565291041782783,14.505723374999995,passed,
2025/01/28 00:30:00,0.6170289107544623,0.6418240075719301,68.64261183198846,86.93057223197775,2.4702124726413732,2.67,2865.40108671067,2998.9998472610523,0.9924139506060894,0.9970860275332171,32.55694883551303,7.325327329756008,2.1496949494891195,1.1357356441337427,1.0434886959318472,14.486316331666664,passed,
2025/01/28 00:45:00,0.606945467745418,0.6408759261622985,68.34759026990642,86.55929544551739,2.455550042613007,2.68,2892.9342915763486,2998.5812121014096,0.9925246475743138,0.9964717452465859,32.75057686815523,7.221594359871817,2.157535134246192,1.142940534098489,1.0386361588259017,14.46691114611111,passed,
2025/01/28 01:00:00,0.6088259521857685,0.6405604002740733,68.3027040222193,86.50482944105633,2.4563706635006244,2.68,2884.8502820362014,2996.7978067517865,0.9925088527012513,0.9965308989463159,32.63905824378951,7.285702900032122,2.1574349293197255,1.1450046124024247,1.0439838996453408,14.447507818333328,passed,
2025/01/28 01:15:00,0.6059496937344828,0.6399628781102766,68.1698956289036,86.33868473257198,2.45055987158183,2.68,2892.285421393278,2997.2981457626124,0.9925438925868637,0.996305200645723,32.63739218474583,7.22041734702656,2.1598699960664067,1.148186170750567,1.044374361935405,14.432777149999994,passed,
2025/01/28 01:30:00,0.6022705342536506,0.6405197769604121,68.06793519208566,86.25669995928686,2.4490511334886182,2.68,2897.987144630616,2987.303329081959,0.9925826269441456,0.9961869002907991,32.74541368523258,7.785536587209514,2.166129667110382,1.1649746023004939,1.0538365760360033,14.413377305555548,passed,
2025/01/28 01:45:00,0.6102363873662182,0.6404729629409892,68.10291628282931,86.38736095296655,2.4592213210056975,2.67,2866.192544291394,2986.87126738802,0.9924893914208155,0.9967276422382657,32.7083866763464,7.513235333564669,2.160678424223859,1.1450724098954592,1.047208049841809,14.39397931888889,passed,
2025/01/28 02:00:00,0.6024869618868328,0.640681720404996,67.88941083539905,86.16265740581352,2.451122842421328,2.69,2884.6373225889797,2979.851776537587,0.9925741638541392,0.9963468114683366,32.86649980935811,7.976307444687469,2.1680989655109015,1.1664845159070096,1.0561316342063602,14.374583190000001,passed,
2025/01/28 02:15:00,0.6065361658344938,0.6395908464251486,67.81378937750688,86.11786065451412,2.4516501418757426,2.66,2865.6769300103706,2991.544924931799,0.9925266500623311,0.9965868846144254,32.855805676631064,7.250384113243627,2.1654095457343545,1.1484764183769665,1.0478408177471419,14.35985879166667,passed,
2025/01/28 02:30:00,0.5969575012043263,0.640179104707466,67.56096989384068,85.79794064921273,2.4432858377324913,2.67,2892.668424622826,2976.6678293047466,0.9926337115643389,0.9960613993661335,33.00132615247674,7.9472090237980115,2.1694608707878507,1.173048392818126,1.0563768152756836,14.340466146111112,passed,
2025/01/28 02:45:00,0.6101129557379793,0.6395654801813394,67.70564683902842,85.92376338253139,2.4583747400896745,2.68,2846.559491192605,2978.7197113724105,0.9924867657159311,0.9968211890551467,32.80982448323487,7.490730389244808,2.1615902762116126,1.1470269974784524,1.0523298193810247,14.320719245555555,passed,
2025/01/28 03:00:00,0.6041094920950361,0.6392721506060356,67.52902720789383,85.64445862694988,2.4524846714303767,2.67,2858.0687049440457,2973.2952773062307,0.9925490059321902,0.9965471169200264,32.997442506628765,7.690022934930398,2.1692101058430464,1.1586692091419157,1.0555848773057552,14.301330780000002,passed,
2025/01/28 03:15:00,0.6128441022618724,0.6392347052187521,67.59171346977843,85.7097816986578,2.4643464624645675,2.65,2825.0867818826705,2970.3419006326094,0.9924494200727326,0.9971061772430433,32.90672658346971,7.52786104229835,2.163236507115878,1.14277153139835,1.0534905995069737,14.28194417222222,passed,
2025/01/28 03:30:00,0.6284714294592528,0.6430034326974927,67.89273034268031,86.04409563971447,2.4873686631831093,2.66,2776.7689020314056,2959.1029970379773,0.9922743398563384,0.9979993930427782,32.69075776873367,7.139038173225779,2.155830205938705,1.1220604240303211,1.0492027840732163,14.267228017777773,passed,
2025/01/28 03:45:00,0.6761531748714025,0.6532776548200325,68.77393426467029,87.14835390893215,2.555467464091925,2.66,2657.6599477517375,2917.7758946279837,0.991699677327578,1.0001818637302744,31.58065908260847,6.780914502428576,2.11704395767081,1.0641643788558564,1.0383155659399548,14.247844893333331,passed,
2025/01/28 04:00:00,0.6199736894508392,0.6467009286674447,68.05390373456346,86.26309399054493,2.48352949190023,2.66,2813.4380902771463,2957.8724766987175,0.9923653164501742,0.9976562133420122,32.8484680565453,7.443016540092651,2.1558008038667174,1.143367799801283,1.0502424270344912,14.333219999999995,passed,
2025/01/28 04:15:00,0.5784843342029651,0.6231251319835518,63.27651891662184,79.77924939208711,2.4178638205995555,2.65,2742.5968423689105,2826.1344579898528,0.9927705770837163,0.9953618332173965,34.84062787585553,7.124251137182268,2.2295280183590758,1.1028098145011045,1.0147544564345863,13.464433937777772,passed,
2025/01/28 04:30:00,0.6337747865114921,0.6427756559934938,68.03325364335028,85.9244414444399,2.496563970748838,2.66,2774.6783933949296,2933.7710173778582,0.9922330610192245,0.9979528251721976,32.259604466702896,7.778585980526912,2.14653698344655,1.1156613073835027,1.0503471173760164,14.251509127777775,passed,
2025/01/28 04:45:00,0.611892371158572,0.6380961848820776,67.65444061039265,85.39784018297259,2.460837697661714,2.67,2843.6340649260023,2965.118230289148,0.9924771054676287,0.9966851617740224,32.60346547196427,7.43389954822187,2.1572415589495098,1.1396396469345809,1.0508658355999527,14.294396624444447,passed,
2025/01/28 05:00:00,0.6112547611319921,0.6389181923541495,67.9539270324901,85.68195182232786,2.4638925320512235,2.65,2855.50847877998,2963.0374512688877,0.992482392428116,0.9966602093840704,32.6340489917013,7.76177292830709,2.1625794611863123,1.1432031883889489,1.0503402087757707,14.336271864444448,passed,
2025/01/28 05:15:00,0.6019911938764791,0.638913944904058,67.86472110149327,85.47347036590438,2.4489624688464833,2.67,2900.551914774217,2964.7403120143513,0.9926037048424496,0.9958445381541857,32.42849298381844,8.037214458138408,2.159624088274891,1.1677959140064431,1.0598173818043404,14.36388053222222,passed,
2025/01/28 05:30:00,0.6036145144719117,0.639602468888874,68.05408371420944,85.66036616860188,2.453638397754105,2.69,2904.786470905457,2958.6841370482334,0.9925881369552884,0.9958801590623261,32.341930090978074,8.266679646301348,2.156332630956358,1.1633482634134718,1.0560690895207225,14.386836627777779,passed,
2025/01/28 05:45:00,0.606422373760203,0.6391394926159948,68.19472933963017,85.73920291081076,2.454103009996035,2.66,2905.2709570110464,2966.448286764007,0.9925646524659582,0.9958908645618632,32.14648550376603,7.919869199298322,2.151805319165831,1.1544082606904498,1.0521168736302746,14.40980387,passed,
2025/01/28 06:00:00,0.5965807634864643,0.6394240524387796,67.8666588341956,85.52476248232229,2.4412851184028126,2.66,2925.9952984413612,2985.9656397105064,0.9926586409304089,0.9956049326525613,32.619515879461325,7.252625005984094,2.1492678913537495,1.1598403090691694,1.0437691319652438,14.432782258888885,passed,
2025/01/28 06:15:00,0.59467052063688,0.6398831066115754,67.8683709968298,85.51421499353829,2.438765042304564,2.66,2939.765919215226,2985.8156182472776,0.9926868601857148,0.9954058423041958,32.53113572803862,7.350501462294625,2.143280266743046,1.1654376033449925,1.0452694535877607,14.451101108888887,passed,
2025/01/28 06:30:00,0.5952751302554263,0.6391655488334002,67.90068027659657,85.53687307252773,2.436931252771426,2.66,2936.92283021114,3002.555512198787,0.9926735361084971,0.9954974078966501,32.64141204486953,6.606284290821031,2.142281222849391,1.1525103014824543,1.0355151427319962,14.474100397777777,passed,
2025/01/28 06:45:00,0.5732775048256811,0.6395340055561604,67.54637568178666,85.03707574397578,2.4092034049606865,2.68,3017.0390532671454,3000.348604197957,0.9929285264673902,0.994050596004961,32.94481590954248,7.04852692945693,2.1540913877565067,1.192600466496577,1.0395204912820861,14.497110833333334,passed,
2025/01/28 07:00:00,0.5829668281560607,0.6397331750077554,67.83233428944257,85.39345190869733,2.4220135660350226,2.67,2987.1810181361,3007.8854914730346,0.9928162204442864,0.9947152122830669,32.808680343625426,6.7337674858655365,2.1463253968381606,1.1739430465165863,1.0359125923743326,14.520132415555556,passed,
2025/01/28 07:15:00,0.5784406081607071,0.6400057445269252,67.85417422488912,85.36600964153577,2.41676770178605,2.68,3007.0779109378473,3010.5319461024847,0.992867827666354,0.99442209229169,32.888067187620194,6.829568227549638,2.149611748211812,1.1849496726345574,1.0382993059275294,14.543165144444442,passed,
2025/01/28 07:30:00,0.5813108319036554,0.640864601399286,68.05116386535828,85.60198975974103,2.4237469743467717,2.67,3000.563555318223,3009.076726512624,0.9928323571097175,0.9946846199942145,32.889593708865235,7.003359380043987,2.147995289019416,1.1831882171542978,1.0386436110869097,14.565847449999996,passed,
2025/01/28 07:45:00,0.5833675804134705,0.6417011432427185,68.24129612225781,85.78934547080237,2.4284711414664346,2.7,3004.3399440716403,3003.103075806395,0.9928160797902724,0.9947268693183211,32.71773136410305,7.318507311787242,2.1431655378678727,1.1834811281011273,1.03968707073437,14.588902007777778,passed,
2025/01/28 08:00:00,0.5824310227129587,0.6404201991089956,68.16562919430586,85.67516699431744,2.421240471626347,2.68,3010.3932377775163,3024.516505164029,0.992826356289936,0.9945886631635512,32.74163069598499,6.312994940711325,2.1371852152000033,1.1688461793696687,1.02788549893167,14.611967712222222,passed,
2025/01/28 08:15:00,0.5697049640691558,0.6410662143107664,68.03115353692768,85.46287693628881,2.4065123432162827,2.68,3057.544510029019,3023.8888990237365,0.9929714668194929,0.9937975902701687,32.96651334399274,6.704317936901504,2.1474498383960645,1.1981248166958056,1.0340031489066024,14.635044563333334,passed,
2025/01/28 08:30:00,0.5756485099080073,0.6415032158614745,68.23943355219417,85.71149262124224,2.4147168293486545,2.7,3043.293753164715,3027.038131284442,0.9929067297148144,0.9941640158081897,32.80240753214998,6.617328368019267,2.139204632144368,1.18874621001334,1.0331001389268748,14.65813256111111,passed,
2025/01/28 08:45:00,0.5729374596878947,0.6418980087617928,68.26177199499627,85.72623888194295,2.412843267182655,2.68,3053.3004137335915,3029.376982844587,0.9929333014938021,0.9940646308990831,32.93369973555746,6.636324002860595,2.141205044227587,1.1936408465440547,1.0325013202999198,14.676547202777776,passed,
2025/01/28 09:00:00,0.5715750360564471,0.642381826115841,68.35897277254129,85.79435209983632,2.4120895433143263,2.72,3064.7839256789675,3029.374618848996,0.9929515898140218,0.9939423536113992,32.90518999358222,6.790741160490287,2.1411966290159135,1.1998792622023173,1.034591950003267,14.699656100555554,passed,
2025/01/28 09:15:00,0.5718375832357203,0.642037873559893,68.38647014181352,85.8242631194711,2.4102291095865676,2.7,3067.6619974730165,3040.793039619052,0.9929483916124281,0.9939332134286856,32.904432632323406,6.308823052771411,2.136597201936637,1.191358920598281,1.0280509755154195,14.722776145,passed,
2025/01/28 09:30:00,0.5600513147595744,0.641279831230107,68.08435965139988,85.42909965915146,2.390099424066445,2.71,3116.073502988134,3053.5055478376516,0.9930876841743612,0.9929987511860442,33.02281209261548,5.855274084234409,2.135259232490213,1.2027587868509617,1.022686727745871,14.745907336111113,passed,
2025/01/28 09:45:00,0.5469702299986093,0.6413732186291891,67.86868441068228,85.14608864420155,2.37384390756145,2.69,3166.23440245624,3055.3413409381556,0.9932340941026805,0.992125145064314,33.32134348910262,5.997842673754073,2.1430908167081486,1.2230435460693447,1.020534363627096,14.769049673888885,passed,
2025/01/28 10:00:00,0.5624744191541692,0.6431542381863835,68.44428471786023,85.8567323082036,2.400959461503859,2.72,3108.833179722467,3052.121803277588,0.9930503982173456,0.9934457411915966,33.16574273751264,6.4098041307005325,2.139253201856002,1.214033243533825,1.0311493971087928,14.79220315833333,passed,
2025/01/28 10:15:00,0.5628163680801115,0.6423568525616788,68.53675789713182,85.75667228422235,2.3987954198684243,2.69,3121.118018707062,3055.051764982568,0.9930552064849688,0.9932083661780453,32.99075776119256,6.03814153515539,2.1335197488678,1.2022411143705996,1.0225543944371083,14.815367789444442,passed,
2025/01/28 10:30:00,0.5565672503402976,0.6418722912543782,68.57770344377622,85.43578513267464,2.3908876679008197,2.71,3160.3973290175604,3045.893232617376,0.9931380634118481,0.9924709510539393,32.87744966549339,6.378353148829762,2.135430711442542,1.215848346608959,1.0252719787089928,14.83854356722222,passed,
2025/01/28 10:45:00,0.5760304345132288,0.6346423660542428,67.38315139426297,83.6213594895232,2.412871387418289,2.7,3006.2898812384296,2999.8461899038075,0.9928860647345055,0.9938986487568314,33.106152222108186,5.065469177766018,2.134581230796663,1.1393702083075894,1.0057263102167655,14.492033875000002,passed,
2025/01/28 22:15:00,0.5760331671844304,0.6187765257345393,61.46819321085141,75.0795695708658,2.476256461553209,2.7,2607.214690447353,2654.8638328213306,0.9926619942670121,0.9966278982724279,36.93990489335637,9.676733023129012,2.2409718902157,1.1163164660207234,1.040666641014737,13.030255944444447,passed,
2025/01/28 22:30:00,0.6599277040791672,0.6399509936843234,62.92351813361003,77.14573881757052,2.5954283951610804,2.72,2414.6568514043624,2607.2633157251444,0.9911034322185881,1.0003572672546737,34.57106766448939,8.124655305366222,2.163750021784775,1.0206729213635521,1.025524688727373,13.0340342,passed,
2025/01/28 22:45:00,0.6491774648228227,0.6297142149190883,62.40991201543348,76.74500741914646,2.562869253646279,2.72,2439.721457214992,2643.8712627272384,0.9908875089173443,0.9993598288232235,34.381775535259074,7.781850624280452,2.1645492615928994,1.0191369663069303,1.0282072921286218,13.028583480000002,passed,
2025/01/28 23:00:00,0.6062750554827812,0.63148003496164,62.03319426630472,76.68783897665193,2.5194762510860613,2.77,2529.2795526402606,2643.3633915889322,0.9922763438004948,0.9985169614414767,36.23219075862012,9.33239655294521,2.212733549315283,1.0889317597810468,1.036099637985069,13.032351053333333,passed,
2025/01/28 23:15:00,0.5702586082453462,0.6210660379469828,61.36858824965283,76.0621168799433,2.464095649595564,2.67,2614.7539267319994,2673.8697483022515,0.9927196541991501,0.9966996197698282,37.232610178202215,9.865639159572755,2.2588850878479874,1.1222331367166805,1.0337416065829423,13.031674590000002,passed,
2025/01/28 23:30:00,0.6503828654969385,0.6463093193648053,62.92168415541812,78.36111584026732,2.5866824423021,2.77,2421.8024464587547,2615.9224904051557,0.991580597733395,1.0008140571397217,35.35519344567665,8.871380401803274,2.188967821152692,1.0442155852782533,1.0264739678490649,13.030994643333333,passed,
2025/01/28 23:45:00,0.6445926376978737,0.6321010377025293,62.233151113789575,77.70186537303316,2.5490333067064044,2.66,2441.8313861097668,2669.8985895231312,0.9908385901143985,0.9994080622136857,34.55210086432252,7.798302404140927,2.1755076724661437,1.02831656488996,1.028367739573728,13.029969962777773,passed,
2025/01/29 00:00:00,0.5840869143670103,0.6132413005720013,60.09346829126974,73.95832476513036,2.478132008525458,2.67,2514.63730013426,2603.471745410797,0.9924849828659982,0.9971193738530224,36.99696193925511,9.730044717081027,2.2596939287630713,1.0736342280531013,1.0288991732827553,12.683349848888886,passed,
2025/01/29 00:15:00,0.660322763128628,0.6361439735626675,63.23492011600409,78.33979629683215,2.596775589572759,2.79,2385.0816372261434,2646.269226307505,0.991336496678739,1.0015132557107698,35.64919559100597,9.064037085802065,2.205539745833052,1.033992353466267,1.043466090608142,13.065289105,passed,
2025/01/29 00:30:00,0.6462243980769199,0.6451231824071064,63.30853583217979,78.53676271564169,2.5968317022188203,2.65,2416.9897042496614,2612.94191479705,0.990992123562709,1.0007471236205059,36.261402766724856,8.783609298491527,2.2406377489275546,1.0292123319023954,1.0058704933305436,13.061885888333338,passed,
2025/01/29 00:45:00,0.6510965600151842,0.6466546443717456,63.269777951602215,78.74603555213443,2.5918846015212895,2.7,2424.81165003515,2609.9696303962482,0.9915439827368439,1.0008506998626379,35.51584970668418,9.292861231864824,2.2083570407965323,1.0423562862466507,1.0231841071319394,13.049572072777782,passed,
2025/01/29 01:00:00,0.5955400976037101,0.6363347351490098,62.160899974327045,77.778664637771,2.515630066728545,2.64,2530.331054340365,2653.943538529373,0.9923511128751872,0.9989253940409142,37.3873583971804,9.733675181949474,2.2649804495333505,1.1040891981096197,1.0261432004770714,13.041717040000002,passed,
2025/01/29 01:15:00,0.627401769790767,0.6457939665276058,62.782993941783175,78.81552342313778,2.5656872630752647,2.64,2448.432400491051,2631.6350407067075,0.9918737106872204,1.0006352125294502,36.822929701253436,9.354854758886601,2.245602331143158,1.065425777405438,1.017127308656225,13.033864329444441,passed,
2025/01/29 01:30:00,0.6270578049573298,0.6456219317180393,62.713390765440735,78.962304190668,2.5628658831032998,2.63,2448.5331597182935,2632.326596092483,0.9918742370092711,1.0005949999616566,36.79875940196937,9.463084550821867,2.2463985806728926,1.0639678263449452,1.0158608825270903,13.021562125000003,passed,
2025/01/29 01:45:00,0.6179572972605237,0.6417491577277497,62.46923737961773,78.66493203143642,2.5470909710704506,2.63,2466.0953135216523,2643.1510258545973,0.9920082281208243,1.0001933278669088,37.03306621268357,9.530961127575992,2.254261818875489,1.0729253464434096,1.0188764837919362,13.013715219999998,passed,
2025/01/29 02:00:00,0.6291589168567038,0.64690542577512,62.739094523040436,78.93691569495874,2.5702898851640614,2.62,2436.422809967617,2620.3261913888523,0.9918115933395852,1.0007760433507231,36.89060854750708,9.601166135496307,2.254179867107554,1.0617741560314655,1.0146083914570212,12.997310810000002,passed,
2025/01/29 02:15:00,0.6328427723427021,0.64586429061768,62.69373145021845,78.85972222262767,2.575221751974046,2.6,2419.6405317785357,2619.197540687259,0.9917241278668628,1.001004519387358,36.97647492460297,9.354200409970755,2.2557024295798835,1.0480016808167998,1.0082187842353492,12.976125408888887,passed,
2025/01/29 02:30:00,0.6258373813359318,0.6449287448190585,62.48823984836603,78.53261175192337,2.565526441950393,2.6,2432.0254576680386,2615.8671686279954,0.9918305056823079,1.0006620914310198,37.15197191908262,9.375981513447408,2.2640261775841113,1.0556560205119898,1.0085367628147992,12.95050200888889,passed,
2025/01/29 02:45:00,0.6106980941827287,0.6399309034091376,62.12486438045997,78.05725104428996,2.545166157447028,2.63,2454.9773599262744,2623.2334210014933,0.992050224817886,1.0001521249157275,37.68243313594839,9.997779615968927,2.2854125358306345,1.0823088606847444,1.0221682862338826,12.924890219999998,passed,
2025/01/29 03:00:00,0.6064892097339127,0.634511063441647,61.78792239989321,77.6039450089731,2.5297442552922487,2.61,2464.644681719215,2636.1614494867517,0.9921225949739202,0.999737335342609,37.55648274165915,9.730706984523337,2.2787619289543914,1.0781809870915666,1.022417330865476,12.903735007777774,passed,
2025/01/29 03:15:00,0.5886065990916175,0.6321670495156108,61.29182405300778,76.95235724831204,2.5018740595554436,2.6,2513.008819936339,2634.821453191731,0.9923975264017172,0.9986122370614214,37.726687539764505,9.955801064299155,2.282725274906839,1.102147703628202,1.0253706431845555,12.879223023333333,passed,
2025/01/29 03:30:00,0.5847643350474202,0.6283329661702018,60.8628154744148,76.39399859628203,2.490381966574444,2.61,2513.889507176967,2636.4977238846395,0.9924510241703277,0.9982805132233026,37.67511491281693,9.780753246452145,2.2802671660588367,1.099875359814786,1.0259357092000663,12.82643148111111,passed,
