datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/29 03:45:00,0.5843197969034247,0.6275489143847501,60.604830466172324,76.04058181769219,2.4899122847541424,2.6,2501.2303042914223,2628.834008902351,0.9924364819477153,0.998314999774438,37.8187217709121,9.531510394888038,2.284256971120082,1.091550861529809,1.0201799682855959,12.773410154999999,passed,
2025/01/29 04:00:00,0.6023646075896618,0.6296878817878596,60.75949398524726,76.21525931505226,2.5185402344245045,2.6,2439.9161967592813,2612.7095943677773,0.992136212846402,0.9994143018473362,37.67184599584947,9.295644173945263,2.2789656343764504,1.0634520866839723,1.0156802213854539,12.725241344444441,passed,
2025/01/29 04:15:00,0.6031171202310702,0.6290493240464529,60.523860693708976,75.8904651856787,2.5199388904147484,2.59,2424.9383491013623,2604.055349199882,0.9920915238900607,0.9994963829326327,37.773105988813924,9.13303996604357,2.281850020964078,1.056615239462689,1.0125088777676132,12.6727568,passed,
2025/01/29 04:30:00,0.6141926680825893,0.6356766486420944,61.00734078294003,76.47814256411154,2.5441579571331094,2.59,2406.419110577632,2587.208810790621,0.9919127010893465,1.0000968551590155,37.608611266728346,9.148406460879354,2.2767982404695055,1.0453107576398237,1.0045184644167529,12.704578211111112,passed,
2025/01/29 04:45:00,0.5975243892693547,0.6293012704972197,60.80980912511807,76.20091412722444,2.514569754091714,2.6,2452.1697749618293,2615.5606247474234,0.9922089887605138,0.9992699548645659,37.890086469686686,9.423662367985413,2.288077770290466,1.0710253741066456,1.0162503084197196,12.743161584999998,passed,
2025/01/29 05:00:00,0.6069754215635075,0.6327554250438487,61.252097504089654,76.7365420900872,2.532053930386772,2.58,2438.5501333741,2611.1027175745658,0.9920708202218521,0.9997657510493353,37.707404804035846,9.49097683127424,2.281972157848983,1.0625261629581295,1.0139297092720656,12.785993348333337,passed,
2025/01/29 05:15:00,0.6090524989225637,0.6346058953469483,61.41729765370137,76.91364998612464,2.537525288691061,2.59,2436.390332273666,2609.4329968820693,0.9920386360611018,0.9999082964226603,37.712250062310794,9.380562080122786,2.2826226237744165,1.0592486544954698,1.0100229985684783,12.803904299999997,passed,
2025/01/29 05:30:00,0.5977193383606018,0.6288102532193953,60.798787234076016,76.12035219415866,2.513814624353132,2.6,2456.0778253427607,2613.6602823134954,0.9922151069650283,0.9991608692001708,37.80937709653519,9.478818759723957,2.2828085144101116,1.0711063586556053,1.0174670384008222,12.74438179666667,passed,
2025/01/29 05:45:00,0.5897609057522143,0.6289994527756483,60.38762001775491,75.57654525405945,2.5026341393443006,2.59,2469.338289060938,2601.094056805118,0.9923299505644111,0.9986523561737624,37.868888693649275,9.355160782962464,2.2850024720707025,1.0756835563520073,1.0123191146369344,12.68943709,passed,
2025/01/29 06:00:00,0.5927611125581467,0.6284433474134055,60.12893778213075,75.22364431393896,2.5040085472753284,2.61,2453.436837420572,2592.3112821842487,0.9922802596850411,0.9987005767409854,37.7579211940612,9.087715287442768,2.278154569189624,1.066627635786774,1.0104551164879965,12.634596418888886,passed,
2025/01/29 06:15:00,0.6108476315096162,0.6282284995886537,60.32918168675505,75.41983837909216,2.528849595005068,2.61,2401.053896812086,2583.8448632623704,0.991949197811443,0.9996069922871492,37.42109575288075,9.128270920513854,2.270155902717888,1.0447242487785207,1.014420457472946,12.606059210555555,passed,
2025/01/29 06:30:00,0.6001936534164732,0.6247387573278268,59.94910922061847,74.95178461734471,2.5121432813305242,2.62,2415.9092052360033,2590.891512889567,0.9921099806307796,0.9991809552319503,37.837676784851126,8.755472749647335,2.2793415920500903,1.0425720204386753,1.0047273133237549,12.577800784999996,passed,
2025/01/29 06:45:00,0.5974345865941988,0.6272781053434113,59.81214320523976,74.76078913211819,2.510046258474198,2.65,2422.6085577120098,2578.8474583341767,0.9921606976518353,0.9989638629784905,37.833863623380566,8.694251468017443,2.2778408477343355,1.048366996297876,1.0033177266265094,12.553885959999999,passed,
2025/01/29 07:00:00,0.6328256734057282,0.6368439544898625,60.29391935691835,75.3695808919511,2.563576259021117,2.65,2339.638197390478,2547.893859662893,0.9914933848782982,1.0005012813508383,36.97596585794716,7.915757344664746,2.244042676283472,1.0024940357073144,0.990368549431964,12.529561146666666,passed,
2025/01/29 07:15:00,0.6295036845436012,0.6235874820110239,59.7934456491604,74.5827645015287,2.5370181383465513,2.68,2353.4814438805497,2575.7264837183425,0.9910883798579303,0.9994134487256812,36.29778057759994,7.980581518838393,2.233809890749111,1.0030785954552395,1.0092530225994831,12.505489920000002,passed,
2025/01/29 07:30:00,0.6203389633319113,0.629322801406703,59.851083476780374,74.69873445351368,2.5424207957111475,2.64,2355.091074103422,2552.430213806673,0.9916946048283838,0.9999355457192886,37.368200515651594,8.179645296152945,2.261994252198476,1.0076190321683531,0.9922805852912673,12.476984177777778,passed,
2025/01/29 07:45:00,0.6219272350828792,0.6317707374251413,59.74305452639974,74.61606454289209,2.5480061777393312,2.66,2343.3937469589728,2543.866735772939,0.9916454942755509,1.0001278812352086,37.48048355653817,7.9415730241665905,2.259294166299714,1.0033536709754043,0.9871430989639189,12.452769902222219,passed,
2025/01/29 08:00:00,0.6138758267543769,0.6171262632593757,58.7520725529459,73.31555223425975,2.505403957263061,2.68,2378.2115173389084,2580.5952096985043,0.9908348620013974,0.9980464673547021,36.12962443262513,7.610598588387163,2.221661048442885,1.0121616543995924,1.0126239848888203,12.423813997222222,passed,
2025/01/29 08:15:00,0.5827004726059787,0.6065295488859876,57.52273665612213,71.78808698250734,2.4448733822174757,2.66,2461.6960289763065,2609.918891710612,0.990334806376928,0.9950959046029606,35.8175825789532,7.037570276124817,2.214213988048806,1.0377812297004587,1.0170071359673476,12.399456324444442,passed,
2025/01/29 08:30:00,0.5687851260553043,0.6049515257826139,56.82056583608161,70.89155748323753,2.4134597606912402,2.71,2514.486884732284,2613.0154778741953,0.990115303375931,0.9932278147068637,35.1929242846015,6.49004511388226,2.192579978847431,1.055962622468763,1.0206562116386277,12.375020625000001,passed,
2025/01/29 08:45:00,0.620338346325498,0.6358394792969319,59.95365154756881,74.88647892465144,2.5580959507122873,2.72,2347.7539319712264,2531.200013734762,0.9917034605194088,1.0003556314972897,37.77218195186331,8.685092658403207,2.2624138599960437,1.0189882958207321,0.993057706258988,12.480832332222223,passed,
2025/01/29 09:00:00,0.5953567733839303,0.6297329767396048,60.166481372381156,75.02453232260167,2.5155842403238124,2.67,2441.612349569759,2572.304404742899,0.9922268995284497,0.9989103273827563,37.942207768540655,9.134873889063424,2.278946517311448,1.0558533069377376,1.0018338335838612,12.612929969444442,passed,
2025/01/29 09:15:00,0.5833961219015416,0.6118549575892357,59.02161416369917,73.45802007345742,2.4430155290963067,2.69,2552.5305993378274,2658.027712739465,0.9900290762161875,0.9941851287445675,34.73083298433513,7.327875475809834,2.1940348581765545,1.0711404937345133,1.0335372454543184,12.729474871666666,passed,
2025/01/29 09:30:00,0.6116461426964607,0.6140229601955235,60.062100362526415,74.74522994831547,2.4891426048576113,2.74,2471.30817485427,2657.5437952433094,0.990481687025045,0.9968808820171061,34.96807055526085,7.973837961685057,2.19708432018251,1.0475977625076998,1.0423554950125506,12.76644395277778,passed,
2025/01/29 09:45:00,0.6096610525580829,0.6303884942721624,61.45791092239628,76.47933514703462,2.5353534377920854,2.67,2453.632332080488,2598.0842137060718,0.9920739349892017,0.9994190189608403,37.28111790238674,9.817217948091987,2.2685746353266327,1.0545360906584798,1.012717096123611,12.807886911111114,passed,
2025/01/29 10:00:00,0.6095656600360255,0.6154940370509587,60.266207423667105,75.05272251230453,2.4856287462756628,2.68,2497.870352729695,2669.948595526369,0.9903450320816382,0.9964990739318469,34.65095868569761,7.785468913596439,2.1838983996588603,1.0486892287415812,1.0369246224471178,12.845279333333336,passed,
2025/01/29 10:15:00,0.6252533608423861,0.6268766835112478,59.96822751154645,74.67250810057622,2.535631537813758,2.66,2381.8301928559117,2578.5951288417964,0.9909024011206753,0.9989361981150011,36.16472614694789,7.522832435277015,2.222673143914868,1.0022415319162077,0.9966906969104266,12.577810886666665,passed,
2025/01/29 10:30:00,0.5963062916390438,0.6097346954553431,58.75114097084458,73.17873135467558,2.461546111547134,2.72,2471.9452069614117,2650.0395383939936,0.9903513366097165,0.9958555919661057,35.324139895362045,6.928608417316451,2.1989062121131315,1.0439849361100144,1.03093029169252,12.608001633333334,passed,
2025/01/29 10:45:00,0.6220567871525106,0.6280693971846228,60.50790607941604,75.3280261646658,2.5382522011284534,2.73,2396.720250781228,2580.668082482512,0.9918276763111283,0.9996272332331614,36.69574546098287,8.781669083153455,2.235412265145505,1.0290439466379704,1.0140686469857962,12.633866892777773,passed,
2025/01/29 11:00:00,0.5994657417894852,0.6115864599013969,59.47560675061517,73.8580612885419,2.4781889886957624,2.66,2483.003561334609,2625.33131164062,0.9903843247136367,0.9960419926396689,35.39400198702218,8.092671155371612,2.218469579280438,1.0347512882930456,1.0194209940823793,12.659419232777775,passed,
2025/01/29 11:15:00,0.6435617250750737,0.6368524848239077,61.10064491565751,76.04405681204689,2.572574364935405,2.75,2361.642608540808,2569.3447348131535,0.9911601764767721,1.0003059469433724,35.991995297733126,8.388381297838354,2.216717453927451,1.0166744086538386,1.014408351839263,12.685331633333336,passed,
2025/01/29 11:30:00,0.6315305839999378,0.6390890084089927,61.47015932781137,76.42559397129975,2.5751167300076547,2.64,2381.53688795453,2552.953617416336,0.9916371185322773,1.0005068061431879,37.043618842135515,9.047652876579896,2.258853139716449,1.0167206548807621,0.99298500707632,12.706889054444444,passed,
2025/01/29 11:45:00,0.6206604983287379,0.6219349943498202,60.33381542598407,75.06999591459802,2.5166834205723396,2.76,2432.3259780667263,2626.9141376822763,0.9906688523339299,0.9980455964127801,35.44609145103771,8.147697306210455,2.205630584352541,1.0436067382273801,1.0370607307019157,12.732505719999999,passed,
2025/01/29 12:00:00,0.6097281925112173,0.6138467239873159,60.020213611081026,74.67041563294788,2.491988600789375,2.72,2461.4093904105293,2658.3905246553854,0.9904749661243951,0.9971317227649328,35.4730873548363,7.769676154307333,2.2086988379113883,1.0421132004313105,1.0346389837985306,12.758483026666667,passed,
2025/01/29 12:15:00,0.6493368332524693,0.6386544181337106,62.66692127373527,77.95307754331621,2.5752252898403842,2.68,2422.4958297697344,2631.8629999499667,0.9909851557113928,1.0001307541841518,35.17951635704851,8.47436814167476,2.195464694081612,1.0298978676870594,1.0239161982006557,13.016112682222223,passed,
2025/01/29 12:30:00,0.6297118556255916,0.6264636253863792,61.66209640854321,76.6569654272816,2.528342031517881,2.7,2472.3544699440263,2659.7572017549414,0.9905843874245196,0.9981472071525803,34.6531128542545,8.277234621762389,2.1860448726698785,1.0475201298753123,1.039047848158208,12.975733649999997,passed,
2025/01/29 12:45:00,0.6240870584119752,0.6248357727712849,61.30044200899731,76.27049886110746,2.5218586293257106,2.69,2468.7553619137307,2660.6459352173224,0.9905317726243553,0.9980147932561927,34.999432081340515,8.106303446215811,2.193225806425525,1.0485852005118517,1.036766609827638,12.93562492444444,passed,
2025/01/29 13:00:00,0.6161516887879569,0.6187252192098374,61.03232896643582,75.96144280936096,2.501547575692951,2.68,2488.326748941393,2693.307009543511,0.9903866436372162,0.997393263397214,35.01130949315719,7.679559615740511,2.193290683145506,1.0542931537124929,1.0423316748962412,12.962103366666666,passed,
2025/01/29 13:15:00,0.6148749226018462,0.6391729756756366,61.31787965108225,76.42393220212654,2.558387523850513,2.72,2411.07398113226,2575.398006469773,0.9919318816532868,1.0003221337864663,37.79134546205983,9.516755959135427,2.270122678890954,1.0587254779801591,1.011398297131624,12.757327721111109,passed,
2025/01/29 13:30:00,0.588003388466265,0.6117577595234093,59.24050866348639,73.61032515815754,2.4636998859513644,2.67,2507.3488966286386,2645.452070256275,0.9901703700472853,0.9954181355766918,35.815627939996226,7.565842866241169,2.2249105080263045,1.054904024571676,1.0234452011352344,12.694955154444441,passed,
2025/01/29 13:45:00,0.5793290997228793,0.6228857558021036,59.89671540564994,74.4193080428746,2.483628142198917,2.73,2496.782314416468,2591.2839377822593,0.9924883404735197,0.9976515596017191,37.94938600976508,9.39886769005585,2.2827035733420606,1.0826494080928186,1.0159619102571016,12.636864533333334,passed,
2025/01/29 14:00:00,0.6302835354303492,0.6291389549231888,62.21708748943681,77.39823699169625,2.531167122059589,2.7,2494.1152026378136,2685.7412691327886,0.9904683818617958,0.9981853805057458,34.5711507343834,8.224620967047347,2.17839046465785,1.0606183249193915,1.0454004441006606,13.111082398333332,passed,
2025/01/29 14:15:00,0.580621964979341,0.6284051235108125,62.102395733810916,77.21705300019694,2.4946275221258776,2.69,2582.4536621739508,2658.7843764286526,0.9925528341281173,0.9978762787076058,37.59285418065917,10.675829630758662,2.278082498975659,1.1259056233673714,1.0369220775855252,13.074936661111106,passed,
2025/01/29 14:30:00,0.6615130724513816,0.6408255274342045,63.29976449195593,78.61786494301273,2.6011595679743422,2.72,2395.598247226383,2617.1773858172155,0.9913304886289344,1.0012406184678144,35.36845398090191,9.224263932465913,2.2017682542440578,1.0193356648943204,1.0227689580764858,13.039029299999997,passed,
2025/01/29 14:45:00,0.6508012960426471,0.6453038577934196,63.16865172187379,78.36943358188977,2.595461889946574,2.73,2416.503583586283,2593.4027350496976,0.9915104006210305,1.0008238472754867,35.75408388526283,9.22994500176782,2.218789982835808,1.0283681678842385,1.0116461997636752,13.003020922222225,passed,
2025/01/29 15:00:00,0.6435930779340834,0.6454085910397594,63.50863684039314,78.81771480978922,2.5876535302916563,2.72,2444.864668087657,2615.6026652357814,0.9916607801369742,1.0006925566624199,35.994177231046166,9.484714868076107,2.2274607793059147,1.049349261590641,1.0205184854628369,13.094736159999998,passed,
2025/01/29 15:15:00,0.6014381725815513,0.6364451090222691,62.82297978571511,78.00501630355727,2.5277730072869895,2.66,2541.776615262898,2646.426622428609,0.9922904447702088,0.9989071392746491,37.10664687470026,10.118768924595665,2.26527677178561,1.102445457557393,1.0295738859083212,13.114600100555556,passed,
2025/01/29 15:30:00,0.621572429772188,0.6233527974329159,62.136677998922195,77.1393352339605,2.5146150301590757,2.67,2521.2322245573364,2702.1593161492938,0.9903193822386445,0.9974229643500381,34.57166818102811,8.36285785337578,2.1906716362493515,1.0679764423344464,1.049951639545894,13.134818876666666,passed,
2025/01/29 15:45:00,0.6506816748436771,0.6422856717880366,63.35745934893135,78.72280677029165,2.58596764173565,2.73,2440.271321379925,2638.890405685493,0.9909193919905304,1.0002819427020784,35.19918226251031,8.888319006554275,2.1976061291364695,1.0398602376552235,1.0262505921572338,13.134547873333329,passed,
2025/01/29 16:00:00,0.6222368267479401,0.626799363411517,62.0206047341611,77.0134388921322,2.523959971820068,2.71,2503.283369896223,2679.092101996749,0.990379308880656,0.997767383382244,34.924530660926045,8.43329015825094,2.1984560888132334,1.0650485367992208,1.0431885462186956,13.080108249999999,passed,
2025/01/29 16:15:00,0.6126079025346153,0.618903439651515,61.436055439520885,76.24251577916328,2.5036189431853293,2.68,2512.0693123295696,2688.9642183960223,0.9902966217060571,0.9970862140275544,35.07132615044407,8.363996493151598,2.2078343829806153,1.063821156042624,1.044061021586271,13.02140607166667,passed,
2025/01/29 16:30:00,0.6471636220888963,0.6422626992135567,62.71653404985143,77.82240246495593,2.589707946421369,2.65,2404.1167139714335,2601.2961980311943,0.991052145675518,1.0005631618163668,35.944870078058095,8.697863249433214,2.2264796790742074,1.0243059840469217,1.0097842397098848,12.96255759333333,passed,
2025/01/29 16:45:00,0.6029666944559974,0.631347802850273,61.78176253669088,76.73087651588664,2.529721602675827,2.67,2486.0597758535373,2616.447783218011,0.9921997596245717,0.9991967609357104,37.454184474607196,9.882786723448465,2.268599226624177,1.074314614901503,1.0188338758805966,12.9079236,passed,
2025/01/29 17:00:00,0.6058514788708008,0.6157347471004432,60.48816918801521,75.10844453768492,2.4882590853879214,2.67,2502.1063879386966,2677.824660649811,0.9902771118040972,0.9965851779618421,35.20117782201048,7.710143882753785,2.202244265581755,1.0569814292592776,1.038081048118023,12.889010493333334,passed,
2025/01/29 17:15:00,0.6559338838646697,0.6443223005055297,63.0488627314396,78.16708225630036,2.598488744853379,2.72,2402.096721374076,2596.916184003337,0.9914271916780668,1.0009828705037775,35.52658904417464,8.82415190191285,2.2055108930682863,1.0188658373040587,1.011125646665669,12.989878769999997,passed,
2025/01/29 17:30:00,0.6027820221869734,0.6289132613855771,62.10849379484383,76.59852529915922,2.521350764865318,2.65,2520.9476546654223,2620.3090402127423,0.9922543870238197,0.9984674161986993,36.84522532006565,9.51510131816088,2.2611488923217586,1.0647344501446776,1.0117052080606634,12.962911499999999,passed,
2025/01/29 23:45:00,0.6648470846527794,0.6376729330553168,64.91240424106803,78.94003707576675,2.623387140431662,2.73,2428.154698436713,2648.809489813961,0.9911852811649342,1.001481185437215,35.64129725534474,9.455889087295123,2.21477373966215,1.036243578095999,1.0402041838185412,13.31884256388889,passed,
2025/02/04 23:30:00,0.6419512622857891,0.6184797480559131,57.04042957151683,70.09746486466707,2.542681840333798,2.57,2283.854438493506,2481.213602626628,0.9912214478710525,0.998988047549826,34.00290124051712,6.824851553096202,2.0801109206749357,0.9688081607033077,1.0121146485267702,12.11605197611111,passed,
2025/02/04 23:45:00,0.6348954901146563,0.6330406342610958,61.14068772498903,75.91785096515304,2.535055694046567,2.63,2480.2232950745756,2609.150170617944,0.9920328188512612,0.9987057873467106,33.181296361597184,9.00068433144255,2.0917183669148187,1.050137251292642,1.041576373395669,12.901845183333332,passed,
2025/02/06 20:00:00,0.5645729020843464,0.6209387771950416,61.21041914334281,74.1303001544825,2.429585619906167,2.67,2770.5777208229647,2694.5158769813684,0.9929957873062009,0.9933702093052992,33.726877910491154,8.158030800649483,2.0930506797009247,1.147812735199649,1.0508044471434483,13.277912816666666,passed,
2025/02/06 20:15:00,0.5087206197299984,0.6252745768028232,60.21664582294818,73.49248432103761,2.353604323663342,2.68,2972.76269299767,2703.5935303821225,0.9936348859766283,0.9893377991789102,34.80452076046167,9.380350414725735,2.1193704464607896,1.2659472136908847,1.060957410523461,13.359896549999998,passed,
2025/02/06 20:30:00,0.4946771996625947,0.6267866490824219,60.151940114576256,73.76298082971303,2.3280502282705977,2.68,3052.2254603548226,2719.7959341243445,0.9938185492810079,0.9879532069238115,34.64171923099831,9.808927463194854,2.1216256946477206,1.305872195508567,1.0669581711580576,13.437555724999998,passed,
2025/02/06 20:45:00,0.4994691796262362,0.629317643151624,60.49806180824255,74.69656234565274,2.335083331614025,2.68,3044.1862375426217,2741.857301923346,0.9937633518124274,0.9886751764696406,34.546219682874735,9.826856184599208,2.1122561876036396,1.306924433369827,1.0696862211813083,13.510893824999997,passed,
2025/02/06 21:00:00,0.504137686231361,0.6294129603912584,60.62902343267769,75.12033305872147,2.337541404501785,2.69,3032.809964535919,2743.7508515970053,0.993720496383899,0.9889645946177226,34.23142443227267,10.012494069509605,2.1133222269053236,1.3015315098382159,1.0725467202437529,13.502950083333332,passed,
2025/02/06 21:15:00,0.5195270017488224,0.6296340552283795,60.88492528985572,75.7445080137922,2.356438169570339,2.66,2967.46502466271,2757.5882390064853,0.9935380015166592,0.9904224806706908,34.0474769643852,9.300062270442568,2.1047778840972025,1.2623738495122836,1.064665694179124,13.490734033333334,passed,
2025/02/06 21:30:00,0.5096405623411228,0.628544109961819,60.598531475234076,75.54142175020584,2.335692249477195,2.65,3007.7553998346907,2762.920351987802,0.993657441322122,0.9894171872153288,34.11965922171001,9.063205715000928,2.1152610064466812,1.268861737510632,1.0566250482513146,13.47852262777778,passed,
2025/02/06 21:45:00,0.5085657353610157,0.6269996421627151,60.54925015442193,75.56856118977039,2.324536986431465,2.63,3019.493560488082,2775.4618450955045,0.9936815535343562,0.9890194922567599,33.89893731807051,8.482697028412382,2.1220591462072833,1.2596393120818241,1.0500979875064222,13.470588175,passed,
2025/02/06 22:00:00,0.540409342336009,0.6221090762776812,60.88699362687976,76.06395745134242,2.351949625374772,2.57,2889.8367195129817,2810.596225949954,0.9933190755183724,0.9913567915713558,33.2448922007088,6.180312141418661,2.1103069019717493,1.1732071643691433,1.034945042662238,13.407131130555559,passed,
2025/02/06 22:15:00,0.5659511009655497,0.6144456842987305,60.053224976880564,75.25568938091129,2.3723086985431276,2.56,2733.2019267312876,2806.978092029059,0.9930098084372344,0.993408145207241,33.28825323144926,4.132758924222744,2.1064631585953704,1.0895466630922974,1.015456667106763,13.14301725,passed,
2025/02/06 22:30:00,0.5198119771777311,0.6133373747584858,57.856187614069285,72.94527888397815,2.3181395839028824,2.59,2806.6949170632993,2747.23129575072,0.9934904236162129,0.9906539756098738,34.914654425667024,5.139980558183442,2.1461401155273117,1.1455775090618174,1.0080421934508115,12.874776200000001,passed,
2025/02/06 22:45:00,0.5584138054764262,0.6319894736052512,59.45950588500714,76.39622369231554,2.4221565148830506,2.75,2675.699204500487,2711.5305567287814,0.992994676819642,0.9956514771535011,35.18380577455173,9.897081650237398,2.0930983384662905,1.1841155528602578,1.063720977805831,13.048713663333336,passed,
2025/02/06 23:00:00,0.5071819583609161,0.6288947639927717,57.73362015340846,74.3036359815882,2.340723788341491,2.74,2834.4826138593435,2683.551208698182,0.9936100787068266,0.9913351384714781,35.66445093547853,10.450359169051643,2.1220131797079578,1.259975218454992,1.0589148835742723,12.916193033333329,passed,
2025/02/06 23:15:00,0.507427870108031,0.6349987200465604,59.47366845575957,76.7954855466226,2.33781102528129,2.74,2941.2552434845607,2750.1040349665604,0.9936522144527108,0.9909385190016307,34.78156835291293,11.070957435856402,2.107666381092459,1.3082852449981384,1.0791686839746242,13.305322469999997,passed,
2025/02/06 23:30:00,0.4931806804667851,0.6262293779933437,57.0539573759864,73.79256868355479,2.3058718079380984,2.7,2879.917960533054,2692.7173188569536,0.9937852863479345,0.9898337115105357,35.68792638427986,9.708437170047258,2.1372372410784286,1.2614621614652597,1.0438911383376241,12.849782586666667,passed,
2025/02/06 23:45:00,0.4532230172933645,0.6267188231099539,55.64127886127189,72.56866594785687,2.2503879308707697,2.68,2994.2589180449504,2693.09219175181,0.9942205079575948,0.9869942575287273,37.104556151657356,10.022162663375003,2.1650236783640113,1.3392567969557088,1.0393711710447224,12.798746296111108,passed,
2025/02/07 00:00:00,0.5865437718029569,0.609529951656118,61.382683586340455,75.73065163354872,2.378699569570618,2.43,2749.593117013868,2848.3723854202103,0.9928430641429541,0.9932518833145848,31.55187048015766,2.5390958605541862,2.09106324848624,1.0520745145911345,1.0115125973051056,13.31587813111111,passed,
2025/02/07 00:15:00,0.4865439926437983,0.6326133232959568,61.64675169302969,77.19208551744552,2.294941716553714,2.64,3198.249536409108,2846.3440476000555,0.9939529367405572,0.9871380648201813,33.94674488843155,9.179285023542649,2.1205228325359116,1.3473156063062433,1.0667551834849383,13.871989975555554,passed,
2025/02/07 00:30:00,0.5046522841944879,0.6252170863051446,59.981812885278345,74.9644221997355,2.31606142408082,2.62,3008.0611996026655,2764.9211799201557,0.9937184573109655,0.9887453277798548,34.14158335872925,8.157979897759361,2.129106198009049,1.2513522432481143,1.0425947619669982,13.370581791111107,passed,
2025/02/07 00:45:00,0.5656593506461085,0.6210220452619079,60.839031790031456,76.06808198248446,2.389558278351584,2.58,2772.7598369408493,2789.077763089655,0.9930185119797972,0.9934511839028057,33.097201382816955,6.0254127025946165,2.0912992849849825,1.1251951989787994,1.0330521549858172,13.290335079999998,passed,
2025/02/07 01:00:00,0.5100432976118027,0.620510825697109,59.57505160882121,74.38316661574119,2.3110972303856983,2.58,2966.5358526363775,2771.723633942399,0.9936571179892347,0.9889072852140987,34.02380824211659,6.6608513859394884,2.134133765433746,1.209670585588719,1.0269256949647445,13.261675606666667,passed,
2025/02/07 01:15:00,0.5089748401611196,0.6209949081167553,59.32824786669155,74.25788350675802,2.3100325732074745,2.57,2959.7495259467896,2768.760977004137,0.9936705932680444,0.98895585032197,34.01994882951308,6.763570499851308,2.128035280693604,1.2148720868942309,1.0299508723391977,13.233045857777775,passed,
2025/02/07 01:30:00,0.5024141728776376,0.6223409462755748,59.05151058251393,74.06120714715209,2.304617228515034,2.55,2975.616859826239,2753.9445050523605,0.9937456971444806,0.9885545031253798,34.15437624435051,7.455308800585285,2.1302856486996977,1.2357556381653223,1.0356028826924788,13.204445833333333,passed,
2025/02/07 01:45:00,0.5213937736682537,0.6217677938704161,59.243060876551446,74.4854883880004,2.3305199358037885,2.52,2894.7558496863758,2757.335969620806,0.9935264420140932,0.9902707189151767,33.8128251301284,7.041314504651753,2.1099607742203617,1.1955960304348225,1.0329585599126903,13.172312663888892,passed,
2025/02/07 02:00:00,0.5266318050184287,0.6196950563227437,59.24616905307902,74.38095800204103,2.329411991802801,2.53,2881.8426865586252,2761.6060340886747,0.9934833748560834,0.990288771484157,33.36841623716233,6.6210143494683775,2.107910642162658,1.1835480937437284,1.0346922932796294,13.145917124999997,passed,
2025/02/07 02:15:00,0.5212764732873301,0.6185516490988268,59.019190781468104,74.06282721968294,2.317934481337985,2.51,2901.7018444773407,2758.1600996908087,0.9935518381886376,0.9896368278674915,33.323044801617534,6.461482353099945,2.112775171420233,1.1845687840863204,1.030065497496954,13.11918916,passed,
2025/02/07 02:30:00,0.5279152477887468,0.6171408062403523,59.007846291461796,74.08592336969491,2.323915093805659,2.52,2869.3668003561456,2762.7552515871253,0.9934726073689304,0.9901794190492731,33.263926863782046,5.940480590886335,2.1115009042088326,1.1637001621001573,1.0249573658496707,13.088573446666667,passed,
2025/02/07 02:45:00,0.521391379761634,0.6161308378866723,58.70080622192227,73.77253045032687,2.3128177067931315,2.51,2879.089930357549,2768.6763445539673,0.9935387244407753,0.9897903194792492,33.56355076175041,5.546898341925327,2.1203931022680194,1.1679140509290664,1.021390092328484,13.06225384444444,passed,
2025/02/07 03:00:00,0.5319829209766724,0.6156389324030389,58.749056102429094,73.9794176374335,2.3268116109611405,2.5,2830.006126216591,2772.3397036509664,0.9934103727651515,0.9908026490560806,33.50527266780299,5.167831512964316,2.111840331443877,1.1443039078168957,1.0179979548405271,13.035603325555558,passed,
2025/02/07 03:15:00,0.5412542875012353,0.6148672575934112,58.8536300966417,74.11579748397119,2.336907943886862,2.49,2800.003672419877,2766.896180880387,0.9933141939814363,0.9913398649695404,33.185173434718884,5.143372042587553,2.1050508919080704,1.1249404829854446,1.015980169765997,13.009332489999995,passed,
2025/02/07 03:30:00,0.5426556506199652,0.6147380008341834,58.75041970026835,74.09695211342923,2.3405015085985883,2.51,2779.84808736946,2765.320324465658,0.9932875587291995,0.9917027424820072,33.39579480673642,5.18046465549827,2.1101035006105895,1.1241231606576416,1.0180930121647895,12.97847503333333,passed,
2025/02/07 03:45:00,0.5093355552621127,0.616643217320127,57.87234164928084,73.20922797072242,2.3014016686623204,2.52,2877.766000408378,2750.2198308792877,0.9936478744536326,0.9894529059368409,34.39096963553916,5.898642998680838,2.1321709313783135,1.1814799214191356,1.0167020652725376,12.952255983333332,passed,
2025/02/07 04:00:00,0.494570569624399,0.6181951525558634,57.49266517704658,72.84295079490187,2.285724996251672,2.53,2924.867769416164,2732.420145837971,0.9938096805027307,0.9883650904118602,34.850400629643794,6.689548391703731,2.144869368276931,1.212612547780261,1.0178272413176106,12.931004398888886,passed,
2025/02/07 04:15:00,0.5275428496795735,0.6149209797264529,58.138548010153585,73.51825207496778,2.3188602315504876,2.49,2824.1353453162365,2746.0326496862863,0.9934624945131976,0.9904243953368153,33.56352302876266,5.5877322712438495,2.11585076461505,1.1416218634029816,1.0129793064995007,12.916441046666664,passed,
2025/02/07 04:30:00,0.5260187315337919,0.613818107037273,57.99335213188126,73.40584599962011,2.313282871370445,2.48,2820.3376146148535,2758.795152239886,0.9934751939134846,0.9904041072759127,33.68938556031273,5.070312712230745,2.1200046417169167,1.140483533375406,1.0120718864608704,12.90611226666667,passed,
2025/02/07 04:45:00,0.5398877924777128,0.6127564062516974,58.21430672353936,73.72302289828875,2.3280725213202786,2.51,2771.477480192202,2767.768277695283,0.9933241278559193,0.9914295756418529,33.37340606119884,4.717533955279418,2.111652582337506,1.1193165864135601,1.0155435947555254,12.895765837777773,passed,
2025/02/07 05:00:00,0.5341540060412399,0.6137160517223047,58.05600273275816,73.51011009937145,2.326206780819649,2.5,2783.0368274704124,2756.1963422737545,0.9933783260496339,0.9911917022312118,33.66467371055156,5.068825064039223,2.1140064948177786,1.1288401485145734,1.0143572538814671,12.88540176,passed,
2025/02/07 05:15:00,0.5351200995185337,0.6123443116908832,58.06044563826373,73.20055562890819,2.3267722498480308,2.49,2782.9666007940536,2748.626266753383,0.9933730569874751,0.9910222877923486,33.54430219712466,4.9522232334062455,2.114234119754264,1.121684416086146,1.0118189832475564,12.870756781666667,passed,
2025/02/07 05:30:00,0.5321982850753381,0.6129218007165792,58.00637893961714,72.95497804391316,2.32820534849351,2.5,2790.93428948685,2734.768525865457,0.9934013681852893,0.9908368850485457,33.67440829874983,5.316235185218454,2.1137938900440383,1.1282917530588275,1.0125519927739488,12.86497084888889,passed,
2025/02/07 05:45:00,0.5305315789991542,0.6123128484631661,57.89500170977401,72.6359580798012,2.327898925987431,2.52,2789.798142265512,2732.1569634732186,0.9934127427280912,0.9907636417768961,33.846526514542965,5.1282842669296755,2.1133026558820944,1.1276842745887348,1.011017950012404,12.854553360000002,passed,
2025/02/07 06:00:00,0.5471490388282398,0.6135752650766904,58.23730137183346,72.9621269514725,2.3597146244883724,2.54,2725.17983064749,2716.0917972278585,0.9932160659809639,0.9923095867961178,33.75632389054244,5.747730998303941,2.1022573336496384,1.1144965280982742,1.0211184635895303,12.839848236111113,passed,
2025/02/07 06:15:00,0.5184959988578114,0.6114804788684356,56.84191651222983,71.02008252161939,2.3257906515194287,2.54,2775.7665627654173,2665.064216202273,0.9935243309226975,0.9901814124616017,34.58173167691897,6.389226705513782,2.124942577672252,1.1475954863868572,1.016605411181634,12.654233362222223,passed,
2025/02/07 06:30:00,0.5391173391892164,0.6078165466925569,56.48826857948901,70.40924738368243,2.3555242750015726,2.56,2662.47146105931,2637.5907335130623,0.9932793599493049,0.9919642241060673,34.5278834484508,6.007466096362289,2.113585939280157,1.0985318047681998,1.0130916723410361,12.484425158333332,passed,
2025/02/07 06:45:00,0.5101979270944845,0.6042171939441711,55.287197219843705,68.64593309386869,2.313719590525978,2.57,2725.3050314659586,2615.3836748338335,0.9935899816455398,0.9895972847016183,35.38310935834373,5.5355180258064225,2.1386336822094907,1.1191553938875491,0.998498887148609,12.35685608666667,passed,
2025/02/07 07:00:00,0.5210034802350596,0.6042247002081239,54.94018698497721,68.32900120276189,2.344017871722249,2.56,2629.3039875786303,2589.0462139691226,0.993417648778191,0.9915211057142458,36.15549330133937,5.825281627466239,2.138244586591877,1.0982940106344723,0.9985172544798308,12.231906133333334,passed,
2025/02/07 07:15:00,0.5090765196048391,0.6006618825760961,53.698025747155235,66.50066740023372,2.325427163284777,2.57,2633.3165107667255,2530.091575960598,0.9935702004675139,0.9900693779852059,36.121976050915585,6.479630509923533,2.138705583234942,1.1090182301830949,1.0008738327150526,12.00712942,passed,
2025/02/07 07:30:00,0.5392005432483866,0.5945651694459849,53.20131533582963,65.69791096243516,2.3655627192681274,2.6,2476.6089771234338,2500.4867835458367,0.9931485708088887,0.992636936223419,35.94043127745241,5.73877174962031,2.1263106842769495,1.045409999629877,0.9951913958867336,11.773632181666668,passed,
2025/02/07 11:00:00,0.512531000930033,0.6007159895681617,56.41416741373053,68.24556746265037,2.3130896780923433,2.52,2788.3976764597455,2653.187757848287,0.9935936001924035,0.9885893234766554,34.67836365296899,3.893326483190895,2.1298027997887954,1.1168682852685867,1.000969407410922,12.58687510055555,passed,
2025/02/07 11:15:00,0.4968322167976499,0.6114541092282427,58.692490718083235,71.02531647174047,2.2927304906575707,2.5,2995.1404511106493,2741.1165508117883,0.9938141404522826,0.9867657627589637,34.17618751858736,4.628030803347693,2.1328278948368453,1.1967907503438875,1.0150491704485878,13.151691330555556,passed,
2025/02/07 11:30:00,0.5288406607895603,0.6071080558189,58.69047113109783,71.21716890714198,2.335449453494012,2.51,2825.8033878325236,2742.3311193012255,0.9934197505378711,0.9900143844262826,34.09490520593916,3.719075749990267,2.12083567472905,1.1287929792518163,1.0145903178818931,13.004096691666664,passed,
2025/02/07 11:45:00,0.5247221766973016,0.6146420226086077,59.69522259806778,72.6664845391566,2.3358639140253583,2.5,2908.156952869234,2762.5683660823265,0.993497942105153,0.9895240813250791,33.55350326847648,5.053259942702394,2.104161613355402,1.1743611546512311,1.0304528910646074,13.24604263888889,passed,
2025/02/07 12:00:00,0.5048944716798232,0.6230730799840865,60.22758770384506,73.63252070078593,2.3233009336915447,2.54,3028.523099443908,2756.6171051583365,0.9937329069836811,0.9881205868802453,33.779126616130085,7.481388828677227,2.1080966030337236,1.2538885667984065,1.048209076517049,13.440621638888889,passed,
2025/02/07 12:15:00,0.5071455849140545,0.6207735717074948,60.248013977069895,73.57541867275782,2.3146713166134982,2.46,3033.1045541943154,2773.919785706326,0.9937231271617593,0.9878254184959474,33.397535979299775,6.4327577557748015,2.1077367004200918,1.233994743182279,1.039421831264253,13.441352674444447,passed,
2025/02/07 12:30:00,0.5135860555401864,0.6123674542019933,59.22774834508834,72.30813135285679,2.3140346239566334,2.5,2930.1488009033924,2769.4442965623657,0.9936112858835827,0.9886985893818009,34.05988141271958,4.417816357371484,2.1290350329070074,1.173254521225751,1.0176406694684395,13.18905577,passed,
2025/02/07 12:45:00,0.5459071827008833,0.6074839556433245,58.9752499931075,72.09662965387373,2.3488152103427526,2.51,2781.5175674142497,2755.120280402402,0.9932526581200846,0.9911058439371235,33.28514877960295,3.5899687844480384,2.101462210399496,1.1031720745515132,1.0156007514316445,13.004539191111114,passed,
2025/02/07 13:00:00,0.5309928007561904,0.6107425754114351,58.985466387848845,72.2107900560249,2.3335710548802884,2.49,2850.025789649683,2743.1080955429065,0.9934291595775666,0.9898943635697752,33.37351509684811,4.737262495441027,2.1110296401754187,1.1420924094004399,1.0221870563544653,13.051975340555556,passed,
2025/02/07 13:15:00,0.5275918373585995,0.6115643097126278,59.079137523140304,72.44945954453034,2.3285751402105412,2.5,2869.965752149022,2752.0452767999213,0.9934672084420044,0.9896640960499289,33.45568055691281,4.644125067463641,2.113298466574928,1.144609358704987,1.0170858104487033,13.091275119999995,passed,
2025/02/07 13:30:00,0.5326143179996599,0.6110341894293548,59.06416288728063,72.56379014941861,2.333456025490191,2.5,2845.1424984242267,2756.386476668874,0.9934075732105029,0.9901439704657844,33.40421095056891,4.476721995980828,2.111179129910514,1.1363022034756594,1.0185189395073562,13.07092153888889,passed,
2025/02/07 13:45:00,0.5394693844283157,0.6092977036592246,59.04361928426241,72.63461819192669,2.3373497640831933,2.49,2812.6068048560783,2769.5969604441866,0.9933280482603397,0.9907150271006849,33.32383247012455,3.836171639048807,2.109919783642544,1.1195804877072917,1.017111261762924,13.047562653888887,passed,
2025/02/07 14:00:00,0.5460553587759027,0.6082018581224349,59.131266063613765,72.76390562346401,2.3429876159708862,2.49,2791.8020969095305,2768.0876213778156,0.9932584038707629,0.9910718489299957,33.14575848323272,3.6233115960876687,2.109016916356844,1.0996619223889796,1.010439836651963,13.026752756111112,passed,
2025/02/07 14:15:00,0.4997628606140151,0.6110581947837348,58.20703504046178,71.86297581432527,2.285325297201237,2.49,2946.203299912515,2766.1494478992004,0.9937619736735379,0.987723479019184,34.4994187839373,4.11816491840599,2.145367812434044,1.1758327633665586,1.0044886099515888,13.054584241111112,passed,
2025/02/07 14:30:00,0.5234993554681266,0.6110103150951517,58.83852876079072,72.73394211486521,2.315746089991298,2.47,2870.607153247244,2775.0503592519467,0.9935021159877399,0.9896207362884496,33.776191132592714,4.085321117402317,2.125905829125635,1.1440468643300343,1.0120235543046157,13.07390931,passed,
2025/02/07 14:45:00,0.5340775045943496,0.6116850315604799,59.18290241777569,73.2617324688249,2.3275495510604007,2.5,2849.308307377175,2779.697187850341,0.993397725577359,0.9902669317893619,33.23736638663688,4.213045740617727,2.112386246052184,1.1334000745665498,1.0163380272858473,13.101789213333333,passed,
2025/02/07 15:00:00,0.5273331758495984,0.6121596880255143,59.09958985588514,73.32890912282909,2.3180887879949212,2.47,2870.0878607030527,2792.0051690647297,0.9934667368074708,0.9899362293645348,33.53024421841249,3.9933092469454614,2.1195862584444063,1.1424446767564929,1.01328251668103,13.125234368888888,passed,
2025/02/07 15:15:00,0.5293974566654547,0.6116849401076523,59.06548129334195,73.3785373709457,2.3178467248762353,2.51,2861.641689619558,2795.8827356420807,0.9934455554938677,0.9900514166715676,33.44140691458638,3.8607678732818087,2.1181503025987305,1.1391736053859733,1.0146269677042201,13.113274459999996,passed,
2025/02/07 15:30:00,0.5179903729895698,0.6106955037163843,58.60549218498538,72.90678820028879,2.2989755327118533,2.48,2890.349735986294,2797.694435834386,0.9935720204974321,0.9891622019937496,33.74506727245967,3.5597571941607145,2.1291653870234435,1.1497645746909506,1.0098784933028007,13.076674379999998,passed,
2025/02/07 15:45:00,0.5494342533826868,0.6098184871510257,59.10541649558369,73.70422630661349,2.3416298576307413,2.49,2769.8823878771755,2797.00485937189,0.9932101739955099,0.991804358892166,33.303295164168745,3.318764032874839,2.11031646972392,1.0943049412968247,1.0077479722778315,13.035589392222219,passed,
2025/02/07 16:00:00,0.501342127918237,0.6124113212054977,58.47159884768078,72.9707336068683,2.2771081215119584,2.49,2958.600695011851,2804.502886979282,0.993754322586523,0.987912440743931,34.25196270160541,3.8073902900285583,2.1472857447083022,1.1782186499920753,1.0051943833159325,13.123209971666666,passed,
2025/02/07 16:15:00,0.545555493673079,0.6113503869873714,60.18091822710036,74.9879299134545,2.3231805257188407,2.43,2864.6419873241243,2853.965884337462,0.9932967731223545,0.9906891205696606,32.426554947248576,2.7976927916144225,2.1081433971925665,1.110667220695643,1.0087672857800447,13.285358441666665,passed,
2025/02/07 16:30:00,0.5466430469742055,0.6100307328480935,59.967636536740635,74.93199357894113,2.3221137433893926,2.45,2840.973346882282,2868.1940475836695,0.9932708646858927,0.9910723729557367,32.706231974825954,2.099158007201411,2.1108239342010586,1.0994977798513774,1.003346640404703,13.257336069999996,passed,
2025/02/07 16:45:00,0.5262674121501884,0.6088291051394674,59.37995901096466,74.18512095315224,2.289807696710009,2.43,2911.722837077994,2863.930894844882,0.9935087526567385,0.9892272629273167,32.937543760859135,1.9517506339321198,2.126404177469859,1.1207699340860013,0.9963011700761234,13.225136368888888,passed,
2025/02/07 17:00:00,0.5620917531826222,0.6091736385963132,60.01231678938288,75.22849686376614,2.3394100424762185,2.44,2778.0332654368644,2863.2956001697594,0.9931002715942148,0.9922304251433505,32.44164874136193,1.918810027932187,2.102565074631268,1.0686538322756274,0.9990645017973927,13.197381401111109,passed,
2025/02/07 17:15:00,0.5419183456423299,0.6103959410956457,59.54430057068081,74.82078290192467,2.3147588057712944,2.45,2839.41217829394,2859.5381430568973,0.9933198894934019,0.9908954641202479,32.889455045023674,2.3670189972637776,2.1157488925126495,1.1049743627118938,1.0026267254910641,13.19169544,passed,
2025/02/07 17:30:00,0.5860884736951754,0.6074604257256427,60.35491665524718,75.8070813672936,2.3635812673124175,2.45,2695.3440237114,2885.20225469018,0.9928111760870082,0.9939388703201834,32.077432496990156,1.0859392702566513,2.0901031581805873,1.0339324713914717,1.0016831943870148,13.190074645000001,passed,
2025/02/07 17:45:00,0.5107959158136615,0.6109448169817143,58.86148080171745,73.93573319302158,2.274950791739543,2.46,2942.3963522445956,2853.0476928582293,0.9936634470686517,0.9885252023129943,33.70054533719893,2.6119976222222188,2.1449182581790303,1.1530427542786763,0.9991039854546481,13.184350018888892,passed,
2025/02/07 18:00:00,0.5370378595418934,0.6105611605566514,59.37208440647775,74.60494533341799,2.3080980726856484,2.44,2855.717887488324,2854.333866026219,0.9933777713052759,0.9904623124495607,32.90661196779044,2.526228662455726,2.1163796757509976,1.1146006766742826,1.0045058154618154,13.179359447222224,passed,
2025/02/07 18:15:00,0.5351057010540285,0.6110333579003764,59.363085565011716,74.58583230273094,2.307561508396503,2.46,2862.77488761945,2848.063626853769,0.9933975738463483,0.9903343452101045,32.981848220273044,2.7390040639559676,2.118658104726589,1.117021669951972,1.0029644056097338,13.178111136666665,passed,
2025/02/07 18:30:00,0.5384538654669259,0.6108538331871715,59.40230135476851,74.66074484780312,2.3120306667861534,2.45,2847.2040373278364,2852.0504770236234,0.9933569629453682,0.9906797385786548,32.98270787066688,2.6005551008937107,2.1164959613984884,1.112193666616059,1.0038364432937503,13.176851215,passed,
2025/02/07 18:45:00,0.5303373913779443,0.6105716731904981,59.18435240427758,74.38457367770405,2.2990133170621436,2.46,2874.9660202699624,2857.7737018671896,0.9934509327140905,0.9900117458079977,33.09460788586794,2.4451928370981135,2.1202702759337595,1.1267540050529519,1.0059421095167602,13.179644964444446,passed,
2025/02/07 19:00:00,0.5604794072954665,0.6091504632279032,59.830546951452966,75.18490814708949,2.337387248207152,2.45,2766.878332981466,2871.033084324869,0.9931071425102787,0.9924236883046216,32.7023230181302,1.7942798511218117,2.107730343204966,1.0758378704991678,1.0042705907260439,13.177982253333337,passed,
2025/02/07 19:15:00,0.5165714362866748,0.6100558364958492,58.883275147093244,73.98485131632575,2.2810649729631356,2.44,2914.620966045733,2863.7079636940093,0.9935938935439445,0.9890914456643184,33.65754370821085,2.149720791172545,2.137673692144048,1.1420180983169013,1.000050642535351,13.18074372388889,passed,
2025/02/07 19:30:00,0.5074009136140948,0.6119487385980293,58.692122138650696,73.77529141065631,2.272975669450779,2.48,2951.162023924867,2845.3693861125307,0.9937003088989547,0.9883181109826553,33.81005305972001,2.9146540038557736,2.1401473127411013,1.1643780048855,1.00265655994376,13.17537486222222,passed,
2025/02/07 19:45:00,0.5275817065474903,0.6137642186528638,59.24193102360022,74.50824615079154,2.3058572188656354,2.48,2884.268091324098,2829.031779203428,0.9934783657316211,0.9899935021816875,33.23040992019659,3.7620860237959697,2.123006782818062,1.1451489288636565,1.012336703295339,13.174053749999999,passed,
2025/02/07 20:00:00,0.5241243707231187,0.6128016555928482,59.13797454833602,74.29350319193597,2.296262057222323,2.47,2902.6535808639574,2835.7035188601885,0.9935284079173039,0.9894799988755498,33.07898327224475,3.469831921701398,2.1231946807171282,1.150525789334378,1.013845886169984,13.176771678888889,passed,
2025/02/07 20:15:00,0.5498862639998694,0.6101536093784375,59.610652102392145,74.83891039077687,2.3253784662894255,2.43,2811.40499653079,2850.878121771089,0.9932378557075271,0.9913990196431556,32.62099520744804,2.4905684055620574,2.107559770351894,1.0944411831902505,1.0052440722642968,13.166951233333329,passed,
2025/02/07 20:30:00,0.5368023746614025,0.6095149748079612,59.17515050709845,74.2827131134803,2.3085202040150077,2.45,2844.7388018127217,2844.2909459223797,0.9933770035320436,0.990472544406263,32.998136415523334,2.4423984509011314,2.1187641321337933,1.106592687087779,0.9996449957469937,13.133240113888887,passed,
2025/02/07 20:45:00,0.5678127955459129,0.6090043918610998,59.759997967315265,75.01687357999624,2.34829563081019,2.45,2739.5171584257905,2845.6957793352885,0.9930338854735971,0.9927626004053178,32.429930048364,2.2498070546146467,2.0999685717977887,1.0642293712096618,1.0049422678215734,13.115731138888888,passed,
2025/02/07 21:00:00,0.49124458770568735,0.6112069411050943,57.98123309183522,72.81035291749515,2.251403499897103,2.47,2991.993414340093,2824.020841033699,0.9938811124572563,0.9869218865296769,34.23099149647657,3.172552086605688,2.1568181565973723,1.1881991040053568,1.0013515998718998,13.094194849999997,passed,
2025/02/07 21:15:00,0.5338572672353206,0.6098996450924581,58.839107406028006,73.91498027986326,2.3072285617270194,2.46,2838.623938757888,2828.927172958597,0.9934063398327075,0.9903805477802543,33.13779070617663,2.896197247516424,2.119062903476923,1.119909474306611,1.0082571948894137,13.076335799999995,passed,
2025/02/07 21:30:00,0.5321245621932335,0.607639057458026,58.339898860493136,73.3125383813813,2.303111745422985,2.43,2817.1190932818527,2822.45043464109,0.9934160570987981,0.9903869129663188,33.39951709388158,2.423176572666958,2.1225655110700554,1.1092111824861095,1.0022087783743856,12.988558818888889,passed,
2025/02/07 21:45:00,0.517810939515994,0.617232795462176,60.0705907025684,75.52442608746657,2.2908697132174174,2.44,2980.9849334225014,2880.068622050245,0.9936084418400194,0.9890196822289216,33.035163054283856,3.482927924814702,2.1189456878564292,1.1775965081473543,1.0148893300666293,13.426910077777775,passed,
2025/02/07 22:00:00,0.5463946548922022,0.6070300347040523,58.421005757380634,73.37384853674325,2.3248466427160595,2.48,2756.342048189756,2799.535669795936,0.9932526590734093,0.9914912085863238,33.254261811866535,2.7457443074313925,2.117873373262168,1.0829987128566938,1.0007927374248056,12.916563659999996,passed,
2025/02/07 22:15:00,0.5390007020053443,0.6079512104004228,58.40102424206805,73.37454551557651,2.316095952156229,2.47,2787.0515873725976,2804.6775909883004,0.9933362332536319,0.9909721001387763,33.34851305562642,2.8510022525579597,2.1205290755135837,1.0979692367262515,1.0018027589671117,12.950981315555554,passed,
2025/02/07 22:30:00,0.5188213511752502,0.6125224098058256,58.087033657279584,73.22361988690272,2.3008106631005814,2.51,2851.7651263219564,2790.4641056398623,0.9935485340586612,0.9898735852283022,34.01213084066191,4.039458038869384,2.12782415553243,1.1497664307255868,1.0104334802393953,12.981701180555556,passed,
2025/02/07 22:45:00,0.5499950623110375,0.6099624710966614,58.95843866916921,74.17317048904215,2.335758135513607,2.47,2756.8770635276883,2817.344765653143,0.9931992042475467,0.9921060503704802,33.40722544913758,2.9564038065515685,2.1154848780329383,1.0905719055370136,1.0054615252797507,13.020033986666665,passed,
