datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/07 23:00:00,0.5146354583527838,0.6117811051985163,58.30611826885156,73.34318420731526,2.289113344103444,2.5,2888.3280662821626,2812.6772634086087,0.9936056114618234,0.9892365581537249,33.909787222585855,3.52281955816826,2.134007948611209,1.1568496757128703,1.0101079239261144,13.050247374999998,passed,
2025/02/07 23:15:00,0.539534385832027,0.6122915374796668,59.070339025349625,74.26108965115725,2.322267339327148,2.46,2820.414866599511,2815.672433138354,0.9933402012736849,0.9910062265617766,33.076972962129226,3.6985195612896042,2.1125229924965785,1.1245248333822042,1.0160498310030233,13.088501457777781,passed,
2025/02/07 23:30:00,0.5371972668532222,0.6118355714465749,59.063544813834476,74.17199852684098,2.317769343496405,2.46,2835.0103679263025,2812.891626989868,0.9933709457193164,0.9906493083943162,33.02389427568386,3.637159618933575,2.114325333448425,1.1211889871448022,1.0102452656860623,13.090534098888888,passed,
2025/02/07 23:45:00,0.5404425809569333,0.611855258515491,59.104946469309255,74.22399072505007,2.3209329745718312,2.47,2826.83507475738,2812.764909417676,0.993341270561819,0.9908117458231798,32.83302879374457,3.6700342081316006,2.108568156397779,1.1195567532336448,1.0136050154600351,13.089133566666666,passed,
2025/02/08 00:00:00,0.5161523004098029,0.6073084686319214,57.413932704250406,72.22404356454696,2.284403103298379,2.49,2841.0542640545664,2787.7681015927283,0.9935896488792866,0.9892237197680169,33.851020629948934,3.062538699362938,2.133913634532727,1.1340095657809839,1.004669081744694,12.858499280000002,passed,
2025/02/08 00:15:00,0.5455321359606192,0.6100336492914274,58.905939989242185,74.10063943763542,2.324033946350364,2.47,2790.2887559687115,2821.647539317132,0.9932744811015917,0.9913663545569112,32.970308800593784,2.9933052839949412,2.1075425378164856,1.1027326435241627,1.0101195533794751,13.042330454999998,passed,
2025/02/08 00:30:00,0.5104787718610445,0.6100924856039106,57.90882365195078,72.84769327439385,2.2814677912596,2.46,2887.8483395745275,2800.3338642706776,0.993649409649958,0.9888444372006997,34.0706904872461,3.357745076571466,2.141575218713881,1.1489105979482974,1.0013614883606525,12.977404488888883,passed,
2025/02/08 00:45:00,0.5322195957638768,0.6088655960389798,58.1321189243647,73.12094214978669,2.309717496244527,2.47,2803.024161636654,2791.0315166046557,0.993411496376104,0.9905227103726434,33.48503577825265,3.3793288727161466,2.1235484719442064,1.1143200143677825,1.0060515931607088,12.920688274999996,passed,
2025/02/08 01:00:00,0.5389038868846637,0.6072089792965133,57.96110642517728,72.90500921179957,2.3161232379618077,2.47,2765.9309247109154,2786.6124356259093,0.9933372945051647,0.9910316231847088,33.381831740058516,3.0631968998264125,2.118914403264573,1.0974763258048876,1.0047584688895654,12.860374706666665,passed,
2025/02/08 01:15:00,0.5464536305688414,0.6030776711661939,57.84672837510399,72.41492282694148,2.319972260981596,2.49,2730.2523115625945,2785.2307452752484,0.9932527128283267,0.99133591707373,33.29190657542296,2.167668945230579,2.121008177626853,1.0688938093585987,0.9974177048320384,12.795767697777775,passed,
2025/02/08 01:30:00,0.5482352591439661,0.6024164195118709,58.217239940767215,72.43716556885556,2.3239817376816054,2.48,2739.7108816146506,2794.8106884157414,0.9932316995933352,0.9913353240325026,33.25730290965852,1.7900400188933656,2.1203492224861207,1.0641893236178974,0.9949231780669828,12.862127055555558,passed,
2025/02/08 01:45:00,0.5576540629397246,0.6016216001866135,58.82082465404161,72.68932803867264,2.3370197125598056,2.45,2733.4651689934717,2800.8821777769595,0.9931332940273582,0.9917133555181014,32.9371912897213,1.5014294254460145,2.114419884950248,1.0479638819274537,0.9919220514372808,12.933878845555554,passed,
2025/02/08 02:00:00,0.5462557254539474,0.602038676995246,58.96771325968984,72.4347195190493,2.3244213515876027,2.47,2783.9113831546806,2813.125559204574,0.9932578313353095,0.990818428788081,33.16032268617585,1.5381731658651414,2.1254984716110665,1.0803369184774316,1.0040106501412591,13.00987217444444,passed,
2025/02/08 11:15:00,0.4438913805292047,0.6003615139017162,45.76755057558829,58.19419484600825,2.2362770402146395,2.29,2622.760580856245,2290.3155619571953,0.9887553073731122,0.9799303428322863,34.33420508237352,8.999005198848845,2.037554733963878,1.2602328786245187,1.0214004881888852,10.986999374999998,passed,
2025/02/08 11:30:00,0.5442386356322404,0.6105865466788727,60.97378947072071,74.93900378403801,2.316736835357778,2.37,2937.264147811423,2879.8812961532635,0.9933543855869852,0.9896072974233049,31.53727701522434,2.028228234614449,2.088547169339403,1.1153918823777949,1.0086309357164993,13.476795126666666,passed,
2025/02/08 11:45:00,0.5389530520054896,0.6067373683706287,60.40328495892265,74.1426664453717,2.309752386875362,2.4,2910.4518769401056,2863.4771839327072,0.9933831343420954,0.9895134800805734,32.30035396616885,1.7353609494485673,2.122421717910723,1.105344962449752,1.000691345588721,13.336346429999997,passed,
2025/02/08 12:00:00,0.5109950655306299,0.6117141701471389,59.80581191127418,73.8440531539694,2.2805818508164006,2.39,3006.567782183855,2863.654502286999,0.9936923163457329,0.9877713696967304,33.04064979796313,2.444240280173072,2.125520614138763,1.1647217330696917,1.0039144601242918,13.38752240222222,passed,
2025/02/08 12:15:00,0.536099101425713,0.6040082667530612,58.9293553677281,72.80629796403578,2.304183932648367,2.4,2845.569007633757,2839.1209706288946,0.993395699827535,0.9898208842399869,32.79603182649794,1.260056314431852,2.1109095642562825,1.0958839211628613,0.9996542614654146,13.098571309999997,passed,
2025/02/08 12:30:00,0.5361749661837054,0.6100652058793675,60.76799408539532,74.87560874983863,2.30159383200636,2.38,2962.9862755162735,2886.0218408087812,0.9934453788240117,0.9889617404621585,31.69959376780919,1.9325765544954037,2.103303923958573,1.1252009149831534,1.0069843346447893,13.462041003888883,passed,
2025/02/08 12:45:00,0.5513774087377704,0.6174795250945345,62.49385255146154,77.20315908728831,2.3342020361849025,2.43,2969.6937033067284,2912.6944002229784,0.9932750622071697,0.9904199397075218,31.370237032728607,3.115675938334057,2.0927211800959244,1.136058467297267,1.0187603269590322,13.730682288888888,passed,
2025/02/08 13:00:00,0.4976532041744023,0.6210217890740007,61.1022928467181,75.82410643821216,2.269861313953202,2.44,3146.9989532611216,2900.0912833201746,0.9938599670547198,0.9866395661803785,32.975601387135605,4.131846855306803,2.1276897962036845,1.2372395383509023,1.0209377514969538,13.726056189999998,passed,
2025/02/08 13:15:00,0.4931542860467061,0.6215289509745108,61.023892851616054,75.77764417250368,2.2632200866202243,2.43,3172.0649585525953,2894.3033102938753,0.9939183330722683,0.9861234492784958,32.912022476917585,4.5159959835166745,2.12909335810419,1.2491435501530004,1.0226937785061947,13.729526518888889,passed,
2025/02/08 13:30:00,0.5259265238341786,0.6203616528273033,61.827888298764016,76.75203069871735,2.303533031834119,2.44,3058.0884659332655,2900.0768095102235,0.9935650961860142,0.9886073962990586,31.822114921474792,4.012527518135519,2.1020531880726336,1.1869415210814631,1.0222963623624448,13.724830521111109,passed,
2025/02/08 13:45:00,0.5156866965173679,0.6206365296759264,61.55693240367083,76.4642773772841,2.2880272763161327,2.45,3096.3964225624,2900.253068814572,0.9936822187704573,0.987725590415039,32.00410535525611,4.101674939397137,2.1102802120402577,1.2074633642429338,1.0243217496524526,13.720497602777776,passed,
2025/02/08 14:00:00,0.5656865963248034,0.6179060084727994,62.646826183363274,77.9389603974884,2.3510311520033293,2.44,2906.052983846987,2931.3170094454567,0.9931011165763933,0.9918613137021589,31.358194815229037,2.702472974885399,2.083886190745075,1.1128709497204579,1.0175328421613328,13.723838700000002,passed,
2025/02/08 14:15:00,0.5555635964178162,0.6170614675215174,62.35296478769762,77.65758946250477,2.33538209827021,2.44,2931.075344394423,2943.3565976683044,0.9932062557018786,0.9912669343443052,31.743448700613342,2.302437260270793,2.0948958135718394,1.1244282447702323,1.0156808302970546,13.719043194999998,passed,
2025/02/08 14:30:00,0.5375516475631865,0.6162109672226669,62.06662931750678,77.22699768234986,2.306729121955196,2.45,3002.4225441866797,2953.9977260676947,0.9934126505378343,0.9897188698140277,32.040195523674704,2.092454432510331,2.11252421927923,1.1520307221645558,1.0157338435438303,13.739848100000003,passed,
2025/02/08 14:45:00,0.4863308385128178,0.619315679181647,60.94852148308318,75.9607777057738,2.241169083331288,2.46,3204.096351863281,2939.070222403103,0.9939919441284918,0.9854686349951157,33.148747984778694,3.1395001571014824,2.1480031674569777,1.2475170798053041,1.0138636128638003,13.767875,passed,
2025/02/08 15:00:00,0.5405138354722315,0.6216938035872466,62.85024646642051,78.42413921194199,2.316099164023748,2.45,3039.969265312722,2953.76916641911,0.9934060816199665,0.9897823703348242,31.402461221142563,3.418939103954225,2.0972047764398383,1.1733514646583232,1.026032138611418,13.882092571111109,passed,
2025/02/08 15:15:00,0.5280182464641788,0.6225163209697163,62.90564994619465,78.54237861289268,2.298056387721383,2.42,3102.108040843796,2972.4773615223835,0.9935479259094006,0.988803724058282,31.63723531038402,3.2109278813776436,2.1082534877518135,1.192026002749219,1.020814900147442,13.959739786666667,passed,
2025/02/08 15:30:00,0.5255044937508182,0.6144362916468646,62.49165341208254,77.87370841725873,2.2781309992020007,2.42,3081.849691991612,3024.835101320595,0.99354600111658,0.9886240551765755,32.348538207851014,0.398777791224969,2.132658369912628,1.1536421509398287,0.9991622477315527,13.91182793,passed,
2025/02/08 15:45:00,0.5568062272052324,0.6189534804204677,62.955957017479854,78.81793414075425,2.3297026285839455,2.43,2964.321526437556,2983.254975861881,0.993209294258236,0.9911948650621869,31.360813282302612,2.0085455945497177,2.0916583040131114,1.129010245140496,1.0154839007557437,13.856084611111108,passed,
2025/02/08 16:00:00,0.5529722989275407,0.6166470906931644,62.244125010049736,78.01549982204276,2.3239667878005634,2.43,2938.34042439834,2965.6391707599155,0.9932364904790613,0.9911283668142764,31.77386418365403,1.8872969522384573,2.1021577890396137,1.1251078327666084,1.013459878830135,13.720652495,passed,
2025/02/08 16:15:00,0.5545284529337879,0.6161988268907261,62.57522158444755,78.32964585417739,2.3197215244109186,2.47,2959.2794330902148,2979.794591538064,0.9932373693184647,0.990834892300215,31.354525923404452,1.6899434154105462,2.1013407567652744,1.1246715965896388,1.0146429521780542,13.77699785,passed,
2025/02/08 16:30:00,0.5553802347187837,0.617303281520894,63.257094457567966,79.1203147121519,2.3160886104305307,2.44,3002.2350183985513,3005.8868430299935,0.9932476222062673,0.9904865534718668,30.911867264654436,1.4713113185799576,2.097007651128811,1.1252584442637068,1.0113647453616121,13.915342613333333,passed,
2025/02/08 16:45:00,0.5419749251997087,0.6175245456277325,63.03795651733146,79.0819960409372,2.2999018832490417,2.43,3035.142291472387,3034.502887502487,0.9933743864136546,0.9900257118414081,31.701503529296698,0.9175256569544741,2.1126115770527956,1.1456349374862063,1.0096298392196803,13.959588377777779,passed,
2025/02/08 17:00:00,0.5484172684397333,0.617502682733112,63.168604814379925,79.37335576653741,2.3075422338826463,2.45,3008.2208198492967,3043.9058567718457,0.9932950876063161,0.9906369723951668,31.71295950312489,0.6982809109931633,2.1089972564013872,1.1369463483227646,1.0111023427155845,13.96553791111111,passed,
2025/02/08 17:15:00,0.4664210657826591,0.6205718315115454,61.1358501694143,76.91328307724139,2.1993145651435375,2.42,3343.565678883571,3012.628576362538,0.9942349851650083,0.9834265186145609,33.21671016476911,2.40598614400956,2.1604057366422666,1.2882872054274712,1.00860278361527,13.979270604444446,passed,
2025/02/08 17:30:00,0.5378119215676872,0.6201895542921281,63.182561037625995,79.35401900567705,2.2930363458536696,2.45,3086.236726524762,3012.5879949503587,0.9934561960499053,0.9891308761572223,31.02397590281293,2.151480159055215,2.105958531891388,1.1672720427731176,1.0173241678966234,13.984826753333333,passed,
2025/02/08 17:45:00,0.5494048798724442,0.6203654601111547,63.359690684104464,79.856505913885,2.309246821563512,2.46,3028.5234347413843,3031.839149421252,0.9933113010401475,0.9904545553407548,31.107444090738877,1.632473349249188,2.097384609595192,1.1482839582485125,1.017042195678965,13.994873034999998,passed,
2025/02/08 18:00:00,0.5612479098667021,0.6172705232864153,63.648741142553206,80.10494512513935,2.3148051902586864,2.41,2996.5389350047594,3053.44132205305,0.9931844971929124,0.9909845969024685,30.735029965572668,0.5736583982657059,2.093498271202941,1.113692213815853,1.0075650631419457,14.0045257,passed,
2025/02/08 18:15:00,0.5405338990271135,0.6171883168638957,63.289790892048366,79.59308178182602,2.2858665033780707,2.44,3081.9297890785137,3048.8663862015605,0.9934243343004104,0.9891949910130096,30.996102666974334,0.7496641101275282,2.109674405607137,1.1398925258744805,1.001856082194028,14.014181616111111,passed,
2025/02/08 18:30:00,0.5196137714817098,0.618672056606069,62.65735860927796,79.18926147533021,2.2635796376570183,2.44,3132.1705538197866,3063.431262987391,0.9936299379925073,0.9882862275679055,32.09575743820083,0.5345933264261292,2.1242944337744154,1.1739610425062945,0.9992196090171337,14.024238115555555,passed,
2025/02/08 18:45:00,0.5270247940216977,0.618687818733127,62.97980092133011,79.5742927457052,2.2738408641712193,2.45,3106.1251811223365,3062.9703337388123,0.9935444300577856,0.9888959750128062,31.97984146368943,0.7749152500292606,2.129576156341034,1.1685892765863055,1.0046816948988821,14.027541476666668,passed,
2025/02/08 19:00:00,0.5726031699680699,0.6115367262370203,63.81028764601507,80.41074231217132,2.3110456737167833,2.45,2957.883397286459,3112.12273965904,0.9930557132226469,0.9915927793773904,30.542712002880357,-1.6246155890771858,2.09358606963324,1.0737504163126674,0.9958797665362246,14.02806142222222,passed,
2025/02/08 19:15:00,0.5180531655635137,0.6185409410394872,62.64804177393333,79.21195257368319,2.259682898136114,2.46,3139.466185019409,3066.7523022495175,0.9936504210733595,0.988120464555589,32.066006259728205,0.5787645576824314,2.1296976372293224,1.1811858793828234,1.0031814343573313,14.024085777777778,passed,
2025/02/08 19:30:00,0.5082575922512608,0.6212103058031182,62.52700211957807,79.04512985707896,2.2517626523702416,2.44,3188.179974790909,3041.9159155995967,0.9937695038702805,0.9872157909736026,32.08795333365098,1.622334595945791,2.1331907456446713,1.2090628170790736,1.0072341950268495,14.028697246666669,passed,
2025/02/08 19:45:00,0.5308867025104462,0.621566378293337,62.91815503204028,79.64732345395134,2.284085009672434,2.42,3094.1346503194573,3035.4772689881574,0.993516086148397,0.9891654665865378,31.566722201028277,1.8602685714707723,2.1104073106700674,1.1795223718703496,1.0157634664502528,14.0005547,passed,
2025/02/08 20:00:00,0.5378307717457358,0.6207341710288793,62.93549593155227,79.57249154637614,2.291460859037962,2.46,3065.8262892408884,3026.248349494512,0.9934461967043318,0.9895380104761607,31.2403524563202,1.9951890091768165,2.1063891535852024,1.1722485349001375,1.0217488637600975,13.959750585000002,passed,
2025/02/08 20:15:00,0.5627265949421714,0.6172237737362255,63.26752518957829,79.90079429163248,2.317701755709389,2.46,2965.3634957514737,3038.5456881579817,0.9931601758445306,0.9913261188804988,30.871811604812635,0.8837744469844855,2.0960966363421325,1.1137127257865655,1.0116490200258823,13.915270856666668,passed,
2025/02/08 20:30:00,0.5564707331625115,0.6161186902019418,62.87782000908684,79.42536510602167,2.3092855982580116,2.46,2971.0098033683653,3035.3578395159007,0.9932214589069381,0.9909848268941328,31.189136692497183,0.6412066571794216,2.1012460785445386,1.1152774496628268,1.0074505208848796,13.870418295555554,passed,
2025/02/08 20:45:00,0.5391659742994742,0.6144901939624026,62.411160225827935,78.71060481750922,2.285126945743396,2.44,3025.15139383679,3032.4283931448226,0.9934094957937607,0.989636841583179,31.68492141733612,0.3425339975278606,2.121279752534445,1.1270383838657732,0.9968830219505209,13.842338797222222,passed,
2025/02/08 21:00:00,0.5479172846166092,0.614525284236925,62.27212888102332,78.71437509711029,2.300709411600618,2.44,2963.6493646261947,3026.8908897818233,0.9932888147561377,0.9907644860587126,31.973597364493873,0.41233973294193593,2.11709274722738,1.119117470483234,1.0035618629950303,13.782492343888888,passed,
2025/02/08 21:15:00,0.49090795535089377,0.6168536114502331,60.48262844068544,76.43995447152254,2.229667822743398,2.43,3163.1234404148313,2971.6539094401487,0.9939434418101744,0.9859623436004786,32.96997711577281,1.7684209687048171,2.1509145293361103,1.2129626004559835,0.999250333269609,13.678515656666667,passed,
2025/02/08 21:30:00,0.5605361330657747,0.6133892943666873,61.67663288872671,77.94203633667416,2.320020481437565,2.44,2886.5138764236453,2964.4822585711686,0.9931591010127686,0.9915378623026404,31.513295119279178,1.2876773201551157,2.103150367514499,1.092293594950568,1.003058590974171,13.57443087,passed,
2025/02/08 21:45:00,0.521063492849737,0.6037817435919366,60.25044315885374,75.7761399331381,2.2528494768175134,2.42,2983.736807934811,2994.0316457115,0.9935679315065681,0.9884554302821792,33.04276550699584,-1.2712453943879314,2.1602115226031087,1.1010781255730804,0.9742492784476893,13.467012533333328,passed,
2025/02/08 22:00:00,0.5456005405358321,0.6139620357527666,61.572185253364864,77.8127974796637,2.3000124863725753,2.47,2944.45251969262,2984.69808309717,0.9933212531526701,0.9905429248108055,31.88810372981238,1.0762781713591305,2.113341312334302,1.1219271644889752,1.0070917515955877,13.637120419999999,passed,
2025/02/08 22:15:00,0.5494818537127951,0.6132056116811134,61.4684528967225,77.6286975462157,2.305273073978506,2.43,2927.89367892552,2965.8461702959703,0.9932827077648637,0.990669488481569,31.699536365804832,1.1405605672341046,2.1079688078489176,1.101800972125638,0.9966017421980294,13.586679779444443,passed,
2025/02/08 22:30:00,0.5440234598492231,0.6123858994532458,61.12649684249924,77.25751345523994,2.2973382226819736,2.44,2928.695540396382,2972.4349510352718,0.9933333125730135,0.9904838972202317,32.040827151723484,0.8700732896811368,2.1136029660941897,1.113137628076822,1.0016317259670995,13.556892634999995,passed,
2025/02/08 22:45:00,0.5312939669801398,0.6102844435594358,60.69594388067458,76.5807345755434,2.276116821832976,2.43,2970.9407680032846,2972.1307244031173,0.9934786562833187,0.9892917341641764,32.26867353058954,0.3808804346052694,2.1245652394737755,1.1175545058591645,0.9918311120930211,13.52712499722222,passed,
2025/02/08 23:00:00,0.5554541674267248,0.6095916935764599,61.17035464959041,77.16969586876871,2.3094569008696872,2.45,2873.880770274781,2970.3462110295977,0.9931952603084445,0.9913223253890262,32.06226526308959,0.38964945160943487,2.118006050589815,1.0855068610472955,0.9980436122438671,13.496990332222216,passed,
2025/02/08 23:15:00,0.5355430766477972,0.6092372584388048,60.53747850618589,76.43426526587018,2.285683927379157,2.42,2923.9139961516116,2966.318463792925,0.9934019204654763,0.9900857034843078,32.781731515485745,0.2896136939737891,2.1341950233016487,1.107410785011449,0.9916637267864412,13.463209662222223,passed,
2025/02/08 23:30:00,0.5361810212598408,0.612666975103349,60.47223085971844,76.45184824067566,2.295055912311196,2.42,2921.0081646395856,2930.4622409228245,0.9934046677773193,0.9901873328010169,32.56205794267861,1.7013718330747343,2.1246301251134834,1.1233155852871506,1.0016363161367279,13.42945175,passed,
2025/02/08 23:45:00,0.5428823102089246,0.6109887393130965,60.4274307422951,76.3468100836541,2.299135159449913,2.42,2895.311592247302,2932.86516003753,0.9933376041550682,0.9905168815771681,32.243901686665666,1.2986132567723532,2.1165496230895684,1.1076144314859728,1.0008264629453707,13.399766086666665,passed,
2025/02/09 00:00:00,0.5455379652386292,0.6176159690529227,62.227764096906675,78.62003553475056,2.301350728668277,2.44,2991.922959402001,2988.3397441971197,0.993350719290235,0.9901712205815288,31.27422880011867,1.930964914171491,2.104258296465107,1.14266159424371,1.0163351353119163,13.762681930555557,passed,
2025/02/09 00:15:00,0.556017535974137,0.6169260609593489,62.416824334343644,78.885393459053,2.315524227816006,2.45,2945.6839263281427,2994.465519357675,0.9932209405877631,0.9911295297028792,31.3177872891595,1.6033166968054022,2.102047571066011,1.1221619775405633,1.013982694091831,13.75455995833333,passed,
2025/02/09 00:30:00,0.5335813487971979,0.6163427383455585,61.807579453373336,78.1881049879373,2.2864479518763274,2.44,3012.3414382906576,3001.571522613677,0.9934579616534246,0.9896625480779294,32.11165941444653,1.1744826584864856,2.1183976129725215,1.143929099444329,1.003014257108029,13.750498972222216,passed,
2025/02/09 00:45:00,0.5297537341425906,0.6119122797102792,61.860934827227815,77.86420701686254,2.2734834573415315,2.44,3029.4723822261467,3015.335146776035,0.9934930204678011,0.9890412555433061,32.36540971600405,0.16662528208853472,2.1452349074699657,1.1264175465430126,0.9889053661309837,13.74276992,passed,
2025/02/09 01:00:00,0.5338448276744368,0.6182504508085604,61.76429098847497,78.19348209954586,2.291161711089119,2.45,3011.4888759868,2983.1328257815576,0.9934641989344766,0.9897102778875871,31.90872133465374,1.989544224178725,2.1118637257336115,1.1570015957561215,1.0119480626572384,13.734647715555555,passed,
2025/02/09 01:15:00,0.5396811837440524,0.6184288288381452,61.798843641099204,78.38752537387363,2.3010944357449454,2.44,2976.256434865743,2990.724493880128,0.9933836064537005,0.990502213695143,32.1025281447232,1.694536989337823,2.1075242455690546,1.1452988274286648,1.0100906504769842,13.730586613333331,passed,
2025/02/09 01:30:00,0.5640104285148485,0.616060311265967,62.37429652379467,78.83973640734075,2.3246154209461944,2.43,2911.322688211282,2990.210703671664,0.9931327591809835,0.9916740912432208,31.13871155974266,1.3955754994488594,2.0926106769819386,1.1039912936043808,1.0110152844112679,13.71879553,passed,
2025/02/09 01:45:00,0.5262097176560048,0.6159055159417097,61.42954322266431,77.7450379900907,2.278037683232166,2.41,3024.4045236108072,2996.0113863699635,0.9935342723940866,0.9892389269188339,32.41412826107286,1.0650845829522884,2.122940625509479,1.1482121505995717,0.9977830831000465,13.714734311666666,passed,
2025/02/09 02:00:00,0.5095571125547965,0.6160687213044065,61.17030620257422,77.23005421327811,2.25294580247582,2.44,3102.9727764456206,2989.586400928251,0.9937372230556729,0.9874998119848079,32.4508273158045,1.4256147160539612,2.137749983324996,1.1831119743977134,1.0026722170075157,13.726205624999999,passed,
2025/02/09 02:15:00,0.4981420395781057,0.6177951074899207,60.91584877647262,77.04907752788554,2.2422446483178806,2.39,3142.358358738019,2986.4792949738007,0.9938546225465468,0.9868008674726712,32.96049642236217,1.5655883856322712,2.1429094863312543,1.1993349480879787,0.9960322978193243,13.742353429444446,passed,
2025/02/09 02:30:00,0.5111595499975131,0.6205119514754766,61.382266727195734,77.7094379300032,2.265682953647319,2.42,3099.8416875918615,2972.880811705638,0.9937163658025204,0.9879809907655854,32.47631628240705,2.716756670015815,2.1284099965964716,1.2058884036451845,1.0159761520176316,13.758863848888888,passed,
2025/02/09 02:45:00,0.530749394103974,0.6198515276981068,61.96457457960014,78.30011974860327,2.29084884403016,2.41,3041.74948432115,2973.070132684212,0.9935072910761226,0.9893098189215301,31.795907530214922,2.5110194048680374,2.1092234450664744,1.1654661113317784,1.0109387200990583,13.779042566666662,passed,
2025/02/09 03:00:00,0.522284603836154,0.6179560121021619,61.85122340496689,77.56100681581097,2.278260094873881,2.43,3081.5109961518583,2971.9707782502537,0.9936076379151284,0.9883002207811876,31.866673936018234,2.1378726489574738,2.115845640813053,1.1749532189630416,1.0097811606662108,13.791405961666666,passed,
2025/02/09 03:15:00,0.5401708824488053,0.615762324634988,62.316578899411255,77.73866198966522,2.3037850071345103,2.41,3007.454658344705,2987.697375038412,0.9933896323017419,0.989882182895045,31.847289674606202,1.2012022877253545,2.1064838864625064,1.1383133217401769,1.006988455244094,13.811541369999997,passed,
2025/02/09 03:30:00,0.5321590036735383,0.6138610048025762,62.05508647034175,76.87985840210001,2.2929012222777936,2.45,3036.057539371432,2978.3511967025274,0.993482374812699,0.988984996081795,31.961873659732554,1.0086944925557404,2.11107951383151,1.1483607924503123,1.0082088325199738,13.790445142222222,passed,
2025/02/09 03:45:00,0.5401789295510079,0.6099772467802532,62.16910307738962,76.30746927485868,2.3023448482816367,2.43,3006.9953773615393,2957.649705732035,0.9933928485359107,0.9891593533378654,31.77643530312909,0.6332756085727647,2.115727894170026,1.1156867448707881,0.9976814264931161,13.732669878888885,passed,
2025/02/09 04:00:00,0.4738241244927816,0.6128260885636209,60.21044020432664,73.6072362247836,2.219946035094706,2.43,3245.51661163373,2914.697878782892,0.9941377192196212,0.9833993307624379,33.3481083284747,1.7165652508618978,2.1559160945781057,1.236125079601928,0.9989836665852154,13.675343733333335,passed,
2025/02/09 13:15:00,,,,,,,,,,,,,,,,9.19219643222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/09 13:30:00,0.5171691303203828,0.5993117765708958,58.20770526751428,72.69224170372124,2.25955689093191,2.33,2898.8956390852727,2870.07196055643,0.993603002896574,0.9882028067306381,33.31559807681451,0.1832597046282616,2.1475579877314743,1.093387597631316,0.9792885025139005,13.03531049333333,passed,
2025/02/09 14:30:00,,,,,,,,,,,,,,,,9.450519735555558,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/09 14:45:00,0.5506173288088789,0.6118481784464022,51.751337481412314,71.36148372662402,2.3597343204340433,2.35,2284.115270760138,2567.5777358890846,0.9925587952237998,0.9974900431993561,37.8869627938728,7.971537145280955,2.220337893338931,1.055946300896911,0.9876810677186206,11.448706500000002,passed,
2025/02/09 15:00:00,0.5209778048282987,0.6201061387111211,50.778704095774565,70.49964755273798,2.363522099968462,2.36,2284.2571809006076,2498.9587629541493,0.9930025566678672,0.9977909785326914,40.16639955431452,11.007614565280008,2.2600077050417844,1.1415913703108083,1.0071821618524293,11.305236592222222,passed,
2025/02/09 15:15:00,0.5347428731442052,0.6243967343030029,50.57130446692677,70.13060940548141,2.397880359601831,2.37,2209.468688567177,2453.163189025684,0.992651638752726,0.9991078613759664,40.36369735860113,11.517576885004628,2.2603366452032323,1.129227175607809,1.0094159433223848,11.180433403333332,passed,
2025/02/09 15:30:00,0.5229032239121606,0.6196672495933654,49.98925876594282,69.09432713491859,2.3764027434125987,2.34,2230.7087297468547,2446.077550004515,0.9928748599196806,0.9981722592797603,40.57274455325414,11.033211935611257,2.2617032782522695,1.1258060519248119,0.9966548647442887,11.113927745555555,passed,
2025/02/09 15:45:00,0.55755026573766,0.6386110196099788,50.720831573789,69.95039757368929,2.462856453104199,2.39,2111.398049870938,2374.2214575411726,0.9918534963623595,1.0009026020334264,40.95848301096572,11.231471972737387,2.277032192879256,1.087266425614232,0.9815426001164984,11.047436949999998,passed,
2025/02/09 16:00:00,0.5312168756418447,0.6185653554620452,49.58086972669099,68.13992291692048,2.3971846931086795,2.35,2162.3159816311413,2416.7575322566177,0.9925338891264017,0.9990714622009409,41.16054895333143,10.487519234674469,2.2764645088556756,1.1003899295090283,0.9879257240190024,10.97688493611111,passed,
2025/02/09 16:15:00,0.524400801985244,0.6180196916689921,49.16736429588617,67.3554566495813,2.38998825988117,2.34,2172.262114922456,2389.930204051023,0.9926659943084144,0.9984650308357392,41.150618978336304,10.637669357751868,2.2753807664481607,1.1029597586104973,0.9812589156009206,10.903586081666665,passed,
2025/02/09 16:30:00,0.5229074920097719,0.612285738182216,48.726760822047,66.50155126841926,2.3820156900402503,2.35,2162.7974679616523,2382.6361159863377,0.9926487210678467,0.9981162462461961,41.07518930378507,10.428278942712502,2.2736873985971005,1.0947397507528445,0.9811858506177482,10.827294115,passed,
2025/02/09 16:45:00,0.5202341572953083,0.6069373308230451,48.23610278741293,65.61893903345444,2.3732786925890945,2.36,2151.828564286717,2376.5360311676422,0.9926431460306032,0.9978058544075816,41.104817509865164,10.260735105495142,2.2739427235839456,1.0932161760474934,0.9847362328293816,10.747071206666664,passed,
2025/02/09 17:00:00,0.5226327090792833,0.6064834924758429,47.97234714419418,65.00886545799109,2.378808121921736,2.35,2132.7401815662865,2353.1411476849867,0.9924805281310628,0.9977679365603734,41.086895250422764,9.918192479954127,2.2747683101119835,1.076610405160707,0.9741422345772213,10.67105094,passed,
2025/02/09 17:15:00,0.516888791243991,0.5949000793000399,47.357849447144844,63.97124694038096,2.359404249806518,2.35,2125.035254161498,2365.5747946261095,0.9925201922280413,0.9972844882223604,41.20878060772584,9.878262165836535,2.2787509627956823,1.0778349091741937,0.9860578532470741,10.595164433333336,passed,
2025/02/09 17:30:00,0.5138511869497202,0.5920768956705814,46.9450612377237,63.21210297633787,2.35423512155673,2.36,2116.6533893873957,2351.63934413989,0.9925167323260989,0.9969873588627225,41.33775365436633,9.522519901527092,2.281399091919265,1.069256910547301,0.9785350207968377,10.519411686666663,passed,
2025/02/09 17:45:00,0.5121651751658851,0.5889491466121279,46.534052075901094,62.42773788068718,2.349433053301613,2.36,2105.681243493341,2337.8353332665542,0.9924508723113632,0.9966642181008882,41.35493401635323,9.20242781962296,2.2835952605178553,1.062087354085832,0.9748932530827926,10.439744718333332,passed,
2025/02/09 18:00:00,0.5206026182541953,0.5863238050757148,46.510791589281766,62.04544682799544,2.3651070168695156,2.36,2079.075957796905,2318.466230561702,0.9912761478862974,0.996353451529833,41.03136260329195,9.064696392213712,2.294522642435785,1.0334671888996914,0.965234653493951,10.400657886666666,passed,
2025/02/09 18:15:00,0.5193302003221485,0.585699092575058,46.44335173887875,61.754980112554385,2.3639821294495924,2.35,2081.8547831406186,2304.6880291553944,0.9917896062975432,0.9964111604267717,41.062645166024126,9.36885379210933,2.2899437048575053,1.035425068998721,0.9664632416840363,10.369708818333331,passed,
2025/02/09 18:30:00,0.5193051463909808,0.5836646400824529,46.31847368591726,61.36453445492357,2.3647102381913925,2.35,2073.8080803690327,2301.9081136147524,0.991414436254585,0.9961719262613558,41.18617843496026,8.88105170261912,2.298127656887202,1.0244403354708396,0.9596572757219094,10.34730088333333,passed,
2025/02/09 18:45:00,0.5165295274145629,0.583599130956743,46.30332453682348,61.156252503271205,2.3604498789118002,2.34,2089.0779694061366,2290.4638567897878,0.99196523375798,0.9959984039049776,41.03417199977231,9.371550675823277,2.2884981373120024,1.0348112935123506,0.9657195785237296,10.337688973333334,passed,
2025/02/09 19:00:00,0.5137736346745492,0.5833724372093141,46.36594445851045,61.04943290161942,2.358286774013602,2.34,2099.1707136655427,2289.2352588089475,0.9921913416921497,0.9958876154967924,41.11940954601484,9.4512412161906,2.291388820744302,1.0405492274599486,0.9675624153474893,10.34911976388889,passed,
2025/02/09 19:15:00,0.515777995937071,0.5828061428890864,46.37938960479335,60.90067572178722,2.361749649062713,2.34,2092.5566166658186,2289.8660027006836,0.9921105714735591,0.995983591769143,41.10177371124661,9.191000676284752,2.2884535244712376,1.0357386117571665,0.9670336432995247,10.350185083333333,passed,
2025/02/09 19:30:00,0.5147655411964336,0.5811505052347926,46.21148260193009,60.49318057855429,2.3595483325792417,2.35,2088.3812508521905,2285.8617956483386,0.9920681665813829,0.9958132909766888,41.15930540431662,8.879252715271116,2.2895766003942057,1.0315765663632235,0.9646027946279647,10.321237886666667,passed,
2025/02/09 19:45:00,0.514304259739025,0.579745984621132,46.03759250085116,60.08147207817058,2.35948516445408,2.35,2082.082324980173,2278.435348535478,0.99190875263881,0.9956239878172558,41.153246661143854,8.794099855512735,2.291104440177078,1.031294633753249,0.9661147993342395,10.288576759999998,passed,
2025/02/09 20:00:00,0.5127043788986814,0.5787346993469339,45.90975968074484,59.73377360520665,2.3591425749688333,2.37,2081.3014254551745,2267.7398994997366,0.9919288438042752,0.9954496830528998,41.20223222438894,8.871386816604847,2.292675848815184,1.030702989722718,0.9650255941237568,10.260008549999995,passed,
2025/02/09 20:15:00,0.51052187287127,0.5772633537904787,45.737880850142126,59.359131651369744,2.3570635236268807,2.35,2076.6844085651287,2263.964513847395,0.9919719071314649,0.9953843504130119,41.45752104378961,8.443899318906654,2.2965223829245702,1.0225795475025266,0.9567930658095724,10.231185243888886,passed,
2025/02/09 20:30:00,0.5089250287778297,0.5757659587202091,45.56524560890271,58.94898430107034,2.355649005075285,2.35,2072.6846383550132,2256.763943531022,0.9919138427967396,0.9951955006971868,41.532046538804,8.281693510512344,2.300044201351418,1.02024892822031,0.9548915339021039,10.198661244444443,passed,
2025/02/09 20:45:00,0.5086001131374458,0.5744367663052872,45.43614717283185,58.60517949884421,2.35742358186175,2.37,2063.143327000023,2250.979724031704,0.9917210583170867,0.9951302038199957,41.72953303757158,8.10787325677354,2.307312184616761,1.017488475423884,0.9541414464799475,10.170215415555557,passed,
2025/02/09 21:00:00,0.5070213743125778,0.57365155172179,45.221914890560576,58.18541407252905,2.3526922775891888,2.36,2071.122386861282,2237.891660299189,0.9919316033311155,0.9947365993663093,41.38724746687282,8.320728972241756,2.2900496733975104,1.0213853345681134,0.9570380153971632,10.137784072777777,passed,
2025/02/09 21:15:00,0.5030890758820137,0.5722340897835007,45.076300171995776,57.82453833275121,2.3461003010186467,2.37,2076.9226904308753,2234.8475994445516,0.9921866718927526,0.9945021999796227,41.528392133974286,8.08024994700988,2.292437373041713,1.0216824292289943,0.9541764503461433,10.115845574999998,passed,
2025/02/09 21:30:00,0.5037753164643196,0.571497848937683,45.02593584154418,57.60960483702412,2.348831655406883,2.36,2069.993907505366,2232.4189320694,0.9920677151194683,0.9945263030431652,41.58721240644852,7.8662885843796,2.292929002729528,1.0176647061424493,0.9526868575221171,10.105643472222226,passed,
2025/02/09 21:45:00,0.5069476367111525,0.5717474731094332,45.194567410257825,57.65450326298388,2.355988304444547,2.33,2065.9165189152827,2232.764708408903,0.9918884788024015,0.9946529224924686,41.522236783865274,7.681069571338681,2.292873865634936,1.010690444619673,0.9503773563202333,10.127642696111113,passed,
2025/02/09 22:00:00,0.5119702063740788,0.5752511433081695,46.03429599655379,58.555204550593615,2.3721823217506013,2.37,2081.771610507056,2240.6990090501613,0.9921540170619886,0.9952923140183961,41.51957843212979,8.565559589274345,2.2931113450116793,1.0203905763413754,0.9609563234836717,10.253688389999999,passed,
2025/02/09 22:15:00,0.516451362888861,0.5747591336725326,46.207960643159105,58.63745064766596,2.3725593521587665,2.46,2083.9254222068553,2257.9203306901745,0.9921178584111562,0.9953469872327069,41.26674726389026,7.719757441226966,2.2764922639584495,1.0102223643993173,0.9589760654831185,10.301286746666667,passed,
2025/02/09 22:30:00,0.5111229525398351,0.5751512622364265,46.205661811174714,58.673980411125555,2.3690337971767814,2.41,2093.696549348046,2252.5100572549686,0.9923040494466722,0.9952291034457976,41.58383974470711,8.124467808996776,2.2911876534508813,1.0175604910379925,0.9574819387232624,10.296310340555554,passed,
2025/02/09 22:45:00,0.5147615440015498,0.5748508008452704,46.2299758299344,58.73561008150248,2.3715332513991503,2.39,2087.521848526106,2253.841737684161,0.9921435426665969,0.99528153971112,41.40418340010647,7.920563780336136,2.2861024671168058,1.0085769282904722,0.9548030907269393,10.29568810111111,passed,
2025/02/09 23:00:00,0.512913255540047,0.5749721489453262,46.220989687248895,58.755945921805775,2.369759226533531,2.38,2092.207145079729,2250.2867196979764,0.992201185772804,0.9951791264766064,41.43731408753231,8.148831781235614,2.290934716990884,1.0113417867194996,0.9545240448459451,10.290664902222218,passed,
2025/02/09 23:15:00,0.5131809648893167,0.5745498422015175,46.13558974514676,58.67803847376392,2.36402899323484,2.4,2099.769381392536,2251.11668335869,0.9922322029310455,0.994856855031422,41.057172785986374,8.137450521755508,2.278702913810721,1.0142581552544057,0.9585629718622802,10.285620803333336,passed,
2025/02/09 23:30:00,0.5195626881068482,0.5762757956733885,46.18562273378085,58.91789225015562,2.383907148477917,2.42,2058.977783054101,2255.3329196789073,0.9914086023019011,0.9957118858553495,41.481132137732814,8.292509138542204,2.295060355614894,1.0174180171190776,0.9670942197854755,10.284916125000004,passed,
2025/02/09 23:45:00,0.5163148451051313,0.5745899752236511,46.14512522786262,58.75314658104666,2.367714154504396,2.38,2092.5725844877775,2247.378522835632,0.9919588745726475,0.994849673238429,40.838571944588374,8.376705132321916,2.2796513165313135,1.0134692108257803,0.9621953022750783,10.275763666666665,passed,
2025/02/10 17:45:00,0.5363616394428076,0.5827196806848274,48.68249694265217,60.669864402548484,2.419965034169366,2.44,2130.0860359403787,2293.528323938155,0.9922470228020069,0.9965424677248669,40.54310548826999,8.816638549375044,2.25489623418053,1.0294344847898176,0.9929728996545242,10.704992075555555,passed,
2025/02/10 18:00:00,0.5364167984307101,0.5824334768534943,48.56086796461832,60.58573243727592,2.4182912023271,2.44,2125.8500611938252,2292.4633861722455,0.9922211548912431,0.9965222595970393,40.55740337131206,8.804902205292704,2.2536070169785054,1.0307490075554298,0.9948253935196549,10.684768538888887,passed,
2025/02/10 18:15:00,0.5381881934681323,0.5823927724452612,48.52349819942178,60.60771143877194,2.423607903438355,2.45,2112.3978522076995,2287.878688850163,0.9920782415269247,0.9967680592961238,40.66975061615679,8.76163028755729,2.2601242703319175,1.0204449561183724,0.9872504784725195,10.664545002222221,passed,
2025/02/10 18:30:00,0.5347768514076093,0.5820598651596999,48.30804025312444,60.43520280181883,2.415346837123058,2.44,2117.180717898664,2289.6460304334796,0.9922067148265544,0.9965576523805094,40.66537754832712,8.70058391367461,2.2559102171942897,1.0280806756249814,0.9903496198073072,10.644015048333333,passed,
2025/02/10 18:45:00,0.5350439676566758,0.5816783382542324,48.20139384863781,60.369521789603155,2.4150731504287126,2.43,2110.6409942519945,2288.3112734177366,0.9921397863320359,0.996593139802729,40.74665352779793,8.567555676563698,2.257315528980381,1.0232420459230704,0.9866811456117989,10.623791511666667,passed,
2025/02/10 19:00:00,0.5344773815037996,0.5814866580994663,48.10470933879812,60.316422748671854,2.415056078534212,2.45,2104.821407276791,2285.7880155220796,0.9920907452807093,0.9966416570531594,40.87290006648118,8.56359297848269,2.26202640112834,1.0213910186359898,0.984324319788071,10.603567974999999,passed,
2025/02/10 19:15:00,0.5332583776758018,0.5831056320901497,48.35131019954358,60.72265361782832,2.414115465205289,2.49,2115.9517966484304,2299.849897494891,0.9922362080679072,0.9967913590770556,40.95132323970565,8.616718572789964,2.2636288131631472,1.0314174627199415,0.9893737778748556,10.66025516111111,passed,
2025/02/10 19:30:00,0.5348337703108699,0.5833546399869263,48.39952564725196,60.85138193949555,2.4171158929434515,2.46,2108.5911639834153,2303.146655924865,0.9921621257883045,0.9970127945281301,41.02022608173485,8.514035441137752,2.267842633658521,1.027299631066674,0.9871264991054466,10.663681599999999,passed,
2025/02/10 19:45:00,0.5353505708520483,0.5835539340226729,48.3525527900404,60.853833603645874,2.414208491890136,2.48,2114.3030929209276,2302.6207570644056,0.9921946590158904,0.996834766103211,40.75030241059541,8.639487933928988,2.256459783916378,1.0314131438861116,0.9915639721635185,10.663375066666665,passed,
2025/02/10 20:00:00,0.5292198575903247,0.5835351665770863,48.31031475946112,60.83982146925476,2.406812869546518,2.49,2128.6349030368074,2301.606490017167,0.9923600698811679,0.9965499451737206,41.0314325436474,8.816601209679332,2.2670483976116613,1.0391918577047785,0.990256019755822,10.662761999999999,passed,
2025/02/10 20:15:00,0.5315615958565708,0.5840685174421861,48.390778225237895,61.010233700630614,2.41042426065752,2.44,2123.3998352007047,2304.019094398386,0.9922922251704234,0.9967456732578278,40.92507771441994,8.836959666218892,2.2668470097894997,1.0365805061833553,0.9900884585024269,10.671957999999998,passed,
2025/02/10 20:30:00,0.5359937835263942,0.5850546110500026,48.589577984867304,61.33042821797287,2.4152304658349224,2.44,2122.1761465811096,2310.266340696222,0.9922185632893609,0.9969420898325121,40.70817955559703,8.82216828532414,2.258663351028217,1.033261298879183,0.99158680589607,10.705370133333332,passed,
2025/02/10 20:45:00,0.5399081212999256,0.5924317927296975,49.0011971707659,61.920082437508746,2.434195075948259,2.43,2113.5846437600803,2298.051207768084,0.9921073215583398,0.9975680747699838,41.0348243306146,8.854478342121697,2.272006936676428,1.0301522458262886,0.9814401192664223,10.738782266666663,passed,
2025/02/10 21:00:00,0.5287299850099739,0.5872628626501829,48.89264894637584,61.85373662643219,2.4105974408054323,2.44,2147.912765086395,2320.8968133947005,0.9924824203096588,0.9968937885886214,41.11054550317001,9.22322218794235,2.2755099439520183,1.05006693823596,0.9931650501064856,10.772500933333331,passed,
2025/02/10 21:15:00,0.5356398022608123,0.5886739376608738,49.14007641940464,62.23906443035445,2.4197993675911995,2.44,2143.4309140520227,2322.1926460629893,0.9923534158742803,0.997168970591377,40.80036090704621,9.413216301205624,2.2623997712482176,1.0450702467185293,0.9960217491025462,10.805913066666665,passed,
2025/02/10 21:30:00,0.5427584316657647,0.604929895194896,49.689330129187134,62.96713991739983,2.4508736243733815,2.47,2141.587073825635,2279.3750219944855,0.9922369827563935,0.9977069843101861,40.7103286014072,9.541013904900634,2.260294743242551,1.0447706289070955,0.9784890450667488,10.835219395,passed,
2025/02/10 21:45:00,0.531568851874321,0.589466488633913,49.292220508594596,62.477193943269015,2.412078951050124,2.44,2163.6272945788546,2337.163811020114,0.9925272402754138,0.9969715904066979,40.82470331992614,9.365866518044779,2.2643630808119832,1.0586577444789937,1.0017271136788162,10.856263488888887,passed,
2025/02/10 22:00:00,0.5291322042227582,0.5903779226810467,49.4690162738231,62.687253135848685,2.4130938092825165,2.44,2173.564525107623,2335.861738447144,0.9925832213267108,0.9969424775317244,41.002667538366154,9.773574628431216,2.2750316647927233,1.0658964758066185,1.0033809777495215,10.881668599999998,passed,
2025/02/10 22:15:00,0.5316191100868706,0.5880175637048676,48.87244747927211,62.03777077141312,2.4110361367863162,2.42,2141.7893237202156,2330.3610720450715,0.9924322381732521,0.9970999210039779,41.040581084902946,8.95495451737512,2.263750186962817,1.0479597636687854,0.9940161998704707,10.782516213333334,passed,
2025/02/10 22:30:00,0.5386962130824824,0.5970992936403047,49.08089687312151,62.25886520162323,2.438029741604762,2.46,2120.126482239283,2285.7973281152317,0.9921658212881143,0.9976130933540914,41.075170077994365,9.282020856560639,2.273463120016901,1.0367857058515935,0.9780625006171688,10.741773288888886,passed,
2025/02/10 22:45:00,0.5319350201918344,0.5861464747958286,48.50463590368577,61.5432886654396,2.4120389782147162,2.43,2123.900669840535,2308.6115847324563,0.9922899536686921,0.996999013493353,41.023412489749866,9.170753663282598,2.2702570620178473,1.0390089420135156,0.9890927557508759,10.691392329444446,passed,
2025/02/10 23:00:00,0.5345828075899407,0.5848856276798498,48.27396441881245,61.25816429114098,2.413505515259149,2.45,2106.9238381272658,2303.066439701014,0.99211757910276,0.9970599725316764,40.96191173240584,8.906993359698316,2.26740282134926,1.0288945949809456,0.9853680414942618,10.64353585777778,passed,
2025/02/10 23:15:00,0.5358393156910004,0.5842980713399676,48.132573668652185,61.094972016010885,2.4174870451235133,2.44,2091.7683385401574,2295.5489272017517,0.991932472727219,0.997192565261238,41.08537911744975,8.890501504043199,2.2734052737191344,1.0220675044243552,0.9814756264732573,10.60628265277778,passed,
2025/02/10 23:30:00,0.531091527850976,0.5838121585037365,48.01345353282272,60.92946657222164,2.4071649897981104,2.43,2109.955518400602,2292.525537771406,0.9921797905159284,0.996719023247282,40.95112934762074,9.061114950906218,2.268686875794916,1.030897913051745,0.9841641679544343,10.597498266666666,passed,
2025/02/10 23:45:00,0.5260949373209803,0.5835797851534967,48.01902344801205,60.92132781096761,2.4009813970866025,2.43,2121.646834666296,2294.880329128933,0.9923362890234154,0.9965238499145606,41.17371896990357,9.058040126089859,2.279728663047934,1.0355225019883199,0.9817863016143052,10.603999559999998,passed,
2025/02/11 00:00:00,0.5267064200549344,0.5819589815617288,47.736945459420184,60.53174673853683,2.398455168622053,2.42,2109.828403727706,2290.628621124318,0.9922345208261332,0.9964314432920868,41.14988427996818,8.747975343327425,2.2769382301488434,1.0302315270707607,0.9804836177526717,10.55429889555556,passed,
2025/02/11 00:15:00,0.5345096442311552,0.5840628485994448,48.28548877845508,61.20566588934283,2.4150351008601163,2.43,2102.9788445292834,2297.1474281207684,0.9920012715515831,0.9970084541237716,41.05783376653429,8.997443696629109,2.2810207389051174,1.0240494670254376,0.9820315164056832,10.626459396666666,passed,
2025/02/11 00:30:00,0.5274314597039783,0.5825171710766353,47.96405423120291,60.776517968271335,2.4029404592933643,2.41,2114.1909788228445,2287.9871924071685,0.992219584512355,0.9964958298109033,41.150566056822356,8.986686385696618,2.285095018365779,1.025777662314292,0.9762876913596296,10.578172036666668,passed,
2025/02/11 00:45:00,0.5356180513813806,0.5810979906275632,47.79814438010327,60.54469020838516,2.413353863866911,2.38,2083.9496131735314,2279.390560154394,0.9915769872911032,0.9966301277262586,40.89540662081326,8.666198903999188,2.2814595268904627,1.0056117410398855,0.9708872533256977,10.530283866666664,passed,
2025/02/11 01:00:00,0.5345739732947606,0.5789807718343832,47.42381172046587,60.05516921811758,2.4023784622382154,2.36,2086.8454894628057,2276.4108131685293,0.9914997941643352,0.9960386948641959,40.44235095616242,8.317908061787069,2.266789122954596,1.004089075575207,0.9717441604892673,10.482192966666668,passed,
2025/02/11 01:15:00,0.5213040757072095,0.5792681065801503,47.062042074667175,59.7504740328321,2.391387668117245,2.36,2086.5096298444664,2276.85665613832,0.9921086349963001,0.9963088015271495,41.56557826438106,8.409689646407127,2.2927063762896025,1.0248044190798724,0.9718144537679576,10.434500327777778,passed,
2025/02/11 01:30:00,0.52621845121494,0.5778700684924,46.841094795416225,59.448681293215074,2.3947447453968587,2.34,2070.3650453999667,2268.567046295793,0.9916234989958849,0.9961208376386542,41.15472569061905,8.241700995822535,2.2834685229212415,1.0142325074238372,0.9711797402414385,10.39063482722222,passed,
2025/02/11 01:45:00,0.5251201688929642,0.5763420907934707,46.51622808864259,59.05162892256625,2.390262267538443,2.33,2064.960898193423,2262.1067554820843,0.991379021353449,0.9957573815379412,41.03790213766028,7.9838202955367725,2.279790159027986,1.0087163859973003,0.9669137011179062,10.342826541666668,passed,
2025/02/11 02:00:00,0.5063887460057259,0.5739945325734318,45.80665891072113,58.15980018451662,2.358794464155755,2.3,2112.789824882842,2251.90383386918,0.9910946093611246,0.9936148660362626,40.8984327735124,7.915449161214015,2.277135046649546,1.0277686995008093,0.9620213421668353,10.295415239999999,passed,
