datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/11 02:15:00,0.49494568271976475,0.5740689824080577,45.69721906853051,58.02757050686776,2.3381483057029615,2.32,2162.3569829599037,2262.774922244872,0.9909018700942356,0.9921367217277965,40.685103715346344,7.744042868060515,2.271928905142692,1.046738905562804,0.9627737975361271,10.346614666666664,passed,
2025/02/11 02:30:00,0.5162752923211819,0.5752406455099328,46.25351098412662,58.71297501800071,2.3757105890233188,2.34,2092.1888356500726,2256.8202720360964,0.9911913616777176,0.9946512449045928,40.93768392674469,7.939048962270886,2.2793110678639534,1.0131793524997736,0.9604691382840973,10.331986988888888,passed,
2025/02/11 02:45:00,0.46662155169038766,0.5728906961951573,44.73407428892749,56.90976557685437,2.292856283496693,2.31,2236.938912612373,2262.7139860369557,0.9903510491476182,0.9889645598992705,40.779631325721134,7.666209984485346,2.2774395173366404,1.1001461366352623,0.969229472813116,10.317057422222222,passed,
2025/02/11 03:00:00,0.48597484400594143,0.5735970882262075,45.35528325315439,57.678705162162856,2.3295670996435294,2.27,2162.4469036707355,2261.617424236817,0.9908526622383822,0.991868374302032,41.31431584352385,7.798162628443706,2.2933020943943494,1.063745030634601,0.9652417791257607,10.306154704999999,passed,
2025/02/11 03:15:00,0.5202706397334047,0.5762341420365253,46.21067856366994,58.77423798776676,2.387238519963821,2.31,2054.5425225866384,2254.698911058679,0.9915169907326836,0.9959060695061446,41.51776876684942,8.037679221119722,2.2925457010706127,1.013428523640157,0.9644279753287854,10.28718714222222,passed,
2025/02/11 03:30:00,0.5184601366462221,0.576109613793508,46.13316025627568,58.68335339079144,2.385350087043564,2.31,2055.0498805974457,2251.3395608033547,0.9915915575428106,0.9958620856885692,41.62826861504338,7.990048476438046,2.295765447236316,1.0117369099730018,0.9604157299681361,10.272246428888886,passed,
2025/02/11 03:45:00,0.5134214568986889,0.5772717931711467,46.14148045433314,58.73791700508198,2.3811743845453757,2.35,2061.3471056125272,2248.0113458023916,0.9920556055053876,0.9962162627224749,42.05290051224449,8.199538780296944,2.3043437073559736,1.021467075058765,0.9603176108037849,10.261333958333331,passed,
2025/02/11 04:00:00,0.5146434989950908,0.5755417259352663,45.932305165661646,58.478650402456566,2.377708533969807,2.38,2058.6479562717254,2250.8294966097137,0.9918545928817852,0.9957493476843662,41.773080014652415,8.134779591129462,2.2944398592482926,1.023712992524083,0.9672300851480988,10.246681316666665,passed,
2025/02/11 04:15:00,0.5171997040629681,0.5742434062249389,45.84140411921906,58.283784966173634,2.3758361540104764,2.35,2060.1071451717003,2246.473272587843,0.9914956238457777,0.9952490726936692,41.36371599912655,7.444220830876156,2.2860417005923406,1.0010618090892889,0.9518680378073455,10.231729456666665,passed,
2025/02/11 04:30:00,0.5164238378950224,0.5748772725947648,45.82344891545563,58.305473765443566,2.378976480677739,2.36,2054.1618445567115,2242.142651054406,0.9915248470040366,0.9954658083023675,41.65689806779132,7.671474184429985,2.2930156755154627,1.0040017275441042,0.9523624233337477,10.220807348888886,passed,
2025/02/11 04:45:00,0.5168441235186294,0.575579503832571,45.9709372105271,58.52858558842034,2.3780808160587883,2.37,2060.0815194697825,2251.906382557594,0.9917463868052449,0.9956422299342342,41.57139669798416,7.643498174829164,2.2877773335344784,1.0079585887531117,0.9555238671669769,10.254255708888886,passed,
2025/02/11 05:00:00,0.517854099213197,0.5763543343736564,46.27269968705356,58.92075876803955,2.381306826417969,2.39,2067.185566572664,2259.7869060028315,0.9919322147009556,0.995912472222059,41.62926178813971,7.972692915650595,2.289189028832797,1.0129620160534665,0.9604154442528695,10.303849086666665,passed,
2025/02/11 05:15:00,0.5211931793656805,0.5777780956472581,46.562234772381146,59.205546309194425,2.3875639985490396,2.42,2071.684900996936,2264.7239313539726,0.9919925568285868,0.9961330342218357,41.49209808262001,8.212582843265192,2.280591622544761,1.019166915719102,0.9688052810841663,10.353453611111108,passed,
2025/02/11 05:30:00,0.5288421003889855,0.5779883771773117,46.82826726967311,59.174248330149474,2.397985225984653,2.5,2071.55398210311,2264.207653958449,0.9918123532673264,0.9961569101184484,40.96121947431674,8.271476091159776,2.258260474592772,1.0200338612193172,0.9806297950818614,10.397092346666666,passed,
2025/02/11 05:45:00,0.5153727190721396,0.5754247510331996,46.85971104821557,58.73291534394269,2.383170641605382,2.48,2104.3951028471965,2261.456725208792,0.992410389578943,0.9955125654745421,41.653987341193385,7.839936019211332,2.287120226004472,1.017298063568298,0.9634667399652851,10.404569902222221,passed,
2025/02/20 23:15:00,,,,,,,,,,,,,,,,9.360358296666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/20 23:30:00,0.5623549255632411,0.6171942791926454,52.10730030595582,66.11864337626031,2.4812378854600285,2.51,2201.3188907924396,2349.9571024696675,0.9922846690393129,0.9987289747152832,39.59632301125189,9.712731940420568,2.2156044038521037,1.0562788997451054,0.9965983452858694,11.292798421666662,passed,
2025/02/20 23:45:00,0.5642849399683838,0.6064044828197929,51.35055537967413,64.73500374178693,2.469744309870307,2.49,2177.7712549119196,2336.206998671788,0.9921289315330684,0.9981549712530249,39.23347533782859,9.195159652846433,2.2088156221385056,1.030155764127883,0.9924461510384027,11.148372106666665,passed,
2025/02/21 00:00:00,0.5676532989982237,0.6172759210616368,52.02915931877305,66.22540818950189,2.4859160778978544,2.51,2181.4891896655718,2341.663944895723,0.9921035777733064,0.998928957520813,39.48430157298143,9.907667405662552,2.222129088391045,1.0502492323254813,0.9979925045102832,11.2441791,passed,
2025/02/21 00:15:00,0.5649609400826163,0.6185936029617737,52.2835382388802,66.54084890312015,2.4844028469003607,2.49,2202.6125535103047,2347.7591973217855,0.9922314795940288,0.9987952223875141,39.38945674310818,10.244905094289079,2.2188083331338637,1.0606358969028316,1.0019673334204373,11.304956532222224,passed,
2025/02/21 00:30:00,0.5708249030520083,0.6153927431556433,52.10579702249453,66.26313768683447,2.4866467093098095,2.49,2180.8966885725977,2350.6834707330904,0.9920666279577562,0.9989788185824553,39.18033587805154,9.837471745570053,2.2108015139973802,1.0455340276625986,1.0009452901059406,11.268438891111112,passed,
2025/02/21 00:45:00,0.5831873207791678,0.6192522593729133,52.15722674848327,66.31851182157519,2.513641563748718,2.45,2132.1055246278356,2333.0229932430616,0.9915857229803706,0.9998852312424578,39.42625386550701,9.431911291431803,2.2170192322273854,1.0239724432784825,0.9903568835873467,11.223732629999999,passed,
2025/02/21 01:00:00,0.5661381651720595,0.6137955432539451,51.65713885436437,65.72986376703994,2.489720222879603,2.5,2147.1448038786216,2344.699021921365,0.9919843490480516,0.9995004147442402,40.19020828362849,9.849083839117112,2.238122393213777,1.0511981344294161,1.0022304518625433,11.183434411111111,passed,
2025/02/21 01:15:00,0.5469561350547002,0.6091468228498158,51.0888740161835,64.9654223567768,2.4546730268482184,2.5,2192.8155947049872,2348.2817265049216,0.9924576670926988,0.9981967979495416,40.37821554857356,9.877564114659934,2.2404025361879767,1.0724110018977377,1.0033003721118219,11.146909106666662,passed,
2025/02/21 01:30:00,0.5533332178970278,0.6126128342287441,51.05671187757318,64.88398095023558,2.4694011310280275,2.51,2169.929387241813,2325.976164041149,0.9922873633210032,0.9985651445948581,40.319808726614966,9.767856594780058,2.237479554657156,1.0599399204147317,0.9948228450612893,11.102194253333334,passed,
2025/02/21 01:45:00,0.5502298544580794,0.6097521077150925,50.773177737406755,64.47302690025923,2.461856319744944,2.51,2164.834079149227,2328.34880987377,0.9923080898875875,0.9984184709920094,40.50269035605529,9.41639157504384,2.243088717661608,1.057056567164093,0.9925154736517859,11.06157069111111,passed,
2025/02/21 02:00:00,0.5648502392033977,0.6031901796138853,50.63042799168708,64.2514458513658,2.474610100092049,2.52,2114.2361641245743,2337.0867208787063,0.9917897034426685,0.99910168681567,40.19329509180332,9.092478370899071,2.233864620837319,1.029384792826473,0.9972519843548474,11.015288569999997,passed,
2025/02/21 02:15:00,0.5635843923163599,0.6040260755244712,50.458559699196165,63.98534563438031,2.4770114850900606,2.5,2107.2550975224076,2322.1135937580416,0.9917405141983965,0.9990697427834926,40.38868824844537,9.065640555546011,2.2393649960029136,1.0262900996613935,0.9911043580147584,10.971597120000004,passed,
2025/02/21 02:30:00,0.5545067450002444,0.6087035331369478,50.2003928022207,63.61741541382347,2.4699374535031233,2.5,2125.9006460379956,2296.953710525918,0.9920242653914905,0.9985494894041024,40.55881601629041,9.040478902678613,2.242860532017047,1.0370871361225558,0.9813301296179161,10.924173626666665,passed,
2025/02/21 02:45:00,0.5512169350000506,0.6031234918615559,49.793066974307386,63.05354684090078,2.457421180211085,2.49,2123.899635521841,2300.41479046493,0.9920599872625053,0.998190482696784,40.46278844237492,8.981142227171913,2.239602016990907,1.0364473696731231,0.9854083335568052,10.872403978333336,passed,
2025/02/21 03:00:00,0.5551375334888846,0.6041535378150847,49.64233629664098,62.822935893470834,2.46519369389433,2.51,2104.6588639394054,2286.5099292425666,0.9918457377785721,0.9983516483829522,40.44725734703185,8.74906081929672,2.2386817169094244,1.0251702398323348,0.978347098998219,10.825081617777775,passed,
2025/02/21 03:15:00,0.5508870870866759,0.6004234661563098,49.339614745527214,62.40062919563599,2.4564416623615197,2.51,2102.6181274235264,2286.612500893474,0.9919007006286042,0.9981325558731664,40.63514661517435,8.677170311695505,2.2443755367627776,1.0235643741008098,0.9771146398335798,10.78188898111111,passed,
2025/02/21 03:30:00,0.5526129310246175,0.5982089472375611,49.05405283964491,61.99227450807351,2.4558688789058194,2.52,2087.64402681591,2281.5948199722247,0.9916917602303433,0.9980558321290505,40.54028406501448,8.454137031651914,2.241578753281654,1.0163984890825073,0.9762888990120603,10.73027770833333,passed,
2025/02/21 03:45:00,0.5533509732848143,0.5935812986582996,48.731827843897015,61.515026887027496,2.4498168524781914,2.49,2075.96467372546,2284.811438203908,0.9914313881431146,0.9977955385920213,40.42804603149033,8.058503104638309,2.24030871961104,1.0065213672813274,0.9755206091039288,10.68310280888889,passed,
2025/02/21 04:00:00,0.5507916535573036,0.5994566809008711,48.631906108006135,61.34362172438674,2.456377680656746,2.49,2077.020027977737,2252.8000944540904,0.9915576554214695,0.9977369693139897,40.61505526214968,8.086922443086412,2.2443976355063744,1.00478098170831,0.960689341700687,10.63567351,passed,
2025/02/21 04:15:00,0.5409751921677022,0.5815675822049199,47.93316113623532,60.42355073140605,2.418018197945612,2.49,2082.290268539273,2296.7492746685684,0.9917956098542582,0.9970113996162802,40.6420846800038,8.049925875636985,2.2450533218752065,1.0114016402838952,0.983494863186002,10.588597305,passed,
2025/02/21 04:30:00,0.5366857076883821,0.5801278574773775,47.65924524993129,60.04071531749809,2.4125020446863386,2.47,2080.386865858866,2289.0473677806326,0.9918557221278319,0.9968090324771808,40.858216890507485,8.057814625661154,2.2521680853804233,1.0132338067058821,0.9816759261607628,10.541269022777778,passed,
2025/02/21 04:45:00,0.5398257017293405,0.5797344321084,47.609582449095605,59.93381401611756,2.4169396244997126,2.49,2071.9716776445907,2283.4616300915536,0.9916259853963558,0.9967991984059751,40.691166968697935,8.030422777125809,2.2470289397805345,1.0065552674846159,0.9802863759386892,10.526819343333337,passed,
2025/02/21 05:00:00,0.5405601640560073,0.5805949221782529,47.81542024682179,60.154535051675964,2.421058517075518,2.48,2072.009618159742,2288.5121490239776,0.9916563043373774,0.9970384248360036,40.859865578233446,7.952758054696023,2.253861550116368,1.0050092186404544,0.978306944298102,10.557078363333332,passed,
2025/02/21 05:15:00,0.5421326354587633,0.5813687574207371,48.0447606665066,60.36814806626751,2.425747870654031,2.48,2075.26668894871,2289.156720320198,0.9916587884757712,0.9971482776365695,40.86939755319835,8.135842816114922,2.257039518871526,1.0059033943788576,0.9801139923821088,10.586990791666661,passed,
2025/02/21 05:30:00,0.5425513898677722,0.5820038474653864,48.18802231056428,60.51004283226552,2.4265639857063124,2.52,2081.2236303644063,2292.492662057892,0.9917427776690003,0.9971821606683947,40.82163041155773,8.25141301996324,2.254851336394889,1.0107545359076897,0.9844090793473511,10.613102438888887,passed,
2025/02/21 05:45:00,0.5424246239216852,0.5822596743529522,48.29955252601004,60.60436996284858,2.423739500636686,2.5,2093.760343740197,2297.357804010789,0.9918735347240416,0.9970284339855304,40.57269324694478,8.330002028574562,2.2456103313565383,1.016531545405316,0.989545256680228,10.642926506666663,passed,
2025/02/21 06:00:00,0.5350932392373989,0.5820741642711098,48.384203495520765,60.642696647125,2.413103709716663,2.54,2121.189142261198,2301.749777447803,0.9922413466740682,0.9966232542494002,40.68050439520194,8.599273962268274,2.251043944568719,1.0310399353020736,0.9936453045377805,10.673010315,passed,
2025/02/21 06:15:00,0.5197716415438737,0.5813398198576216,48.324234997548274,60.529737354035674,2.3926254623114134,2.55,2164.8941779641123,2308.4554548670862,0.9927008816718107,0.9957979425829796,41.133418747372566,8.907616300487872,2.265514448747084,1.0560077376547798,0.9965763980749955,10.703050233333338,passed,
2025/02/21 06:30:00,0.5248574186669956,0.5830213109179829,48.62009622431975,60.856019656538344,2.405046247050001,2.56,2157.3568631234757,2305.2344339360916,0.9926024655400569,0.9962237442077194,41.121533172899966,9.107180725754846,2.2658806016900805,1.0495363530565844,0.994927755485437,10.732738451111109,passed,
2025/02/21 06:45:00,0.5400878362117468,0.5848728166352292,48.964553215280596,61.24856512990876,2.4258132052210564,2.58,2129.647825466772,2307.0868420171064,0.9922185660923765,0.9969623770881492,40.578917885292675,9.019929443567753,2.2479740914877784,1.036873801671715,1.0016581284402502,10.762689544444441,passed,
2025/02/21 07:00:00,0.522588862399951,0.5827771519535226,48.87866896962455,61.01941964671324,2.4023501871220225,2.58,2175.1024380242625,2315.6014300499924,0.992685183925418,0.9960430436012985,41.234163630757465,8.787625473560889,2.2711907458508276,1.0451308870346274,0.9880603759076226,10.788243277777777,passed,
2025/02/21 15:00:00,0.4772666433679739,0.5825789908987317,50.699394595728634,62.56757325422375,2.299601377889861,2.67,2643.206605306396,2489.2278099849527,0.9891916566927902,0.9847513526945716,35.86691607263615,9.98354555955349,2.1120718327785655,1.2441674364340707,1.1003124434895482,11.802553253333329,passed,
2025/02/21 15:15:00,0.6383430175339747,0.6335843498676117,59.30180026676282,72.68236471042711,2.6134222006891084,2.71,2291.273637926982,2460.1800093053557,0.9915665134195588,1.0014177679215628,36.62743777613262,11.657561051230438,2.152047652997642,1.0589617804382607,1.0647724460762649,12.417554447222223,passed,
2025/02/21 15:30:00,0.6251372018054734,0.6343811363411844,58.10558801260564,71.34587128847632,2.604116416380767,2.72,2265.4870902883576,2421.1283863584003,0.9916533897977894,1.0012459369601232,37.58546708733211,11.342560181207336,2.1729009423227463,1.056736304921244,1.0494490058336365,12.204492299999997,passed,
2025/02/21 15:45:00,0.6216887379079449,0.6359760765768442,57.283182482739676,70.33518222077211,2.601838943963385,2.73,2240.507269368431,2384.3208691750037,0.9915884823711975,1.001047763372175,37.875195194102794,10.782270158348409,2.181389543260293,1.042676976420249,1.0324653354418276,12.033057959999997,passed,
2025/02/21 16:00:00,0.6060301499190414,0.6338207089491779,56.8548875122771,69.80993924043374,2.5845937912919057,2.73,2255.7100205131337,2375.321745610991,0.9918334821037078,1.000563325933792,38.662741222483554,10.802865876801995,2.209118929659238,1.047114896014904,1.020004923623919,11.969335950000001,passed,
2025/02/21 16:15:00,0.609361766056282,0.6284331796931596,56.352704362909684,69.46360844855091,2.5895041322882495,2.74,2206.0924574792784,2389.6773052630583,0.9916474018163383,1.0014155199698096,39.164093330340656,11.124282091815125,2.212619754724898,1.0551870637001026,1.0409780344514459,11.90076479166667,passed,
2025/02/21 16:30:00,0.6095418645642346,0.6321725269378659,56.0833248536861,68.96245482826039,2.582984059312996,2.74,2221.47678017383,2357.5885521712094,0.9916690418917402,1.0005727896818162,38.46311609157782,10.406927513890258,2.1979013280688116,1.0375677816098354,1.017918629625341,11.827652760000001,passed,
2025/02/21 16:45:00,0.5891472990908443,0.619783450793387,55.34604091687743,68.05757806248164,2.544115730051563,2.71,2247.320882608195,2374.6782055410386,0.9920240757446983,0.9996216093935842,39.100267294743986,10.611260533948148,2.220019044233749,1.046208824398236,1.0199638011326677,11.758900584444444,passed,
2025/02/21 17:00:00,0.6161468247286284,0.624651246217802,56.357292003191,69.56116157731147,2.588384385941636,2.78,2191.7485227255643,2410.99025656698,0.9915031918940785,1.0016340881228067,38.94624000929408,10.497935237918131,2.2029089317668693,1.0369025225050117,1.038153130538925,11.913657188888887,passed,
2025/02/21 18:30:00,0.5941519132582418,0.6306870158752375,55.97433441507305,69.01631197089444,2.587640462263813,2.58,2198.1750519352904,2345.45907657912,0.9917190039458831,1.001237843940892,40.44707396847843,11.485853204050365,2.2848826479020348,1.0500069762694175,1.011883624002913,11.757291516666667,passed,
2025/02/21 18:45:00,0.5942745108440206,0.6323757179901883,56.19624878755952,69.3898485893616,2.58366612690395,2.58,2214.9182812356103,2362.744205869874,0.9918066364518895,1.0011723876056398,40.21744780757284,11.339143938947798,2.270076175634257,1.0598662510728707,1.0188103368027044,11.82715150833333,passed,
2025/02/21 19:00:00,0.6149997464500366,0.6177201002127811,56.41728440107336,69.73082202512452,2.588819056917675,2.64,2169.5169981793692,2424.4642336183206,0.991298392721782,1.0020075605953254,39.52304317038522,11.382065702467115,2.2480010068558482,1.0431529308360825,1.0546554527543652,11.892986159999994,passed,
2025/02/21 19:15:00,0.6102027011112822,0.6348419655533017,56.72844763997923,70.04624036018541,2.5906903932414065,2.66,2225.621410836042,2377.066633674293,0.9916445009548038,1.0010848193309418,38.86503048904133,10.995370910610836,2.223310041442839,1.0517723282905609,1.028199781525823,11.9241397,passed,
2025/02/21 19:30:00,0.6187499847816347,0.6277067956626591,56.69076301036348,70.07165363487132,2.595717912358036,2.73,2201.6091559955776,2390.52116838951,0.9914312563649683,1.0014589031119103,38.58894723601422,11.497902854470288,2.213426876718743,1.0426199056414582,1.0421719967144403,11.91987493888889,passed,
2025/02/21 19:45:00,0.6213600692208217,0.6275762342280137,56.64216414318421,70.07029080195154,2.5960858899943084,2.73,2195.533987692475,2397.641959033116,0.9912565568326293,1.0014754753989035,38.42018254197828,11.385706806620693,2.2067043270927176,1.046943257848032,1.050146380817523,11.924279265555557,passed,
2025/02/21 20:00:00,0.6163955052899579,0.6324218202313333,56.54039266287524,70.04599312870685,2.5948020143759147,2.75,2205.4806176251695,2389.864518768427,0.9911465311674835,1.0012157711695289,38.51486042204567,11.209614364199119,2.2067951975365934,1.0575068426125995,1.0458913659937914,11.924010816666666,passed,
2025/02/21 20:15:00,0.6145957226534928,0.6352259424826311,56.49601615304279,70.0596018448934,2.5948021916354453,2.75,2211.338432839438,2384.021111583776,0.991093130937536,1.001068554963404,38.542839264022355,10.983152058203025,2.2035341311358083,1.0560009870655953,1.0373375735490709,11.924049017222218,passed,
2025/02/21 20:30:00,0.6133755619049381,0.6384090053437267,56.50356410975562,70.10351138697747,2.596172139590764,2.74,2217.6841825024794,2375.137152351772,0.9910552247735097,1.0009233809508538,38.486685559459744,11.046532550620562,2.2020043298078704,1.0618775750674747,1.0362255603818864,11.923754791666667,passed,
2025/02/21 20:45:00,0.6184510754100248,0.6253553031078821,56.49666283614483,70.09514999616528,2.5897430006451545,2.72,2189.1678617242087,2415.0603095767888,0.9912343939615491,1.0016219309678724,38.802794617042174,11.05544831732779,2.214182861892258,1.044930234316906,1.0479837208761171,11.92376768,passed,
2025/02/21 21:00:00,0.6191536972969693,0.6232876673919128,56.51406144898511,70.15180564660209,2.5889764383151053,2.74,2185.240057242774,2422.020798233668,0.9912583753924501,1.001747671817798,38.84396935328028,11.18932999233544,2.2163479189387267,1.044415336765174,1.051908880752618,11.928089800000002,passed,
2025/02/21 21:15:00,0.6149284115787781,0.633516277207089,56.54550198007017,70.21752448217273,2.5941940221112993,2.73,2209.119850353044,2388.7451022216956,0.9911155757549981,1.0011728288097743,38.637438273549456,11.154793946073703,2.208996883656296,1.0525309890852124,1.0371708592781872,11.927753774444442,passed,
2025/02/21 21:30:00,0.6206170999195421,0.6257838195743577,56.55571656635166,70.23024075482483,2.5888930156753545,2.75,2194.2356530936136,2413.033014763645,0.9913881654378596,1.0016029161878537,38.54172112028462,11.059384231558946,2.204028581289041,1.039073539358376,1.0442699350508629,11.927725675555552,passed,
2025/02/21 21:45:00,0.6104179842455211,0.6302350910179759,56.55040786500469,70.25790721437585,2.583763910127834,2.73,2215.0354981525616,2401.239164784122,0.9916244795717781,1.0013523184910187,39.04154140761706,11.010776757050547,2.2193340321812873,1.0472305122175098,1.03148959468278,11.927363873333334,passed,
2025/02/21 22:00:00,0.6008456216940264,0.6367045402584305,56.5020628370911,70.23327266737888,2.5763883547942306,2.74,2249.5365770785156,2379.932594379071,0.9918916291950629,1.0007439666212472,38.966898149732764,11.290393497308026,2.2162344837767742,1.0660372569118726,1.0265257877634923,11.927310462222222,passed,
2025/02/21 22:15:00,0.6118445572916504,0.6348339727105151,56.585086371884636,70.37153276905318,2.585562986607496,2.72,2227.6705389138256,2387.0112295666568,0.9916675897970619,1.0011061163716235,38.50896746213727,11.232749972238194,2.201194609151235,1.0547749416224146,1.033206962300129,11.931550375555558,passed,
2025/02/21 22:30:00,0.6100660917761361,0.6360253331264373,56.56688850929324,70.38305386646034,2.5836510665662096,2.75,2231.8496770461934,2386.0907746380867,0.9917075316797991,1.0010394855828317,38.52681082947946,11.21573883734286,2.202635894627048,1.0595167492728532,1.0335343025396766,11.931146773333332,passed,
2025/02/21 22:45:00,0.6097439054728475,0.638508438169543,56.62576078776616,70.44887074493829,2.585535232417419,2.73,2239.2395077508263,2375.2991863688926,0.9917338204805187,1.0009050191618625,38.43408024798163,11.264510529688364,2.2006505511660173,1.0578323546586044,1.0274224849577167,11.931052375,passed,
2025/02/21 23:00:00,0.6137459033204117,0.634245103039873,56.60868801257718,70.44508965546663,2.5861726354890897,2.73,2224.554470192707,2388.680869316956,0.9916224673946282,1.0011380520332247,38.401212439720396,11.258053562586005,2.2007935722320835,1.051945652448796,1.0339064568364058,11.930622996111111,passed,
2025/02/21 23:15:00,0.6148918266352185,0.6351477969996142,56.602598194290074,70.45474281124065,2.5863419887713035,2.73,2225.919907235438,2386.9670726582744,0.991616528538226,1.0010874783850736,38.223201962652766,11.22523590731715,2.194606985679173,1.052834445697318,1.034809228042773,11.930503285555556,passed,
2025/02/21 23:30:00,0.6092848616608217,0.6385267946767019,56.62594381124029,70.50128652186983,2.584105938761657,2.74,2240.592344840683,2377.8951611094362,0.9917454794281376,1.0008975495693557,38.415876619071774,11.318209906206464,2.200935859703373,1.0611921120033516,1.030043679509143,11.934660992222218,passed,
2025/02/21 23:45:00,0.6038178457033858,0.6359016948050049,56.479792230253565,70.33653595446067,2.5731992260153067,2.73,2250.622764086347,2385.591558772793,0.9918556565408267,1.0006461516000396,38.558004405735204,11.27679276219493,2.2048873633410424,1.0648227785347875,1.0306500609400342,11.929903107222218,passed,
2025/02/22 00:00:00,0.6105709022438366,0.6427348399918168,58.49148315643023,72.96980051211338,2.58646996028341,2.72,2316.9763852748993,2440.924974953458,0.9919520951474947,1.000944978700981,37.95384156256118,12.214755976483763,2.194116331684384,1.0964758478234218,1.051602519027795,12.306168942222222,passed,
2025/02/22 00:15:00,0.6182935747185652,0.6372063237868485,58.96133142124825,73.6017490656374,2.5886202216486605,2.72,2312.852376592511,2479.137570464506,0.991852328359968,1.00133604012062,37.65149090967567,12.493454604022304,2.188105921503897,1.0996808881627675,1.0719868091759206,12.40464207888889,passed,
2025/02/22 00:30:00,0.5561313869561624,0.6125084702713498,58.050757963003605,71.86825478216763,2.4449988297374086,2.69,2541.8021449868484,2573.6768001657456,0.9928820383500168,0.9958481816161293,37.3903916920365,10.664505336359436,2.2131320507641314,1.1319126785926994,1.0534909359413462,12.507340034444445,passed,
2025/02/22 00:45:00,0.6393345657217303,0.6270648541942982,59.44931324969948,73.56718738089835,2.558424127830038,2.7,2343.510878796508,2549.93526596706,0.9910143403822419,0.9996334133801297,35.17735628030606,8.09132539503445,2.1470263359909136,1.0096321504824899,1.0258060938926856,12.519510684999995,passed,
2025/02/22 01:00:00,0.5946347366630758,0.6228292978678321,59.0737733245952,73.08008896787963,2.5062471038111664,2.68,2442.409097606304,2552.610179031944,0.9923328894615243,0.9982123031290825,36.83048483580758,9.422194688365623,2.2029147480847526,1.064694338758826,1.0261090555844656,12.518752595555556,passed,
2025/02/22 01:15:00,0.5889263503260083,0.6194107710924416,58.88419786167973,72.9005525309602,2.4931749427703838,2.68,2458.3401545633724,2562.563436288517,0.9924235920404954,0.997801993694,36.82893018329068,9.598555005539975,2.202089925753715,1.0730336829391023,1.0322214554340845,12.517991022777775,passed,
2025/02/22 01:30:00,0.6226074473011118,0.6288852326539746,59.80131640224971,73.93837784109543,2.5533156727022424,2.68,2370.580071277473,2531.761656574512,0.9918259684920998,0.9997852336451122,36.605686873751885,9.218806463731886,2.20621866382181,1.0274506619855277,1.0159576279027422,12.517225966666665,passed,
2025/02/22 01:45:00,0.6191749419291798,0.6250689182125398,59.56615730244564,73.69361255190731,2.5377784607645713,2.68,2388.1238668598016,2543.795771234602,0.9919251656632915,0.9992786510754513,36.18806360008555,9.256868103364223,2.1912924986411326,1.0338565148842989,1.0247729180907617,12.516119427777774,passed,
2025/02/22 02:00:00,0.6114458479341128,0.6275013688449523,59.426011789590014,73.56466551391115,2.526691753837395,2.66,2413.6454069142205,2539.6090887642868,0.9920820069102492,0.9987568928416203,36.123942483479055,9.134201688165218,2.1891270249038715,1.0449600959479919,1.0218754493208957,12.515347288888888,passed,
2025/02/22 02:15:00,0.6292429578131671,0.6325804608155975,59.90639913219414,74.20623776216871,2.5634702278439043,2.67,2358.094834320019,2523.7920433725226,0.9917153067858749,1.0000570356161682,36.373276705529925,9.09501525579295,2.1982511210654296,1.0206662562845188,1.0121031775851486,12.514571666666663,passed,
2025/02/22 02:30:00,0.6155301389443902,0.6244585589279458,59.47662106382635,73.72126480540608,2.5315706166833563,2.67,2397.1650533851425,2545.929355533852,0.9919919345024246,0.9991029159673143,36.17936386646307,9.394896104057413,2.1923382298744514,1.0364810877602226,1.023671037189904,12.51379256111111,passed,
2025/02/22 02:45:00,0.596720646776926,0.6206089953835574,59.05126262243181,73.23913847930902,2.499183205467215,2.65,2447.330663552486,2559.5091490906025,0.9923237795149066,0.9979828242774234,36.3641391516322,9.49976889121149,2.197670969070014,1.0603374296485655,1.028567071369373,12.513009972222223,passed,
2025/02/22 03:00:00,0.6066668914047264,0.6255076168276211,59.263725009731054,73.54823476778,2.51708093671845,2.66,2424.33805517869,2544.9741181148115,0.9921657104419775,0.9985107285039875,36.13655348928758,9.39419060128923,2.190223191798154,1.050300248453553,1.0242594855367562,12.508160940000002,passed,
2025/02/22 03:15:00,0.608006255990234,0.6257786336427049,59.18482318735087,73.49590662689724,2.5180809985245256,2.66,2417.8776929279206,2542.287010575675,0.9921366953070667,0.9985637106661336,36.09521363389559,9.310196856039791,2.1882990686318844,1.0475957544930645,1.023549649115462,12.490096489444442,passed,
2025/02/22 03:30:00,0.6091630232815577,0.6265209390633018,59.13265726695862,73.47725985015737,2.520759440752125,2.66,2410.8450453368673,2536.7424548328418,0.9921066254760673,0.9986562900881477,36.10867597037721,9.28898261800148,2.188834375496874,1.044206665649822,1.0210074257115969,12.4716779,passed,
2025/02/22 03:45:00,0.5995057771771733,0.6222082702032827,58.820785295796426,73.14406708738682,2.5034233571994404,2.64,2425.3224282718293,2549.1632957880465,0.9922501471118272,0.9982411374894627,36.435294317007596,9.253618393414351,2.1993467398036124,1.0514316897755398,1.0226989238194901,12.453243751666664,passed,
2025/02/22 04:00:00,0.6033363572687743,0.6243108251868006,58.83659164176805,73.2097752126555,2.511125145176438,2.64,2412.6167654289125,2539.3997092478867,0.9921764963170718,0.9984712906691046,36.371003872831906,9.284650460673948,2.1977969391558223,1.047821036098802,1.021302873021353,12.43513308888889,passed,
2025/02/22 04:15:00,0.594479080787337,0.6242112659828332,59.9849925782186,74.68467944412089,2.4959388545636902,2.63,2495.435252507226,2599.9563380143964,0.9924108542342569,0.9979189722441009,36.184079015797266,9.906970026621426,2.197009463301141,1.0862889897182153,1.0391434133446251,12.717785849999999,passed,
2025/02/22 04:30:00,0.606496392293302,0.6287742125255776,59.95480565635202,74.69523021837797,2.5173439355807847,2.64,2455.542782885294,2569.938881680317,0.9922257649223902,0.998550070882053,35.96455484797958,9.828533859107369,2.1875487573794055,1.0669547465955487,1.0310893580066673,12.65086579166667,passed,
2025/02/22 04:45:00,0.615237534520337,0.6280489338908903,59.76163204462639,74.53494981361075,2.531195088677936,2.55,2402.6123785496425,2567.2113085308183,0.992007612396038,0.9993874113764767,36.27431130855879,9.246042935050463,2.1972782399437416,1.0436774139516964,1.0230273701321921,12.579593308333333,passed,
2025/02/22 05:00:00,0.6113606100950906,0.6269497397887068,59.36982053390627,74.1287027741092,2.526167242830783,2.57,2394.5793114394064,2560.444563374757,0.99203837365206,0.9993225183984865,36.49715528363822,9.259812317595605,2.20235948781563,1.0460138839424882,1.023711986572707,12.517219,passed,
2025/02/22 05:15:00,0.6155161541403613,0.6291085927607201,59.281863629665736,74.0670367449478,2.5389587364887896,2.56,2368.268797323774,2539.7921472497774,0.9919208378117851,0.9997367117191412,36.68676998056477,9.366681096327746,2.210055988805318,1.0357793201101506,1.016665443890908,12.46136421444444,passed,
2025/02/22 05:30:00,0.6173096828631969,0.6273319656485582,59.06048867954057,73.83716848437118,2.533958561643802,2.58,2366.898280243502,2540.389706230582,0.99190878026092,0.9995507024124534,36.34346997435415,9.290500961337404,2.1952450955930054,1.033790481255057,1.0212350276918554,12.434864407777777,passed,
2025/02/22 05:45:00,0.613699171483594,0.6255010149853786,58.852669126413716,73.62263377640467,2.5250584697866647,2.59,2371.309582169825,2546.139341055465,0.9919634179703772,0.9993423122318841,36.40990898332833,9.070246453135564,2.1960280229580618,1.0340461278611233,1.0204205968207998,12.41684605333333,passed,
2025/02/22 06:00:00,0.6197499926580287,0.6273359541413397,58.86663940260709,73.68681270222913,2.534997352237003,2.58,2352.843402957959,2536.5344071767236,0.9918419471405414,0.9996507971787005,36.29803104451139,9.032540562144945,2.192591265538131,1.02643944995041,1.0184504260879528,12.394559802777776,passed,
2025/02/22 06:15:00,0.635471508884549,0.6373393909397882,59.311948736395856,74.30183815058838,2.569965410510447,2.58,2319.184105568724,2504.1219091842836,0.9915088535763895,1.000470060834742,36.03741186505803,9.095162951105484,2.187345271031803,1.0109912715448623,1.0069211856166347,12.395729622222222,passed,
2025/02/22 06:30:00,0.6032559625298887,0.6309278371753889,59.51966443698257,74.60805388194096,2.5182266964721984,2.59,2428.945400828936,2560.9536086354246,0.9922125769025979,0.998944228183873,36.56824103988743,9.736249569827498,2.20506663686056,1.0661794283582517,1.0246138063645562,12.565696898333332,passed,
2025/02/22 06:45:00,0.6084915732779834,0.6294535390999478,59.847180095232495,75.01776204319232,2.521401448686522,2.58,2427.772192065997,2580.902571337201,0.9921502667094001,0.9991736485069492,36.336129297561286,9.7681979178546,2.1989690577899075,1.0669233559352775,1.0332905115168962,12.628879804444447,passed,
2025/02/22 07:00:00,0.6120619678513239,0.6299834941461264,59.879750864183,75.07609641314689,2.524181067799718,2.61,2424.7942893980176,2581.9601696562754,0.9921124172813697,0.9992414278720544,36.09011723515528,9.704405625715857,2.186968932860519,1.0648265328462811,1.0353862235123978,12.637954816666664,passed,
2025/02/22 07:15:00,0.6040104595541608,0.6322826956293873,59.844811624724564,75.01333554100262,2.516960127951095,2.63,2449.3212612039197,2575.2686278281753,0.9922437572676915,0.9988231457037369,36.272119879812436,9.81302453518673,2.1923777502392197,1.0774685846340728,1.0326180595642944,12.64669241,passed,
2025/02/22 07:30:00,0.6147872422072809,0.6309658273644719,60.05000431865338,75.25152897403423,2.530288517112825,2.6,2420.0190054126756,2581.6927451406355,0.9920668342458391,0.9994362404314788,36.086889851560755,9.69385820934623,2.188194944416906,1.0614142864657556,1.0334603594915475,12.655773808333329,passed,
2025/02/22 07:45:00,0.5951685018019663,0.6278627652803782,59.715202077145136,74.81280604580367,2.499751151982019,2.61,2474.8254506081844,2593.347872012928,0.992378472186372,0.9983038741307303,36.39169323176814,9.858559139371945,2.1968421148379873,1.088176398775143,1.037566173305759,12.669172101666662,passed,
2025/02/22 08:00:00,0.5920605834863913,0.626916777655323,59.6826831964925,74.75292218655973,2.495367308938884,2.63,2481.517791826425,2597.472508692792,0.9924207777812416,0.9981797296518342,36.48246810336843,9.969436808974335,2.201408046161598,1.0954713453931497,1.0415726081053496,12.673946358333332,passed,
2025/02/22 08:15:00,0.5977208461720311,0.6281495465461201,59.789243753125206,74.86695057214493,2.501123191689376,2.64,2474.6137809075126,2596.3229694863303,0.9923564329414033,0.9983255371293827,36.16697337393966,9.856816810480453,2.1897716259438016,1.0913234265324596,1.0435024112533677,12.683037510000002,passed,
2025/02/22 08:30:00,0.5996013439351527,0.6280577921180716,59.833437966543876,74.9036715285209,2.5020091200318597,2.64,2475.37514249161,2597.2645056247025,0.9923402820063817,0.9983140558550168,36.024389123293936,9.729457844767154,2.183259579321732,1.0853864528914934,1.0405037792952887,12.691790662222218,passed,
2025/02/22 08:45:00,0.6034498566229634,0.6308696487688696,60.02906391785124,75.12990103842225,2.5123733809299464,2.62,2466.1857391388025,2589.1489083325887,0.9922803623082839,0.9986154461220917,36.03782319165996,9.757758276892794,2.185119954623364,1.0809471769997157,1.0363329304988527,12.700888199999998,passed,
2025/02/22 09:00:00,0.6031134470753873,0.6298763626091846,60.062304498952784,75.11691512442616,2.5109017705093573,2.63,2470.7479592583186,2589.452914611743,0.9922893164349814,0.998511098240082,35.98689870744042,9.825912254944228,2.1855248411946526,1.0795255923256595,1.035866088711787,12.705667333333334,passed,
2025/02/22 09:15:00,0.6103406849919584,0.6324073700857828,60.242474137849534,75.32354289100113,2.521668272937547,2.65,2459.964599477949,2582.2409452529846,0.9922004366666186,0.9987778173460923,35.67646996618133,9.82138944086417,2.1750414527045074,1.0738732709330447,1.0359337910866555,12.714769747777774,passed,
2025/02/22 09:30:00,0.5985058143505658,0.6264593776569207,59.953626896588666,74.9521294757441,2.4978888827753067,2.67,2489.2731624280314,2604.441735052846,0.9923736189561113,0.9980929959674492,35.868745589649514,9.818579573859681,2.1809771062415253,1.087728505391269,1.0430141073437276,12.723533814444444,passed,
2025/02/22 09:45:00,0.6093991204671838,0.6317483496632401,60.2745039790959,75.3351329166638,2.5194086013932027,2.66,2465.7776678394753,2586.3270966875198,0.9922191763634985,0.9986923294538111,35.667545789410006,9.799240440717446,2.1742111427403437,1.074486846338193,1.0360235894472338,12.728316198888892,passed,
2025/02/22 10:00:00,0.5922969589309776,0.6284800832737512,59.95044355189697,74.91097274259687,2.492077703146742,2.67,2513.3651046267782,2597.802419931736,0.9924755721386391,0.9976750707292541,35.919977738619046,9.94888111559808,2.182065411442671,1.098211738275518,1.0406811255920507,12.737426625,passed,
2025/02/22 10:15:00,0.5877612178418745,0.6233742136275976,59.808959273538804,74.71430043793883,2.4806832000905614,2.65,2518.8931202939307,2617.679995747177,0.9925288971181898,0.9974982958672858,36.13592093272877,9.785519840938763,2.1893332474448326,1.098764080037794,1.0433071543738608,12.742210635,passed,
2025/02/22 10:30:00,0.6044361037095867,0.6289997961743408,60.29487844624882,75.26779753485901,2.510344159757913,2.65,2483.9941505008346,2595.518906787478,0.9922976000494625,0.9983563378406167,35.69777466154365,10.00201103268335,2.178739878814754,1.0829114139581717,1.041152372367362,12.751325937777777,passed,
2025/02/22 10:45:00,0.6043778962676093,0.6288616163029433,60.310553296927004,75.26817118374177,2.5099932497651976,2.66,2484.9303591030557,2597.0632850692873,0.9922989543444033,0.9983466851502102,35.706353350314004,9.907620138057236,2.178679802463125,1.08083042188935,1.0392009433739622,12.755769742222219,passed,
2025/02/22 11:00:00,0.5988216099307939,0.6274444046137537,60.27046102949508,75.19923782150269,2.503094041385676,2.64,2496.7725227704323,2602.8719949757306,0.9923711281852593,0.9981474829171548,35.93702950122154,10.094952841870091,2.187509630078058,1.091293029165488,1.0435376366031415,12.764889805555553,passed,
2025/02/22 11:15:00,0.6104560686968503,0.6337615579634454,60.67607649452569,75.68630914132744,2.527407867982703,2.62,2470.6044716093957,2585.3065015302955,0.9922009930485037,0.9988612146323225,35.802002795408505,9.990406352382678,2.1838317881405285,1.0771659873792754,1.0347249663388647,12.778349173333336,passed,
2025/02/22 11:30:00,0.6068514602572181,0.6320713789001975,60.6283156449335,75.60747446785184,2.5206778763193625,2.65,2480.4031115699986,2592.628030003883,0.9922528597432955,0.9986673924415791,35.90018786026773,9.970883702369372,2.1863431150427894,1.0808971734265835,1.0360124027340751,12.787477364444443,passed,
2025/02/22 11:45:00,0.6065347353128108,0.6317451984243195,60.65674514700705,75.6242143901979,2.519797230484101,2.63,2484.0156165934363,2594.2764936576696,0.9922618351462917,0.998617534136096,35.8789572673684,9.99050675575535,2.185140771034939,1.0812204764037332,1.0362177039843505,12.796266395,passed,
2025/02/22 12:00:00,0.5981593006556555,0.6287472550402773,60.5431073174403,75.46440752021081,2.507577624589527,2.62,2503.651528329386,2603.030253582901,0.9923768452950054,0.9982374107658718,36.14113579714508,10.141592128664909,2.194496792858214,1.0890259394159396,1.036775719684584,12.805400972222225,passed,
2025/02/22 12:15:00,0.6157748882889486,0.6306853956605998,60.65733358720109,75.56019438412687,2.533619647997249,2.63,2446.136334983153,2586.590171570146,0.9920981432104219,0.9992149169744922,35.917486259999016,9.871287425322611,2.1892122451892257,1.0626925723391354,1.0332344936451199,12.751014759999997,passed,
2025/02/22 12:30:00,0.6086754106352906,0.6350650764225153,61.34575801018541,76.40078055423022,2.5312592715786537,2.63,2499.3678842568033,2595.1949781075273,0.9922460436238277,0.9988168067434993,35.90805763971839,10.48635166092273,2.191470929045864,1.085895163845196,1.0346949169420636,12.895659479999999,passed,
2025/02/22 12:45:00,0.628487221841921,0.6357736116288858,61.59424508278079,76.68910777665606,2.555697360245895,2.63,2445.6370945464932,2596.2850563715965,0.9919473173084392,0.9998163839025203,35.51758324493982,10.056101939330263,2.178263457403285,1.0605906148758706,1.0359366059795083,12.885627131666666,passed,
2025/02/22 13:00:00,0.6260845793592701,0.6346000893666258,61.49877910186702,76.55079026146444,2.551792496573331,2.63,2447.5820001747215,2598.254618403252,0.9919786405028884,0.9997305589339508,35.62178922613306,10.055884902492217,2.181681047236845,1.0630017474598588,1.0372767773206286,12.875928022222224,passed,
2025/02/22 13:15:00,0.605290702702987,0.6332351647968741,61.13119155260436,76.07417737384044,2.5244386678572837,2.64,2498.3929922132234,2599.8612777952017,0.9922783688822285,0.9986894889690058,36.1143157653348,10.216218370539448,2.1972792959122134,1.0876163189562378,1.0355237219095654,12.870230217777774,passed,
2025/02/22 13:30:00,0.5856400650696001,0.6281712106969293,60.51225379043558,75.46385453684911,2.494131989141902,2.63,2526.8169769862257,2629.351142774504,0.9925213838628575,0.9980499560960061,36.93996042296815,9.941244163556396,2.212276604799015,1.114064599246507,1.0427876399690361,12.860163848888888,passed,
2025/02/22 13:45:00,0.6213952573448239,0.6381864317330262,61.28066294126252,76.40433168743668,2.5548503100888635,2.65,2436.7069721182456,2592.9762449073783,0.9920107904748544,1.0000234935214987,36.27296097087304,9.825929980368807,2.190692443549344,1.0707820803397834,1.033817333390298,12.850087726666668,passed,
2025/02/22 14:00:00,0.6162545941733063,0.6359905336927768,61.14912466366287,76.22177448240639,2.547818458438396,2.65,2443.6121124882357,2596.128996758209,0.9920730114188108,0.9998444523537886,36.4989170516222,9.92803005907142,2.198388147474899,1.0747256469056385,1.0344370826278413,12.840345423888886,passed,
2025/02/22 14:15:00,0.6238719008535937,0.6394501900131642,61.33942289936504,76.40305518650086,2.561862675060297,2.63,2428.2161210417503,2581.6482170996055,0.9919619250307574,1.0001609706811487,36.322357576560606,9.823223620183555,2.1944830018005757,1.0631397226102637,1.02766675757759,12.834584454999998,passed,
2025/02/22 14:30:00,0.6198764940268227,0.6369239750110556,61.173091393352315,76.1868785393986,2.55446541475075,2.64,2433.5998515482647,2585.119357163713,0.992014789493765,0.9999692085806573,36.459013561056,9.77743363219939,2.1977639606541888,1.0615897638297038,1.025353081397679,12.820144645,passed,
2025/02/22 14:45:00,0.6238172841479284,0.6407446997634908,61.28948637573564,76.35068091389971,2.566031675005975,2.64,2419.9513755897797,2572.3383422044617,0.991937344795735,1.000288653906622,36.52343818594661,9.842883568831544,2.2012280334275167,1.0609393748891203,1.0237598664235776,12.810373546666662,passed,
2025/02/22 15:00:00,0.6353803412935942,0.6446335897083056,61.45455428187632,76.56589718732992,2.584042186707994,2.65,2394.919819831581,2558.6559986449715,0.9917450564337632,1.000749756974538,36.2131911914055,9.587267620556908,2.1896726668965005,1.0440416952454936,1.0165429494977127,12.800248889999995,passed,
2025/02/22 15:15:00,0.6205450258092663,0.6379823238771464,61.137569093063405,76.14333327864409,2.55796912223933,2.64,2424.1992978373014,2577.5927574681473,0.9919815368127897,1.0000903554180358,36.57681035748118,9.881861388673405,2.2057139031877786,1.0645522078187957,1.0277364037609722,12.794429633333335,passed,
2025/02/22 15:30:00,0.6271990821440266,0.6410228661479396,61.22718404910636,76.27377170796629,2.5691327345319372,2.64,2408.937315193714,2567.304202828935,0.9918688521263321,1.0003722619203455,36.41104492154017,9.78003210602064,2.1994495223842794,1.0577793949701335,1.0253562589810923,12.784624978888885,passed,
2025/02/22 15:45:00,0.6205145479095548,0.6378758222241664,61.04382549308258,76.0556857819455,2.558188110838566,2.64,2420.255207925397,2573.304979280397,0.9919722257895712,1.0000969315306807,36.618146604396934,9.89297642784532,2.206131319353572,1.0622649453433255,1.0261660378750792,12.774466301666665,passed,
2025/02/22 16:00:00,0.6293508266351946,0.6413068801169516,61.218442933323956,76.24640755217787,2.5735302509976092,2.64,2401.592767655621,2558.2470734199333,0.9918200090376686,1.0004427470536004,36.40700871192294,9.779676463857397,2.200828384545233,1.0486390097529006,1.0190837851378052,12.764297871111113,passed,
2025/02/22 16:15:00,0.6438799524913505,0.6318444653435127,61.341308929287806,76.40629646957917,2.587934648264578,2.69,2334.2079401393376,2595.8857577659746,0.9914301961497509,1.001664467639441,36.93659734226974,9.737528514821337,2.2224095573166087,1.0359123121246785,1.0402672244406093,12.758760299999999,passed,
2025/02/22 16:30:00,0.627120792726425,0.6452289503823417,61.44475693208845,76.5213618952874,2.586759719907604,2.68,2390.7772835049163,2540.9330367417333,0.9917897153446025,1.0008540514768105,37.15443299779291,10.558953715836454,2.232231017629234,1.065550740182106,1.025115821010545,12.757149606666664,passed,
2025/02/22 16:45:00,0.6463359807854879,0.6347832282935834,61.468009109350014,76.52207458773623,2.5940106631675715,2.66,2341.7059327801517,2575.5867501101548,0.9914157610571203,1.0015023510603256,36.47720562870281,10.338357557520288,2.214935915012009,1.042315409433507,1.0447985671165323,12.755509653333332,passed,
2025/02/22 17:00:00,0.6448197352261259,0.6357108183523825,61.520469458974944,76.56105667865113,2.595088168441806,2.66,2346.1609468383244,2568.4468091123767,0.9914419743732387,1.0014442072063678,36.58155333939989,10.369771825631458,2.2202513726973985,1.0385536140230387,1.0372181048726492,12.753840439999998,passed,
2025/02/22 17:15:00,0.6483484380176123,0.6326507613483154,61.486115384183044,76.53639097218702,2.59480520760541,2.68,2333.226982929321,2581.3955762601995,0.9913450400478623,1.0016126596720023,36.54633575280295,10.235690368086305,2.219748960445488,1.034443804353035,1.042877581017077,12.752488209999996,passed,
2025/02/22 17:30:00,0.6398708647592913,0.6357579644216566,61.430243429931735,76.51286031085293,2.590160304571597,2.67,2349.0851903912007,2573.683799039717,0.9915218316615236,1.001444541539796,36.932533451695406,10.263769570229444,2.2296701339217333,1.0446188609934226,1.0368636991311564,12.750760824999997,passed,
2025/02/22 17:45:00,0.6441191606163753,0.6358696441372491,61.41439118060613,76.50243366625345,2.591671807270826,2.67,2345.367121310595,2573.8530300346506,0.9914578665819737,1.0014329767069075,36.604620475456336,10.059951069098036,2.2170971772073806,1.037906493547326,1.0359556251776214,12.749004179999998,passed,
2025/02/22 18:00:00,0.6455693226642032,0.6336423375969369,61.32866485992886,76.44029396355586,2.5919323483651713,2.69,2331.1204368570275,2587.184186219746,0.9912096416213342,1.0015605922444917,36.73422871069179,9.95116085162409,2.222611470868208,1.041090666241006,1.0450540731908116,12.747912851666662,passed,
2025/02/22 18:15:00,0.6383205254634593,0.6448774083084676,61.49956105774322,76.67500092631218,2.597064023578186,2.66,2369.8432389590157,2551.4670274152822,0.9909587322623212,1.000792224608302,36.50678819996225,10.18170738273497,2.2185007810960524,1.0553118974134335,1.030872034001723,12.780957841666666,passed,
2025/02/22 18:30:00,0.6426691587715475,0.6441673734719557,61.592272629471516,76.80077798203914,2.595361036092929,2.69,2377.3916854821487,2558.250257829786,0.9909749116977483,1.0006683971016508,35.9215214301373,10.253499957071059,2.197536213375053,1.0567623908769535,1.0388638176220422,12.80977278777778,passed,
2025/02/22 18:45:00,0.6493065009639812,0.6279496458944764,61.805009676941815,77.07516540242692,2.5923091146514325,2.71,2332.7989601812637,2619.7816205809445,0.9913431613765221,1.001964674765606,36.78694331152409,10.524143816818839,2.224714703689438,1.0437588996484004,1.0591686070983914,12.838619780555558,passed,
2025/02/22 19:00:00,0.6373893649901471,0.6357790214421101,61.87695718041475,77.21308006371271,2.5892781548113257,2.69,2368.8304267582957,2595.737953473023,0.9916150003092066,1.001553288091091,37.04478699083991,10.892551650600922,2.231162947474068,1.0653844619710744,1.0513194576445355,12.854648455000001,passed,
