datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/22 19:15:00,0.6470894291702405,0.6302383358387693,61.89656183423267,77.25417008602524,2.589190100615563,2.69,2346.2063211496056,2624.7215092883857,0.9914364563780956,1.0018642663321637,36.66380289803985,10.480825113799352,2.219687523779834,1.0540808434275954,1.062322655920482,12.870677129444445,passed,
2025/02/22 19:30:00,0.6504507548783789,0.6266074206916152,61.9788334010401,77.36740791927262,2.5907532034519627,2.72,2335.5467767346063,2638.568776502356,0.9913481262009579,1.0020832902556942,36.75740454657443,10.548419964729355,2.222048929018126,1.0483012045939513,1.066508465383474,12.88670580388889,passed,
2025/02/22 19:45:00,0.6458063712805505,0.6303709629025424,62.085482894352104,77.50999634689782,2.589110615378443,2.72,2354.2572933172073,2630.8653507302306,0.9914823504033867,1.001888184890446,36.77477168057684,10.67133621595185,2.223308552373189,1.0595695916194492,1.064726627855698,12.907033956666671,passed,
2025/02/22 20:00:00,0.656563150710408,0.6316139935847566,62.262313792202306,77.67697251541448,2.5972663470198096,2.72,2351.884618284066,2622.1001128549647,0.9913279479881322,1.0018141366310864,35.9641818517073,10.607003609953315,2.1978464296139104,1.0453411487558106,1.0623759044227625,12.91876315277778,passed,
2025/02/22 20:15:00,0.6508531256231554,0.6351291401112327,62.58165348252866,77.89734502677277,2.5990527707828384,2.71,2371.07261639994,2605.6604352057216,0.9914235027099382,1.0015906011129811,36.322467723003754,10.787754609106733,2.2227118733221265,1.048303951716594,1.0501520234428374,12.934791827222226,passed,
2025/02/22 20:30:00,0.639367570537192,0.6369967047850991,62.38105678627491,77.88182310052359,2.589898176273455,2.72,2386.7566228021788,2613.7567642921754,0.9916317234238217,1.0015485828408812,36.81626239271293,10.978797237762842,2.227144619018382,1.073010671506711,1.0568255227785568,12.950820501666668,passed,
2025/02/22 20:45:00,0.588100543980706,0.6370994356198653,61.68441903017368,77.02232283363473,2.5241736993875508,2.69,2525.351924690646,2613.2886753918656,0.9924338080344538,0.9989719330421916,37.794541861330124,11.522425346830046,2.2603797253852376,1.1416882553249421,1.0511579151426365,12.970821453333334,passed,
2025/02/22 21:00:00,0.6442661021129255,0.6360280175213987,62.56844417865278,78.14610063019464,2.5924632647315997,2.72,2386.448720664095,2623.0168503874684,0.9915807555536236,1.0016346981220992,36.46086618432354,11.124514303481172,2.2164311057923687,1.072652825167456,1.0638279875341474,12.986855468888884,passed,
2025/02/22 21:15:00,0.6469625173548452,0.6341600209117393,62.63823169016834,78.24282223344665,2.592852089919779,2.71,2381.4220028575214,2633.47627652977,0.991535467970481,1.0017487116271762,36.43584965856092,10.97569534953949,2.2144129025494954,1.0657145006086877,1.063273783450221,13.002889484444442,passed,
2025/02/22 21:30:00,0.6458724592127036,0.6330327240229129,62.71953055845271,78.35451796349204,2.592439687640231,2.71,2381.759233490497,2640.1217236902185,0.9915438630845611,1.0018268376602646,36.58813255572564,11.100734762504429,2.221344727350422,1.067958507385065,1.0652904191088464,13.018923499999998,passed,
2025/02/22 21:45:00,0.6572364922186942,0.632316084148706,62.8941791588101,78.50565856046448,2.5972905343317394,2.72,2374.129158324093,2646.2177895084346,0.9913968029313138,1.0018580471148664,35.81097209392689,10.813324559570962,2.198795719992493,1.0552977794355387,1.068641084754713,13.039299606666663,passed,
2025/02/22 22:00:00,0.6579000331502357,0.6400089396167346,62.96204732671687,78.52563671161857,2.591619596776353,2.81,2397.0695470820583,2642.1292658147713,0.9914524073717492,1.0013698136313152,35.28451768331085,9.248963334969252,2.1794272416561955,1.0422418502798985,1.0439719346441139,13.059686395555556,passed,
2025/02/22 22:15:00,0.6582858987688336,0.6421612410910975,63.12729953412389,78.51224081700116,2.5965132644633786,2.65,2395.595653440528,2628.550326686425,0.9911957700578388,1.0011689228849145,35.411471076421236,8.690269193665785,2.2013504576231524,1.0250394238108458,1.0231351907850679,13.045261679999996,passed,
2025/02/22 22:30:00,0.6374894431366913,0.6345075577854054,63.48473012880559,78.80175280770418,2.5443643527957884,2.68,2496.733424465513,2696.6277311551507,0.9918706149033721,0.9996939099218668,35.1515746008072,7.865249989156768,2.2009851416908153,1.0430386756631793,1.0228451759285653,13.213802995555557,passed,
2025/02/22 22:45:00,0.6504792759409063,0.6409951916555808,64.72940131922617,80.34207890984199,2.5651051665299622,2.69,2515.8666734879444,2707.7395752931825,0.9917494214758708,1.0000471681493448,34.55981325174672,7.868618166161022,2.1854597400393407,1.0305734214249975,1.0114525888960635,13.399099376666664,passed,
2025/02/22 23:00:00,0.6479573791519919,0.6390598296973147,65.57785544556427,81.35785792538422,2.5519611185290696,2.69,2570.52654908758,2756.4150846609614,0.9918566164396202,0.9995918555441379,34.04180333612709,8.043691405488188,2.1798884890485493,1.0506272515455515,1.0261846216752168,13.594147929999997,passed,
2025/02/22 23:15:00,0.6445034553419635,0.642019598914356,66.57274673605059,82.54861578424251,2.547322887775879,2.68,2635.42022019282,2778.02118488085,0.9919836116245505,0.9990793172337639,33.535237783819625,8.732545893286105,2.1742518311283807,1.0748597615002708,1.0353363550742332,13.789783192777776,passed,
2025/02/22 23:30:00,0.6535061991048683,0.6449543588451463,67.68859361132718,84.05495788895536,2.5608863414005167,2.68,2645.9788479763292,2815.696415039464,0.9918891750078608,0.9996505044340038,33.31951215564154,8.855943114684623,2.1696439128658387,1.082544901294303,1.0445104744279043,13.986729582222221,passed,
2025/02/22 23:45:00,0.6212476387195397,0.643244950476407,67.888460809978,84.49796869930543,2.5165222303233064,2.68,2769.213413182177,2867.385680100745,0.9923032390985466,0.998079492209941,33.700469764835034,9.302058116275942,2.1800923929501947,1.1404074117282836,1.0557449840321864,14.184626921666666,passed,
2025/02/23 00:00:00,0.6209487438159829,0.6331644141541712,63.85743806660318,79.36092595966417,2.5097103199175756,2.69,2586.1025148819003,2749.1391397963,0.9921846262436844,0.9984700290319186,34.92755485841438,7.17650614672609,2.193404266313761,1.0605556860912002,1.017220529203317,13.389911040000003,passed,
2025/02/23 00:15:00,0.6507372031848031,0.6422851077784526,64.41326829864606,80.05302236231927,2.564110024135223,2.69,2491.331762835384,2710.181149816697,0.991686250432714,1.0002863062123368,34.963586026821574,6.848059337813794,2.1971314362086316,1.0213607106750973,1.0025225134014188,13.3372514,passed,
2025/02/23 00:30:00,0.6432051705855703,0.6346813238956494,63.72045387152546,79.30096939406096,2.540316011607033,2.68,2508.5767611497013,2720.788632487383,0.9918432305676593,0.9996026790744507,34.4977050903032,7.152897292205875,2.1764779226010633,1.029335647306873,1.015527837939448,13.28424064,passed,
2025/02/23 00:45:00,0.656739281541494,0.6387105393045335,63.56599740069827,79.21204856440316,2.555715833392955,2.67,2470.897043739775,2706.218220975557,0.9916228018004188,1.0000839582490098,34.01474525055158,6.384045293640883,2.153537369368843,1.0082506794637291,1.0072225026527928,13.231235453333335,passed,
2025/02/23 01:00:00,0.6634341255490372,0.6401923720202797,63.46733746954789,79.079568041167,2.563178865137387,2.68,2449.8100311683206,2694.954457882513,0.991493521238213,1.0002764893310532,33.81655864786728,6.003188922660561,2.148915508489588,0.9949236694165744,1.0008482234418965,13.186951604444443,passed,
2025/02/23 01:15:00,0.651043233779567,0.6320540643039009,62.92959909203794,78.40497004403244,2.539929859908204,2.68,2468.534746681774,2702.4572981436972,0.9916807991392559,0.9996362468925241,34.02469555200467,6.420279294015322,2.156542264147176,1.001625642226912,1.0065986249546541,13.1339571,passed,
2025/02/23 01:30:00,0.6208551608811818,0.6270434399538866,62.07992411624485,77.4121931246711,2.497136805335871,2.68,2527.9027485670513,2710.4839273000994,0.9921401967663178,0.9982652955007615,34.741663901131645,6.65208795005136,2.1761112104299074,1.0370987182916471,1.013395920193246,13.080968168888889,passed,
2025/02/23 01:45:00,0.5845526940645119,0.6155136437514853,61.07125877243918,76.19508419908888,2.443250209293793,2.64,2599.199230670144,2733.0359868095966,0.9926072683758407,0.9965105966783436,35.824931507987706,7.049862904906836,2.2124780148669236,1.0678443518385385,1.0148673950399738,13.027984811111109,passed,
2025/02/23 02:00:00,0.6057096339179305,0.624882035427664,61.38271320458859,76.57250518077369,2.4781290861278267,2.63,2538.54986987742,2699.0158617289017,0.9923100829447096,0.9976627367515438,35.401992979236034,6.407855786394188,2.199896528912961,1.040942908516888,1.0032480536366148,12.979363979999995,passed,
2025/02/23 02:15:00,0.5928028371609668,0.613727355499457,60.73019068756999,75.78888020381427,2.4500894281712884,2.63,2554.186331221525,2723.477458964737,0.9924732229537822,0.9969794525336151,35.775790196448675,6.486643207171055,2.2103843537118126,1.043670644131889,1.008337095506327,12.930748257777774,passed,
2025/02/23 02:30:00,0.6056116382342484,0.6239922331638148,60.89439580436054,76.02232596872688,2.477938417696212,2.63,2517.787343756013,2679.186504984055,0.9922843754255156,0.9976759490459876,35.52683244736515,6.291554264740099,2.201045693670466,1.0287234799158276,0.9953129946913403,12.877781155555555,passed,
2025/02/23 02:45:00,0.6069406458408984,0.6188406361269871,60.59473340918036,75.67746766672762,2.4753214559308963,2.61,2495.6866778278018,2685.385702059773,0.9922369821967928,0.9978543500570606,35.68323462876793,6.184731514034474,2.2055909925143955,1.0173076217837052,0.9954637291948691,12.824819626666665,passed,
2025/02/23 03:00:00,0.6062858494642072,0.6204716343300984,60.94521268592306,76.15398341786504,2.476641395378103,2.61,2511.3930842695027,2694.3218608234097,0.9922638001008711,0.9978578515251765,35.630667625979314,6.531697355351155,2.206816464481384,1.0299815492795155,1.0024859170320664,12.892689125555556,passed,
2025/02/23 03:15:00,0.6319086707187196,0.629202638954213,61.14935632495159,76.4005091580551,2.514543294338145,2.63,2447.2476766947184,2653.2238233233834,0.991848884824001,0.9988895872613048,34.90007947963092,5.955597230715889,2.181835729758122,0.9946856467143629,0.9883392968430552,12.825356408333336,passed,
2025/02/23 03:30:00,0.6078334882847307,0.6171648748709092,60.26088665024228,75.31791932567421,2.471523537320943,2.63,2480.8627259362647,2682.9680343003397,0.9922029760801488,0.9978335739160021,35.63896224835349,5.86977701871009,2.205496647993594,1.010896613291156,0.994801295386924,12.762529266666668,passed,
2025/02/23 03:45:00,0.6224714157681734,0.6227922220825143,60.3091900566603,75.3715641729146,2.4965239717916776,2.6,2437.2167752641963,2648.026288069534,0.9919308764521627,0.9984934894154611,35.32577354277226,5.699907238766353,2.19667595277943,0.9894130318832832,0.9846546719757209,12.69543121,passed,
2025/02/23 04:00:00,0.633425920273815,0.6250361675556317,60.203440275405036,75.26941129234395,2.512784258501635,2.6,2401.798821351256,2625.4905242483014,0.9916959207699588,0.9989389107746725,35.07299568579853,5.562875602557755,2.1870402063849173,0.9711146969026982,0.9780144705354012,12.632493530555553,passed,
2025/02/23 04:15:00,0.6169880762149083,0.6235586757313669,60.68298938426359,75.90944952752675,2.4938146723855508,2.63,2466.878470070332,2655.9652931714277,0.9920597120668497,0.9983226048136352,35.36992417333645,6.782463875609803,2.203020082619176,1.0171604873904285,1.0014649340410888,12.77542294111111,passed,
2025/02/23 04:30:00,0.6196912981339354,0.6280413026223091,62.34833067513875,78.02028119992067,2.495611574524384,2.62,2539.609327760944,2717.143542858968,0.9921590177520374,0.9982450985397264,34.73247778870203,7.019144301997193,2.186501723666533,1.0406778508409074,1.0122397512869687,13.118813308333333,passed,
2025/02/23 04:45:00,0.6310525880605753,0.6335792539885804,62.72358224929986,78.51944810031144,2.5176982554834373,2.61,2512.2808802358904,2702.789669162923,0.9919900775116942,0.9989359216120608,34.63721839092375,6.887569513307746,2.1843819916195772,1.0274872739730245,1.0044268725166041,13.129974024444444,passed,
2025/02/23 05:00:00,0.6316737312618647,0.6345220165993904,62.82879978927495,78.7171835799654,2.516162682036539,2.6,2519.4710535315226,2712.925304794747,0.9920000195552238,0.9989145994070786,34.48149024407019,6.769139210763935,2.1767251201801376,1.0327202141059295,1.0083857184479603,13.165560454444444,passed,
2025/02/23 05:15:00,0.6385339751327679,0.6337529978130998,63.2510911356562,79.27768131757854,2.5267195104136757,2.6,2506.9763130035362,2725.930138295419,0.9918989361345093,0.9994105183499843,34.46231813215337,7.055574299425569,2.1796110237612054,1.0294197663921703,1.0132249037846095,13.222086826666663,passed,
2025/02/23 05:30:00,0.6209528323425365,0.6340800916761326,63.235621589086854,79.29861064345911,2.505847094051115,2.6,2561.7392091860993,2735.613305242168,0.9921631725892325,0.998592640724656,34.83450718391321,7.317091036262864,2.192750677311843,1.0542181925702994,1.0129535947300825,13.27435540444444,passed,
2025/02/23 05:45:00,0.6289731045290707,0.6368113614600718,63.624813606043915,79.81712168421433,2.51516136128158,2.61,2561.408262282486,2739.033623299117,0.9920833512410904,0.998801940541187,34.365960731781534,7.329319916844006,2.1770312737390562,1.0518872962814823,1.0154985745886969,13.331466628333333,passed,
2025/02/23 06:00:00,0.6150237491081036,0.6308541035608544,63.3900360334678,79.552356577596,2.489161933911448,2.62,2601.0491331562275,2767.01213908928,0.9922897501284155,0.9980503232188559,34.588673234633866,7.396443627853342,2.1838998339687055,1.068569936894359,1.0225433138944693,13.361973777777775,passed,
2025/02/23 06:15:00,0.638819776571582,0.6313286583686912,62.73922754985249,78.70985830608225,2.520223440573808,2.63,2497.5725795449125,2713.779593176512,0.9918813658271006,0.9991519863918622,34.17495064310076,7.08633222153669,2.169989666920617,1.0254082973040288,1.0161479319994986,13.133771902777779,passed,
2025/02/23 06:30:00,0.5874335152112953,0.6176242772591913,61.385437207599914,77.02363014062331,2.442583850752024,2.63,2613.1874551063966,2741.420074937335,0.9925968034024355,0.996478871948876,35.39175403960803,7.485347157220142,2.2064678604481642,1.0721530863953,1.0180165698756611,13.079077880000002,passed,
2025/02/23 06:45:00,0.6310784677217689,0.632279625381505,62.075353645627786,77.93164375758919,2.511815593756855,2.61,2489.881415671798,2695.3594097892687,0.9919538014450832,0.9989160627488244,34.6914224782377,6.191008606924517,2.1787766457254016,1.0099061941347818,0.9926445524894109,13.024368762777778,passed,
2025/02/23 07:00:00,0.6210190096760506,0.6088886207494598,57.70014143270716,72.40203785736493,2.474491739468064,2.51,2338.1073108691876,2615.0395971775083,0.9911167266208765,0.9979864664252666,35.44207272550969,4.256929374218631,2.2016668362245024,0.9508846143698282,0.9788018858767328,12.256521108333333,passed,
2025/02/23 07:15:00,0.5516454822319677,0.5952770683044937,51.194886983711434,65.13909073639086,2.427101920944323,2.38,2163.5014717744057,2433.010910776362,0.9911098232582816,0.9975851448710171,40.656532177096295,6.102148838442313,2.3257360762347457,1.0090755887918903,0.9732288970682843,11.156204033333335,passed,
2025/02/23 07:30:00,0.53155779341949,0.5849472112287774,50.20779520719072,63.95913466546235,2.3851604846898433,2.39,2212.110145836979,2442.916523410584,0.9908578754097624,0.9954473904112179,40.32492727482349,6.9891270748715035,2.311451805802229,1.0471052717938085,0.9989949482401467,11.102985666666664,passed,
2025/02/23 07:45:00,0.48296785576784784,0.5748108880366136,48.54694844015185,61.81936904900723,2.29997573038784,2.39,2365.5599023348523,2438.5567639180163,0.9903094866034147,0.9898153715582299,39.84568973496535,7.864907908230498,2.306024595783871,1.1228140849070296,1.013591954148882,11.049351738333336,passed,
2025/02/23 08:00:00,0.4516924117029592,0.5671049437126285,47.18987774562505,60.12960633014695,2.239781183077482,2.38,2465.0213846567817,2444.3807883330046,0.9897889196037791,0.9856595019211215,39.56624530869631,7.798730603280915,2.30102370527182,1.172699766906267,1.0203564930359739,10.995986607222223,passed,
2025/02/23 08:15:00,0.459356393149719,0.5689661156002557,47.22420763529284,60.268825309721926,2.256757871871206,2.39,2412.3901370445506,2436.400821609298,0.9900574724559339,0.9872409057971274,40.04271068260773,7.571716372231682,2.3052240814235594,1.1561251184146675,1.0150049619302548,10.942547165000002,passed,
2025/02/23 08:30:00,0.4576296288342411,0.5712708197894747,46.97068968139471,60.15605560552802,2.265343916524347,2.42,2386.9358988747163,2419.7063310391704,0.990085384391894,0.9878973216433657,40.660695359886645,8.037189465821356,2.3097831736230776,1.165033616442319,1.0147318482825305,10.888697734444445,passed,
2025/02/23 08:45:00,0.44890479580023196,0.5675184707782808,46.36128896805863,59.38301155060131,2.2445763907883394,2.41,2409.5286731162396,2419.391521671783,0.9898184123542612,0.9864585831031379,40.46409665393843,7.755041499618575,2.3038282383340047,1.1737811238771825,1.014476134763649,10.838880262222222,passed,
2025/02/23 09:00:00,0.4521534039275651,0.5674291962666478,46.26082575526175,59.25408979372599,2.251740731842238,2.4,2379.4000459116264,2408.6516411843695,0.9899384634035522,0.9871387807594303,40.70686333595878,7.6191771496236145,2.3107818531210027,1.1598831696283274,1.0079320480710918,10.781451010000001,passed,
2025/02/23 09:15:00,0.45025019876069156,0.5656744281412259,45.92498380711934,58.8317551573231,2.246033419683662,2.4,2374.874506308322,2401.4195982656133,0.9898831512519419,0.9867986045688367,40.68843887475594,7.4526754883560855,2.3083388850257953,1.1558203979222288,1.0044036049517429,10.727716181111111,passed,
2025/02/23 09:30:00,0.4560666219185292,0.5660764727847866,45.9462177149003,58.837789503780925,2.2569811667974378,2.42,2342.706515024168,2388.105836037991,0.9900605938172338,0.987666148996833,40.811726362749766,7.6292764410677245,2.3126188252499813,1.1456974846336823,1.004603019647316,10.67735438,passed,
2025/02/23 09:45:00,0.4503530111596884,0.5631582474745757,45.43973047961974,58.18942930502019,2.2431422877966027,2.44,2351.764358281625,2382.530590122294,0.9898867474623423,0.9867083864493672,40.69440626855611,7.351828904489349,2.308170868805663,1.1456384548168563,1.000326908884597,10.619697201666666,passed,
2025/02/23 10:00:00,0.5178612788106941,0.5836871908824056,49.3843964340591,63.08991513011374,2.366403225511834,2.49,2239.354690429979,2416.1051319834964,0.9906973611621549,0.9940616159742737,40.19171543767909,8.128967740943517,2.2963363436498496,1.081739751961793,1.0135357107396057,11.01669514,passed,
2025/02/23 10:15:00,0.6050580676410513,0.6190458894311606,58.986044853828325,74.92167455357264,2.4748582619363244,2.71,2490.5195494096206,2655.593103357416,0.9902050842890158,0.9963068931551994,33.85290063747645,9.040823860478827,2.1218222675103395,1.0790471726181403,1.0614233044019912,12.735899415555556,passed,
2025/02/23 10:30:00,0.6476878663410276,0.6458959313962492,62.06960172331966,78.56340870636343,2.568907552525697,2.71,2421.5047885687745,2619.1225335359572,0.9916636529582418,1.0005882316845205,34.8404879623377,9.04246452620654,2.154119919054999,1.0345394064313094,1.0185034331310918,12.948905597222224,passed,
2025/02/23 10:45:00,0.6256712316159059,0.6373022552256529,62.67916540058133,79.14583143293517,2.5226260694883975,2.71,2522.787974031339,2698.301630159498,0.9920836974676951,0.9992257014206749,34.913421929248045,8.667847841339004,2.17061774168197,1.0637384512218828,1.026565185263081,13.170856746666667,passed,
2025/02/23 11:00:00,0.619597288100627,0.6386099983075315,63.67180601209603,80.29267186402487,2.5117531967835283,2.71,2596.877275711373,2733.7323723982418,0.9922427414612894,0.9985594730674257,34.47904262563856,9.119487051409726,2.1675758921287183,1.0905285532366997,1.0362196374084067,13.389175824444443,passed,
2025/02/23 11:15:00,0.6153762939025151,0.6342457513557103,64.39511607588949,81.07406072155104,2.4866518752127775,2.68,2655.876027754113,2816.37662743603,0.992331305005216,0.9979343313108368,34.17409002038416,7.434738896086215,2.1628685458183305,1.0861995374523674,1.0290159059080608,13.60758732666667,passed,
2025/02/23 11:30:00,0.5986547705465164,0.6316238066672172,65.05410181885554,81.8326110633365,2.4579346854483255,2.69,2752.994929406222,2872.3776453243377,0.992565781394223,0.9967651750079052,34.001677120106706,8.015562074522444,2.1700660920864774,1.1379859350174755,1.0539488888614532,13.826798369999997,passed,
2025/02/23 11:45:00,0.6112294434922393,0.6322889145273419,66.2491329466744,83.1668478222061,2.4620503919827894,2.67,2776.790834270033,2928.396237613773,0.9924538588214489,0.9969380490094063,33.229893198081086,6.590799460632567,2.1519090149555966,1.1096252428093716,1.0386292548917888,14.046458066666666,passed,
2025/02/23 12:00:00,0.6162443192728158,0.6321754404590667,67.20671662821253,84.24732637730533,2.4565258446537874,2.66,2811.5558292094533,2990.759509710876,0.9924195092867293,0.9968548978220749,32.708385679921285,5.261908029145159,2.1431154743584795,1.1004673110242142,1.032472854148563,14.253537588888891,passed,
2025/02/23 12:15:00,0.6145332312290084,0.6298651813974214,67.16291304273075,84.19517545860162,2.4454572343028693,2.62,2819.147875903977,3023.5761484261693,0.9924364257633743,0.9966994589938066,32.76687609991832,4.027648568653315,2.1415842162315557,1.0886353345833957,1.022831732736031,14.28813173333333,passed,
2025/02/23 12:30:00,0.6063669922717579,0.6249828649206108,67.62793897856282,84.52561024277546,2.4160300526791048,2.65,2896.9081980280253,3087.66488456534,0.992556335113302,0.9955000166252064,32.313444183065556,2.400354675566827,2.1363432531836506,1.0768154248816733,1.00573605163247,14.45890842,passed,
2025/02/23 12:45:00,0.5838759205231079,0.6240880712313472,67.8475609969251,84.80708855921736,2.383420136282035,2.64,3004.0506993290933,3134.004496399927,0.9928191226718206,0.9940264778023536,32.54046186703701,2.3606849471371723,2.1461983364949297,1.1162102373122214,1.01037427853428,14.629564351111114,passed,
2025/02/23 13:00:00,0.593689778147058,0.6278007486545667,68.8742722071552,86.0978558020052,2.396668584544762,2.64,3011.0516782188697,3164.228300876734,0.9927220307083732,0.9945870325393193,32.091780323711426,2.367455739574722,2.1370022118200027,1.1227822261358196,1.0195765895999236,14.800099526666665,passed,
2025/02/23 13:15:00,0.5839153653475538,0.6303394130040137,69.53514247425403,86.92850472733957,2.389398544564383,2.65,3084.4582867609015,3179.2612710530016,0.9928412055044159,0.9939344380317978,32.10443847343718,3.2434924373450325,2.1412763786282105,1.1520771089391657,1.0243428881445744,14.966522395,passed,
2025/02/23 13:30:00,0.582371437050118,0.6323711744735918,70.17296635611933,87.73700742675116,2.388670529235963,2.65,3123.216758385205,3200.852859048315,0.9928679262629256,0.993776125176973,31.95145483164069,3.4509132069549864,2.139318941121261,1.1646988349495035,1.0295858969393916,15.106118720000001,passed,
2025/02/23 13:45:00,0.5847362165057294,0.6328549473529289,70.1397919317421,87.7475838474969,2.3940912466517914,2.63,3101.6683533066494,3198.5849886962255,0.9928278672710552,0.9941382240579462,32.16815383361951,3.32286218811954,2.143441127163176,1.1597643366876953,1.02751434001147,15.083381377777776,passed,
2025/02/23 14:00:00,0.5882131085205274,0.6328610933040679,70.11713133583194,87.73037462194534,2.398704595511983,2.64,3084.298005540401,3194.3642938064454,0.9927844839204659,0.9943798534892307,32.182388393389196,3.172443073676098,2.1421743628081322,1.1499171881244035,1.023218617544118,15.06065611111111,passed,
2025/02/23 14:15:00,0.5909351757699053,0.6335169840136199,70.14348953941844,87.79647899993648,2.404317868084229,2.63,3066.543311469854,3189.8360153559242,0.9927451227156177,0.9946851263781222,32.296793088237244,3.2422733613768338,2.146270680963588,1.149169597942298,1.0250202307874643,15.042324605000001,passed,
2025/02/23 14:30:00,0.6032471081687633,0.6356032043548938,70.41279236726011,88.16782791229896,2.4245029152991795,2.63,3017.5006032508645,3177.5920197442097,0.9925955530466041,0.9955960728918327,32.26712994797256,3.259470765974299,2.1456944382506893,1.132455551071431,1.0223564768529327,15.020020124999999,passed,
2025/02/23 14:45:00,0.5939431155331298,0.6339175429583486,70.0928858250969,87.75813264278928,2.4112312316516364,2.66,3039.575403050065,3178.389150527434,0.9926968849532938,0.9950615004205505,32.5108189220053,3.3838378393241006,2.1563206616594264,1.1466509520274717,1.025882109469813,14.99295032888889,passed,
2025/02/23 15:00:00,0.6221982516592025,0.6380888208492491,70.74341730485479,88.60775261319779,2.4529487469332487,2.67,2946.1693246337986,3158.585286117666,0.9923707858037876,0.996821443743464,32.1240611696122,3.2927404032286933,2.1436668870006623,1.1086900705333225,1.0213274507266947,14.974650172777778,passed,
2025/02/23 15:15:00,0.5985298176812185,0.6343626920546511,70.0828737160464,87.78348713789413,2.418929806702068,2.65,3015.8509880026295,3165.3880328953355,0.9926383941728079,0.9953900945782285,32.549895310432596,3.494947251209214,2.1588930131828605,1.1372422423945445,1.0230990104411073,14.951983309999996,passed,
2025/02/23 15:30:00,0.6054494113783804,0.6351034638780435,70.2346948823809,87.96524644672238,2.4298011181019232,2.64,2987.5575191689645,3158.502199633189,0.9925518436557119,0.995881439577218,32.57649370680544,3.4210171505210853,2.1619080761970935,1.1244241060084128,1.0194592805886264,14.933702776666665,passed,
2025/02/23 15:45:00,0.611609099789804,0.6355142723101608,70.2698746272048,88.04227546410259,2.437975432993699,2.65,2961.3170417877736,3154.847359936981,0.9924762158049664,0.9962941204851921,32.57379847813522,3.230683890763251,2.160462801854754,1.1127583296954684,1.016682592404876,14.911058555555556,passed,
2025/02/23 16:00:00,0.6147083789899516,0.636671757291122,70.33210255935197,88.11453769983251,2.4448648124020895,2.66,2950.1246152202325,3139.709803810943,0.9924439168886233,0.9964692118762642,32.46780924338811,3.8156704555521777,2.161885973146565,1.1199876370212547,1.025545871907015,14.888821884444441,passed,
2025/02/23 16:15:00,0.6206582104457655,0.6364867532264903,70.37083950065491,88.19511479222976,2.4521907996200425,2.64,2922.8443012123134,3141.3539634458884,0.9923647971886634,0.9969053334489077,32.57559324547876,3.3379114388293547,2.1629847283719776,1.1007843310575371,1.0162240725498857,14.870571191666668,passed,
2025/02/23 16:30:00,0.6248929468760711,0.6380125691202542,70.4458580852205,88.32494620779765,2.461960779887374,2.66,2903.0060985022305,3127.943437587688,0.9923133261070474,0.9972658721224086,32.596761128379015,3.7916705911370925,2.166053343023317,1.1042708736675637,1.0225377314014705,14.847961223333332,passed,
2025/02/23 16:45:00,0.6205011286933749,0.6361210268173492,70.2269329906339,88.04180143869543,2.453513779249523,2.64,2912.448805567439,3130.05377010194,0.9923595500827365,0.9969633739658738,32.720409969801906,3.4479368046506336,2.1695974901887043,1.0956888489580376,1.0125588122017952,14.825363330555556,passed,
2025/02/23 17:00:00,0.5906560844344966,0.6321534586761091,69.42114887655453,87.06528041438747,2.4117677607130417,2.61,2999.9637825110854,3139.5754666116904,0.9926961680041305,0.9952158360276246,33.27640938408127,3.7212094697798244,2.1875220944021185,1.1340431628893695,1.015590281734415,14.807142826666666,passed,
2025/02/23 17:15:00,0.607287915450192,0.6344400206741956,69.71822243404955,87.47136927197022,2.4358019484153224,2.62,2940.7713120910416,3127.2906046899684,0.9925040783085275,0.9962751104817179,33.0335727639051,3.7099883047753988,2.179998754299599,1.1156219326988082,1.0176049610050353,14.780597040000002,passed,
2025/02/23 17:30:00,0.6098154899690096,0.6345437546874649,69.71301612292918,87.46645155387412,2.4391898602468434,2.63,2925.7884904030425,3124.595348086245,0.992472923910942,0.9964782915271899,33.032781833755436,3.7967119802901887,2.184590428906901,1.1182501252877897,1.0234437727614645,14.758034909444444,passed,
2025/02/23 17:45:00,0.6274129674836867,0.6412053013868557,70.15797962302344,88.05985815931322,2.469676005479591,2.63,2873.7258903915153,3094.6058757395635,0.9922763493377151,0.9975048511892983,32.758883749237,3.8733318297110837,2.175678414123769,1.1000706835173788,1.0187534075464668,14.739845755555555,passed,
2025/02/23 18:00:00,0.641275941291041,0.642648689046843,70.38808248267753,88.36956841869056,2.487086078208692,2.64,2830.6057356053,3091.651224344894,0.9921219099242623,0.9982573894581619,32.55861609503626,3.4525286050078408,2.1681287421901185,1.0773713432957568,1.0129540437973312,14.729162836666662,passed,
2025/02/23 18:15:00,0.6412759412910407,0.6426486890468419,70.3880824826775,88.36956841869055,2.487086078208687,2.64,2830.6057356053075,3091.6512243448988,0.9921219099242624,0.9982573894581619,32.55861609503635,3.452528605007925,2.1681287421901163,1.077371343295762,1.0129540437973308,14.729162836666662,passed,
2025/02/23 18:30:00,0.6412759412910445,0.6426486890468364,70.38808248267755,88.36956841869059,2.48708607820869,2.64,2830.605735605305,3091.651224344895,0.9921219099242621,0.998257389458162,32.55861609503638,3.4525286050080353,2.1681287421901176,1.0773713432957643,1.012954043797327,14.729162836666662,passed,
2025/02/23 18:45:00,0.6412759412910416,0.6426486890468406,70.38808248267767,88.36956841869075,2.4870860782086943,2.64,2830.60573560531,3091.65122434488,0.9921219099242624,0.998257389458162,32.558616095036136,3.452528605007935,2.1681287421901154,1.0773713432957608,1.0129540437973266,14.729162836666662,passed,
2025/02/23 19:00:00,0.6412759412910416,0.6426486890468402,70.38808248267756,88.3695684186906,2.487086078208687,2.64,2830.6057356053057,3091.6512243449015,0.9921219099242626,0.9982573894581622,32.55861609503637,3.452528605007869,2.168128742190117,1.0773713432957557,1.0129540437973363,14.729162836666662,passed,
2025/02/23 19:15:00,0.641275941291042,0.6426486890468477,70.38808248267773,88.3695684186908,2.4870860782087,2.64,2830.6057356053043,3091.651224344872,0.9921219099242626,0.9982573894581622,32.55861609503616,3.452528605007914,2.1681287421901176,1.0773713432957557,1.0129540437973261,14.729162836666662,passed,
2025/02/23 19:30:00,0.641275941291042,0.6426486890468414,70.38808248267758,88.36956841869063,2.487086078208692,2.64,2830.605735605298,3091.651224344897,0.9921219099242623,0.9982573894581622,32.55861609503633,3.4525286050079242,2.1681287421901194,1.0773713432957543,1.0129540437973334,14.729162836666662,passed,
2025/02/23 19:45:00,0.6412759412910397,0.6426486890468462,70.3880824826776,88.36956841869066,2.487086078208691,2.64,2830.605735605315,3091.651224344883,0.9921219099242624,0.9982573894581619,32.55861609503638,3.4525286050078785,2.1681287421901168,1.0773713432957648,1.0129540437973257,14.729162836666662,passed,
2025/02/23 20:00:00,0.6412759412910464,0.6426486890468341,70.3880824826775,88.36956841869053,2.4870860782086908,2.64,2830.6057356052947,3091.6512243449038,0.9921219099242621,0.998257389458162,32.55861609503615,3.4525286050079464,2.168128742190118,1.077371343295754,1.012954043797335,14.729162836666662,passed,
2025/02/23 20:15:00,0.6412759412910498,0.6426486890468341,70.38808248267752,88.36956841869056,2.4870860782086885,2.64,2830.6057356052993,3091.6512243449047,0.992121909924262,0.998257389458162,32.55861609503627,3.452528605007974,2.168128742190116,1.0773713432957555,1.0129540437973354,14.729162836666662,passed,
2025/02/23 20:30:00,0.641275941291041,0.6426486890468467,70.38808248267772,88.36956841869079,2.4870860782086965,2.64,2830.605735605308,3091.6512243448765,0.9921219099242626,0.9982573894581622,32.55861609503637,3.452528605007797,2.168128742190118,1.0773713432957581,1.0129540437973268,14.729162836666662,passed,
2025/02/23 20:45:00,0.6412759412910426,0.6426486890468391,70.38808248267755,88.36956841869058,2.4870860782086877,2.64,2830.6057356053007,3091.651224344905,0.9921219099242624,0.9982573894581622,32.55861609503616,3.452528605007891,2.1681287421901154,1.077371343295758,1.012954043797334,14.729162836666662,passed,
2025/02/23 21:00:00,0.6412759412910397,0.6426486890468419,70.3880824826775,88.36956841869053,2.4870860782086854,2.64,2830.6057356053116,3091.6512243448983,0.9921219099242626,0.9982573894581619,32.55861609503634,3.4525286050079234,2.1681287421901163,1.0773713432957617,1.0129540437973321,14.729162836666662,passed,
2025/02/23 21:15:00,0.641275941291042,0.6426486890468451,70.38808248267765,88.36956841869072,2.4870860782086943,2.64,2830.6057356053007,3091.6512243448897,0.9921219099242626,0.9982573894581623,32.558616095036406,3.452528605007861,2.1681287421901185,1.0773713432957523,1.0129540437973334,14.729162836666662,passed,
2025/02/23 21:30:00,0.6412759412910416,0.6426486890468467,70.38808248267769,88.36956841869078,2.4870860782086956,2.64,2830.6057356053107,3091.651224344876,0.9921219099242624,0.9982573894581622,32.55861609503612,3.452528605007937,2.1681287421901154,1.0773713432957608,1.0129540437973252,14.729162836666662,passed,
2025/02/23 21:45:00,0.6412759412910407,0.6426486890468467,70.38808248267772,88.36956841869079,2.4870860782086934,2.64,2830.6057356053157,3091.6512243448765,0.9921219099242626,0.9982573894581622,32.558616095036314,3.452528605008041,2.1681287421901163,1.0773713432957654,1.0129540437973232,14.729162836666662,passed,
2025/02/23 22:00:00,0.6412759412910455,0.6426486890468402,70.38808248267755,88.3695684186906,2.487086078208689,2.64,2830.6057356053007,3091.6512243449015,0.9921219099242621,0.9982573894581622,32.55861609503613,3.452528605007912,2.1681287421901176,1.0773713432957563,1.0129540437973341,14.729162836666662,passed,
2025/02/23 22:15:00,0.641275941291042,0.6426486890468402,70.38808248267755,88.36956841869062,2.4870860782086908,2.64,2830.6057356052966,3091.651224344902,0.9921219099242623,0.9982573894581622,32.55861609503634,3.452528605007897,2.1681287421901194,1.0773713432957563,1.012954043797333,14.729162836666662,passed,
2025/02/23 22:30:00,0.6412759412910407,0.6426486890468419,70.38808248267752,88.36956841869056,2.487086078208687,2.64,2830.605735605308,3091.651224344899,0.9921219099242624,0.9982573894581619,32.55861609503634,3.4525286050078847,2.168128742190117,1.0773713432957568,1.0129540437973352,14.729162836666662,passed,
2025/02/23 22:45:00,0.6412759412910397,0.6426486890468462,70.3880824826776,88.36956841869066,2.487086078208691,2.64,2830.605735605315,3091.651224344883,0.9921219099242624,0.9982573894581619,32.55861609503637,3.452528605007879,2.1681287421901145,1.0773713432957637,1.0129540437973266,14.729162836666662,passed,
2025/02/23 23:00:00,0.6412759412910407,0.6426486890468331,70.38808248267749,88.36956841869052,2.4870860782086837,2.64,2830.605735605307,3091.6512243449083,0.9921219099242626,0.998257389458162,32.55861609503615,3.4525286050079598,2.1681287421901163,1.0773713432957557,1.0129540437973388,14.729162836666662,passed,
2025/02/23 23:15:00,0.6412759412910429,0.642648689046844,70.38808248267763,88.3695684186907,2.4870860782086943,2.64,2830.605735605296,3091.651224344894,0.9921219099242626,0.9982573894581623,32.55861609503633,3.452528605007886,2.168128742190118,1.0773713432957552,1.0129540437973312,14.729162836666662,passed,
2025/02/23 23:30:00,0.6412759412910416,0.6426486890468364,70.38808248267756,88.36956841869062,2.487086078208689,2.64,2830.6057356053057,3091.6512243448965,0.9921219099242624,0.998257389458162,32.558616095036385,3.4525286050079553,2.1681287421901163,1.0773713432957581,1.0129540437973326,14.729162836666662,passed,
2025/02/23 23:45:00,0.6412759412910455,0.6426486890468353,70.38808248267755,88.36956841869058,2.4870860782086894,2.64,2830.6057356053007,3091.6512243448997,0.9921219099242621,0.998257389458162,32.55861609503622,3.4525286050079127,2.168128742190118,1.0773713432957521,1.012954043797337,14.729162836666662,passed,
2025/02/24 00:00:00,0.6415530074534954,0.6484641735172412,72.95232373339556,90.55133740054966,2.5074102458745724,2.66,2915.2692835793528,3135.409824904291,0.9920976280674101,0.9983677343153828,32.77596047829013,4.162281822027722,2.185217314465079,1.1066528669969269,1.0234003763797805,15.171534791111112,passed,
2025/02/24 00:15:00,0.6228687858753206,0.6402453849991431,72.05136205257413,89.43495994129275,2.4667464254854243,2.66,2982.621844953389,3154.737723652674,0.9923554685413024,0.9968056678437743,32.253358088694704,4.350542244151443,2.168979424127688,1.1292445177880153,1.034480729000481,15.139309777777772,passed,
2025/02/24 00:30:00,0.6194686113684367,0.6382389427351932,71.66970127459953,88.99093093607235,2.4560937007912873,2.65,2992.2783097095967,3160.4231736428337,0.9924060441146813,0.9964351888105447,32.091174417474434,3.8901249363152846,2.1587787766384614,1.1232719313218096,1.0279352866184615,15.111611356111114,passed,
2025/02/24 00:45:00,0.6011998852071454,0.6351831778075816,71.01790928436348,88.16955282006612,2.4292022958602457,2.63,3040.2169585508636,3164.8836271749456,0.992613915604403,0.9953585318612864,32.39404315796137,4.078501676418455,2.1695367439836937,1.1518850238906575,1.0355957894388144,15.07344458888889,passed,
2025/02/24 01:00:00,0.6204497643528641,0.6321144592183535,69.60850501457779,86.37785192982948,2.457132330431849,2.65,2874.308666051324,3092.235583105541,0.9923549016916154,0.9969651875449029,32.88686333284177,3.7623072256965053,2.1850180050439,1.107795072467048,1.0333151446897195,14.660588775555555,passed,
2025/02/24 01:15:00,0.6656987632063828,0.6265951584620231,65.77759621868582,81.27118587139037,2.5245734958181156,2.41,2517.047177301134,2868.2763592041256,0.9911230016918982,0.9995187451811088,33.69438953299163,2.350147970767074,2.2281603159671426,0.9694392266439085,0.9862466155807672,13.59564506666666,passed,
2025/02/24 01:30:00,0.6017126189409184,0.6016389597309569,62.759312694144434,77.35514216706669,2.421856506581565,2.41,2626.9352463226223,2883.78127762308,0.990182626986287,0.9947283439039577,34.376643661499145,2.747768032837951,2.275270736229846,1.019980921417027,1.0063815019473652,13.346164669444445,passed,
2025/02/24 01:45:00,0.5865523524169639,0.5867937005423535,61.43667528992086,75.53091939136617,2.356140545750129,2.35,2687.5697002540646,2961.7771713152515,0.990006975145939,0.992136094024143,33.050590874140084,-0.6747029541612676,2.239692260173502,1.0024884193449177,0.9989394902624423,13.310655221111112,passed,
2025/02/24 02:00:00,,,,,,,,,,,,,,,,13.216642841111112,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 02:15:00,0.6160124052553431,0.6037304488856673,62.421143415917975,77.07397794775783,2.458865000066956,2.3,2503.1523868352615,2835.452210849846,0.9906783432668262,0.9973192920557133,35.907540395455925,2.624159691993738,2.312279339377018,0.9815666723755513,0.9861003032410272,13.126907994444444,passed,
2025/02/24 02:30:00,0.571781726959688,0.5920374075934106,60.210750172257555,74.4381152217543,2.3757607773557834,2.31,2622.314375484378,2863.706275623808,0.9900054505779503,0.9930081246110689,35.29790952554298,1.7017888459273485,2.2901164559209617,1.0249748701167096,0.9973894166905156,13.033472686666665,passed,
2025/02/24 02:45:00,0.6396659643338761,0.6252185120774719,62.777464744336385,77.6046304839303,2.525103862376669,2.37,2402.5548040550384,2726.2852942200116,0.991360042055283,0.9999988341128994,36.81630292363913,2.5840346205384934,2.3232944530946154,0.9495039713963207,0.950798542719056,12.950853941666665,passed,
2025/02/24 03:00:00,0.5907329355015468,0.5939875584453534,60.2711040349368,74.47251945653112,2.399039969244636,2.38,2568.044151277974,2825.6263953183816,0.9903130487995709,0.9941495449011702,34.59696390989089,2.297410453733568,2.262651004881798,1.0061597973929477,1.0028281498274791,12.93963122222222,passed,
2025/02/24 03:15:00,0.6065177714318754,0.5958498987098945,60.82517917830292,75.00745413134824,2.421810689463406,2.36,2529.6606445909797,2809.8199072649527,0.9905713005112141,0.9953059185532191,34.46552659558258,2.4222777738692414,2.263987750194105,0.9833166427944552,0.996065050353243,12.931211076666663,passed,
2025/02/24 03:30:00,0.47807897828523027,0.5652949819961748,55.805032750348175,68.710587520524,2.19076316565256,2.34,2995.3821941941915,2901.17470726395,0.9882517079662355,0.9800827058972409,32.758993349277524,1.041087317565788,2.243890034273646,1.1371032285355163,1.0225888570784858,12.91795966388889,passed,
2025/02/24 03:45:00,,,,,,,,,,,,,,,,12.904069640000001,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 04:00:00,0.4704555970456177,0.566412934131227,55.741295675137295,68.66060683876808,2.1872640869664584,2.34,3020.250503947486,2883.076408857081,0.9884813261981829,0.9797231020491418,33.14534687705152,2.0971950216244846,2.257143191555734,1.1564282999053914,1.024476709530448,12.91213495,passed,
2025/02/24 04:15:00,,,,,,,,,,,,,,,,12.966450566666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 04:30:00,0.552076755307674,0.584737459368927,59.482099707516255,73.22043355322238,2.3288110300190663,2.37,2734.6170849134373,2863.0432537110155,0.9897172618265869,0.989633923394842,33.862128165711916,2.013113822031498,2.2611807888879,1.0452470401794776,1.0040551655512608,13.035893138888888,passed,
2025/02/24 04:45:00,0.5931445050600789,0.5967635442335728,61.43627930910787,75.65356825203412,2.4087060817968364,2.37,2606.8904212244283,2836.999045308114,0.9902222981613175,0.994073312831557,34.4895167024007,2.948452652621833,2.2767535079234165,1.0112152401124548,1.000587877039106,13.11272966666667,passed,
2025/02/24 05:00:00,0.6642830338311105,0.6302786462789068,66.21548432400698,81.50197750519969,2.542609127036025,2.42,2521.600067234053,2810.1124141023297,0.9914343677064834,0.9997297098046712,34.124306415363314,4.3567853619161445,2.256590323457843,0.9792826670134896,0.9868374830348272,13.55646081777778,passed,
2025/02/24 05:15:00,0.620843342107756,0.604040804491107,63.15198911215447,78.04140835964904,2.433363025358953,2.56,2613.9264165621653,2914.864635079388,0.9902714237007111,0.9954425622432042,33.315658608980236,1.684583788259611,2.2057337044445644,0.9992648780853509,1.006215010744758,13.453555719999999,passed,
2025/02/24 05:30:00,0.6755614707432714,0.6358515619157191,66.30645617959124,82.01139103896273,2.5498484735298317,2.67,2516.680777170278,2838.344924497699,0.9912064371376736,1.0000426247538328,33.44418524395832,3.298181045448871,2.2000646045212733,0.9787693278826591,0.9915374992981102,13.654504111111109,passed,
2025/02/24 05:45:00,0.6711545271636832,0.6440261492367579,66.88841937030824,82.9340844402103,2.5649405697737375,2.61,2536.468288992119,2821.1349560656104,0.9914687103201975,1.000463500769473,33.95006841626186,4.427541997970157,2.206073205627984,0.9978957542104531,0.9902738948993272,13.74193392,passed,
2025/02/24 06:00:00,0.6777198618130543,0.6456820419984663,67.40347942976462,83.57602680040627,2.5761592488918788,2.61,2541.973812989197,2826.468215953261,0.9911284505089107,1.0004883076885787,33.59733473100311,4.733741151961393,2.1979124797012157,0.9952407298088949,0.990783600959169,13.829961584999998,passed,
2025/02/24 06:15:00,0.664764670999825,0.6419335380682251,67.4762446070344,83.70413627347895,2.551477779821757,2.58,2590.734831750641,2860.834067959501,0.9916541688409555,1.0000288117957141,33.579980567416804,4.976076974582824,2.1953416022032854,1.0204992764578769,1.0046804179580167,13.909556912777774,passed,
2025/02/24 06:30:00,0.6930607603901869,0.6524449136125408,70.708520731759,87.67756763523701,2.5901168953120606,2.68,2664.4171081178392,2928.6994115343023,0.9908893702066788,1.0002394858068293,31.414997246854494,6.236484300093693,2.1454011374127786,1.044806429151778,1.032487831088529,14.486825595000003,passed,
2025/02/24 06:45:00,0.6493333431771009,0.6513299674602466,70.96552307063699,88.24597463847624,2.536787131090522,2.69,2809.374377573779,2989.202367066584,0.9920163527962463,0.9989713023415224,32.678308877934995,6.473503066919563,2.164020203552498,1.1003064996195977,1.0292493773215627,14.709754864444445,passed,
2025/02/24 07:00:00,0.64135946437106,0.6484740249452645,71.74885680570644,89.12964460384653,2.516478109444874,2.66,2880.392237576877,3052.253076686479,0.9921178702745995,0.9982927712080626,32.50825063625557,5.888673759293652,2.163522208199479,1.1100917957752712,1.028003863628597,14.92937206444444,passed,
2025/02/24 07:15:00,0.6241132314651334,0.6529440002422147,73.61595968783477,91.40656538663521,2.501446784382272,2.68,3020.92678997427,3117.170486048736,0.9923269781668356,0.9973742856963024,32.49173249269078,6.836925412996893,2.177437011324159,1.1672614896357882,1.0509877498968483,15.354123693333333,passed,
2025/02/24 07:30:00,0.5999252660730415,0.6464067861140014,72.84975054597938,90.62495134846506,2.454826782594858,2.66,3113.0425155362623,3163.097085257746,0.992627032566219,0.9957168539795308,32.441648053526364,6.393581810577034,2.164171123362109,1.1944239639304686,1.055524253151469,15.406835583333331,passed,
2025/02/24 07:45:00,0.6223064045092757,0.6498804552375249,73.67146234340876,91.64218409877684,2.487291988852167,2.67,3042.4336607797422,3172.909335342074,0.9923612807128556,0.9972126736572712,32.27317147981661,5.814039148414081,2.1599546806338417,1.1652529913973508,1.0529277670039594,15.45937284222222,passed,
2025/02/24 08:00:00,0.6033223245984656,0.6478845162995179,73.42359502920101,91.29662230931616,2.458631781071792,2.68,3133.845372967199,3173.435267584803,0.9926109497775316,0.9956983200339868,31.959045444522502,6.689522904440395,2.1553297824646442,1.2012449179949392,1.064126040922577,15.507280635,passed,
2025/02/24 08:15:00,0.580808864120274,0.6418351046047254,72.64586343698289,90.28101884406577,2.418447505919151,2.65,3203.3682568592403,3202.6973634627834,0.9928554645368506,0.9942014957790454,32.56696341324525,5.703783938268626,2.169251824089607,1.2044215092319626,1.0469491730607088,15.492733422222217,passed,
2025/02/24 08:30:00,0.6160575369944619,0.6396951129428005,72.88303097549517,90.22320314095046,2.453359603187204,2.66,3066.018887924528,3191.504732633445,0.9924575783987666,0.9959432345443657,31.91058270665164,3.972934667815784,2.1596919385979167,1.1243577731041388,1.0229958352831166,15.351955666666665,passed,
2025/02/24 08:45:00,0.5980162932391513,0.6391072688308591,72.81834874032774,90.26936747811004,2.427374231762369,2.64,3145.542587375267,3224.786890871875,0.9926715406462544,0.9948878012811131,32.04314904293836,3.960011423523035,2.1598212925875604,1.1555778165787023,1.0303267122103876,15.46317362333333,passed,
2025/02/24 09:00:00,0.5927034074324985,0.6408465835327348,73.09207630282636,90.73747869649657,2.420510825372969,2.66,3188.133138698678,3246.2562146497467,0.9927472207309043,0.9945496721069826,31.838383976568064,4.166612442675938,2.1509343436019845,1.1776912286178374,1.041199054496044,15.57450908444444,passed,
2025/02/24 09:15:00,0.5955068063056241,0.6428804824537051,73.5239269971887,91.32122482892568,2.4263337906109155,2.66,3204.356295429252,3246.9978672058755,0.9927251816939072,0.9945895865184597,31.599549588108363,4.53743011698959,2.1392334692399952,1.1785401472188428,1.042897179632804,15.653138599999998,passed,
2025/02/24 09:30:00,0.5866706706467427,0.637922643749577,72.78232663666483,90.26687129883,2.4072076203525388,2.65,3209.8957110893434,3249.112846603303,0.9928167194438083,0.9939490227571754,31.923192386895742,3.77860433855128,2.1526463513898686,1.1687807717725585,1.0300068623397862,15.54817462,passed,
2025/02/24 09:45:00,0.5945974446003309,0.6372220812270625,72.70851045868132,90.08793853915688,2.4152497123452945,2.66,3171.2427181296516,3240.215295122924,0.9927288559235672,0.9943709533117234,31.74484959719364,3.6035915813237023,2.151740021271955,1.157745444326205,1.0310402016585967,15.485272122222218,passed,
2025/02/24 10:00:00,0.5891296347114771,0.637597178957764,72.5520099287524,89.93984078940339,2.4120589849911105,2.65,3183.5571122694078,3229.7912965342616,0.9927847662768892,0.9941577387511908,31.959146250265892,4.039493851687104,2.15722732494921,1.1676983212580956,1.0321698895043414,15.469374653333333,passed,
