datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/24 10:15:00,0.594686030870376,0.6377629122324141,72.56956678894929,89.96128491341833,2.417682061373857,2.66,3165.017405730415,3226.8275354327125,0.9927284821316891,0.9944104564647454,31.7310270312831,3.928144454916165,2.1493769385835244,1.159874760088952,1.0320424993758313,15.45344885333333,passed,
2025/02/24 10:30:00,0.5960002373182283,0.6369706335782843,72.47151212403449,89.83973087860994,2.417114164771067,2.66,3160.0938171006405,3226.652389272428,0.992713693124695,0.9943986674579118,31.706114398501683,3.628047181730642,2.144479873891334,1.1481656731646632,1.0245155012867133,15.437494722222223,passed,
2025/02/24 10:45:00,0.5945584737688395,0.6378268171908681,72.50309366132741,89.92087825730057,2.4228669194697297,2.66,3141.54659117513,3223.438681468389,0.9926954991271317,0.9948039775780448,32.39423257029608,3.5839355777194104,2.164341054386269,1.1453212950882903,1.0187019367137609,15.42151226,passed,
2025/02/24 11:00:00,0.5963886186541655,0.6378071425101638,72.39634452521537,89.83111022304854,2.423849138117313,2.66,3133.9064760388546,3221.8939838167676,0.9926807059321916,0.9948662534072626,32.24873453123604,3.502826848297202,2.157031912500768,1.1424635728168802,1.0184982072060091,15.405501466666669,passed,
2025/02/24 11:15:00,0.6032252227668211,0.6383156344129784,72.45700319924174,89.90701809768404,2.4319066780704373,2.67,3112.6212583968804,3215.525492050295,0.9926110012260753,0.9951828832929339,31.980668295538067,3.459697811625867,2.1481860237343025,1.132491469488548,1.017272661574851,15.38946234222222,passed,
2025/02/24 11:30:00,0.5976779623676823,0.6372764278281329,72.15703597880258,89.57766621170104,2.4223019555851897,2.66,3129.8723683143985,3216.7331204107686,0.9926774523831228,0.9947715387158095,32.00936990851271,3.4586416658855557,2.1444832162554537,1.1397527548666828,1.018465219179833,15.373394886666668,passed,
2025/02/24 11:45:00,0.5946122854974333,0.6364306451345941,72.02448056197622,89.41310838692421,2.418835890146998,2.65,3132.436173911938,3216.6093163411047,0.9927029617616164,0.9946697682599019,32.24006275134457,3.256395883266969,2.1504960487775504,1.1336539260521885,1.0104296937367072,15.357299099999999,passed,
2025/02/24 12:00:00,0.604626599956123,0.6363856384550294,72.14861212066552,89.56083080859071,2.4300334637098597,2.64,3084.9522043310967,3228.2015901855057,0.9925744687623109,0.9954460213638162,32.344659201513956,2.4399599402329955,2.1521679169147534,1.1154958705263627,1.0066026754431654,15.341174982222224,passed,
2025/02/24 12:15:00,0.5923218175609773,0.6401947440725267,73.13849969086822,90.79252102858892,2.420611663210657,2.65,3181.083424311961,3256.3523555898832,0.9927261892354815,0.9947051270228138,32.3331796484479,3.5903209903017843,2.159803623540332,1.1638796667486608,1.0296480132549914,15.582532129999997,passed,
2025/02/24 12:30:00,0.5898494583667893,0.6412590197411255,73.45487929332667,91.18819251145118,2.4158526519422434,2.67,3223.283089183838,3263.773572736563,0.9927848129261984,0.9942588752029227,31.786136225176747,4.1266893765707255,2.1477008696974975,1.1811316825457283,1.0405014519338394,15.671773039999998,passed,
2025/02/24 12:45:00,0.5894463405907368,0.6423677849323494,73.85009347402081,91.6798002432245,2.415770976177146,2.67,3247.7308591771753,3274.6857173040285,0.9928009390111456,0.9941465647643912,31.565470540445826,4.336877880733372,2.1438277643708514,1.1884322071414202,1.0451122298142168,15.756664659999997,passed,
2025/02/24 13:00:00,0.6030133994335631,0.6456047551455067,74.70717463032634,92.74016966605271,2.439190954731045,2.67,3206.0677207415065,3288.562244960966,0.9926202385124828,0.9952836500973393,31.854083008005908,3.745624467944572,2.149366302945372,1.1626276049578947,1.035084650122479,15.841642666666665,passed,
2025/02/24 13:15:00,0.595451435559239,0.6426268678262423,73.59048410473768,91.35816581029168,2.43185462944996,2.64,3180.007948705756,3246.940877672793,0.992685967714309,0.9950176817010579,32.36703775075499,4.041810870718909,2.1631673000028444,1.1592492479488443,1.0258934323377435,15.629405256666661,passed,
2025/02/24 13:30:00,0.5912339383776988,0.6393374612203525,72.8222145018184,90.40053530188229,2.418174536538484,2.65,3173.9540139348283,3246.3220537589164,0.9927433247004507,0.9946079437558908,32.261042370074534,3.6844711495722744,2.1590496894803777,1.1652082484394952,1.030436828630372,15.525348104444442,passed,
2025/02/24 13:45:00,0.5925384844693277,0.6414290540069884,73.12580284493244,90.81367410902163,2.4245897070593028,2.68,3183.0064028353995,3239.1491154078403,0.9927323182673337,0.9946973446330657,32.165270154538334,4.157186843655975,2.1547637208127646,1.167052256294037,1.0306701416010442,15.571092166666663,passed,
2025/02/24 14:00:00,0.5938826393464182,0.6383669165705927,72.6590148383895,90.22850732712283,2.4187744259274013,2.66,3159.666704244238,3248.520084011982,0.9927131238803537,0.9947244739149947,32.21701785710575,3.118520915454419,2.1516368394117356,1.1460006909437817,1.0182665229414976,15.49995832,passed,
2025/02/24 14:15:00,0.5857464947457767,0.6371623043849622,72.23281031490681,89.64853729100015,2.4115812226402773,2.66,3167.8352168158535,3228.0975935166243,0.9927910061604763,0.9943391965179136,32.637718862334594,3.6120111893779345,2.1665090979740955,1.156793415142019,1.018758715039283,15.424311466666664,passed,
2025/02/24 14:30:00,0.5810074601729603,0.634695106686249,71.87536672476031,89.14913041062148,2.395085731757475,2.65,3197.9423661318483,3237.8129158213405,0.9928792434238737,0.9935695357340525,32.057577146228226,3.5129108236742628,2.1522842851338644,1.170576301258941,1.0286047857344376,15.414185648888886,passed,
2025/02/24 14:45:00,0.594415852139787,0.6367529496590437,72.4087794146758,89.76749482933792,2.4140893968071406,2.66,3160.884605352445,3236.6628427356286,0.9927311309039369,0.9943919171808977,31.743790697858653,3.457751232539372,2.146091463435616,1.1559149382896796,1.029721979269344,15.44425146,passed,
2025/02/24 15:00:00,0.5934254911431173,0.6368000450759004,72.54956602518462,89.88969552943539,2.4130713358377482,2.65,3174.659855093691,3236.2427007869123,0.9927452065714436,0.9942338640898152,31.705404780907777,3.576612449699664,2.146267008918108,1.1552831939083856,1.0278646626789592,15.469965194444443,passed,
2025/02/24 15:15:00,0.5831054956173367,0.6411309977404946,73.81609177288513,91.49406051370585,2.407005144596512,2.65,3276.153123349928,3274.147722659675,0.9928760048763506,0.9936452016960629,31.613011244623255,4.637703315713036,2.1516327766928094,1.201299571318769,1.0497408045784153,15.766607834999999,passed,
2025/02/24 15:30:00,0.5979341868776816,0.6431850272226977,73.90821616606809,91.64846955646576,2.43086869654953,2.66,3195.3700574390737,3261.6343551315035,0.9926854874666415,0.9949092415913728,31.79446794805466,4.205663619151568,2.1536437298112814,1.1775457301213244,1.0444933061357258,15.696129900000003,passed,
2025/02/24 15:45:00,0.6064573333773282,0.6459137281974304,74.52824137202057,92.49057619815379,2.4457467483386828,2.68,3174.45600617118,3279.3487603869444,0.9925765367735008,0.9956660524150217,31.8836014164294,3.8363918012001714,2.1520771215806453,1.1673695310718737,1.0426134548447967,15.784372022222223,passed,
2025/02/24 16:00:00,0.6085331174189473,0.6419116719689549,73.06130563649674,90.7605723112051,2.448616910820644,2.64,3095.3430745146807,3226.7756318690213,0.9925181605710197,0.9959861227943093,32.49842546401456,3.239586736420896,2.153053273444166,1.1223382112327673,1.0096393572527342,15.480446776666668,passed,
2025/02/24 16:15:00,0.5948835785256958,0.6402626221637567,72.80487370376093,90.38698503938973,2.43086012288603,2.64,3136.8459339323113,3232.2546247149126,0.9926692103790704,0.9952388529196335,32.81169322327666,3.493942869568571,2.1686916243590892,1.1450398846508985,1.0153173412209133,15.48239256666667,passed,
2025/02/24 16:30:00,0.6124412707627022,0.6421580408265114,73.32244516967171,90.93550614698499,2.4534157205546476,2.66,3099.1503870999195,3215.9189820504616,0.9924894685159444,0.9959410781963063,32.14179680681268,3.6216892272717223,2.1495526652968557,1.1191249209391625,1.0109081572542764,15.493490466666668,passed,
2025/02/24 16:45:00,0.5860639745731248,0.6370177412697937,72.59639094938991,89.99007446986403,2.407155438073231,2.65,3204.223129726839,3242.106102375951,0.9928148118680201,0.9939269542980582,32.10544389041383,3.4928166084719185,2.151142956307676,1.152992100445039,1.0163343210162006,15.517316466666667,passed,
2025/02/24 17:00:00,0.5914097984095469,0.6360371670700578,72.76061164533695,90.13096458605669,2.4085142302323415,2.66,3184.265817246287,3268.4975149847846,0.9927522716545775,0.9942782134451839,32.047573561421466,2.6446664034510188,2.152299662293416,1.1468598469417293,1.0193566436106376,15.54157231,passed,
2025/02/24 17:15:00,0.6000877637504887,0.6395374586538242,73.2617998645952,90.74520375004391,2.42807448091938,2.65,3161.2221331551186,3249.556072231475,0.9926521262134952,0.9949277654639797,31.929172298653466,3.392957468404472,2.1519332055908023,1.1468851406786047,1.0248135490307322,15.56584696333333,passed,
2025/02/24 17:30:00,0.6122378925494915,0.6430890422868812,73.73552525260624,91.37821238430685,2.4513368956984922,2.65,3121.118345094965,3234.9847378149484,0.9925071231175052,0.9958298401170381,31.858313596752918,3.8182608729514924,2.1487781875642495,1.1399307666754956,1.0282848414192753,15.580950000000003,passed,
2025/02/24 17:45:00,0.6048807137177287,0.6435422480121669,73.69747310390626,91.40602519441691,2.4460056791939415,2.67,3138.1029112094047,3241.7905566351033,0.9925734727529256,0.9956890536750601,32.30503357758112,3.870471625583259,2.1593634698145725,1.1504482475415216,1.0280145675613674,15.605255654999999,passed,
2025/02/24 18:00:00,0.5971895105992057,0.6430191791997882,73.53741616749168,91.28184978954246,2.4354230512129993,2.66,3163.9072764525185,3253.5269434890815,0.9926552987092591,0.9953097822105216,32.54205114695318,3.7213346281562574,2.160536259026596,1.1593487865582157,1.02729493034333,15.629167228888885,passed,
2025/02/24 18:15:00,0.6104702364724277,0.6450258493619225,73.98769544817192,91.8806113117319,2.455644834974121,2.66,3112.549989310028,3261.950888265178,0.9924868296097837,0.9963631248334158,32.635760767911,3.1478131846766773,2.160791276760814,1.1371996273335312,1.021287471130703,15.653510155555553,passed,
2025/02/24 18:30:00,0.596868495220518,0.6433104103138189,73.77628690298332,91.5636244967151,2.4364728734693153,2.65,3164.247044240935,3268.435694536972,0.9926447818128513,0.9954824054149128,32.81110729166667,3.386824470127058,2.169770461730851,1.1570770682584337,1.0246104635426363,15.67305699666667,passed,
2025/02/24 18:45:00,0.6055889987512116,0.6456153152040829,74.15602628369383,92.02530734493939,2.4508807267218335,2.66,3144.43168369529,3260.3818549039725,0.9925506725559612,0.9959704255774662,32.56643472847295,3.758449475821963,2.1627561937677746,1.1567588796886048,1.0318226117756533,15.697434059999999,passed,
2025/02/24 19:00:00,0.6027932082150391,0.6446005887391457,74.07181623709154,91.92177823750744,2.4415826727024874,2.66,3172.3279216307496,3266.698674015349,0.9926101786642417,0.9954742850918123,32.09658789924112,3.6726091941866015,2.1490146900862497,1.1561945506166762,1.0295548301510766,15.721415765,passed,
2025/02/24 19:15:00,0.5930825227744391,0.6429542762475444,73.84152676501738,91.62190403208346,2.4254287088858444,2.65,3207.237859654422,3281.1032938135286,0.9927217563859918,0.9948470278574493,32.23965245529999,3.5589889770386636,2.153639177811814,1.1729198709893867,1.034671343861442,15.737008906666663,passed,
2025/02/24 19:30:00,0.5992315797231688,0.6446318191404747,74.19970512870263,92.06600461236175,2.43767736491484,2.67,3184.9175258102787,3280.8420568641477,0.9926409970833885,0.9954031684206608,32.339560185747914,3.550636877332193,2.1579830952509353,1.1653606904009064,1.0333030925967217,15.76143578166667,passed,
2025/02/24 19:45:00,0.6017913450508579,0.6462181091714797,74.46024601927465,92.37963289366537,2.444983051469721,2.68,3181.053538095445,3275.214727677049,0.9926100172491222,0.995621145366958,32.33101737368021,3.904946397047798,2.159346238922368,1.168990300561131,1.0373294639107693,15.785466485555556,passed,
2025/02/24 20:00:00,0.5986015984693533,0.6464929041188249,74.52758608721356,92.45254876099703,2.4420363917742196,2.68,3197.5403161897975,3276.536272298626,0.9926471834245578,0.9954354305757117,32.36873605675127,4.120842580389841,2.161689786664767,1.1775718451437696,1.0404865197563213,15.80993063222222,passed,
2025/02/24 20:15:00,0.6212179217682418,0.6495804962252669,75.22885004248333,93.32214833451029,2.475534882277449,2.67,3123.70708154502,3270.698878957436,0.9923801376953779,0.9968586864471558,32.172909338167244,3.678295451321827,2.1527665204017,1.1370408698194547,1.0279737243913316,15.829575006666666,passed,
2025/02/24 20:30:00,0.6042832511241951,0.6479564939645819,74.95987387258383,92.97681005574015,2.4534612151161523,2.67,3181.0718664689557,3280.849435698207,0.9925671554328295,0.9959403134932622,32.55866133757009,3.89392872427131,2.1660147638991227,1.16216144037056,1.0319742726020562,15.854073289999995,passed,
2025/02/24 20:45:00,0.6103954237474336,0.6488365025637857,75.25463352349782,93.28699809077636,2.4614578410471557,2.68,3171.5230366982178,3279.1964760296914,0.9925044337204444,0.9961842481060104,32.3296438027588,3.963485029269483,2.1608118557858416,1.1565485718677824,1.0333257387281558,15.878174125,passed,
2025/02/24 21:00:00,0.597135740166509,0.6456074748459937,74.84971198492754,92.74033010019733,2.4349517505056437,2.67,3233.699386305363,3293.6764806015703,0.9926828193004832,0.9949991846429972,32.03381308289128,3.9298511390447683,2.154555086332103,1.1745651126617769,1.0376900706532293,15.893845293333332,passed,
2025/02/24 21:15:00,0.5998021572202445,0.6452178120681633,74.98803642149991,92.85532786872938,2.4350183977883995,2.66,3237.4731768134498,3299.634173181533,0.992664985553972,0.994957201100775,31.74916656119587,3.704121725116433,2.1474047311765814,1.166150060435174,1.0343279797644305,15.917976665555551,passed,
2025/02/24 21:30:00,0.606714847824181,0.64748977581531,75.4085561054543,93.41537352520845,2.448375640975645,2.68,3218.4838521390343,3292.993780381982,0.9925839401604812,0.9954627022312484,31.682449274825235,4.046723519282663,2.1501655611724555,1.1640920667161883,1.0379878386358934,15.94254322222222,passed,
2025/02/24 21:45:00,0.6005927121782902,0.647052195263037,75.3471403712419,93.43244865578914,2.4388620376019117,2.65,3243.7772959343356,3303.181221075128,0.9926550769644317,0.9951027547630836,31.753809769134715,4.147979684046236,2.1533911752648764,1.1778773077228601,1.0436419442592713,15.96712858888889,passed,
2025/02/24 22:00:00,0.6160523936845692,0.6498953034891705,75.86884346030345,94.18490550872501,2.4618582683148493,2.68,3191.925076699787,3301.897375398454,0.9924721734871293,0.9961387490449753,31.637738645967037,3.8712878362499783,2.148725892163844,1.1537965116969617,1.037704040537812,15.986870496666665,passed,
2025/02/24 22:15:00,0.6024971199142743,0.6481790268809662,75.66287876217517,93.97991988962998,2.4420547729447066,2.65,3244.4472778234376,3312.117373137621,0.9926283700938888,0.9952943888499488,31.819371247834543,4.091352492229993,2.157743282842569,1.1731245721684016,1.041001617626947,16.01149,passed,
2025/02/24 22:30:00,0.6116092490728139,0.6515254840118127,76.14245956193743,94.68504605521021,2.460514754604443,2.67,3214.256565520965,3302.960994337938,0.9925185996205247,0.9960294413011217,31.786931347042394,4.558384329377666,2.160187918087538,1.1738108488819161,1.0483656107831554,16.035709964999995,passed,
2025/02/24 22:45:00,0.6116107267212861,0.6502830078955961,76.06731013813503,94.68203993143582,2.453751812322448,2.65,3217.4042174001897,3324.194276543449,0.9925227564420429,0.9959394873432058,31.707880616681926,3.805736353805156,2.1552338520633176,1.163683825909145,1.0418006719170732,16.05145916,passed,
2025/02/24 23:00:00,0.6186494612673026,0.6462769119232619,76.25792776532235,94.73557704781247,2.447457027630651,2.63,3211.0373542053435,3357.2943798087517,0.9924558817036754,0.9958666618651256,31.345258762948447,2.3067096212790332,2.1510267714797884,1.1284764900192161,1.0252978443042087,16.07570966222222,passed,
2025/02/24 23:15:00,0.6044448940218015,0.6443522804966261,76.00057433891295,94.43727159778564,2.424164891741271,2.64,3280.455857405854,3361.170499670878,0.9926415842848147,0.9946893242489072,31.10024553217772,2.7989916101453893,2.1500159225036324,1.1503188403622182,1.030815605469911,16.100397438888887,passed,
2025/02/24 23:30:00,0.5898400089839484,0.641322565644786,75.5855157342078,94.01109786028593,2.397716905558674,2.64,3333.727272464789,3391.288712003161,0.9928132928806958,0.9937408317661295,31.2230411632234,2.4264753034433046,2.1559737099879324,1.171404465443734,1.036376125785998,16.12468451611111,passed,
2025/02/24 23:45:00,0.5966909151926919,0.6419724631392597,75.81838016017967,94.36253236534147,2.4046289610777376,2.62,3316.490304089088,3395.1759631673453,0.9927427612643385,0.9940800332999715,30.964252051948716,2.181932094633515,2.1503367493041683,1.1578498825448185,1.032487001726797,16.139067083333334,passed,
2025/02/25 00:00:00,0.5863345314876967,0.6390916626871824,75.7775812394946,93.49049493339028,2.391933871931789,2.61,3378.517398629807,3383.9459085846893,0.992879631959055,0.9929746042233206,30.739712444726727,2.741265838926109,2.147509433012558,1.1797131174290476,1.040467101893661,16.17536504222222,passed,
2025/02/25 00:15:00,0.5898988634912106,0.6391295425008789,75.79941751289982,93.53890961064931,2.3949963187153753,2.62,3363.513288718793,3387.4934016729585,0.992840358697105,0.9931913731023605,30.65707771396876,2.481587546704504,2.144477288054717,1.1733785127002794,1.0394815563495474,16.168636171111114,passed,
2025/02/25 00:30:00,0.6064639780304857,0.6431489767393035,75.78045060052266,93.66713771918488,2.428771208613377,2.65,3270.1429752797617,3335.8888361014106,0.9926295005075303,0.9946010138394019,30.853051019681864,2.964607789971913,2.1402540541888277,1.1458174533505794,1.028916524907095,16.044539866666668,passed,
2025/02/25 00:45:00,0.5966854040703974,0.6422105598691699,74.92963085635446,92.85738218543572,2.4212103642272442,2.63,3253.2727926151915,3326.697868085622,0.9927006141154916,0.994595030531893,31.797366521248275,2.7024735756482796,2.154567700708986,1.1478810009049332,1.019741614354257,15.931493159999997,passed,
2025/02/25 01:00:00,0.5856737148785537,0.6416493449508204,75.02645813585187,93.04517070276707,2.4015051027620347,2.63,3328.583182379711,3353.385680438748,0.9928532122045528,0.9936081145253985,31.44155994713275,3.0244003055029824,2.143915025504705,1.1781069272632916,1.034164398501706,16.046782320555558,passed,
2025/02/25 01:15:00,0.587146840416855,0.6411811875198584,74.94281071946426,92.9514723215569,2.4016044698452035,2.63,3318.9201491859676,3355.756905788542,0.9928374581693558,0.9936880509539752,31.397071022138178,2.760633475805957,2.1422308120897173,1.1721643859527633,1.0315458553373904,16.02993425,passed,
2025/02/25 01:30:00,0.5812843103755995,0.639788067030488,74.65713256659375,92.61945231946409,2.392053450526915,2.64,3333.2182964117,3359.3923208274605,0.992901521914613,0.9933262716990883,31.54742508984354,2.6790709263107697,2.146551030864576,1.1784265275950363,1.031644446667057,16.00908232,passed,
2025/02/25 01:45:00,0.5891281361060917,0.6406902688791761,74.84465098171431,92.82008097706296,2.402712043006737,2.64,3306.226518421398,3351.5350331569193,0.9928157826058515,0.9937688196116059,31.347196322674627,2.670666580797013,2.1423875899921896,1.1674831587794368,1.0306252409544912,15.996683859444442,passed,
2025/02/25 02:00:00,0.5879388990362301,0.6409016179660424,74.78087383034573,92.76564076722293,2.402931450495134,2.65,3305.3439603636143,3344.9835268009488,0.992825924147644,0.9937599796400831,31.434502753418673,2.8855337962626115,2.1459005930730877,1.1710427974652244,1.0318528337264876,15.980281074999999,passed,
2025/02/25 02:15:00,0.5907957771853789,0.640766009261954,74.8022471269318,92.77219946449142,2.4061890271209743,2.63,3294.672570712251,3339.6639913151303,0.992793829933368,0.9938797927840101,31.379441121408426,2.802106986803889,2.144930209105789,1.161032781710803,1.0268270085796525,15.963467837777774,passed,
2025/02/25 02:30:00,0.585756167319218,0.6397516294358863,74.59108176912372,92.5219482452365,2.3991087815660483,2.63,3306.7489787675554,3340.3368591434282,0.9928465571964329,0.9935960727473522,31.55452038967346,2.7768492271527827,2.149751099894037,1.16453998057095,1.0250244094577194,15.947082005555558,passed,
2025/02/25 02:45:00,0.5946492534116404,0.6415309509340978,74.8315075748542,92.84354118994251,2.414069348000123,2.64,3268.8353961997263,3331.930896285086,0.9927381086333494,0.9942863565084344,31.55144213164718,2.76174475771063,2.1497477552344777,1.1530949341590953,1.0234102935990552,15.93470758,passed,
2025/02/25 03:00:00,0.5886808935781613,0.6398362973250051,74.57240718269895,92.49023633676437,2.4029903792036835,2.65,3291.7051023592153,3332.6812238461803,0.9928128874920146,0.9937626559652376,31.51383736662762,2.83415664038708,2.1504341195680783,1.1607724782075468,1.025203279311245,15.918336609999997,passed,
2025/02/25 03:15:00,0.5852791814482681,0.638508158296828,74.31545459962474,92.19376925641369,2.3945684058624086,2.63,3303.7817442551363,3336.895532313633,0.9928598928100537,0.9934217892267749,31.404081509496592,2.7273251880458695,2.1467893818019554,1.1652540022797082,1.0269285682740419,15.901555999999996,passed,
2025/02/25 03:30:00,0.5997404722200301,0.6407051004022394,74.76096067080697,92.72524342113124,2.418650141064348,2.61,3241.5843648319947,3326.212156260467,0.9926757601820058,0.9945546341185526,31.554835638769895,2.4652797815678196,2.151689473046092,1.1382634451544777,1.0177203301973794,15.885201982222219,passed,
2025/02/25 03:45:00,0.587140407376828,0.6382477185829417,74.2615133438529,92.11738517438783,2.397413335266793,2.63,3287.1124283644617,3331.870854767643,0.9928312143896391,0.9936053201874765,31.52341737812862,2.6013311347429697,2.152010386402835,1.1579296764961975,1.0231177749628397,15.868438788888884,passed,
2025/02/25 04:00:00,0.5942252261512375,0.6395090726054459,74.43669101726488,92.35795089115967,2.409888856411107,2.63,3253.304277483934,3324.634651592178,0.9927397767402584,0.9942072709925369,31.620356689997326,2.4879314881250387,2.1544361271107557,1.1441219035992318,1.0178297746817622,15.852101723333336,passed,
2025/02/25 04:15:00,0.6030427438272066,0.6405584857912082,74.64984011740074,92.59092900360032,2.4229189315655097,2.63,3221.020212699143,3314.8043299511046,0.9926383987281797,0.9947456102584241,31.49727827873417,2.558462140812546,2.1525358033490543,1.1337446477644233,1.017815088619175,15.835773017777777,passed,
2025/02/25 04:30:00,0.5905124032289494,0.6380301261455079,74.14917145195051,91.99278308349197,2.400711640365297,2.62,3268.5274133562452,3322.6191383355167,0.9927943075193,0.9937606637896493,31.438770161350476,2.592256047761901,2.1504556875502665,1.1515685410332848,1.022019322654863,15.823442249999998,passed,
2025/02/25 04:45:00,0.5893275888088227,0.6374194075391194,74.06870432534728,91.87298750332864,2.398430351032544,2.63,3270.8485340330835,3319.765364703466,0.9928088477737946,0.9936470384304221,31.437123359274356,2.614604463791589,2.1529917929540208,1.1507739901548129,1.020688390736547,15.807128406666667,passed,
2025/02/25 05:00:00,0.5847194991625367,0.6361341263693818,73.82941457616106,91.58772345417944,2.3904144928938624,2.64,3284.328094190863,3321.390905471717,0.9928613341581277,0.9933077663536993,31.512183330023447,2.5204046564349487,2.1538640285768293,1.1523594284885785,1.0182318741360885,15.790406432777777,passed,
2025/02/25 05:15:00,0.5896866747142064,0.6368902251272749,73.9724068713333,91.67585752867623,2.3983734011962308,2.62,3266.2298740540896,3312.6079184065893,0.9928070461474314,0.9936037030515318,31.385670407950066,2.7127938993285974,2.1538648502488464,1.151638703748377,1.02238412726554,15.778509572222221,passed,
2025/02/25 05:30:00,0.6074803854785743,0.6388043948572399,74.417474762479,92.09953808313847,2.4264357265649745,2.62,3194.6927941421272,3299.361349526325,0.9925901786118407,0.9948584941264743,31.382204474726855,2.385895424477381,2.1514782695693726,1.1202915229290598,1.012929127902815,15.757404984444445,passed,
2025/02/25 05:45:00,0.6057676251746632,0.6381252723740151,74.32588302727483,91.85886065768592,2.4252981028441076,2.63,3194.295130320138,3296.0925985517056,0.9926024984047224,0.9947964347700016,31.548201760424096,2.3506089455028505,2.1557012535834454,1.1211430232851756,1.0120994415990492,15.741125045555556,passed,
2025/02/25 06:00:00,0.6051485755136552,0.636312681320066,74.16453746185104,91.48907170553413,2.4189885374353874,2.61,3204.5640028081393,3297.670790751092,0.9926277033125522,0.9944482538493857,31.204754872780764,2.178841321393704,2.146661791065419,1.1209216333332874,1.0134223107515115,15.728831433333331,passed,
2025/02/25 06:15:00,0.5962597297104167,0.634345586918878,73.77982225582996,90.88903100363417,2.4064755241076705,2.62,3226.921365125546,3295.804201084391,0.9927279936013663,0.9938842226891895,31.363443107912172,2.216258143402215,2.1525714779959166,1.131630687441994,1.014486149072492,15.696779425555558,passed,
2025/02/25 06:30:00,0.5929848313075937,0.6272310555019521,74.23970170897533,90.76126213516211,2.379993200661054,2.58,3286.2836993647693,3354.8872210436703,0.9928047950131533,0.9927634090873757,30.618219983759047,0.9086711882354741,2.1627127756389526,1.1335272632715847,1.0229549722744231,15.805941634999996,passed,
2025/02/25 06:45:00,0.6104958405919667,0.6306940745508848,75.10090681750185,91.68919290847263,2.4072546515792776,2.59,3242.305471501846,3352.0031150345385,0.9926102037694174,0.9938698130132091,30.257920911515868,0.9534465447716073,2.15377396922525,1.1168744377545745,1.0238459698318554,15.874180018888886,passed,
2025/02/25 07:00:00,0.6128674048606189,0.6308073541610655,75.11380477552544,91.58218851302065,2.4117523982237663,2.59,3235.22438761796,3340.3280702876323,0.9925852786041464,0.9939384648397015,30.18126172747493,1.0911959425073936,2.1501068407437884,1.1123282929411924,1.0218338468342725,15.858604409999995,passed,
2025/02/25 07:15:00,0.6151821260768503,0.6289153017802527,74.3666265195667,90.55031523665957,2.4169169139467077,2.59,3185.03963209383,3301.8277162652853,0.9925425344082169,0.9941857832293145,30.4774216669077,1.1194955039551768,2.155158916468571,1.0985477557783334,1.013473589710842,15.678219412777777,passed,
2025/02/25 07:30:00,0.6174155661574399,0.6258398922954909,73.5042240162787,89.41831402103539,2.4185580973827348,2.57,3128.050309250697,3280.0344707283266,0.9924942574781241,0.9945083124552122,30.894942891053656,0.4807746174821757,2.160464080290119,1.078020831977773,1.0006757006973062,15.49832533333333,passed,
2025/02/25 07:45:00,0.6315896018005873,0.6247364890638096,73.0756647822197,88.77626849692369,2.44067433107347,2.59,3031.5306773652323,3245.1501999760885,0.992300627646079,0.9956522292002705,31.297687093603162,0.09024517110599209,2.1690083576841426,1.0461130842719237,0.9876976580671775,15.319333901666667,passed,
2025/02/25 09:15:00,,,,,,,,,,,,,,,,12.370325904444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 09:30:00,0.6384557542994926,0.6263464086480175,73.03973399392618,89.22615683331041,2.447757080267965,2.6,3014.6410260636067,3252.50550997554,0.9922344776046845,0.9960834570797866,30.97026419742823,0.23508134128116406,2.1425176883198214,1.042248683863954,0.9909315169564357,15.34045230666667,passed,
2025/02/25 09:45:00,0.6342942181974635,0.6298495639888491,73.62898951875847,90.38420452026419,2.444589830857678,2.6,3055.5655075054406,3274.3386484694624,0.9922890873003758,0.9959416162938683,30.894587587382937,0.7908550675891736,2.144872276264808,1.0607506289014867,1.0005157196096768,15.47401933,passed,
2025/02/25 10:00:00,0.6207788123227428,0.6334381915313364,74.85752360349446,92.33116009691253,2.428595999831345,2.61,3168.1224851405623,3334.5917021635637,0.9924606503254272,0.9951787048742584,30.7532847646078,1.493150721327698,2.1484387403734337,1.0976029690495206,1.0167185658286366,15.792465663333335,passed,
2025/02/25 10:15:00,0.6207575784585357,0.6355537030940591,75.45980895858996,93.48355005531286,2.4252557513412603,2.62,3193.621828805223,3372.9553561522607,0.9924665683182259,0.9952324919553117,30.642483377251498,1.3326641064432514,2.150557641158094,1.1065388974962596,1.0240055300752073,15.92562908444444,passed,
2025/02/25 10:30:00,0.6149740085964842,0.6360449354210347,75.44166957419473,93.9251569022768,2.4143159535605396,2.6,3225.4002450197704,3388.7286582209713,0.9925423597530291,0.9948621172258214,30.531203454594642,1.6234925091530814,2.1480255080104502,1.1196674022784947,1.0302708503454696,15.96859693,passed,
2025/02/25 10:45:00,0.6054516984098236,0.6350092945110694,75.10923660805918,93.9773962901171,2.397931645622784,2.61,3254.545912484814,3404.131429637566,0.9926513604896867,0.9943691685199666,30.661750986400534,1.716271360437158,2.1527604875930555,1.1318725970208896,1.0330401058628875,15.967053116666664,passed,
2025/02/25 11:00:00,0.6313639190674922,0.6417578318171571,75.84662928296208,95.31960287828026,2.4337090009001128,2.62,3174.8670639901566,3387.2574279702453,0.9923653278287325,0.9958881476184495,30.10567622960267,1.6844191691723533,2.1383726219089145,1.1029292607246195,1.0289914348022635,15.970301441111111,passed,
2025/02/25 11:15:00,0.5982207368887822,0.6359478056387221,74.9044662159413,94.61069891313588,2.385019775777593,2.6,3273.720516962992,3421.8748839012296,0.9927283094887706,0.9941588906434827,30.880726232324676,1.9405690373237077,2.162895186874942,1.1433338590257034,1.0362287454398291,15.969127441666668,passed,
2025/02/25 11:30:00,0.6238896975982021,0.642701141620662,75.60592698722914,95.98206635433098,2.419744813782944,2.6,3192.233985799895,3410.4057852741116,0.9924420372492115,0.9957156858764019,30.377641147526305,1.6797021734951847,2.1460859407337316,1.110569312618846,1.0292153711579664,15.97670334333333,passed,
2025/02/25 11:45:00,0.6178016979197446,0.6435479799749774,75.54474974618192,96.35006519967831,2.413708158528307,2.61,3202.030821103894,3416.437444645496,0.9924959520617427,0.9956523948267039,30.770058199537182,1.9266704753968236,2.1627783287324793,1.1196380615135986,1.0304690629736268,15.975050849999997,passed,
2025/02/25 12:00:00,0.6109751491196066,0.6429987651370298,75.295426407096,96.52693639511163,2.400674933691092,2.6,3223.593228018244,3432.1085101267386,0.9925725614710331,0.9953140699848655,30.89475160704202,1.9175508295118733,2.1649788633375118,1.127607542911214,1.0320796304319404,15.97817632888889,passed,
2025/02/25 12:15:00,0.617604069635339,0.6406645859489247,74.84293565345845,96.32341288276103,2.395482897963461,2.58,3176.7028920239113,3458.772151285525,0.9924998098799475,0.9956784767594469,30.741460044590585,0.6705892688833832,2.1642018985943774,1.1144944134469392,1.0331179601575555,15.89516698611111,passed,
2025/02/25 12:30:00,0.6288234889746159,0.639606513617118,74.35218574995575,95.95886571479086,2.403955400829434,2.57,3105.306286540576,3432.5949509687566,0.9923664861034733,0.9962465832224273,30.68497574772591,0.30950745985328154,2.1708883064098337,1.0869377437480092,1.0230797090192485,15.71682299,passed,
2025/02/25 13:45:00,0.5015574755939406,0.5747591263061576,36.326078725036645,51.95306034456033,2.3984733032533314,2.25,1635.204366696456,1905.775369423375,0.9857798333545793,0.9970379037773327,44.38468733326622,12.375302905537458,2.2414947027330547,0.9447120559529923,0.8671296078488269,8.49294536444444,passed,
2025/02/25 14:00:00,,,,,,,,,,,,,,,,14.398622253888883,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 14:15:00,0.6185526699844677,0.660768928499293,76.28915856037814,100.2758215667668,2.429950204952352,2.63,3206.6662084376253,3455.3891731941285,0.9924539404779774,0.9970357014322806,31.404704546328656,2.9131872291831296,2.1495258174983394,1.1416429097418077,1.0353031090642248,16.18846284,passed,
2025/02/25 14:30:00,0.6175489849285171,0.6579546254574397,76.20833616847989,99.2842232468652,2.4316827179505203,2.64,3207.675017733411,3435.1789618410276,0.9924656246252167,0.9967978985817149,31.415375906374358,2.99839008660177,2.1521858574184627,1.141615681229344,1.0350378343293432,16.15331322,passed,
2025/02/25 14:45:00,0.6154389778462628,0.6548634741686146,76.10576297204994,98.28412023242674,2.4321107030677456,2.64,3210.852161199486,3416.5287341511116,0.9924851766857777,0.9965249582518668,31.53333362929387,2.9942700827755124,2.1568864656538436,1.1386681573590556,1.0312123076440085,16.118524008888887,passed,
2025/02/25 15:00:00,0.621653033699002,0.6537912759606287,76.2578291311867,97.63074422883109,2.44443753802689,2.63,3192.68283350228,3390.0615625719533,0.9924166707879796,0.9966530593953367,31.39423142453296,3.0000470944210753,2.153542788727469,1.125489508081721,1.0253730009930964,16.091107505000004,passed,
2025/02/25 15:15:00,0.6171646026567789,0.6505095696301461,76.1327683577971,96.6382911536888,2.4418703123993017,2.64,3205.4692797485027,3372.766084936704,0.9924655555607989,0.9962458287910853,31.505847652020222,3.1474003477994157,2.159340654581089,1.128718669298267,1.0247297551984127,16.063197645,passed,
2025/02/25 15:30:00,0.6165726930308759,0.6482067185113787,76.15036093067924,95.84252312036747,2.4455379061204137,2.63,3202.744915020042,3356.0460323038533,0.9924633365078445,0.9961325262418926,31.68448778805118,3.104114829753958,2.166608712460955,1.1250323418599308,1.0211650161504555,16.039771880000004,passed,
2025/02/25 15:45:00,0.6248401367478679,0.6479867560112466,76.3438033895817,95.32595772757067,2.462336093945442,2.64,3168.591818492916,3333.914593759171,0.9923590962113176,0.996571489266328,31.743577910655322,2.910976188763765,2.1672228377691876,1.1111019124065518,1.0158849100139224,16.011356239999994,passed,
2025/02/25 16:00:00,0.6180082381274783,0.6421292398485894,75.96078946462994,94.06013395846689,2.447826178743368,2.63,3195.5433724744344,3334.0502876371147,0.9924514276563831,0.9957803529095436,31.578268123545584,2.5890657610264727,2.162351354038667,1.1131234747613705,1.01570757326764,15.983310297777775,passed,
2025/02/25 16:15:00,0.6249064678868078,0.6414770365930074,76.18269368749684,93.56121023357375,2.4626408941655145,2.63,3168.1093933463403,3312.623149614424,0.9923637861151722,0.9961224126367696,31.64137731376315,2.4166386966109847,2.1662179616951613,1.0990573690850653,1.0092105983243065,15.959716984444446,passed,
2025/02/25 16:30:00,0.6365921431701029,0.6415285201172473,76.47002691294637,93.15121410093322,2.4830656636556694,2.63,3126.8307045122524,3289.0948517978204,0.9922241593995007,0.9966808501202327,31.583360988115,2.1549398896234924,2.165206101313817,1.0811586078984334,1.003458415804313,15.931164449444442,passed,
2025/02/25 16:45:00,0.6355500818311186,0.6389077192067565,76.42528509700792,92.34797917465569,2.484931867233031,2.64,3122.9487159154155,3276.817263466525,0.9922261920858167,0.9965667039484963,31.778846677831652,1.9775511935114727,2.173100686177864,1.0783543260178285,1.0008703011503808,15.902982424999998,passed,
2025/02/25 17:00:00,0.6465261520943835,0.6385349268072915,76.69161200046622,91.93182592109049,2.503521828060249,2.64,3085.082012933509,3257.671377651742,0.9920944537758903,0.9970787481726934,31.73378308946465,1.6372925462636323,2.172538906698273,1.061430752941967,0.9954692007412353,15.879221563333331,passed,
2025/02/25 17:15:00,0.6428447282695074,0.6419626476785623,78.18862254407503,93.03595119784059,2.5125626352614843,2.64,3157.5702543569428,3268.570582476452,0.9921432837612345,0.9968102984973477,31.664914189589396,2.5910029130472125,2.176774834456555,1.0809048920263278,1.0028808321438183,16.146081355555555,passed,
2025/02/25 17:30:00,0.6323385982067079,0.6366833646843202,77.95775860576005,92.08029144210165,2.4912749727474353,2.63,3216.831980093655,3279.64757236271,0.9922963387256465,0.9956723765565333,31.20698521856087,2.6770845313037013,2.162817539413292,1.0994255498477192,1.0138423761372601,16.18451692,passed,
2025/02/25 17:45:00,0.6173057495196376,0.6317419658559948,77.76527814874835,91.18481020617827,2.469502917108661,2.64,3279.023730721459,3292.1518898720105,0.9924758877252274,0.9945673144773247,31.275974800151985,2.791930285925636,2.1676502593983042,1.1210972620367092,1.0214919798431075,16.22753736388889,passed,
2025/03/01 07:45:00,0.643416267339369,0.638064912767119,75.3808016996736,94.56012412169547,2.4381798080713954,2.57,3098.051860160618,3396.5976351633567,0.9922133609774624,0.9965497214086286,30.22618730475017,0.03144520344373157,2.144233992456693,1.0733498032986726,1.0202105103834693,15.835123259999994,passed,
2025/03/01 08:45:00,,,,,,,,,,,,,,,,12.299346949999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/01 09:00:00,0.6273422305618916,0.6407736099075368,72.60167177545874,94.49246645406532,2.4058627217097737,2.59,3037.439458673218,3373.2031075250184,0.9923692478403657,0.9966121666466025,30.977977381662217,0.8358733578022479,2.1516576818093864,1.0872581761769613,1.019963257108862,15.423125972222216,passed,
2025/03/01 09:15:00,0.6216483864721004,0.6409555014061109,75.56523425213896,96.79142844151671,2.3972264191837684,2.57,3216.0406103773394,3485.8177003075034,0.9924930456078422,0.9954608504723559,29.899070783924284,0.5458881257511247,2.136739343128485,1.1198585560820176,1.0418947312428226,16.065871800000004,passed,
2025/03/01 09:30:00,0.639761447904124,0.6314563945409101,73.04402617967494,92.08094075611389,2.4259160983565993,2.59,3013.7854551907167,3325.479452645386,0.9922366730530139,0.9964135967530322,30.6410924537969,-0.0046028895887913045,2.15272153005327,1.0472013036033097,1.000617511896151,15.378524791666665,passed,
2025/03/01 10:30:00,,,,,,,,,,,,,,,,11.931694933888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/01 10:45:00,0.6283282445520436,0.6238482266040253,76.68460574276006,91.44753553815197,2.431154513365073,2.58,3236.8796777480106,3375.993615558441,0.9924278743569028,0.9943144084293752,29.585837960350116,0.7174153187552257,2.147498918823154,1.1077440609534857,1.0418275206910408,16.076916753333332,passed,
2025/03/01 11:00:00,0.6497701662251477,0.6231677964685467,76.56074371475931,90.71815479450385,2.4579393700993935,2.59,3140.0809480471407,3348.584295563703,0.9921773437197939,0.9954557341471842,29.430272953530512,-0.5311122346981026,2.1371168564226974,1.0627503521581132,1.022451037562181,15.948745761666666,passed,
2025/03/01 11:15:00,0.6516600086969279,0.6136893233327839,73.64975141711459,86.7241160973148,2.462637303231626,2.59,2986.9738448051608,3234.2646887358055,0.9920965085702013,0.9959186710966524,30.632231145225443,-1.2949290633069823,2.1588911532635904,1.0111111789973033,0.9931445003678595,15.320654085,passed,
2025/03/12 13:45:00,0.7073757694923131,0.6727046838140324,86.91096591197434,101.28762684065074,2.6745509543275006,2.67,3135.1159426980107,3258.1742327361235,0.9912511288072575,1.0008137240668036,32.48446133133788,4.607947404516056,2.2724172478840887,1.0462775952721275,0.9949375679313278,17.099180339999997,passed,
2025/03/12 14:00:00,0.7069614959861388,0.6737532539480069,86.72011974443724,101.5670564682363,2.673308142106063,2.69,3128.8088042198383,3255.185931065299,0.9912455638465066,1.000861016693081,32.55818903014761,4.782928657891037,2.2735008783526154,1.0444586908369777,0.9928485662283001,17.066385105,passed,
2025/03/12 14:15:00,0.6756353214085445,0.666644055904416,86.68015292328673,101.93995100517674,2.615500076810683,2.65,3249.7892786135153,3338.1644799953297,0.991707135866941,0.999448723664539,32.265476275598786,4.71424911056449,2.2920873529190415,1.0887183197372035,1.0144170239052326,17.230793561666665,passed,
2025/03/12 14:30:00,0.708616709980153,0.6655608726159569,86.56243078369367,102.26120036216625,2.63541491113895,2.64,3177.0463222815843,3365.519325187105,0.9901770642773546,0.9993507082015332,30.870950783344476,3.317035693655317,2.237662631375388,1.0473085408487086,1.0135867638171492,17.242375064444445,passed,
2025/03/12 14:45:00,0.7073661292453945,0.6655668980561318,86.83677336307652,103.02140765170175,2.6356099983168364,2.64,3169.7436541010843,3376.613006497719,0.9904344593843113,0.9997915210955396,31.4616308239307,3.576711626318007,2.258725859624333,1.046866514211114,1.0138881006132108,17.25364306722222,passed,
2025/03/12 15:00:00,0.7092458671427426,0.6667900205953001,86.82117546586478,103.47884510429724,2.633322395329997,2.66,3168.6183438465478,3380.6060069526166,0.9905267486918834,0.9998596013400644,31.198778948693324,3.7575035732697937,2.2536738031878505,1.04992844842754,1.0187541985517328,17.246219155,passed,
2025/03/12 15:15:00,0.7057826671521606,0.6707088928421182,86.01862945743994,103.49032229649193,2.6376264414662116,2.66,3139.956122247116,3365.9559134132737,0.9903850289391294,1.0001747419213967,31.717750277536286,3.9760335497924024,2.2478334721163535,1.0505996553324017,1.0119698578083636,17.16016561111111,passed,
2025/03/12 15:30:00,0.7022051202508945,0.6716558891906063,85.63933411421198,103.51816036776228,2.636857965569555,2.66,3119.269572482992,3355.8209896962817,0.9903529763024717,1.0003333335077746,32.38874115893462,3.9581765818433676,2.2690722160182335,1.0457451166767635,1.0033369933693923,17.073894126666666,passed,
2025/03/12 15:45:00,0.703001397703407,0.6724444683309477,85.13294428360534,103.45274317170752,2.632946585289052,2.66,3100.5842679806437,3349.6701539410915,0.9904461232395204,1.0004439148243145,32.347602092556855,3.8143486069562185,2.265612801532346,1.0405903583280482,0.9994360184364305,16.98317535444444,passed,
2025/03/12 16:00:00,0.7036844682715006,0.6720478742787348,84.6220878004671,103.33535655836388,2.627398727850307,2.68,3085.1554899657153,3344.438531570341,0.9904826724891717,1.0004332939654648,32.2584057714926,3.8770115247560737,2.262283016408459,1.040148773475513,1.0016172002989199,16.893107152777773,passed,
2025/03/12 16:15:00,0.7031993796904839,0.6679614485797221,83.85532240919443,102.89195231830298,2.61393129055486,2.65,3076.2556409412205,3351.933218219193,0.9902628333769896,1.0000308510738731,31.84498549827738,3.7198955233209237,2.2517807895699318,1.0333129724123284,1.001755338338613,16.802844000555552,passed,
2025/03/12 16:30:00,0.7018208027471418,0.6695656291960953,83.43551185524002,102.93317024216367,2.6129933323968433,2.67,3054.7484405587425,3341.2913609166367,0.9903602146019087,1.0002638374573307,32.186204427261416,3.7483572962358234,2.2613091750561947,1.0311690312234922,0.9972494495790937,16.712809354999997,passed,
2025/03/12 16:45:00,0.6992234257143845,0.666672535836844,82.73944313020458,102.57270993561345,2.60130505011755,2.66,3044.7526693184877,3345.5025663602073,0.9901831545577952,0.9999668792416223,32.13870553167929,3.587917952014967,2.2611970783843236,1.0262948887819676,0.9952476467380943,16.623003216111105,passed,
2025/03/12 17:00:00,0.697668749391978,0.6659018016568047,82.23127059032062,102.457713729026,2.5948139091914277,2.63,3031.5815142686706,3342.074567483601,0.9901647615407244,0.9999127881780148,32.23770792806304,3.5523794681243053,2.2645173821178615,1.0217914355009714,0.9916923035244223,16.538451453333334,passed,
2025/03/12 17:15:00,0.695649609598732,0.6656037027131596,81.687849986685,102.33278002732871,2.5888790279156053,2.67,3015.9547977577954,3339.572476283488,0.9901318662944184,0.9999081742394714,32.38607474288824,3.507403231192267,2.2685094395749426,1.0201976784276325,0.9897831750664862,16.453691271111115,passed,
2025/03/12 17:30:00,0.6912312817058751,0.6636911899534516,80.99235067235823,102.02804750339412,2.577947220303385,2.65,3003.035031415177,3344.864602752202,0.9899883710727838,0.9997328572495213,32.582715926230414,3.2805183356410184,2.2751283599365317,1.0177046106818242,0.9867795696850598,16.364550216666668,passed,
2025/03/12 17:45:00,0.6870776170896017,0.6635484110195928,80.3219371088679,101.7385506532374,2.567747322450819,2.65,2994.4849314756516,3344.1645412971548,0.9898853206388292,0.9995180085603713,32.66930495052666,3.04307662729747,2.277404589595959,1.0183466145486881,0.9843786417173128,16.27605021166667,passed,
2025/03/12 18:00:00,0.6899939004475524,0.6648332196913213,80.72898853034039,102.83280491967227,2.5667711665466193,2.63,2999.3243351710294,3373.819932348543,0.9899607801154362,0.9997665682285183,32.59913246554015,2.9594969898552175,2.274746075250267,1.0185925192044847,0.9885658837209411,16.358402946111113,passed,
2025/03/12 19:30:00,0.7392675296871692,0.6652067291825356,77.46363778479639,101.11498823761778,2.5901431795641474,2.56,2883.61789166131,3341.0134288022277,0.9850696837750161,0.9975130412708402,26.494897836513967,3.6456031737942234,2.088580414819008,1.011447575763774,1.0391085478065551,16.122686360000003,passed,
2025/03/12 19:45:00,0.7001782912441458,0.6733983524497467,84.14383413244502,107.4231951585632,2.5767640203308715,2.64,3102.371663797232,3503.8546750097607,0.989833386416943,0.999993930880584,31.59023073768557,2.7497465623029775,2.2574903434624134,1.0508256303232053,1.0235636532517647,17.02268634,passed,
2025/03/12 20:00:00,0.6987914097359463,0.669280395044947,83.83405433667778,105.58119423153447,2.580246816399638,2.65,3100.469728988524,3457.694438013569,0.9897837882114218,0.9995762660304119,31.49152507907357,2.9425407906286667,2.2614181986825184,1.0478933318743429,1.0197235954397739,16.921682213333334,passed,
2025/03/12 20:15:00,0.7000843610137417,0.6684400090482774,83.52641203703477,103.89312774420645,2.587359728131749,2.66,3101.9200190229003,3401.0682964631787,0.9897930425029485,0.9991799371659938,31.117048873183265,3.0296465967513377,2.2478317513529142,1.040278401347203,1.009616691143716,16.825570080000002,passed,
2025/03/12 20:30:00,0.6955192682861255,0.6650653527205942,83.18313528795315,102.23821833458011,2.593495230175035,2.67,3087.5991576093493,3363.2122342536823,0.9897206818644997,0.9990639651223546,31.7335375024525,2.9591949022936936,2.2667999878834677,1.0343032957084068,0.9989869059592846,16.73014857555555,passed,
2025/03/12 20:45:00,0.7008535899856466,0.6611259018022931,83.04971857185902,100.84705959798036,2.602180066077955,2.65,3062.3590214128276,3328.4324164664436,0.9901887290980028,0.999425118374582,31.75364727991621,2.889220298512956,2.262590215582754,1.0214293190644157,0.9932480883372004,16.62999008611111,passed,
2025/03/12 21:00:00,0.6976630189584555,0.6588316521839758,82.61066180604493,99.17086116108804,2.6054752749677985,2.65,3053.9740435204462,3292.1580518284386,0.9900735122786768,0.9991224093233563,32.00733775567914,2.5452382537960125,2.2687182031530244,1.0152938987463507,0.9823643918951577,16.53469026611111,passed,
2025/03/12 21:15:00,0.6955949024731258,0.6536695883419342,82.13632748679096,97.49539298755221,2.6052459650401976,2.65,3043.5558435336416,3268.406979255657,0.9900091417570642,0.9988449195290288,32.08873820891123,2.317478324555694,2.270858637524276,1.0109644938060647,0.9790124729830469,16.444215675555554,passed,
2025/03/15 11:15:00,0.6004924792604385,0.6868013654892781,84.99544612767369,103.91663225650322,2.7045586762062155,2.94,3470.7540030082055,2962.9019047304646,0.9926387974645817,0.9994979686253374,32.08873820891123,2.317478324555694,2.149345236701089,1.2598856310818984,1.0497351524922294,17.400199904999997,passed,
2025/03/15 11:30:00,0.6123147144425967,0.6916726767126291,85.13456571375232,104.25106391507315,2.733525954466082,2.95,3399.407929160113,2939.62854862517,0.9924938733054914,1.0005528901192395,32.08873820891123,2.317478324555694,2.1572988823236336,1.2345126726035036,1.036680615999119,17.327920738333326,passed,
2025/03/15 11:45:00,0.5981227945994105,0.6857806230879003,84.4444703722875,103.55699672200956,2.7007653651994064,2.95,3446.2525445081083,2957.9616470949313,0.9926678465023924,0.9996324040978586,32.08873820891123,2.317478324555694,2.159983888845063,1.2544773743729192,1.044098972406921,17.296279880000007,passed,
