datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/15 12:00:00,0.6108086603008646,0.6915060504707131,84.93835879862637,104.37842121111386,2.726741924095403,2.95,3402.108055246555,2950.545335167529,0.99251233543441,1.000502875528742,32.08873820891123,2.317478324555694,2.153309167817769,1.2381645790709452,1.0392364108046674,17.322046328888884,passed,
2025/03/15 12:15:00,0.6008350588011339,0.687712520138985,84.73856570197023,104.28561518828266,2.7060983551337827,2.95,3438.6454679484946,2971.890159389797,0.9926345979159267,0.9999938427225439,32.08873820891123,2.317478324555694,2.1606516747637885,1.2579330905236905,1.0491398337329814,17.347539916666666,passed,
2025/03/15 12:30:00,0.6082952659174966,0.6925633647425038,85.12784489261593,104.93221750674945,2.723682196590277,2.95,3415.1848856817764,2961.5002703619452,0.9925431461535216,1.0005164881118809,32.08873820891123,2.317478324555694,2.159107157439219,1.244746688917082,1.0412890118957188,17.368063832777775,passed,
2025/03/15 12:45:00,0.594410545949433,0.6879665193024554,84.61375255879456,104.40452318951999,2.6922666197334246,2.95,3481.809505154717,2966.9881475446527,0.9927133535072558,0.9993571612604211,32.08873820891123,2.317478324555694,2.1548024240867907,1.2699183677266257,1.0512729397046976,17.361882657777777,passed,
2025/03/15 13:00:00,0.5982351976166814,0.687429887333593,84.61683947730161,104.57529363514477,2.6969820234284114,2.95,3460.612271194924,2971.6837612555764,0.9926664685977481,0.9996592138388394,32.08873820891123,2.317478324555694,2.154479073785922,1.2613277404392735,1.0506390891765316,17.34778676888889,passed,
2025/03/15 13:15:00,0.6070572439741019,0.6915930117700761,84.88561444866826,105.06296809883055,2.719001240398128,2.95,3414.2846678803526,2957.7336942807024,0.9925583225805104,1.0004429405909763,32.08873820891123,2.317478324555694,2.1600304587635124,1.2438175444849993,1.0417175799394554,17.32552583055556,passed,
2025/03/15 13:30:00,0.6173861966702845,0.6916234849626304,85.10285114471306,105.50099383524429,2.7370075826296323,2.96,3363.6178063076622,2961.2365254322417,0.9924317039876028,1.0012352473871473,32.08873820891123,2.317478324555694,2.162424328922589,1.2271759881323876,1.0416662041235778,17.311174264999995,passed,
2025/03/15 13:45:00,0.6213021319364959,0.6860636785470374,85.07653958343921,105.57393600705619,2.737372425252467,2.94,3338.8235224527975,2980.03351861571,0.9923837000681441,1.0015335525853122,32.08873820891123,2.317478324555694,2.166934011605483,1.214684324490029,1.0450343643823943,17.297065023333328,passed,
2025/03/15 14:00:00,0.6234112784342989,0.6812097838383144,84.93079958659125,105.56301286077694,2.735494729766351,2.94,3316.0691507251217,2998.891662121226,0.9923578448658161,1.0017968403249358,32.08873820891123,2.317478324555694,2.171270520303932,1.2075050570371482,1.0496041452173106,17.274542022222217,passed,
2025/03/15 14:15:00,0.620329134439026,0.6872467329839795,84.86035222690401,105.63272714655847,2.7330917257264273,2.94,3338.403230313262,2979.9315194691276,0.9923956276640629,1.0014746186285788,32.08873820891123,2.317478324555694,2.1648124271850695,1.2180344062218016,1.0458329075210577,17.268588425000004,passed,
2025/03/15 14:30:00,0.638178601880408,0.6596240530818271,84.76500771672714,105.68489276015234,2.7342814246302813,2.95,3222.828609076284,3087.5026455460643,0.9921768180211064,1.002983775185686,32.08873820891123,2.317478324555694,2.180093277830673,1.1790464183123426,1.079531136627867,17.254221532777784,passed,
2025/03/15 14:45:00,0.6405896913332919,0.6602191331238978,84.69360644214724,105.71637026507418,2.734981088755953,2.96,3219.313124578719,3081.2530165504854,0.99214726141814,1.0029416758767677,32.08873820891123,2.317478324555694,2.1741977683688027,1.176769986038748,1.0800196848150951,17.231929244444448,passed,
2025/03/15 15:00:00,0.6217426791407032,0.6856403727294985,84.57364868724244,105.7250398941209,2.728910418109779,2.94,3323.0127623308713,2986.3016240043157,0.9923782995722032,1.0015582282452404,32.08873820891123,2.317478324555694,2.1647798934461884,1.2076719898992085,1.0425958806245232,17.217553759999998,passed,
2025/03/15 15:15:00,0.6185630777923488,0.6881169779169696,84.46220200064404,105.75776724055902,2.725668472389077,2.95,3332.16465193289,2979.46835269332,0.9924172770620394,1.0014261075607087,32.08873820891123,2.317478324555694,2.167046851694007,1.2203713383486532,1.0460776821361233,17.20341909,passed,
2025/03/15 15:30:00,0.6262040587489102,0.6773644612823196,84.38986904452972,105.42843435601726,2.729120828755593,2.95,3283.903737540543,3011.4812330718987,0.9923236092638011,1.0019807900970492,32.08873820891123,2.317478324555694,2.171186912823194,1.1974943439776933,1.0519842974687617,17.18086624833333,passed,
2025/03/15 15:45:00,0.6269934337733762,0.6794852810925137,84.48252811957715,104.86305066929687,2.736074542103444,2.95,3289.3640824978143,2984.851821122304,0.9923139326239898,1.0017991249769076,32.08873820891123,2.317478324555694,2.1692186100081035,1.19548948271367,1.0454305804042077,17.16672240555556,passed,
2025/03/15 16:00:00,0.638661291377951,0.6633072335830293,84.34263266257807,104.06935517050239,2.743138624768466,2.94,3215.6925060881317,3025.303162311607,0.9921709009192677,1.0026051014795674,32.08873820891123,2.317478324555694,2.1763507014936945,1.1671207808352968,1.0583998247121007,17.11991627500001,passed,
2025/03/15 16:15:00,0.6376088077670125,0.6612326547673854,84.05097012855344,103.10059253956412,2.746826087370479,2.94,3198.7480418594664,3006.266845253634,0.9921838029043762,1.0026264566844,32.08873820891123,2.317478324555694,2.184596071538963,1.1617794497015443,1.0528200669808951,17.04409676444445,passed,
2025/03/15 16:30:00,0.6380889954743468,0.6664658396179818,83.90464429465894,102.27240470266412,2.7538292668613478,2.94,3207.471098560079,2960.0846226258636,0.9921779164710053,1.0022495165661929,32.08873820891123,2.317478324555694,2.174439301535259,1.1580081436517409,1.0389423841783991,16.984395449999994,passed,
2025/03/16 05:45:00,0.6384035151009076,0.6655327043147036,80.72949533624266,97.41647799390476,2.5766011682915395,2.73,3238.615321534871,3179.7077417503883,0.9921459838692451,0.9979048824336004,32.584578499295766,8.302552724516119,2.1766550870360417,1.1253036473784814,1.0079566539016651,16.537458703333332,passed,
2025/03/16 06:00:00,0.6408757007727661,0.6669550628500507,80.53013211115588,97.82993749274786,2.577254645080663,2.73,3219.9166542158005,3180.7464460151687,0.9921181093903053,0.9981538509888267,32.54035276443388,8.42765713869416,2.175489824096632,1.124853884306893,1.0103990673935659,16.496138706666663,passed,
2025/03/16 06:15:00,0.6926188072936446,0.657893853581821,76.8423080547422,93.15220585614806,2.601848910739492,2.65,2856.716626802434,3112.9620301709933,0.991470076920826,1.0005472682848362,32.913820615735425,2.451693502289843,2.2068208544007106,0.9904966356758615,0.9510296408276442,15.532201911111107,passed,
2025/03/16 06:30:00,0.6723008064447464,0.6585970296026907,78.92729527209872,96.31413162995061,2.5634674826438166,2.64,3030.3821549649765,3245.959985358633,0.9917464896608905,0.9993284809302274,32.291951910013836,2.9028369165737042,2.198469305372741,1.0459374738617762,0.9864065202567563,16.089198986666666,passed,
2025/03/16 06:45:00,0.6657840329515068,0.65759110089551,78.66575340146171,96.61141961890266,2.544802661780988,2.65,3067.2285520307396,3259.419825428682,0.9918598694146068,0.9987120909425755,31.718186626306288,3.332579597496557,2.1853596928750885,1.0574504535802216,0.9939614499552325,16.100071631111106,passed,
2025/03/16 07:00:00,0.6496470956608514,0.6552249955079048,78.2150025756202,96.7253192204998,2.5176456602430366,2.66,3116.3376650075834,3281.034612374896,0.9920511485886528,0.9979476716582876,31.825331089569715,3.940772961115031,2.1913068589423914,1.0851821220690592,1.0077192738173208,16.10631655111111,passed,
2025/03/16 07:15:00,0.6581817016812769,0.6581336880871227,78.38262414707532,97.46178213250005,2.5264227132816726,2.64,3094.042670856315,3283.5766860686167,0.9919597713904402,0.9983808233916448,31.59534212315952,3.812620128280837,2.182519918014076,1.0727864733771837,1.0035067934379966,16.1125624,passed,
2025/03/16 07:30:00,0.6633215733487775,0.659458085955426,78.52258702534567,97.67155472316006,2.5330421278440967,2.65,3079.748504424787,3283.5112368249843,0.9919016400823754,0.998636360082754,31.51332706591714,3.6574187400739278,2.1794908967605826,1.067805144634049,1.002811926186695,16.118404995,passed,
2025/03/16 07:45:00,0.6606198512325092,0.6586846716452013,78.54807015717076,97.68202319486207,2.528905859401883,2.66,3090.424057094756,3287.545049598197,0.9919314193533716,0.9984845127152675,31.570050321354735,3.7403221093182264,2.183780932517258,1.0719562537917908,1.0048878789544542,16.129283445000002,passed,
2025/03/16 08:00:00,0.648616267290274,0.6566053752241054,78.32436216933748,97.42895040992903,2.5136210515036757,2.66,3122.7590667807763,3296.4791947847184,0.9920607865359762,0.9979888995751388,31.87819432794563,4.002362225897756,2.195708905209194,1.0894028252171812,1.010686772539627,16.135532428888887,passed,
2025/03/16 08:15:00,0.6670392612227434,0.6608200061327479,78.79362869528578,98.03797523247076,2.5393834372938167,2.64,3074.780570090874,3281.7948507792894,0.9918592084781774,0.9988130485401708,31.461377754350924,3.710217102430823,2.1805748839816705,1.0630363036014698,1.0007611360395259,16.141782341666666,passed,
2025/03/16 08:30:00,0.6587316120046917,0.6574391897267139,78.48857573598724,97.69457542991572,2.5204932663827564,2.65,3108.718891738803,3299.814569369122,0.991975484653238,0.9981911621976559,31.194601504798,3.710514710548632,2.173812258999082,1.0760778748126156,1.0089617459042097,16.152665436111107,passed,
2025/03/16 08:45:00,0.6489793483362523,0.6571595471432484,78.39092357773673,97.5522354310383,2.50995123728445,2.66,3137.9253063127007,3299.854215267834,0.9920771830412669,0.9977585287584635,31.50536054269739,3.947254358804835,2.1861270687699728,1.090652232883301,1.0117438513184502,16.158512675555556,passed,
2025/03/16 09:00:00,0.6611179109461107,0.6586571848289895,78.69472584457267,97.95559752641776,2.525882672195767,2.67,3103.944730202798,3295.7055390954147,0.9919461394433061,0.9983400321245207,31.199557108063242,3.9667912724049423,2.177514819735424,1.079739790378078,1.0134132605639634,16.16476572333333,passed,
2025/03/16 09:15:00,0.6676349986961692,0.6601183368317908,78.94281862076834,98.28232761914252,2.5332706994591003,2.64,3081.462019875278,3309.309334902071,0.9918610200516913,0.998772202477331,31.30118139398943,3.1428848259144866,2.179692810733369,1.0650161508381908,1.0049184550693349,16.189553819999997,passed,
2025/03/16 09:30:00,0.6653018297416635,0.6615830948379928,79.21596086116824,98.66532110159272,2.5366415310738684,2.66,3095.0280397511083,3302.505212641213,0.9918801726464034,0.9987648364960214,31.46561135198132,3.811624171175274,2.1860619351389263,1.074632148780771,1.0094993943285067,16.228248544444444,passed,
2025/03/16 09:45:00,0.6506087759679462,0.6599931119833137,78.86151079887802,98.24849976930918,2.509228620837263,2.65,3165.152124287961,3315.8500873338744,0.9920849005618039,0.9976208400261776,31.002705157162154,3.901886190587146,2.1729620580340177,1.0987012856359062,1.0176976721976283,16.26231624111111,passed,
2025/03/16 10:00:00,0.640544117486662,0.6546375824491799,78.70225305389867,98.02886302016272,2.4906774988409164,2.66,3199.286612731374,3341.6434730354895,0.9922013132689018,0.9970797732418036,31.115228728882137,4.110796131007858,2.1814107477259537,1.1132950703512274,1.0279353126379536,16.291347386111113,passed,
2025/03/16 10:15:00,0.6553222417647134,0.6582521115945416,79.28246597452296,98.7763532875277,2.512455140823125,2.65,3162.4904094764083,3337.1528344290928,0.9920355006038255,0.997841677854656,30.856989237306106,3.9473683555886154,2.172751965870222,1.095761380333501,1.0237394663068742,16.330062081666668,passed,
2025/03/16 10:30:00,0.6794649279070132,0.6657417273926931,80.16020344957832,99.89269405671834,2.5528055426892413,2.64,3088.2170360787595,3320.227501720721,0.9917420677768951,0.9992462583005688,30.857223545294595,3.433270358125817,2.1713671125356577,1.0620851226927797,1.0082262242608029,16.35951273611111,passed,
2025/03/16 10:45:00,0.6625267180911119,0.6609856834853824,79.83498830827628,99.52549219058098,2.5252868989291115,2.63,3145.567866003244,3346.211413173477,0.9919407161546129,0.998370743501723,30.98813224241013,3.6450042370141795,2.1769547862958705,1.0850864718905613,1.018475446631279,16.393605164444445,passed,
2025/03/16 11:00:00,0.651764774229402,0.6593744098566571,79.80812676691893,99.47126669373183,2.5114697430482855,2.65,3184.4849295499853,3356.586942994631,0.9920601931078286,0.9978535853975627,31.19751601285543,3.9118890851793076,2.1876869380388526,1.1007263814561021,1.0234451159536415,16.427704094999996,passed,
2025/03/16 11:15:00,0.6584352731719515,0.6608944525586316,80.11168183173251,99.8747120190071,2.5197028054485,2.63,3174.120315335815,3358.950687219683,0.991993109774759,0.9981213372785462,30.9403064240928,3.8889615106192843,2.1802362749655764,1.0967431811400667,1.02547808474212,16.461397333333334,passed,
2025/03/16 11:30:00,0.6505175624266059,0.6624103754365762,80.05283563703438,99.82413557620926,2.5076928657481985,2.65,3213.2024852179875,3364.759545484657,0.9920967239371162,0.9975801365981654,30.80445850692013,3.7751460221429047,2.177238734110639,1.111616543415311,1.0279465308790527,16.495508455555555,passed,
2025/03/16 11:45:00,0.6471995406506312,0.6635948841051976,81.06340228327352,101.11950548841112,2.502058705871135,2.65,3270.7447668004356,3414.0042699195346,0.9921464233850178,0.997371302973371,30.628337794355915,3.760685418679635,2.176635595470915,1.1293646413912228,1.0404815178336921,16.725634523888885,passed,
2025/03/16 12:00:00,0.6537586907395382,0.6605081016922474,80.7115132366657,100.65650058602631,2.5077889423892037,2.64,3219.2392744427607,3409.325997901051,0.9920556507501815,0.9978302729262848,30.835806626427736,3.392744456293978,2.183070744406054,1.1098990613711106,1.034401504329686,16.62304269388889,passed,
2025/03/16 12:15:00,0.6547697676672396,0.6615309152530914,80.87366516536586,100.84399583887121,2.5142431856693817,2.66,3219.602670283868,3390.5687775763586,0.9920400199326314,0.9978795569368667,30.897394635768187,3.9313995742308214,2.1861746178361185,1.1061918847880723,1.0305862471230742,16.619578518888883,passed,
2025/03/16 12:30:00,0.6701109783379535,0.6669550153812,81.39751048598957,101.57491743127973,2.5449156017152017,2.64,3164.8846448756017,3364.2454656436294,0.9918496569265305,0.9988873498770477,30.966663119314312,4.218789697095891,2.1866177201405788,1.0903386471869694,1.0252788826353336,16.61608508388889,passed,
2025/03/16 12:45:00,0.6842466476828095,0.6692326087325797,81.72997209433889,102.12124216801732,2.5687509926762595,2.64,3099.984587246879,3367.0286649032264,0.9916509687018614,0.9999809441920408,31.431083536329435,3.65856827112252,2.1938733015879905,1.0660708160849621,1.015162048720823,16.61214671111111,passed,
2025/03/16 13:00:00,0.6556748907622061,0.6630673589618356,80.83188577944573,100.97767321663915,2.5189396389029444,2.65,3206.1091923214476,3387.3772697087416,0.9920169756316755,0.9981374893242564,31.117392236667694,3.974000669374315,2.188004266975008,1.1068646587450368,1.0303052005427689,16.608594407777776,passed,
2025/03/16 13:15:00,0.6567231501600556,0.6637502160828543,80.88533588386196,101.07070873958651,2.52231434598683,2.65,3199.3018615255282,3383.94295522942,0.9920004141673138,0.9982675040494758,31.186228026056323,4.022806761704429,2.191155134426126,1.1053707851443275,1.0291467423092182,16.605012844444445,passed,
2025/03/16 13:30:00,0.67000730101074,0.6690254223590252,81.31585795338077,101.63469314761912,2.5464128565033555,2.65,3156.1151679492937,3363.4097310521875,0.9918391903042043,0.999026391957517,31.17574099039259,3.9070377822030484,2.1894956294650996,1.0886634015723455,1.0207596507624415,16.60140202111111,passed,
2025/03/16 13:45:00,0.6818909787702798,0.6678484745782322,81.58722934419463,101.9661513906205,2.5607252902655704,2.65,3116.5703267019608,3365.0940677073418,0.9917000311605253,0.9996142711112246,31.078136865358612,3.9128191261768,2.1884644049820685,1.0717007679035695,1.0201057515606717,16.597761937777772,passed,
2025/03/16 14:00:00,0.6742818093874844,0.6691358962621066,81.46427030273306,101.83857329039571,2.5548752627176547,2.65,3134.5555585224006,3358.5439880887297,0.991775082030045,0.9993664289349078,31.387049908555664,3.971002777325452,2.19799680779378,1.0796345289208082,1.0170868155424675,16.589059409999997,passed,
2025/03/16 14:15:00,0.6655231801550425,0.6652811375118383,81.11274486504854,101.37850562329005,2.5353621094916723,2.64,3172.354020428812,3369.261977108237,0.9918971236117219,0.9986500371029996,31.116431423684283,4.065334628003344,2.1909340088197706,1.0891252609679234,1.0219156511836562,16.585365335000002,passed,
2025/03/16 14:30:00,0.6716618520895956,0.6684268543563264,81.1723398540173,101.47700519671659,2.5467466735927147,2.65,3145.199634552252,3354.860266045219,0.9918217837389132,0.9990307041141253,31.12708286317913,3.9402053389126106,2.1918812693436673,1.0843748301164489,1.0194084634381495,16.55400593,passed,
2025/03/16 14:45:00,0.6881611513739136,0.6684305943447623,81.3697812888482,101.74751860274478,2.570241218468103,2.65,3071.4372799685348,3351.645604773116,0.9916051369100819,1.0000801319507175,31.398070130327152,3.5120584707490146,2.198341337821556,1.0558216795690922,1.0106365879087706,16.50887238,passed,
2025/03/16 15:00:00,0.700395875021169,0.6750548917937021,81.7040228955901,102.15459738104363,2.5967470677570774,2.65,3021.348822570356,3320.726058575421,0.9914351524923167,1.0008610272587128,31.74365711514307,3.304575360006581,2.2091996188288783,1.0406346380671936,0.9991507378789887,16.468764351111112,passed,
2025/03/16 15:15:00,0.6850318488390226,0.6659930960788664,81.15476648199336,100.86517849780488,2.5710871760061607,2.67,3069.2076099483143,3328.4975237031276,0.9916276791896823,0.9999200059607449,31.66495234497902,3.7003093419984197,2.207026251123828,1.0543341713696737,1.006853401134102,16.449057625000002,passed,
2025/03/16 15:30:00,0.6911532025061226,0.6662235847804164,81.3334717437734,100.33581726331809,2.583857235936268,2.64,3047.932314282209,3310.3562925753363,0.9915532701733922,1.0001569470280147,31.658140824153673,3.485216695717559,2.2103691727271784,1.0488669934437929,1.0050900742215305,16.428910025,passed,
2025/03/16 15:45:00,0.6931870997536985,0.6652005074837309,81.33931378238624,99.65308617343118,2.590669957715919,2.64,3038.91900848789,3293.2444417112815,0.9915250998088321,1.000188335778471,31.713656267488638,3.362963869368136,2.2108256062358667,1.0439332410683635,1.0013569007264695,16.404545617777778,passed,
2025/03/16 16:00:00,0.7049967043932704,0.6677792015607157,81.61732938345655,99.31256764288545,2.612830874740864,2.65,3007.4649107808,3263.2605424064736,0.9913893766920939,1.0006102620821122,31.590942038118936,3.055757330547291,2.203974220230835,1.0263664184394523,0.9904382893930034,16.384345071111106,passed,
2025/03/16 16:15:00,0.7019161473154286,0.66436295230082,81.5204032554676,98.46815705082963,2.6109807674154704,2.66,3013.3975722708346,3252.417218797445,0.9914224041441108,1.0003805812799007,31.659797997647317,3.087023659422503,2.2089629477103654,1.0270475817230642,0.9901865174024614,16.359921911666664,passed,
2025/03/16 16:30:00,0.7043480647792372,0.6643839050096118,81.6143933758651,97.92265763797481,2.621237839520512,2.65,3000.902406215843,3232.82410026134,0.9913824106043791,1.00052380023323,31.8450584169816,2.898288804939036,2.2140042540002893,1.0188155801177579,0.9821978167334173,16.340079799999998,passed,
2025/03/16 16:45:00,0.7075773022582044,0.6659478326182902,81.77953397555595,97.47103419232054,2.6365837154758776,2.64,2982.173400775017,3205.829055168975,0.991323852611708,1.0008037249815758,32.17615158436572,2.9242406023221954,2.2239594387243447,1.015481626995837,0.9774728463230137,16.315186506666667,passed,
2025/03/16 17:00:00,0.6991449409148197,0.6563742826900225,81.29509895867896,96.21419052247916,2.6131890624544556,2.63,3015.7392957167935,3220.047533875791,0.99144601231684,0.9999568674243445,31.82421353754423,2.6820579620832197,2.2119519329009467,1.014034553332659,0.9789909397635621,16.29528993888889,passed,
2025/03/17 00:15:00,,,,,,,,,,,,,,,,15.673260423333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/17 00:30:00,0.654422589745569,0.6826915926014612,82.13752344394612,100.77759179360794,2.63987032727006,2.77,3169.964005381613,3165.657051668262,0.9919400947011817,1.0004247323466557,32.734206092506774,9.585118972486553,2.177783150982448,1.1152543920729276,0.9980785373903553,16.725218033333334,passed,
2025/03/17 00:45:00,0.6541581921445981,0.6782268223887241,81.61220627542819,100.01583028173806,2.6289375207651533,2.75,3169.908495128776,3158.4239457789977,0.9919463110230542,0.9999861515522224,32.684044301265345,9.666425219266157,2.1695103646578815,1.1132281528291177,1.0017304831313676,16.636790597777775,passed,
2025/03/17 01:00:00,0.6491332988046746,0.6761343859594034,81.14379789510389,99.38607072664296,2.621304547400777,2.75,3171.180654375485,3142.0331056155956,0.9919823407066388,0.9996663542535839,33.12139167759365,9.915729270239746,2.17750963741559,1.1159794579522462,1.000820248883281,16.548855937777777,passed,
2025/03/17 01:15:00,0.6409157792330384,0.6772475698591947,80.55009499898846,98.69509551760183,2.609364959306861,2.74,3187.8471553278337,3123.8241930472805,0.9920582568747235,0.9991294662124688,33.551511542226535,9.739257818088854,2.177343892991343,1.11872232887547,0.9915148314620905,16.469454051111107,passed,
2025/03/17 01:30:00,0.6447997041054262,0.6761163192880291,80.4591246459921,98.6198226584713,2.6130803560339424,2.75,3166.967000559491,3124.323681988932,0.9920121566543866,0.9993594869638752,33.51794454044292,9.691258703909426,2.17618667438712,1.1131826388311759,0.9927079425462288,16.43964809666666,passed,
2025/03/17 01:45:00,0.6472449971019382,0.6747986999767355,80.39648934212688,98.53308372650127,2.616846206678315,2.76,3147.4522219581954,3121.185548246284,0.9919741350584987,0.9995704331671406,33.64522092191636,9.74512757109652,2.1826834948739697,1.1079223558036932,0.9926171845197888,16.404060970000003,passed,
2025/03/17 02:00:00,0.6464686123564172,0.6747392278100517,80.17038963213733,98.29174583527708,2.6140141864642503,2.75,3144.909113097752,3117.0541640822385,0.9919850275928392,0.9994832974982043,33.62440916404163,9.678441627116163,2.1805953517191603,1.1093339655549457,0.9929240425399005,16.368860841666663,passed,
2025/03/17 02:15:00,0.6386298233235386,0.6711899484336464,79.6771214384918,97.67682016501817,2.5950715327849334,2.74,3170.861247288357,3121.029108611584,0.9920941492916314,0.9988258390738637,33.42469833878874,9.631050313850112,2.176552295700313,1.1148815677967745,0.9937664740443466,16.32790555,passed,
2025/03/17 02:30:00,0.6285517907046131,0.6687167059013824,79.22942440383477,97.16303930133597,2.5772281582909615,2.74,3196.7126727925015,3127.223144674219,0.9922089894341278,0.9982605884750972,33.59345701636584,9.512558899919233,2.181069832882286,1.1232326803150228,0.9929121343326822,16.29822546,passed,
2025/03/17 02:45:00,0.6455451859778442,0.6740894810130976,79.62995364296711,97.63203715884464,2.608315756772643,2.75,3134.527758508699,3100.4500662067558,0.9920026047202615,0.9992606882310058,33.523189962544016,9.47890553101674,2.1798145011778503,1.1038068168150443,0.9873016839247125,16.262790903333336,passed,
2025/03/17 03:00:00,0.6362448190666643,0.6695078779788038,79.12328710710628,97.0458562064586,2.588729233375356,2.76,3155.133793532491,3113.4792937110387,0.9921127911051381,0.9987338620573563,33.60754822949699,9.416419629117948,2.1829376450188698,1.112967662407575,0.991425603885269,16.227741951666665,passed,
2025/03/17 03:15:00,0.6391529374490128,0.669029959921478,78.92268172953307,96.83510341448995,2.588351621766415,2.74,3144.9563603761517,3110.910711095978,0.9920916436602221,0.9987329376190367,33.357923538903016,9.218840005692002,2.1734629284389815,1.1062836310372541,0.9895201030098086,16.19238368,passed,
2025/03/17 03:30:00,0.6409784186576374,0.6690025432521753,78.86675880816641,96.75651171917033,2.591007078271926,2.74,3133.341465423661,3104.7052462141373,0.9920664663606867,0.9988299597744642,33.40138822895736,9.1710838285046,2.1761791049750387,1.1006347044884417,0.9865006081960074,16.16282318444445,passed,
2025/03/17 03:45:00,0.6425059342926462,0.669553414990938,78.726825247551,96.6197472404939,2.59300263682244,2.73,3120.4579755528707,3099.178897408405,0.9920472953981689,0.9989346068214896,33.40581217503383,9.037772282212835,2.1762289422147414,1.0971218065778974,0.9842231356136449,16.127534811666663,passed,
2025/03/17 04:00:00,0.6433721738507856,0.670330514695995,78.54538387423857,96.43127228771031,2.5940044741225257,2.74,3108.3511368750824,3093.346167614662,0.9920316668119212,0.9990070656976683,33.48759082182486,8.721906727315417,2.1769222424620724,1.0896727783013056,0.9772786206363885,16.087230555000005,passed,
2025/03/17 04:15:00,0.631475716987514,0.6662805926889773,77.9509574788558,95.82514103226636,2.5723033492376666,2.72,3129.229946251937,3113.1981420400984,0.9921587850265448,0.9985162221869976,33.827749497295706,8.471267054949198,2.182498056636236,1.1030589379116125,0.9816248662142474,16.057418678888887,passed,
2025/03/17 04:30:00,0.6336124150620267,0.6709287442229432,78.97830093016239,97.26661628590902,2.5852672677050315,2.74,3154.1793705498003,3129.4930865982274,0.9921315628862353,0.9988731037447134,33.839228363297856,9.065475030011813,2.180499571018422,1.1154508866290744,0.9896716033681061,16.24497272444444,passed,
2025/03/17 04:45:00,0.6125178507175824,0.6705542044130648,78.31131390349793,96.89864841740393,2.5630602528372637,2.74,3228.8474593454803,3115.7568349411445,0.9923855594376778,0.9978481818439449,33.97579157677978,10.525267247975595,2.163662535969107,1.1574529918643155,1.002732682639571,16.261603086666668,passed,
2025/03/17 05:00:00,0.6091903136637792,0.6714375971251452,77.72216141202657,96.19993799530498,2.5536746152055705,2.76,3224.0390551050414,3110.089579380843,0.9924264663821739,0.9975787177674507,33.98367876398899,9.810824480474517,2.161858757614518,1.154167229087207,0.9940675556481068,16.17530350333333,passed,
2025/03/17 05:15:00,0.628984598321763,0.6745397532113586,77.91103662073012,96.46912540668656,2.5944671238767,2.76,3109.7006260608036,3082.040044326019,0.9921413687917181,0.9993119916153932,34.623691807314,9.567982183134559,2.1800641271279364,1.1164188536672903,0.9799605823222858,16.06426760888889,passed,
2025/03/17 05:30:00,0.6218665017760832,0.6704670829565847,77.65676634063686,96.14445855119713,2.5765548084238934,2.77,3140.726275215506,3095.5328801495375,0.9922449011937758,0.9987035728518477,34.38361686186567,9.766485854132254,2.1770724547972398,1.1309321307849727,0.99031793770551,16.068063513333332,passed,
2025/03/17 05:45:00,0.6117109831153499,0.667345966923201,77.19507317441835,95.60629596643123,2.551872513646385,2.75,3183.565640590456,3111.882903210181,0.9923827178479951,0.9978311314728038,34.195061467259144,9.418068932823209,2.168573502080525,1.139954415910555,0.9906962770963063,16.065182100000005,passed,
2025/03/17 06:00:00,0.6073174891484276,0.6696817833415964,77.0970631077723,95.51866992824186,2.5442827220594117,2.74,3207.637264061888,3109.7084894752747,0.9924458408766256,0.997434871548598,34.05094853446236,9.20028821935716,2.1641912661230376,1.1466651194030948,0.9877772054999092,16.07311365,passed,
2025/03/17 06:15:00,0.6054387973534362,0.6654681494434477,76.9972106360364,95.38625648246754,2.5361002150908476,2.77,3216.90098827256,3121.8196234012203,0.9924796702137856,0.9972122215650381,33.869891239900696,9.578994802325385,2.163496190495386,1.1582321194297107,1.0019009041970626,16.07563070666666,passed,
2025/03/17 06:30:00,0.6076715875656589,0.6700575010952483,77.24128460681841,95.71488599733732,2.547835422823308,2.77,3210.3540893026875,3100.659030071607,0.9924429501744623,0.9974608506888132,34.02493531565222,9.701176887625428,2.167508891495507,1.1506314892441958,0.991233980078203,16.07942277944445,passed,
2025/03/17 06:45:00,0.6024757447179054,0.6657722083263808,76.98003306811312,95.47443536949307,2.536417262773913,2.77,3224.0439793563573,3114.195224926461,0.9925047056751467,0.9971738940245439,34.07448708481144,9.946182383548438,2.1671757092794466,1.1599551544014814,0.9995509481902851,16.07641933333333,passed,
2025/03/17 07:00:00,0.6085147520589723,0.6707672445938925,77.25495519676085,95.89846617373239,2.553210034716498,2.76,3200.6944611768204,3096.6672213238944,0.9924211312529855,0.9977049788353397,34.21869077942387,9.883637618157223,2.167674568423941,1.147101393544863,0.9886131850456528,16.078487039999995,passed,
2025/03/17 07:15:00,0.6052052467618999,0.6710566697860735,77.1575184285399,95.85925514872872,2.550257362881637,2.75,3205.3006295874798,3098.1734846887143,0.9924491670426048,0.9976532165247212,34.443194055590084,9.837520922067291,2.172025839204668,1.149935393896045,0.9867500130423429,16.075481271666668,passed,
2025/03/17 07:30:00,0.6220262152413463,0.671697916472358,77.52170342435525,96.39397907899136,2.5755637089766226,2.76,3140.311237616864,3100.0600728501686,0.9922472996572319,0.9987771760954175,34.31092804744112,9.709106538766221,2.1657790331189144,1.127466834158559,0.986981784194254,16.072473877777778,passed,
2025/03/17 07:45:00,0.5930675672878211,0.6610311074789844,76.44906772827665,95.09666281700355,2.5162596513562567,2.77,3250.367884522255,3135.745957198205,0.9926176484324769,0.9966425731018419,34.146491392993894,9.956383346077887,2.1613980969332482,1.169397485800926,1.0038703154741364,16.06912058888889,passed,
2025/03/17 08:00:00,0.591052267276883,0.65755373056495,76.37390878958625,94.97299113746826,2.5075179609703278,2.78,3266.145890927672,3143.1922375142244,0.9926588740910938,0.9962968311736672,33.86090628486771,10.330521476905744,2.159583012538541,1.1798736962044747,1.0157930438563023,16.071530475,passed,
2025/03/17 08:15:00,0.6105511696925161,0.6711493563536185,77.44357405469341,96.27888333294145,2.5496610105112048,2.74,3210.6439155226903,3110.7102240622507,0.9924172510018796,0.9976129469433931,33.85121991236216,9.708117287241446,2.1622649860143386,1.1479595377778204,0.9921908960994474,16.11731018333333,passed,
2025/03/17 08:30:00,0.6004113460351131,0.6670563625671752,78.42131585578852,97.52032581993986,2.5283537373316127,2.76,3302.877081317669,3179.790811844236,0.9925732316428617,0.9969147553074449,33.31787991838905,10.12358993058655,2.16574667018817,1.1836646793817667,1.018423534665862,16.390477595555556,passed,
2025/03/17 08:45:00,0.6083754546555646,0.6722394739648767,80.0284313000784,99.51080111097959,2.5398837522518645,2.75,3349.116958267622,3211.841380520324,0.9925630573198756,0.9971145693316746,31.69361026103176,10.251457643162409,2.153462868715477,1.1876398325235247,1.026297237036654,16.66407148388889,passed,
2025/03/17 09:00:00,0.5913906471739269,0.6594857610827247,80.46948295225444,100.08634087040473,2.4930448661753886,2.76,3479.969782559278,3313.884698280389,0.9928720749845006,0.9956090646205287,29.606225576059895,10.655869810898945,2.1422992204186855,1.2356697470563704,1.068278980630378,16.937384034999994,passed,
2025/03/17 09:15:00,0.5970400689442978,0.6627070357350446,80.8778732806145,100.57835096434731,2.4990951976303153,2.74,3467.6864800285002,3327.1906145524777,0.9928145101612429,0.99594031595978,29.379633030882086,10.037651227611413,2.144816778088878,1.232264755162236,1.0680592631959533,16.98104471555555,passed,
2025/03/17 09:30:00,0.5971162135647665,0.6579102959100329,79.82296820648385,99.18735460320896,2.4867994890186154,2.72,3419.9114433493146,3331.9119280742234,0.9927465675216169,0.9958442531171025,30.782996796548947,8.78139807874027,2.1533438348763054,1.210404734700721,1.055577678187573,16.79043091,passed,
2025/03/17 09:45:00,0.6115583161226562,0.6590687493632413,79.29346087880405,98.31011441837599,2.4991235311625113,2.69,3331.406160918119,3305.3099525801317,0.9925128415417981,0.9964364377573675,31.90721853795357,7.495751837363054,2.1572594382292314,1.1742725025352734,1.0387085357318442,16.585973408888886,passed,
2025/03/17 10:00:00,0.619127481177804,0.6567946092915636,78.50161835034108,97.12755167751175,2.5014929777102655,2.7,3258.9315183136323,3281.958864267775,0.9924014352173145,0.9967453229251374,32.25245753234866,6.499416774012253,2.170141705056361,1.1469453354960912,1.025432985447895,16.36199136,passed,
2025/03/17 10:15:00,0.6492072110675923,0.6635175241855678,79.46098515509199,98.09808924858437,2.544492227617437,2.68,3154.151733553287,3270.4720371811472,0.9920355746762377,0.9984360013534697,32.19470291990999,5.149763739412552,2.1791517023604268,1.0970172418335915,1.0053516059017402,16.347405249999998,passed,
2025/03/17 10:30:00,0.6333663759194735,0.6555973377831047,78.80970765522594,97.29000696668689,2.5052869109240388,2.67,3232.4004648283562,3294.921362652985,0.9922731214111287,0.9969127269496935,31.406536384468026,5.650549466279082,2.16145208775322,1.1274049952350846,1.0268793171240256,16.35281393777778,passed,
2025/03/17 10:45:00,0.6253696324090087,0.6494840894829546,78.51600842902637,96.9533039205691,2.484487200748333,2.67,3262.9618109798103,3325.054498365174,0.9923754896966643,0.9963116575317785,31.315869473097163,5.531571861663874,2.161716749420638,1.134194077256229,1.0334019570283133,16.367842198888887,passed,
2025/03/17 11:00:00,0.6377762993898342,0.6632234192292092,80.21153995296078,99.07099923160558,2.5193291300040763,2.67,3256.359253942589,3318.739452317569,0.9922133134935359,0.9973407497213546,31.517065463835213,5.4151914360342515,2.174470880760607,1.131968492065257,1.026336765903851,16.564837703333332,passed,
2025/03/17 11:15:00,0.6330584399578493,0.6551984825016156,79.20293536850699,97.82118559761365,2.5021828419934855,2.65,3244.6257007858476,3313.5840129880285,0.9922740791026459,0.9968762432806857,31.458481965829005,5.467345284716952,2.1741788183215336,1.125999493754303,1.0268380060563165,16.409839820000002,passed,
2025/03/17 11:30:00,0.6355272953800781,0.6549913744869399,78.77554877140985,97.2768761709036,2.5068208475182776,2.67,3212.0655299066975,3284.1139688350577,0.9922358468137679,0.9970227607907177,31.60757220668547,5.534228516260573,2.1806790311818562,1.115109120115496,1.0193743713115533,16.284758196666665,passed,
2025/03/17 11:45:00,0.6357476289634307,0.6476651101436972,77.28494944537513,95.40710653208734,2.4903403367006396,2.65,3153.091080956927,3283.9504762332053,0.9922276721195122,0.9969225272711245,31.707857944782297,4.142761079226704,2.1826461090050326,1.0963511076140489,1.0124857856212068,16.030424238888884,passed,
2025/03/17 12:00:00,0.6460207342091876,0.6528077286180186,76.80328500862122,94.89260577631217,2.50730587404009,2.63,3088.6283811572707,3239.867289948186,0.9921004765080801,0.9975317536391146,31.73660590024899,3.4218257193003274,2.1794753730206775,1.0719289318235439,0.9931158015477254,15.867474369999995,passed,
2025/03/17 12:15:00,0.6509038188945317,0.6602425248554125,78.36901810644515,97.31870085524976,2.5278359754910893,2.64,3122.32059322953,3281.3985392411605,0.9920394848091696,0.9982844461283868,31.75940497035338,4.309533115599875,2.165389880019029,1.092017069446379,1.0090132245698886,16.1875516,passed,
2025/03/17 12:30:00,0.6472930764093411,0.6594091383248468,78.39913402140004,97.30907655841182,2.5250886142570006,2.67,3136.8227169000725,3268.765233033854,0.9920798716032767,0.9980243703621714,31.826755995690508,4.834420755616174,2.174784481088829,1.0936758528889876,1.007605165739955,16.1746772,passed,
2025/03/17 12:45:00,0.6545298620142812,0.6613712511554954,78.60378324159447,97.59209997650534,2.538602581958577,2.65,3108.541947771642,3255.924291927676,0.9919850691614133,0.9984894290315803,31.936747582428183,4.845917101716008,2.1789905688702826,1.081270193359423,1.0015881481196847,16.156850428888884,passed,
2025/03/17 13:00:00,0.6559014484266323,0.6611047361788358,78.47733566933495,97.46343802445101,2.539385176034951,2.68,3099.0057992824773,3248.9940573219715,0.9919706765914172,0.99851918135941,31.89464486075594,4.889310075279608,2.1796297761836754,1.079043108997418,1.0014636647241135,16.12001673333333,passed,
2025/03/17 13:15:00,0.6570095389458613,0.6613419274310779,78.41612383472395,97.42633522536285,2.541904620962279,2.66,3083.9803142398823,3245.045009088445,0.9919448537113901,0.9986850326455665,32.108222398035416,4.716316941386752,2.188002006869804,1.0730675919121828,0.9968482675061737,16.087778715555558,passed,
2025/03/17 13:30:00,0.6614613302272226,0.6621841887337514,78.3758892824547,97.4029872962913,2.547652027742463,2.67,3062.6979792406223,3237.5155649670132,0.9918891198534427,0.998917864635685,32.12807913915741,4.591007656362299,2.189682049305566,1.067751936988026,0.9956197654274876,16.050751811111112,passed,
2025/03/17 13:45:00,0.657587118472415,0.6566553972287273,77.53704892445484,96.3764486661515,2.5254458712989543,2.66,3055.863615005461,3263.5410067623725,0.9919480641575924,0.998516985324116,31.929202083801115,3.391891501938006,2.184645774032288,1.0656883335530671,0.9972782399943333,15.959314311111106,passed,
2025/03/17 14:00:00,0.6744319374179728,0.6562095229770357,77.03431045242883,95.69830988596176,2.5465773683614708,2.66,2960.097186800696,3227.3191165197595,0.9917304455709383,0.9994433769811071,32.163898565334115,2.6627688724222858,2.192738886644123,1.02724905543284,0.9792535454400692,15.756734326666665,passed,
2025/03/17 14:15:00,0.6692355918846593,0.6621454418351823,78.93717552230353,98.09327715705739,2.5454256075309507,2.65,3063.337206750664,3276.6145039786275,0.9918204341326133,0.9990103422228225,31.67022716554695,3.509711380851399,2.1887236771318825,1.0585025754304065,0.9965157557510295,16.137875434999998,passed,
2025/03/17 14:30:00,0.6718608418173162,0.6636116241203723,79.1221205742505,98.4120804200208,2.552175586215077,2.65,3054.928134703266,3272.767262381183,0.99178333699867,0.9992389501069696,31.75672871424378,3.738828534386375,2.1919874935155965,1.0590232065416598,0.9981314326878533,16.149389709444446,passed,
2025/03/17 14:45:00,0.6762865323187744,0.6625205316676289,79.27733137217577,98.68155021311406,2.5588468759939618,2.65,3035.2979218193937,3278.5655138354005,0.9917223670484808,0.9996031692261007,31.87358133498273,3.8861116694736313,2.197128731541137,1.0541582825494604,1.0005164714016095,16.15620972777777,passed,
2025/03/17 15:00:00,0.676849471484387,0.6618432778437466,79.27809031309987,98.70724347061824,2.555240445966682,2.65,3035.026863500256,3290.411993584059,0.9917155641832472,0.9995722478659835,31.872094214658933,3.405623750606381,2.197433021310777,1.0485440511940227,0.9970206315323077,16.163017206111107,passed,
2025/03/17 15:15:00,0.6692804708984025,0.6633164988862991,79.15603797156604,98.64323165356296,2.5440322024152366,2.65,3070.14828230771,3289.503471041404,0.9918172195586781,0.9990466291656663,31.716472404826924,3.435778735191393,2.192084981673739,1.0596116686189339,0.9971811734804652,16.179158856666668,passed,
2025/03/17 15:30:00,0.6651983206837235,0.6613824350529935,79.04808902259917,98.5849009205218,2.536170123978878,2.65,3083.252683673144,3298.786487108762,0.9918700640501897,0.9988376734444365,31.665240894972126,3.629644500983725,2.1929464139112773,1.067298020400119,1.0031065141931677,16.185937075000002,passed,
2025/03/17 15:45:00,0.6679780233480236,0.6646020174057263,79.24102052318764,98.88787235733453,2.5444899991069176,2.64,3073.1190577518296,3290.5530673825924,0.9918282611427626,0.999091631141343,31.801075311679007,3.5472511268542823,2.1972314806016255,1.0635350409926783,0.9980514152113789,16.192300080000003,passed,
2025/03/17 16:00:00,0.6824307297151629,0.6628532486288186,79.53930062816843,99.28432195982295,2.5596447236159023,2.64,3027.2015929298336,3303.2550093089667,0.9916592842741055,0.9998174485543385,31.668107929949855,3.282680328728047,2.191891493191228,1.0435383678663046,0.9980620730001211,16.203719839999998,passed,
2025/03/17 16:15:00,0.6812001276595941,0.6643281548559461,79.8916460754518,99.73610648693816,2.5619510859973005,2.65,3036.6864770585894,3311.332721842184,0.9916638732216005,0.9999003290863158,31.845711813729945,3.3961863798074083,2.1997464068835564,1.0499440186121858,1.0009913026964696,16.263314680555553,passed,
2025/03/17 16:30:00,0.6801333074440871,0.6643424557647805,80.37395039449056,100.30371796597906,2.559029151202024,2.64,3064.440131758922,3330.1869079014355,0.9916887795759757,0.9997334936878246,31.643895911520598,3.59127240994997,2.1978247709355316,1.0591854488048527,1.0091397571519185,16.364037005555556,passed,
2025/03/17 16:45:00,0.681289224059558,0.6665187917066875,80.94886353427256,101.03527721822773,2.564269724388911,2.65,3079.6492854680005,3339.260631805609,0.9916776756106069,0.9998283109529098,31.59223465313658,3.8385820410637277,2.199128473357938,1.064609124154864,1.0131009603240055,16.459816364444446,passed,
2025/03/17 17:00:00,0.6848038516940389,0.6671031286459727,80.5954283093894,100.61712932740518,2.5701513738543844,2.64,3043.976321301617,3323.7252348266557,0.9916186368847332,1.0001324369794138,31.86482980498856,3.3559956184696125,2.205005375873421,1.049028016787781,1.0005949913537204,16.365956902777782,passed,
2025/03/17 17:15:00,0.6843414172749237,0.6656801115453334,80.0042274824454,99.89183257076864,2.56764359430751,2.65,3023.779061165947,3307.284909072308,0.9916206651751807,1.0001042354467937,31.925870117860825,3.323115271130245,2.204914379302926,1.047241846202497,0.999905999264037,16.25591584833333,passed,
2025/03/17 17:30:00,0.6844001376279173,0.664025375867977,79.35323936213224,99.09246308842518,2.565514045724557,2.64,3000.684145081705,3287.66495473534,0.9916176065209608,1.0000781580221947,31.96510363760058,3.2009166386456016,2.203434811467867,1.0393883403665973,0.9942859319878313,16.13284794,passed,
2025/03/17 17:45:00,0.6932645161265963,0.6677939321547932,79.3178925283247,99.06292458740684,2.5829545859475473,2.65,2962.9053778731695,3256.1420471413994,0.9915101043098187,1.0005468692758486,32.00912226144747,3.201296309054696,2.2025989487877546,1.0258508817676693,0.9849105426569434,16.063517066666666,passed,
2025/03/17 18:00:00,0.6865178929458833,0.664586997140526,79.18928038071004,98.92568012532368,2.5692932679073146,2.64,2983.872782691346,3276.9790103915548,0.9915861340695158,1.0002237521482813,32.079914108379334,2.996778721666992,2.2048464525727396,1.0295211903525177,0.9861689288511921,16.085964363333336,passed,
2025/03/17 18:15:00,0.674335985638458,0.660638520926087,79.00019708436909,98.65441204142911,2.5491843030434636,2.64,3021.904349492678,3297.304374207224,0.9917247508877712,0.9996263366903477,32.23750152412923,3.0916990018592863,2.213194875176899,1.0448864848545663,0.9935196768606398,16.108827686111113,passed,
2025/03/17 18:30:00,0.6799109840516355,0.6616432745794604,79.15388792659694,98.86285099135416,2.5533808804767366,2.65,3026.373513200765,3291.2480168814045,0.9916929100337054,0.9995761908937953,31.61968991605469,3.3701245786387357,2.193610191443412,1.0432910988335955,0.9967965991671032,16.131294025,passed,
2025/03/17 18:45:00,0.6683021531576422,0.6636242699126031,79.10870801745602,98.83676858543686,2.54412513614209,2.68,3069.676841344823,3278.1148103225987,0.991828822735685,0.9990167307375488,31.722683318906487,3.990575280309063,2.1988196345146003,1.0616510627206595,0.9984626613589507,16.1495763,passed,
2025/03/17 19:00:00,0.672623711005099,0.6653110690321845,79.31740327362611,99.16010095981356,2.5533148071107967,2.67,3060.0812035994904,3271.7077307859618,0.9917805112970388,0.9992805552144456,31.644509188240388,4.371984487468131,2.1953353012347923,1.063887058681932,1.0031425250051322,16.167050441666667,passed,
2025/03/17 19:15:00,0.6832505275433127,0.6635317781174228,79.5479420013263,99.45557087454772,2.5616096376226563,2.66,3026.0852523091567,3293.9808839289035,0.9916519851684693,0.9998206186971633,31.621780472127842,3.7019330062367213,2.192217442724417,1.0456688537320233,1.0005722751981778,16.189542324999998,passed,
2025/03/17 19:30:00,0.6725133987654983,0.6648493390866935,79.4887192832532,99.3958316703925,2.5517238660708452,2.66,3062.1256704014468,3289.4389822689786,0.9917756060868371,0.9993586840213082,31.752430787567434,4.019687077178909,2.1995870644505215,1.0616546727845941,1.0019446416215647,16.207439111111107,passed,
2025/03/17 19:45:00,0.6688709788450661,0.6662166572254846,79.50821078016533,99.44766605754576,2.5478306501185903,2.67,3083.8087137956536,3284.4885131545243,0.9918267899132842,0.9990778233379589,31.63720055583664,4.2012677616026926,2.19568486320718,1.0680034950812503,1.0019249736070805,16.225342863888887,passed,
2025/03/17 20:00:00,0.6735924536786688,0.6658521215029973,79.7546589276813,99.77029557807592,2.555394060030917,2.67,3069.948117093336,3288.3120611705563,0.9917663600864954,0.9993884849926278,31.684428523204744,4.340991210408628,2.1975803767936846,1.0629459126512386,1.003262395048461,16.247860291666665,passed,
2025/03/17 20:15:00,0.6834259920765677,0.664771855720804,79.88153664074937,99.94143989015251,2.564239856145996,2.66,3042.222048534643,3293.9042784036533,0.991660735786503,0.9997748975772986,31.435318832480803,4.213813473756834,2.188608982562304,1.0515502721808407,1.0051194592839874,16.247347661111114,passed,
2025/03/17 20:30:00,0.6766239127964863,0.6641293841041456,79.65985699008318,99.73321465162886,2.555876459377688,2.67,3050.032499593956,3303.018950778494,0.9917231786197077,0.9996465658884959,31.789336632773146,3.9765399915050796,2.1978989188220646,1.0581270346678147,1.0049261174311515,16.237614647222223,passed,
2025/03/17 20:45:00,0.6873709383911973,0.6670564151333553,79.83102728976587,99.95955495926796,2.5725968357870475,2.65,3013.632260991022,3288.965902123886,0.9915948734346163,1.00018580969626,31.73616648658421,3.7409785539090974,2.1947693696468455,1.042471772811758,0.997352251642137,16.21404409166667,passed,
2025/03/17 21:00:00,0.6643377227518374,0.6624170604974743,79.01509145350923,98.95295039180758,2.534649855727362,2.67,3089.631363830735,3296.0398812238604,0.9918865898080462,0.998785507177401,31.559868523218274,4.172394684930624,2.189794859858269,1.075018408347388,1.0093419201774394,16.185440699999994,passed,
2025/03/17 21:15:00,0.6879271659916539,0.6667869542749626,79.55984603351264,99.65113415226281,2.574508444784956,2.66,3005.70743904342,3268.3512266009925,0.9915947576048012,1.0001450947567876,31.623270102183238,4.181175206104694,2.190748822963879,1.0418097970706197,0.9975016132762818,16.152617017777775,passed,
2025/03/17 21:30:00,0.6670091236046903,0.6649706939906864,78.88875126366324,98.83517165988437,2.5445504930656306,2.66,3065.36541648126,3269.653205356717,0.991839289035663,0.9990628160099863,31.815362624961683,4.1697713219094235,2.195932271931423,1.063135422150306,0.9970690539566288,16.119774757777776,passed,
2025/03/17 21:45:00,0.6717123484493056,0.6639201690039063,78.69537999484906,98.64867800841,2.5462619128647286,2.66,3042.191289193408,3275.66385317137,0.9917874631487834,0.9992872765065736,31.71688163221805,3.8052940851236476,2.1893897235193625,1.057406505951087,0.9984865236481274,16.08691392,passed,
2025/03/17 22:00:00,0.6835068575604001,0.6633585852525342,78.77664187077796,98.7608738586619,2.560717656676766,2.68,2992.9479293447466,3276.4017830632038,0.9916396576727543,0.99997169927281,31.782729621003067,3.408170199589163,2.19035362713073,1.0371643967911301,0.9930453879499875,16.054034504444445,passed,
2025/03/17 22:15:00,0.6837402929594192,0.6635013399426409,78.66210318975226,98.63074238985777,2.5622124755728897,2.64,2985.38200942238,3268.800514901787,0.9916326536320551,1.000021860429858,31.863443790189923,3.414496556676769,2.1922758075132567,1.0340902754811654,0.9900249748036741,16.02454448833333,passed,
2025/03/17 22:30:00,0.6768170174196929,0.6604971499020923,78.25729614488564,98.14566584128443,2.5492870391942497,2.66,2993.167591129047,3278.2371943734147,0.9917057447656963,0.9997419623065339,32.04523137279439,3.243784208466864,2.197872308785991,1.0404422364033097,0.9928944586537746,15.98761093722222,passed,
