datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/17 22:45:00,0.6717320902555082,0.65967645405189,77.95775419378572,97.7798403287129,2.5420377111843733,2.64,2995.8997141934487,3278.8606152587263,0.9917531739957007,0.9995799900413137,32.29695503655302,2.9499335527915678,2.2046309646140796,1.0410844696541537,0.9889228387763885,15.950677386111112,passed,
2025/03/17 23:00:00,0.6799237435302934,0.6588353775797514,77.95399336304163,97.6944789199044,2.5475447196315955,2.65,2974.5339415075205,3273.9767936409753,0.991678712092574,0.9997454643291597,31.9012999417605,2.8883315294374774,2.1966622988264612,1.0335541455661723,0.991674310203853,15.91836052888889,passed,
2025/03/17 23:15:00,0.6748566305541832,0.6592212032387422,77.5909563073555,97.2166374857577,2.535760036195096,2.65,2996.445445026516,3266.6970342715863,0.9917592125870074,0.9991948500975387,31.559256808919073,2.650575970837305,2.1866300456906154,1.0384234660414784,0.9898157421790801,15.881826399999998,passed,
2025/03/17 23:30:00,0.6779224165137477,0.6579885922688871,77.52745640527061,97.05713707821992,2.537848480526585,2.64,2981.1085296053893,3262.326427832378,0.9917259744991079,0.9992950442636467,31.52530726518798,2.5946271568169768,2.1905239989821514,1.0328459601926399,0.9893497830399552,15.84489192,passed,
2025/03/17 23:45:00,0.7009567841713773,0.651454831235695,77.60342552154404,93.03665495508328,2.5951804262269556,2.63,2876.4584201337775,3151.162817561924,0.9914209969479059,1.0001844258050032,32.08955078849149,1.3218598995445183,2.203363572985137,0.9784441653593625,0.954512803542734,15.64276465277778,passed,
2025/03/18 12:45:00,0.6447302300309321,0.6535650870144146,78.33622510906969,93.47922124647276,2.541932015604452,2.65,3129.2141322013235,3202.5600542034,0.9921027610810196,0.9975573227016868,31.97780520074443,4.725953605290182,2.1865953020806073,1.1262355220270623,1.0287010375678993,16.094939519999997,passed,
2025/03/18 13:00:00,0.6495134892823063,0.650021824344227,77.59854474328462,92.92574021649031,2.5349208749836065,2.69,3107.7154273078368,3193.3081741544406,0.9920753461375013,0.9973745266483953,31.420754518793036,4.41190443885223,2.163805881115587,1.10167048078674,1.0180509270004883,15.97259626111111,passed,
2025/03/18 13:15:00,0.635691933713835,0.6413737073685131,77.28071245408613,92.88167213282253,2.503664516524884,2.65,3151.0675398356198,3246.150252039737,0.9922296650222766,0.9966526646027052,31.68390030571716,4.2591460233746234,2.173746543330981,1.108492935227559,1.0236021001608364,16.01648719,passed,
2025/03/18 13:30:00,0.6444901185258298,0.6492495324466225,77.99808615856901,94.07955880133049,2.5252780144978466,2.66,3138.7523908241456,3225.4988167915667,0.9921258195652349,0.9972561336761616,31.617147691609286,4.682956988099654,2.1751480304324162,1.1013546938011225,1.0164466562128025,16.07150365333333,passed,
2025/03/18 13:45:00,0.6429664120178573,0.6520224511698655,78.33325743855733,94.87595292493644,2.524446488918419,2.67,3154.31949177935,3239.905086106582,0.9921390805927488,0.9973116724750343,31.713962228299827,4.8085750530771225,2.179364270105047,1.1104123375204777,1.0205049122855596,16.141877785,passed,
2025/03/18 14:00:00,0.6771607735265579,0.660100763886491,79.49471775483269,96.57345250668791,2.5671914383474714,2.63,3064.5698480655356,3252.4809231830086,0.9917438824010302,0.9990547539710796,31.31882393368502,2.963561152933729,2.1656988750411714,1.0489663356057672,0.9912123475850197,16.217078655555554,passed,
2025/03/18 14:15:00,0.6488275581348715,0.6539676646194723,78.81332191647816,96.04911452593288,2.5267440250942634,2.63,3139.4973419757666,3271.5134000474186,0.9920505969852416,0.9977719950983245,32.012683711171,3.600605203844766,2.1929413915980605,1.0786320762678034,0.9978289642638025,16.198983087222224,passed,
2025/03/18 14:30:00,0.6621298726854056,0.6540948360827574,78.76545750251258,96.25794328286676,2.5357998142822322,2.62,3093.6352307364346,3270.3626698676876,0.9919126983351128,0.9982632254060634,31.57495406662171,3.1507830119926616,2.1846139553115265,1.0586994241268948,0.9949714724746476,16.137824694444447,passed,
2025/03/18 14:45:00,0.6669500527206162,0.6555872095685278,78.68218134850225,96.46333875445993,2.542148688066488,2.64,3069.5411246736976,3256.073887950214,0.9918543874215302,0.9985267298845577,31.565096874572717,3.3239811896313727,2.188014156074041,1.0517163546367645,0.9924517989681125,16.080653905555558,passed,
2025/03/18 15:00:00,0.6812235068305296,0.6594742112058462,79.37907565152481,97.73120193767959,2.565681057286912,2.63,3023.4627281242024,3265.9482000851385,0.9916645328763858,0.9995803277100103,31.829700156279802,3.157962094535217,2.1964902384313776,1.0345931328754863,0.9879146522525777,16.13662248,passed,
2025/03/18 15:15:00,0.6481401793123627,0.6583676043672171,79.11601288885625,97.8133322976739,2.5137379790578165,2.64,3168.7205797946344,3304.6671108389896,0.9920865062938306,0.9975850810627447,31.52200085548734,3.75724370939531,2.1921446315007773,1.0897213834291597,1.0064515276889712,16.272400491111114,passed,
2025/03/18 15:30:00,0.6674621749255535,0.6605715105406526,79.53089384183689,98.70312564861317,2.538047143627015,2.65,3102.2908592503486,3305.013525999935,0.991864025987406,0.9986783565013597,31.28525463221201,3.7441646049031796,2.1883884367269943,1.07126075858805,1.0094125640734184,16.262040593333328,passed,
2025/03/18 15:45:00,0.667965245504315,0.6617596940045354,79.44206547324899,99.007040616036,2.5386225769572746,2.64,3089.7247555383005,3307.821833823109,0.9918438781204201,0.9988743919252612,31.532039597349428,3.5236591362911573,2.19411567056806,1.0630985378871354,1.001905433282087,16.240956208888885,passed,
2025/03/18 16:00:00,0.6756041806209475,0.6630380581072485,79.61354019791408,99.2065570488461,2.5513145068148204,2.62,3057.7295176805624,3303.307785502041,0.9917402848965327,0.9993844786629876,31.709939961251838,3.2576638948697783,2.197940225055676,1.0496968131000246,0.9957143517482142,16.22900675,passed,
2025/03/18 16:15:00,0.6715219900324972,0.6682897573960334,81.03143069655601,100.87712082163253,2.553164272454448,2.64,3132.8809177379826,3328.6214767556457,0.991809120678888,0.9990806838080021,31.380487524322543,4.000777259289183,2.1980874823678302,1.076083624976178,1.0096746186261072,16.49727706,passed,
2025/03/18 16:30:00,0.6704969308288279,0.6650963959236184,80.96398191507376,100.74332826137996,2.5462272443571967,2.64,3145.1661031120952,3340.326362232343,0.9918350262416108,0.9988526841355894,31.14380942955759,4.117558387574122,2.1896813168365297,1.0785465814357689,1.0156811885052464,16.513537608333333,passed,
2025/03/18 16:45:00,0.6679665637964184,0.6628502470049535,80.28792177112258,99.84779584414231,2.539790736020394,2.64,3125.854113741144,3331.2910114107376,0.9918582851453555,0.9987689819636388,31.278040025498694,3.823980876741024,2.193472295738352,1.0782078785017581,1.0148114477531158,16.399797369999998,passed,
2025/03/18 17:00:00,0.6829666055820021,0.6626307258754658,80.08163972032622,99.48116842429532,2.5593002299478425,2.62,3056.1106773219913,3305.5563251281383,0.9916720750706222,0.9994972388176836,31.336474348510645,3.297279164963834,2.1913204137378024,1.0426200207961858,0.9970019263827241,16.28141582222222,passed,
2025/03/18 17:15:00,0.6757594543262744,0.6618752784439998,79.48852286337566,98.69455241124965,2.5551452360647637,2.64,3044.20502863196,3283.607167981304,0.9917283724634071,0.9994160209279667,31.881178247814198,3.5103178109618574,2.208980445245473,1.0506332805531746,0.997006952082668,16.168479188888888,passed,
2025/03/18 17:30:00,0.6932611845646951,0.6633655900399703,79.38078952842362,98.46450743497729,2.5794288106669376,2.64,2971.8152874955426,3252.636220805547,0.9915208098360468,1.000235841296331,31.841219527949423,3.1122219801996045,2.2053519536524577,1.0196426926659223,0.9832206841212451,16.055529551111107,passed,
2025/03/18 17:45:00,0.7087894213663646,0.6602707794258439,79.20039611353894,98.18978626194793,2.601883367049937,2.64,2883.8788563429644,3243.596272596591,0.9912670234042205,1.0013215639808402,32.40102600976522,2.750535613003889,2.2216455763548537,0.9898134119646814,0.9744884028950483,15.942975619999999,passed,
2025/03/18 23:00:00,0.5540185538040032,0.5621241060528291,42.236960745199966,54.85804189940875,2.481083529640269,2.21,1787.3030599223403,2051.6159088319996,0.9846694522254431,0.9957150299868115,41.5920942270885,10.094911337785259,2.2446205888032633,0.8874571852325296,0.9064669406418548,9.524678624999998,passed,
2025/03/18 23:15:00,,,,,,,,,,,,,,,,15.744585504999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/18 23:30:00,,,,,,,,,,,,,,,,16.630015282222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/18 23:45:00,,,,,,,,,,,,,,,,16.446888901666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:00:00,,,,,,,,,,,,,,,,16.68250354222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:15:00,,,,,,,,,,,,,,,,16.535168759999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:30:00,,,,,,,,,,,,,,,,16.525039574999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:45:00,,,,,,,,,,,,,,,,16.510298456666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:00:00,,,,,,,,,,,,,,,,15.956354638888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:15:00,,,,,,,,,,,,,,,,15.980006472222225,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:30:00,,,,,,,,,,,,,,,,15.811819527777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:45:00,,,,,,,,,,,,,,,,15.415739680000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 02:00:00,,,,,,,,,,,,,,,,16.008076797777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 02:15:00,,,,,,,,,,,,,,,,15.790440221111114,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 02:30:00,,,,,,,,,,,,,,,,15.671027606666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 02:45:00,,,,,,,,,,,,,,,,15.595412799999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 03:00:00,,,,,,,,,,,,,,,,15.515654452222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 03:15:00,,,,,,,,,,,,,,,,15.435904928888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 03:30:00,,,,,,,,,,,,,,,,15.35616423,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 03:45:00,,,,,,,,,,,,,,,,15.285405422222219,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 04:00:00,,,,,,,,,,,,,,,,15.547815139999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 04:15:00,,,,,,,,,,,,,,,,15.259422077777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 04:30:00,,,,,,,,,,,,,,,,15.24618634,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 04:45:00,,,,,,,,,,,,,,,,15.38247733,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 05:00:00,,,,,,,,,,,,,,,,15.524229489999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 05:15:00,,,,,,,,,,,,,,,,16.149036383333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 05:30:00,,,,,,,,,,,,,,,,16.065192549999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 05:45:00,,,,,,,,,,,,,,,,16.014888572222223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 06:00:00,,,,,,,,,,,,,,,,15.98307993333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 06:15:00,,,,,,,,,,,,,,,,15.966345999999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 06:30:00,,,,,,,,,,,,,,,,15.950014391666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 06:45:00,,,,,,,,,,,,,,,,15.929228180555551,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 07:00:00,,,,,,,,,,,,,,,,15.912862435555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 07:15:00,,,,,,,,,,,,,,,,15.896895996666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 07:30:00,,,,,,,,,,,,,,,,15.88049716,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 07:45:00,,,,,,,,,,,,,,,,15.859637102222221,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 08:00:00,,,,,,,,,,,,,,,,15.843204128888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 08:15:00,,,,,,,,,,,,,,,,15.82230668333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 08:30:00,,,,,,,,,,,,,,,,15.810289415555552,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 08:45:00,,,,,,,,,,,,,,,,15.789356207777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 09:00:00,,,,,,,,,,,,,,,,15.772856586666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 09:15:00,,,,,,,,,,,,,,,,15.769704866666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 09:30:00,,,,,,,,,,,,,,,,15.829347893333335,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 09:45:00,,,,,,,,,,,,,,,,15.89307698611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 10:00:00,,,,,,,,,,,,,,,,15.952388631666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 10:15:00,,,,,,,,,,,,,,,,16.016200627777774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 10:30:00,,,,,,,,,,,,,,,,16.075591925555553,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 10:45:00,,,,,,,,,,,,,,,,16.139486825,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 11:00:00,,,,,,,,,,,,,,,,16.194491561111114,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 11:15:00,,,,,,,,,,,,,,,,16.258467738333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 11:30:00,,,,,,,,,,,,,,,,16.318016715000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 11:45:00,,,,,,,,,,,,,,,,16.395914846666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 12:00:00,,,,,,,,,,,,,,,,15.343131222222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 12:15:00,,,,,,,,,,,,,,,,15.499296718888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 12:30:00,,,,,,,,,,,,,,,,15.66033145111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 12:45:00,,,,,,,,,,,,,,,,15.81346041,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 13:00:00,,,,,,,,,,,,,,,,15.87776506555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 13:15:00,,,,,,,,,,,,,,,,15.84669582222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 13:30:00,,,,,,,,,,,,,,,,15.815655838888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 13:45:00,,,,,,,,,,,,,,,,15.780934785,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 14:00:00,,,,,,,,,,,,,,,,15.74995785,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 14:15:00,,,,,,,,,,,,,,,,15.719010175,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 14:30:00,,,,,,,,,,,,,,,,15.688091759999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 14:45:00,,,,,,,,,,,,,,,,15.657642549999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 15:00:00,,,,,,,,,,,,,,,,15.626782306666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 15:15:00,,,,,,,,,,,,,,,,15.595951323333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 15:30:00,,,,,,,,,,,,,,,,15.561031835555553,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 15:45:00,,,,,,,,,,,,,,,,15.530702684444446,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/20 10:45:00,0.6877837490276293,0.6227234515519029,78.72517699208464,93.05760265173015,2.515659378679753,2.53,3028.2445616359655,3330.7647886309105,0.9899007378914484,0.9963671543858211,29.312598340876427,1.0992995587770393,2.2388119481641753,1.0421449182710383,1.0470318887636827,15.99710151111111,passed,
2025/03/20 11:00:00,0.693427971737306,0.6302888411261329,79.16916949191751,93.8775117422992,2.5322833036917087,2.51,3005.868686672483,3308.7881254531653,0.9901350536677174,0.9971487538050041,29.755650535157326,1.0931738130690467,2.251879567265158,1.0383788898813027,1.0381751402334398,15.990500013888889,passed,
2025/03/20 11:15:00,0.6981966192763253,0.6415501915930962,79.74300094242388,94.98888842992228,2.5593301429416497,2.51,2974.40562338771,3272.5761419534397,0.9903993845734267,0.9982920923886285,30.528299087921997,1.5929979569519017,2.2743804226626434,1.041957497443926,1.0302629055827235,15.988088734444444,passed,
2025/03/20 11:30:00,0.6945146997938559,0.6387676926020615,79.33170090158634,94.93062192319404,2.5459430928736033,2.5,2983.3619554423176,3297.1708705015712,0.9902314685749145,0.9979234776013197,30.45098675478231,1.0989772262751663,2.263925565567222,1.0346270968690883,1.0249892610625257,15.989879167777776,passed,
2025/03/20 11:45:00,0.6889959706967531,0.6392304819560893,79.06457491165854,94.97078451543261,2.5371644099789292,2.5,2996.5896126431244,3303.031394451285,0.9900458579510736,0.9975205281294851,30.421663734765776,1.1358890673007154,2.2658609917153165,1.04326955776725,1.0279525713920081,15.983174215555554,passed,
2025/03/20 12:00:00,0.6957790591426563,0.6438341749703803,79.46894277387462,95.80864958538591,2.5519770829857635,2.5,2967.1014756371883,3294.973165493222,0.9903588755106172,0.9984476214498035,30.89126658588717,1.209636024227722,2.277078171849939,1.0361830087300241,1.02259817450671,15.980670976111107,passed,
2025/03/20 12:15:00,0.6987776406857015,0.6481426574261454,79.62054074916924,96.39387056700544,2.5635529203675653,2.55,2943.538705816738,3279.955951807459,0.9905937590321224,0.9991317786163714,31.408965483607403,1.5535274136232584,2.2878094786194856,1.0352776587872967,1.019644570823178,15.954257904444448,passed,
2025/03/20 12:30:00,0.6738667513138851,0.6210894122338015,77.33683780782977,93.97674026531698,2.477106593390616,2.54,3031.441539250901,3399.5878431990504,0.9895976189281156,0.995852473480767,29.535656884012862,0.7657193217800918,2.237105411491223,1.058339569037049,1.0598432541362284,15.930345285555555,passed,
2025/03/20 12:45:00,0.6874249115151723,0.6430836375933332,78.65299123874378,95.81764256362551,2.530122206656682,2.55,2983.5591393961336,3303.4416359614506,0.9900983073371663,0.9976480952382043,30.65164409815112,1.3586765455611394,2.2733654492303854,1.0468606419725248,1.0284930976168967,15.906880274999999,passed,
2025/03/20 13:00:00,0.6846937262975475,0.6342209469003657,78.13214030246927,95.4551276229219,2.50848739622627,2.54,2991.9162029355894,3339.783316023177,0.9900207700797768,0.9971266612106419,30.116235483469154,1.395270242374595,2.2637136711806805,1.0485662937325377,1.0426591938203251,15.882988440000002,passed,
2025/03/20 13:15:00,0.6448061913955764,0.6050403344737996,73.56625258203444,90.21835174369785,2.4300087691893513,2.5,2949.8466472364876,3343.1789374641753,0.9896637173688938,0.9950039378785501,31.412699029054195,0.7329885277928591,2.3035204095115804,1.0435476347599844,1.0383505656605312,15.292107355555554,passed,
2025/03/20 13:30:00,0.5987434958310022,0.566563022588289,70.66692856213592,87.06918251773716,2.320849354488097,2.5,3050.4060232979677,3530.589175922463,0.9885182771335584,0.9910119111331738,31.2403682639794,0.0567091491117349,2.3094151753155794,1.0846036537162693,1.092842251460653,15.27349846,passed,
2025/03/20 13:45:00,0.6175747086172848,0.5891559710384159,71.96688817638984,89.0679819089276,2.372990013213124,2.47,3004.478974235128,3427.4971129011446,0.9892458690180718,0.9931429513601475,31.511463581865844,0.8709601873934086,2.307986457285711,1.0769189468256009,1.0688862765890794,15.263015020000001,passed,
2025/03/20 14:00:00,0.622388074420356,0.59457599249915,72.23170772700836,89.69635634798328,2.3844411290136,2.47,2982.204024792017,3412.7859905539417,0.9893509410735555,0.9937766816992067,31.847060266737245,0.5532748198461837,2.3181627628784542,1.0640431404087467,1.0536541119069898,15.248477212222218,passed,
2025/03/20 14:15:00,0.6426361925267692,0.6138794442047842,73.47059477269364,91.50532790339669,2.435926975097712,2.49,2923.4537017856424,3330.226542216309,0.989729981316321,0.9957024513099555,32.278976485282065,1.06016327757358,2.332346026189385,1.0505190720100333,1.0327551655791407,15.233508399999995,passed,
2025/03/20 14:30:00,0.5894703977032455,0.5626397823091219,70.11769201785543,87.51119583315274,2.2977741162080907,2.51,3075.064317345161,3548.294239811523,0.9885530140506376,0.9903406239735426,31.10750762828855,1.087054332157914,2.3212157326638168,1.0960521912690824,1.1043458875587995,15.218981854999996,passed,
2025/03/20 14:45:00,0.5878216289981696,0.5633259929609985,70.05963170509705,87.74083081200243,2.2957431889016484,2.51,3075.65578459918,3548.9992937748943,0.988527901829409,0.9903301713222097,31.157286171498285,1.3881350684836478,2.3282960831404758,1.1048858624583162,1.1108244747037421,15.208506774999998,passed,
2025/03/20 15:00:00,0.5822317193064295,0.5650901749316056,69.90843729540605,87.60882733745063,2.2944809229949574,2.49,3076.602908756878,3545.1789906596077,0.9888002663223197,0.9905265298424081,31.791666894006063,1.187695124099541,2.336530977026023,1.110394308290287,1.10496103290152,15.19355224444444,passed,
2025/03/20 15:15:00,0.5855736404034031,0.5600555005493251,69.75023860396189,86.71239184368048,2.293635355427932,2.5,3064.3730160677187,3549.9997997951336,0.9885879956938172,0.9902844331359436,31.567255093221675,0.5511461147013561,2.3296748744211686,1.0944494031318899,1.100584721915307,15.170959344444444,passed,
2025/03/20 15:30:00,0.5901145292683994,0.5577269756407827,69.56443430126826,85.8515883115218,2.301163154043297,2.49,3038.0671874345408,3529.066654375664,0.988278832500277,0.9902542339866872,31.47152067061762,0.34621976973591134,2.327414611462687,1.0832066214614855,1.0968649317418049,15.112046424444443,passed,
2025/03/20 15:45:00,0.5772506403958557,0.5503406855697177,69.05792276555783,84.56495150862304,2.2855977039779014,2.51,3060.279887211093,3524.0659621759955,0.9885781529724872,0.9895621122291498,31.999453078828857,0.9395674291464637,2.3470622773996612,1.1008874338875858,1.1087756293668336,15.049165755555554,passed,
2025/03/20 16:00:00,0.5780343510569498,0.545238257620958,68.75365012550175,83.55222964000801,2.2848822971291134,2.48,3043.0144935795643,3517.479979131589,0.988381145283719,0.9893348393885344,32.07870739248942,0.333872509394037,2.350487921357741,1.0781945426648507,1.0963907084656417,14.989957681111111,passed,
2025/03/20 16:15:00,0.5669546221755556,0.5373950541718464,68.16200874925067,82.23719933645627,2.268467279860717,2.49,3056.5978124817066,3523.713384505533,0.9886029040834191,0.9886841968156778,32.57144227322431,0.36639149794278886,2.3654566242716264,1.0849837427166833,1.1044333701262938,14.927220641666663,passed,
2025/03/20 16:30:00,0.5759090989011783,0.5341845707462249,67.98415661057949,81.40309288837346,2.2774250642458567,2.51,3026.286701498773,3502.3945015672407,0.9881229472220138,0.988550166613252,31.936272103032774,0.2936397996569534,2.349190788189749,1.0698112003592166,1.1106669780610678,14.868582208333335,passed,
2025/03/20 16:45:00,0.579732239351884,0.5297454804094391,67.64455813781251,80.4346038342082,2.279155534233571,2.49,3002.9812380995504,3493.091442161288,0.9878296183480355,0.9883499105802563,31.701477468809543,-0.13041098094235445,2.341097627438577,1.053785278977895,1.1108429746255353,14.805559999999998,passed,
2025/03/21 10:15:00,0.6024830672863041,0.6416773760183934,69.8199050570808,84.80468589709224,2.566593057894135,2.73,2746.954068069521,2835.103104025274,0.9894281333460199,0.9976032497131416,37.638585939193014,11.337369854337785,2.423922230739803,1.2026825581578922,1.0768364736915004,14.326869186666668,passed,
2025/03/21 10:30:00,0.5256515223948194,0.5575962610790677,60.13749795040078,73.66583793171928,2.356446631812065,2.75,2706.581884567266,2921.359431757258,0.9876381015295534,0.990474681472472,38.2391708066478,10.133642619339357,2.414585973080112,1.1893992909978282,1.1404286791818747,13.261943358888885,passed,
2025/03/21 10:45:00,0.5893123571503411,0.5885726388849963,64.79212998299394,79.22639073945412,2.466992250650088,2.77,2728.7085014346058,2868.8363087712414,0.9872225740220255,0.9929494317976941,35.34485591854582,10.427502250628704,2.317564238937048,1.079466729773317,1.0562142827690169,13.809099669444443,passed,
2025/03/21 11:00:00,0.5671712145992077,0.5814318649032181,65.07461919139452,79.63789999653942,2.4180964161832965,2.76,2814.410355954506,2962.5716341663383,0.9882458740918119,0.9922023000188828,36.20121311838608,9.008285701459707,2.3492826937758875,1.0899592560950062,1.043377389061395,13.969299446666664,passed,
2025/03/21 11:15:00,0.5776070548042006,0.5878279046785114,66.11371539021246,81.0532277055056,2.4318620352392704,2.76,2828.3292608213337,2980.1446226941034,0.9882458584779866,0.9926763096945449,35.678067564429625,8.785161891978392,2.33488289434702,1.0865814279575976,1.0397296260168172,14.125407119999998,passed,
2025/03/21 11:30:00,0.5831829338845944,0.5982433404692178,67.13215527953028,82.60237281816691,2.4486947855282692,2.76,2840.6460840618056,2989.950714753876,0.988465425275772,0.9934730133999667,35.638425627281265,8.839999567369874,2.3320925454538246,1.1047488609708969,1.0424393272291346,14.27735197777778,passed,
2025/03/21 11:45:00,0.5817860481700098,0.6064429700489292,68.30131074494791,84.20585600474872,2.4600380723067334,2.76,2875.502195655277,2992.3472994624926,0.9888880717037435,0.9939925282967432,35.99265847317453,9.65415506521508,2.352713001501575,1.129701609229867,1.0439007135216791,14.435133160555557,passed,
2025/03/21 12:00:00,0.5962931178484199,0.6233791465127347,69.66639100845828,86.29030729376193,2.5020859999733576,2.75,2860.172844709556,2972.4655552050467,0.988786801697798,0.9953422323756473,35.980605096813356,10.11058424641129,2.34563717329283,1.141043840976488,1.041248967877994,14.593762883333333,passed,
2025/03/21 12:15:00,0.6631533507047954,0.6657397216820183,77.72211272960075,96.45663620170473,2.6337182413741997,2.77,2949.1078637440746,3026.868143177704,0.9891503864815602,0.9989207867611222,33.85425665731217,11.043273406351167,2.2766063073367104,1.0968099377876412,1.016073587303815,15.73903701944444,passed,
2025/03/21 12:30:00,0.676772216029273,0.6733901444064792,78.96479841447336,98.14028327595587,2.6618616253466896,2.75,2910.5288990419313,3030.081137634273,0.9898369297916277,1.0005570477860966,34.68184327677663,10.288037083403825,2.3004568903348637,1.0572598690034054,0.9848184199251002,15.813081887777777,passed,
2025/03/21 12:45:00,0.6791706394400192,0.6702764164330736,78.95168783449539,98.38532286414606,2.641802019664356,2.74,2925.004016402022,3090.8771765326205,0.9897893738089477,1.0002826928256099,34.19881165897357,8.61641084746361,2.2785258302284896,1.0422478709020988,0.9793151186333953,15.892767085555555,passed,
2025/03/21 13:00:00,0.6761260792003625,0.6706597467243974,79.10003695431342,98.89328411336433,2.636872982717358,2.77,2939.3982237260493,3113.736633210239,0.9895780799804962,1.0001191691473037,34.00469301405009,9.168076267184542,2.2816724652034277,1.0766677817537387,1.0090723847986587,15.961347765000001,passed,
2025/03/21 13:15:00,0.6774396690614869,0.6758561539746726,79.87735181850067,100.12350206259346,2.653816101282542,2.77,2947.8856920222315,3096.7695746259756,0.9895995288833516,1.0004648575445663,34.13571675648461,10.568810739863205,2.296489242538667,1.0999148468018767,1.0259889484803464,16.04140347333333,passed,
2025/03/21 13:30:00,0.6689900462121664,0.671476915973939,79.5082789751956,99.99005415263974,2.633687894735967,2.77,2974.2323087724226,3130.4329305512583,0.9891648187190818,0.9997147282822271,33.99894422690534,10.338647280639528,2.295057110472708,1.110704061524985,1.034112060077763,16.077782942222225,passed,
2025/03/21 13:45:00,0.6775034717730943,0.677981366484655,80.22653404940677,101.14108095276498,2.6559769752471616,2.77,2960.630762608028,3104.4568513598983,0.9895168472332067,1.000495030344858,34.16889938859235,10.894542296122008,2.297003398968191,1.09626952990628,1.022033749331625,16.108733055555557,passed,
2025/03/21 14:00:00,0.6790562899906342,0.6784140136797692,80.38523143349703,101.52702883737982,2.6504187549327036,2.73,2963.2312809430564,3126.2497789276845,0.9895883999862531,1.0005349821296634,34.0986367795135,10.264196511167645,2.2978422677552257,1.089881289209354,1.0182119312611215,16.139674808888888,passed,
2025/03/21 14:15:00,0.6675619686294831,0.6732991340203812,80.25194737208149,101.1697294135378,2.629558713346655,2.75,3005.0981084336054,3146.5442138679086,0.989083004646697,0.9994286835468155,33.96907493138375,10.445332973486577,2.3164610329151842,1.1145310862683069,1.0351595287676905,16.176104669999997,passed,
2025/03/21 14:30:00,0.6769271153786375,0.6750901237795469,80.86141488599756,101.95085596448732,2.647106785528484,2.74,2988.9626325026793,3131.505693190871,0.9894557052633342,1.0001467920555895,33.73672157076581,11.460093069532473,2.3132488056689726,1.1224511958792138,1.0515496530158117,16.201533235555555,passed,
2025/03/21 14:45:00,0.6770333946898258,0.673940499100076,81.10042959469438,102.17857883581661,2.6450377891639625,2.75,3008.329064527906,3130.692861682755,0.9893787900674391,0.9998310684177033,33.40728654578434,11.835189962733427,2.3109809357118345,1.1243234578983163,1.0554733175316637,16.237944983333335,passed,
2025/03/21 15:00:00,0.6753526241710531,0.6752125877753873,81.20562570606589,102.46148020944054,2.6476741489397346,2.74,3008.1663828285286,3136.416252657371,0.9893016531107354,0.9999522728684246,33.61426900229275,12.008587391700834,2.3171155451249303,1.1373353674270221,1.0642759530191277,16.2688526,passed,
2025/03/21 15:15:00,0.6712151369961036,0.6785402149391109,80.208201075203,101.5128665808004,2.6646033509173983,2.78,2956.7070604747246,3060.411530357905,0.9894577992226614,1.000512105519842,34.726288825180525,12.811741984074908,2.333354786611849,1.1170268788983264,1.0345531652923543,16.03323436,passed,
2025/03/21 15:30:00,0.6590136570331009,0.6690943684232277,79.15674633660286,100.07607797787523,2.6175537390406936,2.76,3004.756506328477,3113.0728857316344,0.9888751049369157,0.9987647231182808,34.006492905076634,11.156136038677273,2.316148249211558,1.112199020114948,1.0294163878546503,16.013747199999997,passed,
2025/03/21 15:45:00,0.6582892278135554,0.6725696031764306,79.19252266936454,100.16790583746798,2.6218779106671257,2.75,2992.3274157466317,3107.9914468579227,0.988969584486697,0.9990609195156811,34.44378272476144,10.790534938229795,2.33021923673893,1.1106483155020117,1.02182338861186,15.994291273888887,passed,
2025/03/21 16:00:00,0.6568425543612975,0.6677812169132515,78.66154055807267,99.50112774264085,2.610128385474862,2.78,2989.5696518615187,3111.557721266837,0.9889795374376479,0.998761865813378,34.233366555116156,10.75190644216249,2.3230078613317318,1.110201306028334,1.0267702239616248,15.924725739999998,passed,
2025/03/21 16:15:00,0.6525474038999945,0.6650904870159858,77.93125161777141,98.6259184872457,2.600711656474466,2.75,2977.3578071936317,3108.8271470223012,0.9886993712595593,0.9983996757923301,34.257081389060374,10.524070497710829,2.3286327871177357,1.1144692091005333,1.0291941187707607,15.82841215388889,passed,
2025/03/21 16:30:00,0.6457992628675039,0.6608786628637513,77.10660514956396,97.41722091783812,2.590129758450999,2.72,2966.247098030636,3081.8092958834304,0.9885276487841931,0.9978598222402952,34.344815874794605,11.104183851249529,2.35031223945116,1.133738425332603,1.0439986894298792,15.66525084666666,passed,
2025/03/21 16:45:00,0.6458299889342889,0.6617852572649298,76.6614602233892,96.77297810260988,2.591971746434963,2.74,2957.0878095984885,3045.1594548027047,0.9883042504956483,0.9975008593860926,34.15897279481185,11.401034186801517,2.3515999896088515,1.1313342764192502,1.0394722781280918,15.557655324444442,passed,
2025/03/21 17:00:00,0.648297706114493,0.662189743735825,76.62163317661036,96.82485724613369,2.5993814123663217,2.76,2945.167752113404,3033.222772503283,0.988145037030535,0.9976100910221098,34.19540004893304,11.66060624334374,2.3498373143544184,1.1234346955302168,1.034775621224807,15.540117205555559,passed,
2025/03/21 17:15:00,0.6435634648224345,0.6595918900853684,76.26607419295918,96.52231851344774,2.5987821169356167,2.76,2929.1617301756787,3026.734539773191,0.988193119555103,0.9978098026307398,34.82778953370486,12.057845644620919,2.366275526079949,1.1254319583285874,1.035074744025247,15.478076716666667,passed,
2025/03/21 17:30:00,0.645136987949184,0.6619611428168607,76.11370982988836,96.42450627959343,2.5968732340346987,2.77,2934.997946152442,3020.127122713369,0.9882453565613575,0.9976627534142238,34.5885179208261,11.416769563094181,2.3467610759736512,1.103194206861751,1.0130318652520238,15.464704896666667,passed,
2025/03/21 17:45:00,0.6419948704610856,0.6590791530791924,75.87319218725648,96.2564281570728,2.5898079533871545,2.77,2924.5291604288045,3041.6764751891596,0.9883097996491881,0.9978328961648627,35.09417905594332,10.824019092592597,2.3555870401423697,1.0937426721721772,1.0053976031827623,15.451326806666666,passed,
2025/03/21 18:00:00,0.64221686778237,0.6606661333118706,75.6155669442787,95.97394071663018,2.5807917503661795,2.75,2936.3715940873285,3043.3798204971054,0.9884164078324155,0.9975176778020293,34.6463251129174,10.002510965866577,2.3344118771103126,1.0824169919125046,0.9928429300931726,15.432493119999997,passed,
2025/03/21 18:15:00,0.636219722194956,0.6612574872970418,75.62178652151059,96.04638267828176,2.5795771811376325,2.77,2939.380662871406,3037.9948379461125,0.9886303401023785,0.9976622332046268,35.135596606380886,10.601336263448184,2.3547744384367126,1.1039542947506678,1.0047251772665047,15.419101444999999,passed,
2025/03/21 18:30:00,0.6370992734745485,0.6599995628019122,75.47036766268899,95.90018996598096,2.579046433249493,2.73,2923.594085434963,3047.7028578037225,0.9884350288136834,0.997725605848463,35.28594152754302,10.13002373883719,2.361534457813061,1.095238402758957,0.9997443387062237,15.40025208333333,passed,
2025/03/21 18:45:00,0.6403033438407522,0.6585904338042522,75.42791050322381,95.89814157435525,2.5831830134708555,2.77,2908.3354355680362,3050.4475799584548,0.9881587561314509,0.9977846914925572,35.107516154303035,10.595651616714482,2.362799526509624,1.110619617382249,1.0199437696823508,15.392627066666671,passed,
2025/03/21 19:00:00,0.6423421802361374,0.6597921164538874,75.42630437320935,95.90468965852538,2.5886485168497595,2.77,2903.035549098003,3035.879104817454,0.9880002261958649,0.9977389935068425,35.00063029247703,10.789975040608402,2.362706257224084,1.106654594693619,1.0168178911677093,15.37376261055555,passed,
2025/03/21 19:15:00,0.6349688317337631,0.6590744330647634,75.32195118727334,95.82305998544163,2.5814989191070232,2.75,2912.779351635562,3035.272642806457,0.9883232993574046,0.9977647328798177,35.462400647064165,11.08337052568064,2.377997975147814,1.1197130020015222,1.021115198457637,15.354889794444444,passed,
2025/03/21 19:30:00,0.6390927342124123,0.660602581306218,75.27311839575891,95.76603107935057,2.5833375175039692,2.75,2913.316002206796,3027.4176185076726,0.9881254517507857,0.9975408974361009,34.82262786286935,11.225388219978798,2.362686450907147,1.1285088550778677,1.031731504433673,15.346920043888884,passed,
2025/03/21 19:45:00,0.6448684095873896,0.6579585996323704,75.3857729435266,95.73983777061201,2.5911727285945334,2.77,2900.580945709175,3014.899882190627,0.9876643466844028,0.997350631216802,34.56727782171548,11.653628335156784,2.369409027174621,1.117661691395388,1.03247968422773,15.32803259777778,passed,
2025/03/21 20:00:00,0.6388410474141754,0.6575245998508575,75.3149997343524,95.71547724987867,2.5855244856135418,2.77,2911.74609167167,3011.586093901503,0.9879376709565539,0.9973344645883002,34.85056437827525,12.020417663176925,2.379389645910141,1.1289003241263054,1.0363825098797819,15.314920402222214,passed,
2025/03/21 20:15:00,0.6376879967380612,0.652886136219924,74.94503953046097,95.29213829726028,2.570880942520334,2.76,2917.94465224676,3031.7734244181925,0.9879832793344036,0.9970221534095057,34.434212001939414,11.787978821116857,2.365223707922774,1.1333691997110076,1.0465815346527343,15.296016816666663,passed,
2025/03/21 20:30:00,0.6384086565100084,0.6540540120278981,74.91004061448436,95.34649942163382,2.5751911310623443,2.77,2912.2696680759186,3022.266489516192,0.9879525120021934,0.9971174914171695,34.541140405582645,11.842880935480895,2.364136562014543,1.1253899080226728,1.0384679451864682,15.282564880000006,passed,
2025/03/21 20:45:00,0.6380924571245469,0.6544984260996034,74.79691961117322,95.29645097489286,2.5747811789765795,2.76,2906.5135470303017,3023.7405646618126,0.9879455948612491,0.997185124972055,34.701483624852564,11.48144564610357,2.364467700249105,1.1144067495070384,1.027440471320145,15.269106673333328,passed,
2025/03/21 21:00:00,0.6366084576310201,0.6535631916423019,74.61532954908583,95.11102292433277,2.569672772472466,2.76,2902.5410495233864,3032.1368056279857,0.9879478393284028,0.9971562775986582,34.866749621418904,11.035987233738478,2.367775310922611,1.1088369403248906,1.0220139090193676,15.250180097777777,passed,
2025/03/21 21:15:00,0.6402267088500531,0.6532743364020686,74.63167558558156,95.1403695919575,2.5744489099709345,2.75,2894.5581906873226,3025.9987840370577,0.987727323351864,0.9971194182708459,34.60155965720484,11.29090878649915,2.3646811122165654,1.1084249770921284,1.0264984286585235,15.242171449999994,passed,
2025/03/21 21:30:00,0.6352975533784955,0.6527605560355675,74.5769150998629,95.07775841832459,2.570501643758887,2.75,2901.558379892439,3020.8473757943552,0.9879035215578914,0.9970817963237105,34.956297092671726,11.510001650760579,2.377603276466928,1.112554269632245,1.0251333300136294,15.223553729999997,passed,
2025/03/21 21:45:00,0.6314910316156136,0.6499062147024864,74.29411713052654,94.7802051901387,2.5577350593585133,2.74,2915.8295977163466,3028.7281250891415,0.9881019082438576,0.9967992747433965,34.691363673525984,11.690569254870269,2.368935683224168,1.1252562803504793,1.0368657362461409,15.204603700000003,passed,
2025/03/21 22:00:00,0.6287366841367652,0.6497482132495246,74.22141351848647,94.70050869222692,2.5554361857121917,2.77,2918.4779883254982,3026.147743256323,0.9881950623793272,0.9967862752977406,34.844692320060695,11.865891031170635,2.374732375894592,1.132984609986205,1.0407681886175026,15.191111704999996,passed,
2025/03/21 22:15:00,0.633548685645529,0.6497514105045232,74.16577726226149,94.62906368561595,2.560953056410821,2.76,2902.2858414751036,3024.263027511761,0.9879098792480576,0.9968237806136853,34.664542424934325,11.615183616531311,2.36959524589247,1.120458983927914,1.0350561094098398,15.177613440000004,passed,
2025/03/21 22:30:00,0.6299693856174864,0.6506362837199761,74.16928884186811,94.63491756093548,2.5618895420357752,2.77,2902.9514674837337,3016.1596636503673,0.9880197135642588,0.9969140384791634,35.049692436769526,11.794196140429543,2.3831626468963036,1.1237420937080291,1.0321501322324447,15.164108905,passed,
2025/03/21 22:45:00,0.6346749354055579,0.6488426055640837,73.97392523399876,94.38382088808677,2.5612066835641962,2.75,2891.4499197433515,3021.954171717996,0.9877803690017309,0.9967997870397841,34.71082200118149,11.311254715232387,2.368969920164733,1.1069668236139392,1.0251792411920584,15.145450081666667,passed,
2025/03/21 23:00:00,0.6329292871479886,0.6494081543203407,73.84254878320885,94.25506038581594,2.5591603154813605,2.75,2884.3331799572925,3028.5170318072355,0.9877814267922392,0.9968902987026981,34.9102993036203,11.097439559424789,2.3757632428142172,1.1172518984481767,1.031592743117768,15.131931613333338,passed,
2025/03/21 23:15:00,0.6291787392740747,0.6475980824248655,73.6153980344719,93.92455841089615,2.55539193988457,2.74,2885.8677866138123,3017.561829359213,0.9878497112257337,0.9967497569078735,35.06404649623647,11.480087720857554,2.3836247512696183,1.122109919682488,1.0339578553400899,15.08557645833333,passed,
2025/03/21 23:30:00,0.6261488787857339,0.6428133436265514,73.11691342559556,93.24877032935876,2.5443805822399472,2.75,2890.0004577678815,3012.1477796897343,0.9878882337230112,0.9963490514631722,34.81555132036418,11.747275560079979,2.376624641529835,1.1223535106017912,1.0376399801877694,15.017311368888889,passed,
2025/03/21 23:45:00,0.6220916143777613,0.6387821799267197,72.6512875518721,92.61322299470582,2.534822569365332,2.75,2889.6116823801576,3007.8500532502685,0.9879012281713249,0.996044876468356,34.874492361602194,11.803252754480633,2.379428033861782,1.1192316290745172,1.0356938638505162,14.949019109444448,passed,
2025/03/22 00:00:00,0.6416874393703579,0.6544525162016386,75.49190578509698,95.78399594523033,2.580931313280948,2.74,2929.822694656696,3022.4764828848206,0.9879995260311915,0.9970882077908426,34.24451739037677,12.139996757547525,2.359330285699328,1.1246968639159978,1.0407578217300257,15.362475333333332,passed,
2025/03/22 00:15:00,0.6417135355553478,0.6541719154210976,75.38512731618829,95.594436405813,2.581094054471077,2.75,2920.0646208723047,3024.9916315667947,0.9878969923486991,0.9971213330450079,34.376203128439556,11.876967267625945,2.365088147813045,1.1232999358327995,1.039570089527759,15.344749346666662,passed,
2025/03/22 00:30:00,0.6393641352253293,0.6522472475811684,75.28124946717809,95.35334425724966,2.5751260288478615,2.75,2925.213722967456,3028.864147359763,0.987976880410151,0.996985012669797,34.440341322233785,11.772849629977422,2.368092033176945,1.1229761823932582,1.0390529076185768,15.332500901666664,passed,
2025/03/22 00:45:00,0.6378328271550998,0.6535299886843802,75.31523767325528,95.34613626991,2.579581091908166,2.75,2918.2721491216835,3020.645413135512,0.9879536509313067,0.9971253963486107,34.74785932150526,11.963553921216997,2.382051891742341,1.130654277938738,1.0418811196159097,15.31991945,passed,
2025/03/22 01:00:00,0.6361378411254096,0.6529024947270928,75.05590267141163,95.0517242734326,2.578269406608113,2.79,2922.068880446119,3005.699209199067,0.9880751234204729,0.9970322448633778,34.58380700022897,12.4740703357602,2.371074626366535,1.1367278404198242,1.0461871904826692,15.283383115,passed,
2025/03/22 01:15:00,0.637839421282889,0.6478567154290202,74.59310217180042,94.36778302715135,2.5678494873243998,2.76,2915.0577508719953,3017.7690841387043,0.9879101920844318,0.9966857313300662,34.30674672787178,11.640106948765661,2.3576371062040304,1.10938546059278,1.0304768576727852,15.234606346666668,passed,
2025/03/22 01:30:00,0.635349780489724,0.6457033223720677,74.47472600195248,94.02750568326044,2.5628017615072003,2.75,2905.6096728100724,3028.4199627221005,0.9877806305831595,0.9966102953666993,34.57788935591543,11.381373741355985,2.380086838903661,1.1202037786409227,1.0401338373719557,15.20774160277778,passed,
2025/03/22 01:45:00,0.6336099090845552,0.6461944371033548,74.31648153861404,93.85935847383978,2.5640485432959776,2.73,2906.198928466601,3014.4587269272056,0.987887017949669,0.9966314545824924,34.65059077775341,11.720391215059426,2.375826493211401,1.1228117508691844,1.0394515043565804,15.180853636666667,passed,
2025/03/22 02:00:00,0.6271545186959016,0.6487931729719308,74.24078366595738,93.80266441352214,2.5660236091422783,2.74,2903.360710040046,3002.3784250201657,0.9881002818121958,0.9968828156701657,35.3387531723163,11.998196009737097,2.396482103374513,1.1390071748846666,1.0419236424490295,15.154266050000002,passed,
2025/03/22 02:15:00,0.6044092368968116,0.6210465451098268,69.89335949601474,88.28037694418748,2.4930286795689414,2.73,2834.0482509724397,3011.1316643387336,0.987637407126308,0.995037238398822,35.54332694072359,10.506377789121904,2.3999116257185023,1.1367566414625008,1.0529280021495468,14.57220116611111,passed,
2025/03/22 02:30:00,0.6036501784335276,0.6250358497712664,70.25334009709519,88.70175905889431,2.508850301266873,2.75,2838.582639089425,2972.059059520397,0.9877093392414129,0.9952653270524335,35.691789331258136,12.139410649713449,2.4119853607775417,1.163000547336684,1.0690708362203547,14.578030176111108,passed,
2025/03/22 02:45:00,0.6115784365294946,0.6272025019866284,70.48900576913272,88.94264328825007,2.5221005961100578,2.74,2823.5076868962574,2963.193050778491,0.9874395974891516,0.9954695981811721,35.431781683226255,12.06450839185188,2.4025987018687656,1.1495357718344388,1.0632980469550404,14.594641379999995,passed,
2025/03/22 03:00:00,0.6152605916699693,0.6275884962778722,70.57157804006886,88.99942189262532,2.5259177957500567,2.74,2817.916706156799,2964.419466688808,0.9873271500319211,0.9955212335587388,35.29544120817906,11.775161256579024,2.3959706778441165,1.1372977089217278,1.055990765545726,14.605705839999995,passed,
2025/03/22 03:15:00,0.6173491408914524,0.6274224498725376,70.61879079598499,88.99875699893437,2.5267500300567503,2.71,2815.199285050228,2969.6129465228787,0.9872713789434724,0.9955405757258046,35.2427266745339,11.332205856808992,2.391779712796346,1.1229996177713195,1.0454973115749822,14.616774480000004,passed,
2025/03/22 03:30:00,0.6167781990746565,0.6292412482765039,70.78368042664506,89.20842649161936,2.532906196758354,2.76,2821.601662986822,2953.6503906288103,0.9873911140455008,0.9956444455761305,35.40193791654794,11.742132963669311,2.3911511183383842,1.1192030346066308,1.038226853236535,14.628171714444447,passed,
2025/03/22 03:45:00,0.6140094509736872,0.6250229419066721,70.53749364815256,88.82985080773683,2.5138747152158984,2.77,2835.185863808633,2990.278069627269,0.9875319202563282,0.9953069425559952,35.12204096933959,10.889494140842594,2.380057722148614,1.1224374267228299,1.0446418598215184,14.644486486666667,passed,
2025/03/22 04:00:00,0.611379277843842,0.6277092438596172,70.711792617749,89.05004509838136,2.52076372098767,2.76,2839.6291215526244,2972.2325792046595,0.9876752451451036,0.9954916012347202,35.44716879701225,11.517577294713012,2.390324043088655,1.1322313400468618,1.0457373403011487,14.65033012666666,passed,
2025/03/22 04:15:00,0.6133525294303862,0.6289582372973753,70.8793633625917,89.20328198612143,2.5261327443205626,2.75,2837.1856486287297,2968.915535385912,0.9876322782460051,0.9956036264538785,35.47489436974425,11.507963762844442,2.390679256431756,1.1289037417148327,1.0429587110977292,14.666982317777775,passed,
