datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/22 04:30:00,0.611818878825174,0.6289096324630751,70.9434668774763,89.23743148680914,2.524831205744816,2.75,2843.2624806465815,2970.224831535948,0.9877414541393218,0.9956076645958049,35.64201583444965,11.265534516653116,2.3931500783872552,1.1177011798131367,1.0306225587640458,14.678074180000003,passed,
2025/03/22 04:45:00,0.6149954651544713,0.6289715664909152,71.00819171165939,89.27194466857054,2.5274828269859086,2.75,2839.907169663873,2971.8712785954385,0.9876442976701364,0.9956185624380725,35.442893632740976,11.147261611081563,2.3857992385409967,1.1132488279571975,1.0303250880567572,14.689170222222224,passed,
2025/03/22 05:00:00,0.615409310037794,0.630081779889259,71.23176557912164,89.45415895742457,2.532779832472359,2.76,2840.8122004623383,2965.394806344474,0.9876392292311147,0.9957123458609095,35.591794651271414,11.35517971686148,2.393787259695838,1.114490248097992,1.0298901972568573,14.705844009999998,passed,
2025/03/22 05:15:00,0.610625658473863,0.62570664356425,70.79396139584875,88.85891857792672,2.5190104732508742,2.73,2850.3257255002,2969.5471296056085,0.9877930743394407,0.995344117317842,35.54587494610077,11.253604801211607,2.388074657256082,1.1115456134342683,1.0279910693526868,14.660320675,passed,
2025/03/22 05:30:00,0.6150633188546213,0.6333730467052981,71.28380458179937,89.66578341904673,2.532546477547638,2.77,2850.6829648967655,2973.5736381755823,0.9879504130107819,0.9959404487133194,35.55815845766038,10.888650904661365,2.3719259635283056,1.1105446685473273,1.0209636289261772,14.750200544444446,passed,
2025/03/22 05:45:00,0.6185700249964615,0.6371787185519777,71.9336787730498,90.42643456409736,2.542633770511103,2.77,2863.881028450877,2972.642093274044,0.9880732605376633,0.9961900762749303,35.479451403516386,11.075042942276339,2.3677451441443034,1.109229990754549,1.0183329314920533,14.840140791666668,passed,
2025/03/22 06:00:00,0.6275065643872608,0.6710648325296069,73.3410780456674,93.52191587144722,2.6857593066693615,2.89,2762.5873252445026,2737.2922436718527,0.9893083200867011,1.000693723474384,38.57178797622379,17.836974171211732,2.394223434592257,1.1241080865167101,0.993565858557361,14.771352737777777,passed,
2025/03/22 06:15:00,0.6303387736806684,0.6597878201272325,73.10416409050694,92.72284925545532,2.6378790234487024,2.85,2824.4158372217894,2819.9399018576696,0.9882796435914513,0.9984713073320091,36.66730982457375,15.149866450539399,2.3468274137280827,1.086547060948165,0.9792382115221261,14.889127605,passed,
2025/03/22 06:30:00,0.6275558069557172,0.6608374427894632,73.29712483761844,92.92591612579024,2.6381544454037935,2.84,2831.2722435458254,2824.4426291479094,0.9884861622938663,0.9986488265447586,36.99717325973682,15.098895739367446,2.3548373877443076,1.088520806380335,0.9761394281087405,14.920649333333328,passed,
2025/03/22 06:45:00,0.6273047016226605,0.660796391729537,73.40221694024541,92.97496052437408,2.6373408776725396,2.85,2840.142821782981,2824.5982470342874,0.9885908165002089,0.9986083280351212,36.884173570462885,15.336716364611636,2.3507051885985994,1.0978843511837841,0.9840960492902979,14.939853182222215,passed,
2025/03/22 07:00:00,0.6284006245448023,0.6612601445571729,73.5118962533498,93.07358569053714,2.6385146085622244,2.86,2844.5379991324544,2827.2563858989906,0.988637328955173,0.9986414674252445,36.70562839325264,15.354975161759103,2.343404664092839,1.0993675473136286,0.9860313900684242,14.965112341666664,passed,
2025/03/22 07:15:00,0.631337397267385,0.6620937065123128,73.63226469504902,93.19497933186258,2.643042409878637,2.84,2836.7976590069356,2834.776061648104,0.9885023580336267,0.9987815956229545,36.68192078853214,15.083020745809506,2.3413359943530243,1.096612805415675,0.9857528159412469,14.990209874444446,passed,
2025/03/22 07:30:00,0.6299303663137554,0.6632981308091729,73.75806290004405,93.31070624657362,2.642959061292303,2.85,2839.681308342963,2841.5061154280806,0.98862816264685,0.9989239180639287,36.8955840865109,14.952044366884921,2.3455352480914726,1.1035910209957014,0.9884490795625033,15.015145780555557,passed,
2025/03/22 07:45:00,0.6329727263209602,0.6671913348843334,73.8379295558214,93.45779919203522,2.651291039189425,2.86,2828.889663766571,2841.4624058075624,0.9885229735299308,0.9991773493536922,36.903167860988574,14.60586281851991,2.339511816007738,1.1025376294356846,0.9853491395697348,15.03375363111111,passed,
2025/03/22 08:00:00,0.6320622641535805,0.667204820159839,74.09003494615982,93.66040447135883,2.6527373274858417,2.85,2837.805053266907,2840.9511631151267,0.9886315185345632,0.9992119000040907,36.97740249347382,14.894588069669329,2.3453759114164434,1.1086425402286557,0.9895341838218578,15.064248588888887,passed,
2025/03/22 08:15:00,0.6329407437372969,0.6670272197591571,74.17312924964045,93.72496341437939,2.655035289541846,2.84,2835.283817313787,2845.4514392293813,0.9886078723880054,0.999314227712871,36.95230220212729,15.023246624928822,2.3448026639528754,1.1167142787526552,0.9979599670538948,15.082552576666664,passed,
2025/03/22 08:30:00,0.6336036076119423,0.6672794411599323,74.35344322681291,93.95713397433629,2.6541902581647348,2.85,2844.3433447494886,2856.2947099098565,0.9887778449396306,0.9994215290653401,36.780479994799855,15.082323860765026,2.334210611010449,1.1250314719461625,1.0060508906836716,15.130577989999997,passed,
2025/03/22 08:45:00,0.6357642549169769,0.6672775241069,74.75422561635045,94.43767276747079,2.66029851840341,2.87,2847.7150893138164,2864.8910358934418,0.9888075629512593,0.9996523635849355,36.74656432177521,15.486971810134465,2.3336504660097734,1.1366371839175011,1.019376799717803,15.197237611111113,passed,
2025/03/22 09:00:00,0.6404085444747175,0.667795447198042,75.22825142124607,94.90884812957925,2.668107367202809,2.87,2856.807086513473,2864.1060762387265,0.9887597031494499,0.9996835896325228,36.51534616942663,15.581953881392394,2.3257862873472597,1.121891292974141,1.0110158040327117,15.264010556666669,passed,
2025/03/22 09:15:00,0.6420353810529096,0.6683050690384404,75.63771578750004,95.29414616493447,2.6708343370701937,2.85,2869.031576283085,2868.7746667443266,0.9888535216801463,0.999725908230703,36.480549984620275,15.42807463580425,2.3238912249513066,1.108072321106925,0.9997087909259784,15.324729933333336,passed,
2025/03/22 09:30:00,0.6438810689318855,0.6689964784792976,76.0692578643158,95.71728940162936,2.6736435308081097,2.87,2880.101266132508,2876.732907025889,0.988903931000985,0.9997782811547976,36.401297763283004,15.407277295321261,2.323200684594378,1.1069072058805947,0.9998361284862928,15.391722445000001,passed,
2025/03/22 09:45:00,0.6492088328893765,0.6775212653919793,76.5389632594687,96.49892268720131,2.697712090778751,2.9,2859.621521320703,2865.9286190359066,0.9890175926707003,1.0006604278485636,36.91067617473694,15.160681600605399,2.321216882129015,1.093793263287008,0.9823260241233572,15.445885839999999,passed,
2025/03/22 10:00:00,0.6515078358867116,0.6765381606421526,76.44447530535746,96.2892223376339,2.6935556391952984,2.88,2858.739319164851,2873.8644463965074,0.9890704828976487,1.0006046773174218,36.7123078056811,14.64332944022696,2.309497672938581,1.083003086003363,0.976376094288258,15.441087200000002,passed,
2025/03/22 10:15:00,0.6534897781258712,0.6777993500371844,76.49283728699412,96.30890324758313,2.6966431250414344,2.88,2856.554981484289,2872.0825095718355,0.9891076997461336,1.0006977208898495,36.68102408786678,14.323848014655905,2.302733620869842,1.0707099167684666,0.9655738358854533,15.448090906111108,passed,
2025/03/22 10:30:00,0.6556026000359785,0.6786118458681704,76.52627833221143,96.32106349529327,2.7007376326934676,2.88,2845.2924507568046,2872.5054185112153,0.9892199141552526,1.0009826386243457,36.85033563542012,14.113555688935248,2.3025057836329497,1.0658063021943267,0.9622279368124783,15.442271881666665,passed,
2025/03/22 10:45:00,0.662515370250866,0.6712314452375543,76.45987502869858,96.19492085588303,2.6951397456414914,2.86,2826.4870488183815,2903.2205931098865,0.989520540234444,1.0013872616781274,36.671225607612826,13.542812800143667,2.286003141384849,1.0404595698914225,0.9575157076346726,15.442362796666663,passed,
2025/03/22 11:00:00,0.6605745185919795,0.6697223754891143,76.39559694086763,96.07206173578072,2.6934146568482347,2.88,2821.13871752434,2912.2935450261393,0.9894928288544226,1.0014691997300882,36.91801670099644,13.437336805650943,2.293951667929889,1.0431764331269258,0.9598109968365177,15.442510489999997,passed,
2025/03/22 11:15:00,0.6592117714273783,0.669424402434672,76.28771126521052,95.90649472536687,2.6915972627505176,2.86,2818.0538016997903,2916.848737918574,0.9894610417915618,1.0014759763947003,37.099686282689994,13.0933761488773,2.2962660505063144,1.0386307359132527,0.9543067534492583,15.436047977777779,passed,
2025/03/22 11:30:00,0.6569184526635661,0.672555627140124,76.28109978232806,95.81109750251322,2.6932191025968293,2.87,2825.285247360057,2905.9397575277485,0.9893433330421663,1.0012899086249512,37.16365302842638,12.943063037181428,2.299250046970918,1.0408118079109034,0.9488291914130579,15.435444664444445,passed,
2025/03/22 11:45:00,0.6522810884236063,0.6754824370958434,76.19575883151937,95.66089422366998,2.6926748448778737,2.87,2830.088520127888,2902.3129780931404,0.9891714373396463,1.0011265403858667,37.24834958762314,13.160159080547556,2.3089581869290696,1.0695378057204858,0.9651006803116632,15.435493314999997,passed,
2025/03/22 12:00:00,0.6516323177578135,0.664778159561549,76.00671184248277,95.58733264376882,2.6919763763108393,2.89,2799.9861460034253,2931.5946468704155,0.9892868424730956,1.0017831281139131,37.88266993163859,13.865933882741276,2.3194919859570815,1.070197522258616,0.9811970868827157,15.429280093333329,passed,
2025/03/22 12:15:00,0.6488741969830012,0.6737559204179404,76.11748609160185,95.54830293311893,2.6978412758379395,2.86,2824.0462511416717,2895.036823976509,0.9890725223636344,1.0012516015259145,37.7594116528938,13.56468215627626,2.318633986867134,1.0664779020625335,0.9606738621128695,15.429178379999998,passed,
2025/03/22 12:30:00,0.6594582400509494,0.6708708889873263,77.46708097652558,97.01564239015435,2.7034538408896616,2.87,2849.6553925698613,2940.5336335800785,0.9892326370871043,1.001531648025702,37.08307117321827,13.834535324814539,2.30525675531049,1.0674500101234685,0.9786190759821188,15.653508762222225,passed,
2025/03/22 12:45:00,0.6644338353651849,0.6693570383518442,78.43728502663346,98.00369906186597,2.709002181827804,2.87,2869.314339697558,2962.9973650767124,0.9893282468830071,1.0016879493118405,36.69536404724302,14.489406412307178,2.306644125654479,1.0838977699203203,1.0020039988013991,15.799745133333335,passed,
2025/03/22 13:00:00,0.6628887239591114,0.6718492727585241,78.36078194865826,97.83347030359899,2.710855395018824,2.86,2873.159309836671,2949.038937214897,0.9892421847901567,1.0015304200296327,36.79694900679845,14.290029261069613,2.3073214031294467,1.0775573705594867,0.9901763078232069,15.783137528888885,passed,
2025/03/22 13:15:00,0.6569339539966673,0.673407986408852,77.74100732520466,96.97157522240988,2.7087668587983775,2.87,2860.1110822805713,2923.8487365980964,0.9891360030176796,1.0013531584127986,37.16431591108443,14.210252975505274,2.322377563326956,1.0845437493193368,0.9862992975114898,15.66739867,passed,
2025/03/22 13:30:00,0.6557231526488555,0.6807113470347921,77.9332388583122,97.12586771027561,2.716274614070519,2.88,2879.9097764427797,2900.3000933556505,0.9888335663050513,1.0009617536463091,36.971344742011084,14.189805708404705,2.3181007843721417,1.0897521214965338,0.9785319282783744,15.700637333333338,passed,
2025/03/22 13:45:00,0.6564244988987702,0.6798602643823701,78.10937893799523,97.37044100905757,2.7173238384474545,2.87,2880.9667152872366,2909.2254610672526,0.9888021829622342,1.0010352262305848,37.027763933208774,14.26384664386747,2.320417903688907,1.0909835736670062,0.9819692554415648,15.733827230000001,passed,
2025/03/22 14:00:00,0.6560848759657345,0.6778987791677048,78.17487681568039,97.48841228304346,2.717544087872816,2.89,2873.7764597599103,2921.5945799934625,0.9887044265402932,1.0011566935992895,37.246344225103854,14.239127498175002,2.3309250397657193,1.0906200443431318,0.9843293487156772,15.749176306111112,passed,
2025/03/22 14:15:00,0.6531652813591006,0.6756373968742228,78.26179590664077,97.6369942143169,2.7160618882503744,2.86,2876.2535443562774,2925.5901136548327,0.9888717052079439,1.0013008214751018,37.58337057684814,14.561544446410272,2.341610839227074,1.0912204139114297,0.9851080546845432,15.758166441111115,passed,
2025/03/22 14:30:00,0.6585695356270214,0.678505816649042,78.21633515371747,97.60125448339402,2.7201153160079943,2.89,2869.573026524978,2924.7073460430015,0.9885212454778042,1.0011354033365267,37.04318032304923,14.34169802306064,2.327767240346516,1.0999680624209978,0.9949941990807704,15.761110786666668,passed,
2025/03/22 14:45:00,0.6576057121682765,0.6776747900090765,78.3381875073334,97.79398405471017,2.720698020807492,2.87,2874.699561987506,2923.843271674291,0.9886333291509879,1.0012032681515552,37.184195380904754,14.530841832514623,2.33006441843068,1.093374756655938,0.9894424615633781,15.776084011111116,passed,
2025/03/22 15:00:00,0.6578529607436521,0.6768761574498972,78.38158457187977,97.87302581873277,2.721615910846091,2.88,2870.923003819801,2928.94441435821,0.9885593201709338,1.001255878573345,37.28787162947543,14.502467206300095,2.3344077826334275,1.0909483176875423,0.9888417133096321,15.785011446111112,passed,
2025/03/22 15:15:00,0.6584401306544457,0.6775596100988538,78.77031584550392,98.26147337652633,2.729741041211724,2.95,2879.44070004488,2912.5694834084793,0.9885240413151558,1.0012258604282362,37.22484346859306,15.39215793822353,2.3445436200691137,1.1025167035431862,0.9989804677775006,15.810687908888882,passed,
2025/03/22 15:30:00,0.6623105046074287,0.6826371991155344,79.21917709770682,98.65374458163524,2.7318952488185912,2.87,2900.2079544354747,2908.0374087528007,0.9884615740447311,1.000931789644998,36.792615410028205,14.769664885865652,2.3356540138728423,1.0867283466421576,0.9815270593121364,15.867517911666663,passed,
2025/03/22 15:45:00,0.6581182314487491,0.6779832188272588,79.5422448363123,99.09538048929387,2.727612158769931,2.89,2905.5278629856757,2932.7055309776865,0.9887199543020869,1.0012395406706809,37.26816609499742,15.295298152146195,2.3556110212362507,1.1025264944390416,0.9984276922313475,15.924436391111108,passed,
2025/03/22 16:00:00,0.6656116252311731,0.6818029339459446,79.88281985063414,99.54850929209249,2.7380905342698445,2.93,2914.2621709261134,2922.448904620529,0.9884493059229738,1.0010734737181521,36.61084288197767,15.372583731484,2.3320106193747776,1.0948250153560202,0.9948057865105844,15.981443347222227,passed,
2025/03/22 16:15:00,0.6596505982945539,0.6818169048102622,79.13724144967611,98.56363213309568,2.7302804809850163,2.89,2907.055268957008,2890.415953918337,0.9886222861460046,1.0008239342079233,36.91435326415695,15.17999572120305,2.3407297455881135,1.080951897643929,0.9745091079933743,15.828722518888888,passed,
2025/03/22 16:30:00,0.6608789901031964,0.6812739830622422,79.26000622263061,98.69065273485677,2.727362988563467,2.87,2909.541763318276,2905.3409766323184,0.9885533306876444,1.0007734944897402,36.8384801125223,14.808805028163704,2.340612207695095,1.0782056775787612,0.9743036846005128,15.859295967777776,passed,
2025/03/22 16:45:00,0.6618931334583674,0.6797359317664261,79.37430813081984,98.91238710315551,2.732899366668411,2.89,2883.525444853464,2930.774991452341,0.9881492760644185,1.0010949305903056,37.33405150539334,14.539455022317323,2.3641059886791145,1.0841656199769756,0.9833668574321269,15.889897979999999,passed,
2025/03/22 17:00:00,0.6599392918223806,0.6798010345127153,79.33226677402808,98.94614113848078,2.7280087394392205,2.87,2894.398872954838,2930.4171485248658,0.9884421628367994,1.0011090118518229,37.205322332869265,14.893365035003479,2.3560835679694874,1.099633893026116,0.9953922597679211,15.890149012222224,passed,
2025/03/22 17:15:00,0.6615202953035035,0.6829874475291584,79.60853836187461,99.13139990727676,2.7355999026666713,2.89,2905.0256291129745,2903.823824533264,0.9883723102842946,1.0009030770579928,36.85491765284845,15.522517860280972,2.3594157801218096,1.10936366617283,1.000918677538105,15.890687999999997,passed,
2025/03/22 17:30:00,0.6625590846798769,0.6793343188433464,79.4058349017701,99.05759986958064,2.7375138785501107,2.88,2880.025274641626,2922.7522416547963,0.9880682007864956,1.0011364001773477,37.16681854831018,15.447581338034963,2.3662794329906998,1.1094112750116152,1.0080347758226802,15.885183984999996,passed,
2025/03/22 17:45:00,0.6644145904876968,0.6802574345993531,79.6810910344873,99.14878326779066,2.7400198405527254,2.88,2900.165518923128,2897.485977123435,0.9880346935386487,1.0007119811412055,36.59019731527213,16.162148290407938,2.3644692651273536,1.1170240315433493,1.0151522867221545,15.885680127777777,passed,
2025/03/22 18:00:00,0.6654693876696016,0.6810098686366975,79.63042105899073,99.17155858632024,2.7429175918711186,2.88,2895.015830709289,2894.485025506311,0.9879517732194258,1.0007517454921762,36.68685491709386,15.98254633554584,2.361613277161179,1.1046606357731994,1.0042340504362304,15.880123746666671,passed,
2025/03/22 18:15:00,0.6610851759114907,0.6816587457112023,79.65112710738907,99.26789747498105,2.7405175428756894,2.88,2895.903626470663,2898.8328771244137,0.9882064172164252,1.0009792046021033,37.0975596671187,15.995179071409085,2.3741874148791533,1.112894971891274,1.0058810402230896,15.880577044444443,passed,
2025/03/22 18:30:00,0.6618298410692165,0.6807119058445084,79.58996568587861,99.32789994207529,2.7421711829072835,2.89,2892.9960496802228,2898.404355586511,0.9882104365008081,1.0010626774974882,37.206751341885976,15.974341614153419,2.3671544032764547,1.0975465568137759,0.9947010998079947,15.8810113,passed,
2025/03/22 18:45:00,0.66407950851192,0.683146557167808,79.29508375989539,99.02004888720512,2.7342471102614154,2.89,2888.2111415710506,2915.589930964016,0.988086726344407,1.000904985711361,36.87909120111111,14.792899851272967,2.35176555915611,1.0930284081703996,0.9895745447105784,15.869026311111108,passed,
2025/03/22 19:00:00,0.6603604887999974,0.679838110636854,79.2681006879193,99.07358643613487,2.7305414250086724,2.89,2886.1244313522902,2925.583314465774,0.9882716892775346,1.0011095390885798,37.17944019267849,15.299184816053106,2.3633702436564588,1.1094355047217133,1.0053879374658312,15.869108749999997,passed,
2025/03/22 19:15:00,0.6637000868869926,0.6818223033268008,79.36085155260383,99.18373925542654,2.738294830660972,2.88,2884.877928201049,2910.286355175098,0.9880506180022162,1.0009982003859779,36.91635423124074,15.544608533718158,2.3585928047015337,1.1072107680895134,1.004290322839185,15.868868399999998,passed,
2025/03/22 19:30:00,0.6621535388654944,0.682159254421009,79.45121775619543,99.22887429899599,2.739023726463129,2.89,2889.033991891538,2902.1698492078203,0.988100723618422,1.0009595541309055,36.99504429799234,15.828855161975097,2.368137993947763,1.11323828428876,1.0072824544099257,15.862244725555552,passed,
2025/03/22 19:45:00,0.66291902515676,0.6805551299850588,79.31479428663361,99.18956490413252,2.738196399095399,2.9,2877.8411516232554,2914.8989993251353,0.987983947519923,1.0010698568422667,37.060606713136316,15.703276100860739,2.3668992335239882,1.1148631327217398,1.0124095900988694,15.861660222222218,passed,
2025/03/22 20:00:00,0.6626440034341898,0.6778119077010484,79.18265699808866,99.14284200754118,2.7367830377853584,2.9,2864.0669758864237,2931.555566837517,0.9878759323544438,1.001242089009253,37.3145183558619,15.523499166475924,2.3720791819783535,1.1119254616214704,1.0138712603487001,15.861361468333328,passed,
2025/03/22 20:15:00,0.6635087090139303,0.6801847778077192,79.2791918720365,99.20930764455086,2.740137154711046,2.89,2871.4152455781204,2914.6698862341627,0.9878631649871509,1.001092561869138,37.1943542348982,15.567646016328487,2.370126390875717,1.1030001917071917,1.0030549602870629,15.85466685,passed,
2025/03/22 20:30:00,0.6627562404599286,0.6821493092742753,79.57472796934273,99.32033733010202,2.742740543947721,2.9,2881.8604318333214,2898.498483463973,0.98781577286147,1.000865789045754,37.13807763462895,15.92429583853271,2.387839029283008,1.115495526756668,1.0099122061475843,15.854024755555558,passed,
2025/03/22 20:45:00,0.6622634613774372,0.6802521643589661,79.59607328709146,99.3435087934643,2.7391438592265076,2.89,2895.3503465436884,2892.468188206294,0.9879910352757174,1.0007220267936066,36.824775027414205,16.463197209830348,2.3793949525644886,1.1204785209915074,1.0168456875480054,15.853667597777779,passed,
2025/03/22 21:00:00,0.6641478708344084,0.6786448916606391,79.44612184289636,99.1792979568119,2.7353784384513036,2.89,2891.005323620401,2902.307152925856,0.9878576904831636,1.0006109960323522,36.61274729581927,16.204764938775888,2.3720994533764306,1.1179180992933375,1.0191872710635157,15.846902035555557,passed,
2025/03/22 21:15:00,0.6634928553360333,0.6826440439925435,79.56509095854388,99.4120705845281,2.746148617565026,2.89,2876.8777620315577,2893.4590102188163,0.9877203470097067,1.000897371654023,37.06377099657399,16.25365154475329,2.3898660124730413,1.1248815958943104,1.0188680266598238,15.84620235,passed,
2025/03/22 21:30:00,0.6660513672277709,0.6812134202087032,79.51101590738045,99.41146067048255,2.7457310218355153,2.9,2878.2202620735734,2892.8427671595146,0.9876360189411534,1.0007750129474016,36.71620331973887,16.49054659853769,2.377617102481742,1.1255274773895918,1.0249217902736878,15.84578678833333,passed,
2025/03/22 21:45:00,0.6639966433333897,0.6828782589014556,79.77096807102602,99.81535124896764,2.7450129706273274,2.9,2894.4596976402236,2891.1812031682066,0.9879289882652972,1.0008555022588619,36.863686690986775,16.56648928374597,2.3772357221935665,1.120657332128749,1.016144240858666,15.881659316111113,passed,
2025/03/22 22:00:00,0.6594298564012645,0.6762672736903679,77.94996216031004,97.71325493942655,2.7286970152601873,2.91,2842.3039949909885,2877.5674171568944,0.9876004407578644,1.000563283393602,37.248571842521606,15.673065426150785,2.38018744848933,1.0935111244325304,0.9949219653532967,15.607796050000003,passed,
2025/03/22 22:15:00,0.6643048003559024,0.6823712347494377,79.46057140767898,99.63282443023225,2.7364549791179154,2.88,2886.2860031883183,2910.6017903848333,0.9878519721527635,1.0008138292703164,36.82186338459235,15.776897427918678,2.3715185889969725,1.1125425015112584,1.010448537990694,15.862922466111115,passed,
2025/03/22 22:30:00,0.6645830423521866,0.681816318462995,80.41085367964496,100.87302110696777,2.7412097020508983,2.88,2911.639188407446,2928.3501828789676,0.9881291855816382,1.001096363948344,36.82112532395275,16.616889327883946,2.378753490411865,1.1313588471764855,1.0299730108392746,16.008635524444443,passed,
2025/03/22 22:45:00,0.6698023490308241,0.681928653670682,80.96828301359176,101.6631265001056,2.7463075554235505,2.89,2917.2222382551454,2951.8785651740386,0.9879065582386929,1.0011720251288354,36.56131051414594,16.460512440337368,2.3731755874707896,1.125611049069205,1.0318471169816874,16.11835588,passed,
2025/03/22 23:00:00,0.6723588296110795,0.6813398855372599,81.56252220762504,102.43963290780282,2.749079516020749,2.91,2927.465717414106,2973.3697521060963,0.9878484431660954,1.0012716383236375,36.32888725082508,16.63379164600111,2.37596758641824,1.1347762745229921,1.0452620631112104,16.221865916666665,passed,
2025/03/22 23:15:00,0.6751261214249116,0.6805330646906417,82.0917352278938,103.1966831958674,2.7502150168756136,2.89,2936.8926400965543,2999.309247085459,0.9878182596491378,1.001394697523649,35.96189466558177,16.543394356988262,2.373993103334229,1.132582569251271,1.0489015657880834,16.32583157333333,passed,
2025/03/22 23:30:00,0.6760073670409928,0.6791399378259785,82.75768266700673,104.01609366594072,2.750475200236367,2.89,2952.684433299895,3020.6939064095836,0.9879512625318874,1.0015286447172402,35.30328794329103,16.912025329097382,2.381308774528681,1.1487172523510727,1.0680618894940421,16.429628985000004,passed,
2025/03/22 23:45:00,0.6818869193843273,0.6819731337890458,83.45137272498769,104.88381451707545,2.7576926347738553,2.88,2969.8741708449566,3027.877355111338,0.9877816713527782,1.0014340814913898,34.69230464123471,16.861013121263905,2.3714721804269505,1.141300770238553,1.064622149795074,16.53995520833333,passed,
2025/03/23 00:00:00,0.7159609188519087,0.6974220234077118,92.23984177333722,113.70960989342517,2.7625731222841217,2.77,3257.5418515401684,3310.406857129345,0.9884311686100951,1.0012534904998247,28.453342230605514,12.282111031593756,2.285111945353889,1.0803372980306256,1.0282237883306748,18.144438571111102,passed,
2025/03/23 00:15:00,0.6985373084597641,0.6319512219413624,88.01060620633284,104.54756849033792,2.5353291561010005,2.73,3282.577640823414,3641.486160158648,0.987850473989462,0.9957343146414016,29.689110017369174,0.51930588303917,2.375013600255634,1.0495372175973268,1.0674941062804215,17.554780833333336,passed,
2025/03/23 00:30:00,0.6920385747307058,0.6355906796442808,84.43529448276283,101.1809131929332,2.5549308823875423,2.65,3159.3792682613666,3477.8934450236334,0.9875171061834366,0.9961107299262436,30.86805284463249,2.0579968313354065,2.352591871415833,1.031727185442095,1.0330070352307732,16.957773030000002,passed,
2025/03/23 00:45:00,0.6856006907883259,0.6328192757799287,83.82570601112428,100.3563505799491,2.546946073739498,2.64,3151.421575424572,3462.342153141126,0.9876845550873176,0.9959929616344908,31.290237487310655,2.07958414072783,2.365877137445334,1.0296870190378318,1.0273898290872423,16.84489956111111,passed,
2025/03/23 01:00:00,0.6889906826606009,0.6274936673170896,82.98928220242897,99.3014247486414,2.5428369238347748,2.65,3109.634273550124,3470.5272114638087,0.9871300034314734,0.9958057523214572,31.302837522496567,1.1281133628455065,2.366016976203397,1.0101407694633244,1.018866413368868,16.73227758888889,passed,
2025/03/23 01:15:00,0.6788220348328546,0.6263132069163472,82.43806839263036,98.5869607860133,2.53535006460209,2.63,3116.604748798503,3438.503310519928,0.9875598484354859,0.9956939434596142,31.823036287877017,1.7564860337401476,2.3787125318803715,1.014972192784246,1.0136740428150846,16.619493641666665,passed,
2025/03/23 01:30:00,0.6719304280910879,0.623343901088303,81.74125503617513,97.70488209820567,2.525538383248949,2.63,3107.9275304616176,3428.2538154156787,0.9877049463458166,0.9955499966295774,32.21454020247651,1.7252571821328582,2.389749571307799,1.017961026385793,1.0129279690876711,16.507376868888887,passed,
2025/03/23 01:45:00,0.6707215229331753,0.6179921002906562,80.88616556627717,96.63491820422328,2.5150933203147474,2.64,3090.316099073258,3426.681743886353,0.9875671892057734,0.9952254817942622,32.062204328857476,1.379484762083794,2.3826479406597842,1.0089578133816437,1.0102184346640406,16.390857743333335,passed,
2025/03/23 04:00:00,0.5780557726236317,0.6051502146171343,63.08091501614081,77.37942090488079,2.5498812552066283,2.93,2493.362767923278,2669.3674275439375,0.9853553513677366,0.9954607085409992,40.080879771116436,13.782083223420399,2.557923408947435,1.1610928131024,1.0971991369734415,13.164348951111107,passed,
2025/03/23 04:15:00,0.5485791814335488,0.59302038413266,57.2842217717219,71.16010928416274,2.536268347350826,2.81,2320.1798693380606,2486.658728557475,0.9846980712826876,0.9951215760714985,42.38868776884912,15.205578198466252,2.567187716004552,1.1341797410827326,1.0781370672778503,12.191432586666672,passed,
2025/03/23 04:30:00,0.5523953446840046,0.5979401960465142,57.02261144140903,70.89918122436647,2.5543364457445583,2.82,2277.1255887275765,2462.1157349832824,0.9844926769242284,0.9958142225785664,42.91806326666057,14.674910029006764,2.579611816255166,1.116142824872262,1.0603810608410387,12.105616838333331,passed,
2025/03/23 04:45:00,0.543239554348094,0.5842598699002909,56.370348996786014,69.81372409711098,2.5184224214155275,2.8,2304.2289444118464,2468.512485571509,0.9848198232504987,0.9945947929769435,42.612879744397105,14.826419401526815,2.5782078972643143,1.1048396744524578,1.0621952957521188,12.01977902888889,passed,
2025/03/23 05:00:00,0.5315255035092882,0.5771592614993939,55.524718035175496,68.82835301070034,2.488592283608858,2.83,2314.1080484643426,2483.068502028828,0.9851282161740905,0.9939595408943391,42.86743832808365,14.20025426805334,2.5741431932053773,1.1017513134738013,1.057052461443191,11.938216546666663,passed,
2025/03/23 05:15:00,0.5416503935582908,0.5864536322053844,55.40340016508488,68.83283045043999,2.5199956574297735,2.85,2254.7527176747044,2448.5638800035867,0.9847843608054033,0.9950861443791624,43.0992648651515,14.097525441835646,2.579128034976718,1.1018298412295262,1.0586100384697321,11.85233740166667,passed,
2025/03/23 05:30:00,0.5456572024674041,0.5827823416356492,55.3327174393252,68.79261694574888,2.5144336958789126,2.81,2254.4994684696653,2447.0102624348397,0.9847421425323074,0.9947992969215629,42.64384478888685,14.071494702394027,2.5731046064310132,1.0812584954155395,1.0522013943759303,11.821634488888886,passed,
2025/03/23 05:45:00,0.5555181095361368,0.5912140803324302,55.54914168064474,69.37859696652869,2.5451819487216616,2.81,2224.4657952485322,2411.7938367698034,0.9844591509376723,0.9955858868636075,42.57206535947306,14.907057495648775,2.568590250295499,1.0834705935540767,1.0544665168450233,11.800124324999999,passed,
2025/03/23 06:00:00,0.550012533296611,0.5873093355073778,55.39453232312793,69.36027525203183,2.521546104923411,2.8,2240.707870439109,2446.4531606577602,0.9846166374400287,0.9952038242301974,42.614850788582984,13.995426228495578,2.5722957634720314,1.0783699443913128,1.0481380778432066,11.818892641111109,passed,
2025/03/23 06:15:00,0.5482100424447727,0.5902894324082,55.622205751551434,69.95544038554496,2.522843291900309,2.83,2254.329364749823,2452.289990443555,0.9846576457039437,0.9952880094573404,42.69061432906671,14.320142225104105,2.5701805218020515,1.088179040781232,1.0480377818145696,11.874063067777774,passed,
2025/03/23 06:30:00,0.6183812573584048,0.6525769751822897,70.05656296084311,88.98710042282869,2.742027403709724,3.07,2534.9945720972064,2648.8037074339577,0.9864314929648397,1.001731738521725,41.41781243295212,20.88254137521828,2.506869627437125,1.212411417351069,1.0868670257506836,14.214116937777773,passed,
2025/03/23 07:15:00,0.6757469080208888,0.6399483819158311,64.3424758397259,81.67801940120526,2.6696889214661246,2.8,2359.025661062328,2666.8063814332854,0.9822512910595929,0.9976489887838771,35.05648943564849,12.168581063625624,2.3172706269546657,1.0643454935985606,1.082492162352091,13.417408125000003,passed,
2025/03/23 07:30:00,0.6053756837436339,0.6653568824917602,71.59657899101963,90.84119944447048,2.6877504402706687,2.86,2672.9666879258143,2722.485656181309,0.9877186760874738,1.0005669427541333,40.8167009565154,18.331686857529554,2.511864737612603,1.2252786357944119,1.0577719731495656,14.50162941333333,passed,
2025/03/23 07:45:00,0.6706313309029887,0.6742844855253013,76.88499604792882,97.0572200566908,2.7449106883610668,2.88,2776.739639942375,2842.6350852184555,0.9865749138148059,1.0004965134210269,36.44088869422005,17.045941527781114,2.364520433259205,1.1217504873888104,1.0384218178846532,15.424681744999996,passed,
2025/03/23 08:00:00,0.6751034164650157,0.6827437095487173,81.2930695259461,102.39778636016796,2.7594860797953853,2.89,2920.214088221188,2937.8864812711636,0.9876851306947176,1.001208872305872,36.19968942524274,17.402581544491944,2.359879419116479,1.1257186229037117,1.0385917483073241,16.16534697555556,passed,
2025/03/23 08:15:00,0.6709623178251027,0.6818511878281088,80.98100564021196,101.94610641551166,2.743435486496389,2.89,2919.406410606263,2967.253855951271,0.9879172092803421,1.0012309356885711,36.55888205738377,16.022466313517267,2.3624141269597208,1.1083537976345437,1.0185800703971977,16.149672672222227,passed,
2025/03/23 08:30:00,0.6682196565442479,0.6805952337646485,80.82279302625497,101.71673178844193,2.7396641399496082,2.89,2919.229430709448,2967.4462478270625,0.9880894860464012,1.00128978733498,36.78855464531233,15.983247469610847,2.3644069541210775,1.1064454696927595,1.0152387858102911,16.127514260000005,passed,
2025/03/23 08:45:00,0.6687156125954177,0.6811224349649287,80.76622601305455,101.51778102880172,2.7427707705358606,2.91,2912.8546585873733,2959.0556020187205,0.9879409698760719,1.0012278580656369,36.87784311900343,15.791263814357963,2.369813698529787,1.0958655801690096,1.0046772139098503,16.10530383,passed,
2025/03/23 09:00:00,0.6663042067665034,0.6820457522656455,80.6559240877539,101.28466050314596,2.7361850522054034,2.89,2923.518100354506,2956.721104847776,0.988222251612828,1.001152496255371,36.87865154689616,15.519827100863655,2.3640281104874905,1.0951333243771861,0.9994205080599297,16.089422616666663,passed,
2025/03/23 09:15:00,0.6668212513070451,0.6840608409138283,80.60696011351189,101.09710143991424,2.7376142573414444,2.9,2927.737803184353,2941.2758227499253,0.9882387721873723,1.001009131810337,36.66249728011705,15.546587947717903,2.358976148952507,1.095272917356905,0.9965652866956183,16.067095378888887,passed,
2025/03/23 09:30:00,0.6665713389787415,0.6827701504889049,80.36743247694812,100.8001214001084,2.736234224222926,2.9,2916.846289573551,2946.94854980645,0.9881771332426671,1.0010745776728602,36.7964105942198,15.252584980639947,2.3576608113224697,1.0896003093483368,0.9927591461834446,16.044716123333338,passed,
2025/03/23 09:45:00,0.6645594311507549,0.6796628235452793,80.17292969004359,100.57353507348499,2.7337701196157815,2.89,2904.2246583989877,2958.970598945018,0.9881696352884007,1.001248129115106,37.15636961547277,15.110038876869906,2.3656921054596274,1.086593036353874,0.9921575786326962,16.028628000000005,passed,
2025/03/23 10:00:00,0.6623072661132448,0.677803244283983,80.00882399121797,100.33793856844642,2.7311743117366287,2.91,2898.384704919439,2962.1463742884284,0.9882477907988431,1.0013402831283031,37.344883413049146,15.310196054976828,2.371347364494739,1.099140679477821,1.0035068667828506,16.00613193666667,passed,
2025/03/23 10:15:00,0.667466571814173,0.6806232538609572,80.02337059011319,100.2136207294828,2.7365453362187067,2.89,2891.6837848801833,2958.0214009158226,0.9878880750513829,1.0011573913195884,36.933428482885354,14.896004113787004,2.3629554805044153,1.0972802378289412,1.0029670717670098,16.00798344444444,passed,
2025/03/23 10:30:00,0.6662176373068444,0.6780762643862734,80.52144327931806,100.76978212825598,2.742239665915244,2.92,2904.2425262518764,2957.4296255760596,0.9880735083612402,1.0013575854781118,37.03481429192088,16.04020718287662,2.3711520846790353,1.114972971203749,1.0218205195626422,16.07410988333333,passed,
2025/03/23 10:45:00,0.6634768499598489,0.6790923739698195,79.85812698793984,99.8629174181079,2.7406593374766777,2.89,2890.076624686537,2928.4806333935894,0.9880687925219706,1.0012081593233302,37.23453327660374,15.831633027758901,2.3730892268993125,1.1041072944727524,1.0060736776879846,15.946683279999993,passed,
2025/03/23 11:00:00,0.6651009791734973,0.6803174928459941,79.88458917432162,99.80499819410183,2.7421260906990796,2.87,2891.2022737723696,2926.726103328431,0.9879949272976237,1.0011341555077469,37.15780667646303,15.48172865703795,2.3672272424930365,1.0934158916729717,0.9960483645928214,15.953493196666658,passed,
2025/03/23 11:15:00,0.6667930077801005,0.6797268450711468,80.02644306951305,99.90563090326562,2.7456683998194396,2.91,2887.6650585620205,2931.629377861571,0.9878596989991463,1.0011773411781728,37.097408493056754,15.561529029502633,2.3694378577119477,1.0965207395561658,1.0015335897899131,15.97785284333333,passed,
2025/03/23 11:30:00,0.6643488857803662,0.6783419204169054,80.17340989840268,100.01291227772843,2.7429160145657416,2.9,2895.4075311609736,2938.5009261249197,0.9880613129015121,1.0012654144643849,37.274423031958655,15.758173949982078,2.375160317782811,1.104563502951055,1.0080287936828616,16.001920934999998,passed,
2025/03/23 11:45:00,0.6652933286333086,0.678758319508222,80.34778603144031,100.14105875326366,2.743862851420906,2.9,2902.371560823823,2940.6001919888704,0.9881027865079731,1.0012553242327387,37.11216740841937,15.776983787612398,2.3706031718663128,1.1056387508099095,1.0093304050214023,16.032313134444443,passed,
2025/03/23 12:00:00,0.6692193647524158,0.6803295201906292,80.49234314243417,100.24502734796391,2.750103806477893,2.89,2901.7326261644953,2936.8589531224006,0.9878827302719327,1.001178473150282,36.879730129124674,15.669664003959825,2.3623584409086744,1.0995161980014005,1.0057252152063088,16.056732926666665,passed,
2025/03/23 12:15:00,0.6668596021301209,0.6779427671627437,80.63942545745512,100.33885019504226,2.7482785164799566,2.91,2903.375571720009,2947.985998891002,0.9880013275875739,1.0013209876986169,37.154279241720644,15.85454706846683,2.3737602348310975,1.1073743519752868,1.0136546712637058,16.081171296666657,passed,
2025/03/23 12:30:00,0.6696103248260425,0.6793496157849862,80.88077021636789,100.51581355823059,2.753849444164423,2.89,2907.7903930432494,2942.684311546802,0.987878094404434,1.001248356512138,36.91057371925107,16.008858821339604,2.3702650584427807,1.1105365738434323,1.017422006927665,16.111326513333328,passed,
2025/03/23 12:45:00,0.6710748066474259,0.6811583408519083,81.17975179786045,100.71837549779893,2.7601167129269712,2.9,2917.7643192874866,2928.295151871564,0.9878412014105795,1.0011436515288668,36.820738205514594,16.12878864277693,2.370325250994476,1.099282011488425,1.0058015435625833,16.135806451111105,passed,
2025/03/23 13:00:00,0.6716918915688347,0.6824446867140708,81.34913586328167,100.78926652061018,2.7600520968217728,2.89,2926.094092114095,2928.978348466072,0.9878693921671395,1.0010674562380377,36.76520617553584,15.953667201712195,2.368118510752579,1.0992197555864982,1.004245380011092,16.160304966666665,passed,
2025/03/23 13:15:00,0.6704000216845835,0.6810158800655431,81.45419594532062,100.8378171403517,2.7547812267722267,2.91,2928.2905103515363,2949.0711046652727,0.9879663917816002,1.0011523369288715,36.8292234564705,15.682442316732235,2.373725853739773,1.1055529817135956,1.0106173104941805,16.19084544,passed,
2025/03/23 13:30:00,0.6710871503204917,0.6809086503158448,81.68375119735816,101.05160183010962,2.7606708148651298,2.9,2935.103594548565,2938.4954341204298,0.98800054619983,1.0011793265425402,36.80296355442366,16.210299136113587,2.3720864006165145,1.106109814618778,1.0120972007758107,16.215073416666666,passed,
2025/03/23 13:45:00,0.6718643497587812,0.6838004767427271,81.1286974142575,100.22652767677013,2.7629923163534946,2.89,2918.999584794914,2909.7947385073003,0.9877609645215917,1.0009226327413234,36.738860036465034,15.736846244479548,2.369900910778898,1.092038642920534,0.9943773364511046,16.104913928888884,passed,
2025/03/23 14:00:00,0.6705123004764693,0.6835785132454204,81.2483759966283,100.34638662903906,2.758636648435928,2.88,2933.8321068138525,2914.8525840391785,0.9880690838700673,1.0009591482856663,36.60283934466398,15.893483303794186,2.3611185379803996,1.1001736823457486,1.0007249624842889,16.13439593333333,passed,
2025/03/23 14:15:00,0.6678372861376586,0.6790433524440671,81.30924463745218,100.44045929082552,2.7549771949276614,2.89,2928.584034924073,2938.580301835923,0.9881924762125747,1.0012453615721189,36.94728827086335,16.098703443098326,2.3722889609673055,1.1112320576719772,1.014779797635037,16.163903946666665,passed,
2025/03/23 14:30:00,0.6704465164907278,0.6797295117742247,81.38519251759998,100.49073500047669,2.7562774735612154,2.89,2928.1434321865295,2946.9682444206705,0.9880698467711189,1.0012248706316504,36.791685081974336,15.776888460168818,2.3636402744689713,1.1083580529615542,1.014040236997109,16.19343796888889,passed,
2025/03/23 14:45:00,0.670602624914228,0.6769140534975099,81.61841564789319,100.75615671944985,2.76259977196465,2.89,2923.985270873662,2950.5560515692773,0.98799733027782,1.0014205433996426,37.0076088527024,16.29635521547984,2.3722407242948944,1.1080401926555998,1.0184129577479997,16.229006517777776,passed,
2025/03/23 15:00:00,0.6667077791006504,0.6757487686298168,79.71144789718895,97.98196493290394,2.748470811795338,2.88,2890.7263690147665,2884.065410430147,0.987751649035882,1.0005132478466463,36.8630903188982,15.531279385679602,2.3694931337904532,1.0825409168855935,0.9885081492249455,15.871846650000004,passed,
2025/03/23 15:15:00,0.6567207689123649,0.665273284082728,77.78557787438176,94.83593456429813,2.7242086904597436,2.92,2841.819599651624,2859.7804641496773,0.9875206492879341,0.9998637893014432,37.31526522823514,14.82878494836633,2.402984188341773,1.085580875928402,0.990869288089562,15.532348443333333,passed,
2025/03/24 00:15:00,0.7213903298859928,0.6299224940144267,66.94920861956567,83.11781297127459,2.675684085797848,2.54,2438.2257638048773,2806.7613373094773,0.9816356120986857,0.9968806057263254,31.55066899429342,6.9712252662447005,2.1659526279931463,0.9159742893542795,0.9869385914318234,14.033928516666668,passed,
2025/03/24 00:30:00,0.6748787560687716,0.6719094467329049,84.2639276386861,102.23705476292422,2.6594012046876543,2.74,3049.036956731193,3226.763572903112,0.9895235035348217,1.0004238911916175,36.15923476825908,6.018638419955215,2.4054276704999253,1.019510906309342,0.9483134353899123,16.68987148888889,passed,
2025/03/24 00:45:00,0.6915911400417647,0.6712061210092155,85.67605479783064,103.92358717412085,2.660901715358342,2.72,3124.038279560375,3289.877502089298,0.9881017024426045,0.9989861862740333,33.57853163583988,6.250193334060883,2.3366430512550447,1.0291737057157848,0.9777601866276932,17.066799505555554,passed,
2025/03/24 01:00:00,0.6935495213603596,0.6747387063490486,86.74231936027815,105.12059825558767,2.665011586005927,2.72,3153.9914307504496,3309.193977940811,0.9882554806523377,0.9990976731112561,33.38627611027977,6.396041525139239,2.3420413092113694,1.0421277264709854,0.9878580800633315,17.224463996666664,passed,
2025/03/24 01:15:00,0.6804560404644386,0.6701522944307347,85.71322067169652,103.69270927214092,2.6463049356129966,2.81,3134.575417270347,3292.801397006995,0.9886367518001894,0.9990025907003692,34.11224930754857,6.820137925274832,2.3852422532106736,1.077104920204055,1.011947780467518,17.00879898666667,passed,
2025/03/24 01:30:00,0.7048417938261131,0.678695609131733,89.11554056596013,108.03354949230582,2.681123262295149,2.73,3207.6121777118724,3364.8702041369847,0.988204401382864,0.9994028811466066,31.068570356433455,7.55187598431421,2.3309338133743727,1.078060679944873,1.031809229855564,17.621635404999996,passed,
2025/03/24 01:45:00,0.7018159309956267,0.6780602110737549,88.72332527549446,107.62377460812492,2.67607893660644,2.71,3202.0302318124095,3359.095881903393,0.9882662147631106,0.9993441306257516,31.788303931208468,7.213907876290775,2.3347637357674618,1.0675684137966015,1.0190960821808897,17.55809139333333,passed,
2025/03/24 02:00:00,0.6995851515869532,0.677331426515615,88.38518914700323,107.27989329467691,2.67377087512567,2.73,3190.8311379973497,3352.2326068262346,0.9883097951760649,0.9993843779679998,32.13836786133911,7.2611041451763825,2.3420038888755275,1.0700951030785222,1.0198860183581924,17.494653274999997,passed,
2025/03/24 02:15:00,0.6969155224522937,0.6768996986513199,88.00836354367449,106.87568107262611,2.670509239945403,2.73,3184.316655105167,3343.0230706904927,0.988310347633669,0.9993078316753258,32.68236831706253,7.1113267189598375,2.346215929466425,1.0644317662774074,1.0118276535799067,17.43132105,passed,
2025/03/24 02:30:00,0.6948857071901936,0.6764291660285533,87.69303400847055,106.55906306927957,2.66720638949216,2.73,3178.298066144079,3335.3141006698556,0.9884217407644097,0.9993151927792566,32.88191168016862,7.2103488615884785,2.3485565468051934,1.068728277660507,1.014246985052258,17.37314799,passed,
2025/03/24 02:45:00,0.6950113614612369,0.6763753526701514,87.35580659783471,106.16731424456303,2.6674783931024253,2.72,3167.63830173265,3321.644227450584,0.9882185153903168,0.9991476435572972,33.16094162508981,7.149231056210645,2.350585158681421,1.0636101838794727,1.0092148607347344,17.310020933333334,passed,
2025/03/24 03:00:00,0.6919764775055717,0.6758997068085291,86.9899550141001,105.78861127897467,2.663568268591418,2.73,3161.227160172479,3312.0290121268376,0.9883498260000526,0.9991533884231343,33.29787268714323,7.34657317316564,2.355380253642011,1.07201728782936,1.0144128020677108,17.241959735000002,passed,
2025/03/24 03:15:00,0.6922389849150699,0.6732947516176249,86.55287279218327,105.30962564791956,2.659557245062235,2.72,3148.9025839718424,3312.35503020592,0.9881721364686912,0.9989996217768783,33.22978293602224,7.139018090013552,2.3527946364785923,1.0639877627545267,1.0107638405761612,17.1840845,passed,
2025/03/24 03:30:00,0.6908349345892721,0.6729714111191659,86.13964786715883,104.91951310297375,2.6572402028299558,2.73,3136.2406872737615,3307.013898856317,0.9881426909665901,0.999002181112672,33.29196269818293,7.2138004677211764,2.3541984027953866,1.0728312808114386,1.0179908932617352,17.121275123333334,passed,
2025/03/24 03:45:00,0.6886601765820591,0.6711857712126971,85.73451255664,104.49059460146829,2.651520988692689,2.74,3128.6058260898917,3305.0472576695315,0.9881913519498188,0.998946585715124,33.420676088713485,7.073543700714434,2.356131043028322,1.0697635951967375,1.0152372770702072,17.058966185555555,passed,
2025/03/24 04:00:00,0.6878625003504163,0.6691843888780766,85.29872673690522,104.02377665631015,2.6465962156139873,2.73,3118.1657690198704,3303.806561475453,0.9881239361194305,0.9988369077914576,33.462957874113656,6.782363410947213,2.3550929112273966,1.0608221191418286,1.0086930495928377,16.996367666666664,passed,
2025/03/24 04:15:00,0.6948757529474142,0.6775305567856673,88.20084265881613,107.63850722914299,2.6706750294615236,2.74,3188.4987430648407,3343.48785845057,0.9886138509694936,0.9996035996342808,32.37599139316462,8.043993068043179,2.3538586368290897,1.0801381515489306,1.0258948973387518,17.444813509444444,passed,
2025/03/24 04:30:00,0.6932015517937746,0.6768967774974605,87.43638221284277,106.70599192401102,2.6625582002341637,2.74,3176.8706972904574,3329.789545073756,0.9885200151310759,0.999287869652383,32.89854594230939,7.522801907633577,2.349826032656072,1.0731621130608178,1.0173166163598577,17.324361584444446,passed,
2025/03/24 04:45:00,0.6913016806239008,0.6744452160140386,86.72625054782067,105.85499981965413,2.654006053597875,2.72,3164.4418564322955,3321.8018683018126,0.9884355588972357,0.999021865876745,33.09472384592395,7.205418959408778,2.348748297743545,1.0672571521645866,1.0126558222357664,17.21453011055555,passed,
2025/03/24 05:00:00,0.6952303662200287,0.6720694774580304,86.80713048979274,105.97832637398183,2.655573961834691,2.69,3168.849488930978,3321.410982662616,0.9882121267875351,0.9988051611030463,32.699360437655606,7.417707980511684,2.336481266525394,1.0524545061860473,1.006696687156014,17.23536671388889,passed,
2025/03/24 05:15:00,0.693559447832337,0.6744505216607881,87.14271084610107,106.4462633337532,2.6516954971401923,2.72,3180.714637581195,3341.9730800144453,0.9884925731592245,0.9989933568433135,32.85152010459174,6.961412313031541,2.3409532750821898,1.0614343828544062,1.0105232747722839,17.296181649999998,passed,
2025/03/24 05:30:00,0.6881493685894003,0.6755588780987323,86.4985548668464,105.76128862206818,2.650981751158302,2.73,3160.325853632077,3315.9296079315445,0.9885835251221772,0.9990938213324955,33.37040836655771,7.063894273476009,2.356153840526365,1.065943213458617,1.0066563207656452,17.168435044444447,passed,
2025/03/24 05:45:00,0.6871030050988054,0.6705253119278448,85.43624893530318,104.62046142241155,2.640873310609627,2.73,3127.536321397533,3323.089627435856,0.9882927552413122,0.9989217974296597,33.40332011047892,6.546191858870903,2.3529974946847836,1.0624525982012083,1.0091941247124079,17.035285905,passed,
2025/03/24 06:00:00,0.6857729106732264,0.6756740963679628,85.93220539121542,105.35408609216321,2.6531117190030393,2.72,3142.9954586964477,3291.6799770902485,0.9886121815213508,0.9992018457421954,33.53991576609109,7.748659607906004,2.355639385084136,1.0740943756685524,1.011738730019943,17.07191280666667,passed,
