datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/24 06:15:00,0.688709740055158,0.676124876456296,86.0735984159817,105.68907856539721,2.652442898242657,2.75,3146.4492475774873,3310.957178783113,0.9885645671370384,0.9992475978251274,33.314155858233605,7.437391410769128,2.3417730253537616,1.0734442299589753,1.0144645907637255,17.127901816666668,passed,
2025/03/24 06:30:00,0.6910152060512859,0.6761125351142457,86.31142412013115,106.14486979048338,2.653931403430871,2.71,3146.7911962626945,3331.94418643746,0.9884865233739827,0.9993886954538402,33.33902610278408,6.944328408748087,2.3361633272635975,1.0584943097319712,1.003728803673819,17.194119286666663,passed,
2025/03/24 06:45:00,0.6908410912462657,0.6765319594636333,86.52562227801572,106.56108633280822,2.6536983481282554,2.73,3154.4835038385368,3345.983049419732,0.9885789653801984,0.9995200987422379,33.390455009315566,6.9223260605355685,2.331789473210066,1.059708019985169,1.004880523668812,17.250277354444446,passed,
2025/03/24 07:00:00,0.6891011000938632,0.6776403910344512,86.79792467815578,107.0690301428052,2.6555149850685926,2.73,3169.5262475820177,3347.6683353393523,0.9887162066466111,0.9996132919746,33.48708019638818,7.222246162865261,2.3286813984009993,1.0578126776456873,1.0004394064382267,17.306507875555557,passed,
2025/03/24 07:15:00,0.6867447547277139,0.6774314734119699,86.93807018442615,107.30131247165205,2.6492513334039995,2.72,3172.1249393586404,3372.5227441604025,0.9889713772569287,0.9998270730628419,33.70708162844103,6.652221459938321,2.3377380241541315,1.0593413290420484,1.0001376442561905,17.338416602222225,passed,
2025/03/24 07:30:00,0.6882399613867157,0.6781620744655509,87.04760961725567,107.56015516111907,2.6521083704604953,2.71,3179.902804432168,3368.530419528112,0.9888868323771097,0.9997482637526236,33.3562071045611,6.987083609719389,2.327376127609058,1.0592446484087983,1.001110907211808,17.367154566666667,passed,
2025/03/24 07:45:00,0.6906849633575401,0.6785644839149143,87.1884017476001,107.80256924181344,2.653684340792783,2.72,3181.341121885008,3374.173335180544,0.9888098545631118,0.9997451053269707,33.01604000804478,7.008237807521999,2.3217392392326275,1.0601991522486243,1.0044937246946861,17.396266060555558,passed,
2025/03/24 08:00:00,0.6891488696197503,0.6788563327451127,87.03440612575731,107.718007053678,2.6531977679851177,2.72,3177.6988365808006,3369.8180037711113,0.988866226028167,0.9998034245637635,33.21602013903378,7.055306376612497,2.3232927797278315,1.060515598659176,1.0028329681479646,17.371857066666664,passed,
2025/03/24 08:15:00,0.6858887725409574,0.6772178584377008,86.09142947990246,106.64226091594192,2.648834015168419,2.74,3150.075266915287,3344.974887157671,0.9889222663723747,0.9998018740797374,33.81215478102162,7.018728324249209,2.327391106771884,1.0565723059616485,0.9971218625509239,17.204309778333332,passed,
2025/03/24 08:30:00,0.687251151598699,0.6788257071462731,86.46405422166168,107.14768491521478,2.6536724341287576,2.76,3158.0995329323587,3344.0838213420607,0.9890005220579741,0.9999240610394475,33.64491933325313,7.408321796282012,2.3262305358298843,1.0624961034172298,1.0023660804357428,17.25466472888889,passed,
2025/03/24 08:45:00,0.690013959463355,0.6806326553463385,86.99797208037646,107.90101378196552,2.658061928055773,2.73,3170.3239830977327,3359.4240575590857,0.9889783037297111,1.000036015139283,33.08371701511912,7.436535241539284,2.3197006675775134,1.064746038431068,1.005761401436707,17.356474666666667,passed,
2025/03/24 09:00:00,0.691796384391943,0.6823468472779067,87.39262719102788,108.47977277626791,2.66161549911761,2.73,3173.3479636119296,3374.985319605794,0.9889900268408798,1.0002399199226077,32.748728815813244,7.321794668699212,2.319990227892448,1.0690699993504928,1.009989521657288,17.42914536,passed,
2025/03/24 09:15:00,0.6912520958520914,0.6810005264819452,87.29218267152112,108.34625397662913,2.656993172135828,2.74,3180.6526540630975,3378.021229414916,0.9888966247721983,0.9999928257493632,32.75047812186708,7.233372881934331,2.3159769902706304,1.065729313931449,1.0082003849644607,17.42635172666666,passed,
2025/03/24 09:30:00,0.688867464896316,0.6809945030434884,86.98379499404297,107.98977424306077,2.6571299390535774,2.76,3163.9764300344846,3367.1497705586776,0.9889810741836172,1.0001527772456957,33.30995509945952,7.21597997766707,2.3288335416831365,1.0661082603077388,1.0056000877307067,17.354050963333332,passed,
2025/03/24 09:45:00,0.6864998590556297,0.6776222903971464,86.22267913512748,107.03153318767588,2.645545241813893,2.74,3153.1456475134805,3366.5042431989214,0.9888592432041596,0.9998139935908442,33.73889766303263,6.726817050022799,2.3269913493400924,1.0610584744910418,1.002457387819982,17.248028746666662,passed,
2025/03/24 10:00:00,0.6873046272417528,0.6761132935867018,85.68188925939971,106.35330295704473,2.6463084877299026,2.72,3129.3438956719865,3345.998389421789,0.9887311698445761,0.9997677779965296,33.80527547557428,6.720576808506615,2.3305056868762883,1.0512634471849835,0.9955915570171804,17.13575325,passed,
2025/03/24 10:15:00,0.6876842249344233,0.6763664598338203,85.74441922150972,106.47423822907139,2.648149316160585,2.72,3130.9761932122906,3343.000405941558,0.988689801467417,0.9997561450734558,33.803853209272695,6.80729479771747,2.329928177248182,1.0470616781136322,0.9918528674528108,17.144056703888893,passed,
2025/03/24 10:30:00,0.6866432643315885,0.6766196101264652,85.92769437442414,106.69240450711,2.64701581341217,2.73,3139.2606319341144,3346.826078200515,0.9887808432731099,0.999761999251562,33.846166243895794,6.875652504398552,2.3340688445884195,1.0500090411343295,0.9933788217365918,17.168774088888885,passed,
2025/03/24 10:45:00,0.6867067695495646,0.6762736510478577,85.92620401552725,106.72682596825548,2.642990427741072,2.72,3141.111929148748,3360.3549770824584,0.9888059216727909,0.99974937402054,33.791043808454816,6.523015200743752,2.332038993868785,1.0502402272201834,0.9943852397846797,17.183314799444442,passed,
2025/03/24 11:00:00,0.6896292872531149,0.6796875462618985,87.32787119717469,108.45611730908188,2.648755452541799,2.77,3180.778245706878,3397.875491025948,0.9888979254232934,0.999918050983927,33.066602101629464,6.7027956575335965,2.331914336600348,1.0643095299507768,1.0075313551309062,17.425244955555556,passed,
2025/03/24 11:15:00,0.6839139292401615,0.674320095541831,85.07250967317363,105.63023105487544,2.6344154110013283,2.75,3120.0556178488328,3345.7362504684893,0.988703731974345,0.9994978058322664,33.93923397611917,5.994655095366103,2.3394095437599156,1.0439380187941547,0.9871835154289779,17.033581742222225,passed,
2025/03/24 11:30:00,0.6875779001298373,0.675134777582773,85.51600288484062,106.17119916100684,2.637707823920685,2.69,3129.0190456346327,3358.7311213128123,0.988548314180877,0.9994576390874723,33.67577462636434,5.902474483816376,2.3349286120429613,1.0419741338522694,0.9885982807030216,17.112789375000002,passed,
2025/03/24 11:45:00,0.6918787557919577,0.6792695828469765,87.41042001638831,108.57219474444442,2.6514587083974748,2.7,3180.614863969012,3391.9945295470943,0.9887006955432996,0.9997765375661873,32.97582871308521,6.970059073712864,2.3319454558089454,1.0622075388041408,1.008793834644,17.427002413333327,passed,
2025/03/24 12:00:00,0.6841390169247809,0.6748030377915084,85.17092562187759,105.8810638538617,2.6405369729054438,2.7,3116.044406490378,3334.8099116547264,0.9886061643811064,0.9995775142507182,34.13822885324633,6.443415465140678,2.3457317397439237,1.0404501109982573,0.9838910785812786,17.033719333888886,passed,
2025/03/24 12:15:00,0.6862071576437047,0.6767716537468308,85.76611896360284,106.75969668751651,2.6470414388919834,2.73,3119.83111583895,3357.341476962171,0.988580173130524,0.9998998679667582,34.2580831487554,6.424311023293476,2.348663674766508,1.0454739941571907,0.9890914187810235,17.145344259999998,passed,
2025/03/24 12:30:00,0.6873312136449992,0.6757526682454171,85.515774703528,106.29216780330817,2.6433872639863067,2.73,3124.2215607435564,3339.8437071695657,0.9884308193838346,0.9994556506600376,33.84370175980611,6.4766140470895674,2.3430364221694253,1.0406317183473772,0.9864779088289294,17.08702780277778,passed,
2025/03/24 12:45:00,0.691557216249314,0.6774477059565089,86.71410852576365,107.62082279025056,2.6470796975822415,2.72,3159.6284980186306,3365.7896717978815,0.9884827216288508,0.9994340913848956,33.41974938748433,6.642127184149118,2.3422675949075478,1.0463214906059821,0.9949742339781,17.273301955555556,passed,
2025/03/24 13:00:00,0.6905947924493129,0.6766201542383536,86.66318957933716,107.43982346384188,2.6402394531170614,2.68,3160.056923941298,3378.712381268008,0.9884428738850314,0.9992851245285056,33.432857191821235,5.9861583173494886,2.3509480465724675,1.0439603217689153,0.9925827203973175,17.263916694444443,passed,
2025/03/24 13:15:00,0.6868673022355669,0.6710117075157752,85.07591694284727,105.49734530138493,2.628909117431547,2.74,3116.2097703136824,3355.111493059773,0.9881258594593875,0.9989291552549818,33.61045584428141,5.649327870600833,2.3558519707909875,1.0383934951901104,0.9898051163017867,17.01251547111111,passed,
2025/03/24 13:30:00,0.6862832256992519,0.6751751231753443,85.48495731690845,106.24643717560767,2.639545104467927,2.75,3116.1018273718405,3353.405472699274,0.9882485724943764,0.999387369930119,33.960593570984095,6.231821090772226,2.3610643151884485,1.0531623507388588,0.998083328679573,17.076556322222224,passed,
2025/03/24 13:45:00,0.6859807779981608,0.6758174133478332,85.18995736707222,105.98331313988403,2.648179583909891,2.71,3104.094415285451,3315.232651864504,0.988141338897674,0.9993925346203697,34.08928832544749,7.149249097757327,2.3619268191076697,1.051693523293983,0.9952007378984498,16.99953088166667,passed,
2025/03/24 14:00:00,0.6863259417325086,0.6744188596550124,84.76853958006414,105.43889523661403,2.6396992450522716,2.7,3091.4811181835244,3330.9989716301643,0.9879426138802834,0.9992033744791338,34.1160667688126,5.860770324429176,2.362051403888191,1.0348617386901244,0.9812170420939846,16.95341584444444,passed,
2025/03/24 14:15:00,0.6804855013653366,0.671570415931744,83.54150450142045,103.94765140149859,2.629157625404632,2.72,3058.27402852191,3311.039766711688,0.9879264204724636,0.9990747037533168,34.554055603659776,5.363167040714573,2.3747895416363876,1.0308402678439021,0.9739692340280335,16.74592993333333,passed,
2025/03/24 14:30:00,0.6804058132493903,0.6724381333582828,83.64365583921017,104.0730844168736,2.6345491161667973,2.73,3059.3355238678814,3293.267572666584,0.9879120256026106,0.9990812762747537,34.54680723878255,6.094943536641306,2.3797660204407878,1.0383134043173887,0.979700947817107,16.736244873333337,passed,
2025/03/24 14:45:00,0.6831133778752347,0.67106547208327,83.81665876746864,104.28206453537,2.634991412026529,2.7,3063.5818030140317,3300.876535176745,0.9877962740197525,0.998991551274252,34.29196196491027,6.183731619174215,2.374193416727553,1.034331138383811,0.981152913634234,16.770293063333334,passed,
2025/03/24 15:00:00,0.6814287433987579,0.6739888032268984,84.080671901602,104.65477903169344,2.639998452552043,2.73,3072.343477904404,3287.8255857856475,0.9879557983742212,0.9991174066034273,34.462088945601494,6.659730488606655,2.3802326253823765,1.0415505797632116,0.9822111344650509,16.79083648611111,passed,
2025/03/24 15:15:00,0.6803050996156575,0.6668543446465832,83.06047057124705,103.31097627971835,2.6261916855353333,2.73,3046.0142669610436,3290.924605397376,0.9876745111706728,0.9987287426015755,34.39906900050343,6.0760140481477425,2.38176635546414,1.0300383359860201,0.9793880213522036,16.642016178333332,passed,
2025/03/24 15:30:00,0.678416409650835,0.667892996197096,83.25847107415814,103.55028127820721,2.6293756631684664,2.75,3047.144700758897,3286.0744493381994,0.9877299119509962,0.998848989500441,34.63127520264298,6.480325397569272,2.396293601203731,1.0403476560823326,0.985736886763361,16.652412302777783,passed,
2025/03/24 15:45:00,0.6819461440762663,0.6690959998988963,83.5920711351562,104.01048679563301,2.636279427920592,2.76,3052.226918691385,3283.198055948617,0.9876194209050014,0.9988700669574029,34.37052037560792,6.9850419234324646,2.3895796586536924,1.0452013989359736,0.9929011880869222,16.701950527777775,passed,
2025/03/25 09:30:00,0.682825158115732,0.6616231444110211,82.15447272056261,97.4253124160572,2.705780915854409,2.79,2965.8145031476465,3049.625068460719,0.9869260545860886,0.9986770268692049,34.8126864934424,10.789452674005817,2.401630374069181,1.0885333861473137,1.0246351902468123,16.276461593333334,passed,
2025/03/25 09:45:00,0.6748397717978797,0.6613501385612219,81.78659799504752,97.2343059906388,2.693858225162466,2.79,2965.649070091811,3052.029363606135,0.9872431592539958,0.9987307003744146,35.26757498535208,10.833195434770737,2.4208292334573205,1.1051158622570905,1.0321663837526014,16.210772544999998,passed,
2025/03/25 10:00:00,0.6778663313387876,0.6599176996721628,81.34837678557784,96.9621449052011,2.6912837368334297,2.78,2948.65944150993,3050.3260274084123,0.9869648598562469,0.9985600502289668,35.029764374415144,10.56215403274758,2.414452350162545,1.092420799469139,1.0264055773381715,16.14497203,passed,
2025/03/25 10:15:00,0.6768380183807773,0.65920474691131,80.9989939157835,96.79828162726868,2.6889112644566384,2.79,2941.3127085060746,3038.453251373048,0.9869067143938912,0.9984524745288798,34.99104555533049,10.921184796606036,2.4164234079373452,1.0942637427777682,1.0286408685663904,16.079060048333336,passed,
2025/03/25 10:30:00,0.6768739252538153,0.6574255238598518,80.63362754370787,96.52195729226732,2.682979510052527,2.78,2929.8127171296774,3038.6995357598316,0.9867185268484485,0.9982516590838791,34.857922493345434,10.903967069450792,2.4230203045807417,1.0984192692166928,1.035663412888906,16.01339608,passed,
2025/03/25 10:45:00,0.6764839051174673,0.6574348820473231,80.3323595344348,96.46127466203976,2.6845179474457765,2.78,2920.237440643651,3022.146159221129,0.9866478222881467,0.998232584196891,34.90189810263614,11.324066794168859,2.423874393298403,1.0947479984806447,1.0325195683071813,15.952435424444442,passed,
2025/03/25 11:00:00,0.6745672385372725,0.6569202145531055,79.93630962161743,96.28462415595632,2.6805209425601677,2.8,2915.6021143963308,3010.9290924420498,0.9866815062294906,0.9981445092871902,34.949207619728604,11.538417851669806,2.422224687790459,1.091626262426918,1.0290113913712893,15.886191016666665,passed,
2025/03/25 11:15:00,0.6843762743829874,0.6670361496434061,82.255632576916,99.71628040015351,2.698562439729542,2.79,2972.3353250334962,3080.1333044298453,0.9869384609233398,0.9989344093385745,34.73731713063688,10.914372206105101,2.39068310531479,1.0747602581447193,1.0136785274818676,16.33296451111111,passed,
2025/03/25 11:30:00,0.681267333887838,0.6657138680381608,82.69705390602223,100.33058688039624,2.686183729773391,2.77,3005.8435772431894,3099.374539821823,0.9872762560230479,0.9987357397737001,34.81065857469642,10.356121570640717,2.395850833223385,1.0503689115040413,0.9905296690961657,16.399737572777774,passed,
2025/03/25 11:45:00,0.6823668663927908,0.6673750914379054,82.89662008663366,100.9237779588343,2.6822735766523116,2.78,3004.037663284297,3134.433157799558,0.9872190006651971,0.998915228058064,34.868597531116095,9.602198804253149,2.397764352187013,1.0535168497902974,0.9938143630575718,16.465058084444443,passed,
2025/03/25 12:00:00,0.6748737863427043,0.6709585476049853,82.65713700448376,100.94871975336495,2.681377173082637,2.79,3001.332375649204,3112.617823406165,0.9875224409724341,0.9991099886270282,35.45981327710146,10.104991274061526,2.4193560448314777,1.0705269616340878,0.9968520245054865,16.39380650111111,passed,
2025/03/25 12:15:00,0.677161982409119,0.6674774940148612,81.99083511317039,100.45093758163391,2.6771300026527105,2.78,2975.311496344475,3113.8982674541444,0.9871703223015207,0.9989562717237698,35.32107561260468,9.932868946360411,2.4148355183435726,1.0606343338032176,0.995720622483865,16.30160615111111,passed,
2025/03/25 12:30:00,0.676330389662355,0.6681690454875382,81.40222886462873,100.08773479005649,2.675278354210127,2.78,2948.6953282450245,3110.174999332186,0.9869875045047687,0.9990251300759679,35.50682878782156,9.710552661983904,2.422028266830821,1.0652724291543934,0.9985407812120911,16.209164638333334,passed,
2025/03/25 12:45:00,0.6764560685749376,0.6665894398243206,80.83082259652055,99.71500478275368,2.672441625100668,2.8,2927.7987176413726,3103.081387884928,0.9868038431201963,0.9989660809675484,35.487052968112295,9.827300124194073,2.423190836123405,1.064655073867949,1.0009576486162928,16.117175029999995,passed,
2025/03/25 13:00:00,0.6732462984230092,0.6651259693723848,80.68355076521965,99.68565502620464,2.679229854550615,2.82,2927.9416596875185,3053.235250163719,0.9868183570724987,0.9988210964834358,35.50445083609857,11.956884253014824,2.439916322301149,1.0839809315821172,1.0180982637432665,16.024947742222228,passed,
2025/03/25 13:15:00,0.666440464411007,0.6696944362628308,80.38754910498838,99.73906407632025,2.68681065872808,2.79,2915.9504339680257,3015.8388102399845,0.9869892415955087,0.9991238673235293,36.185466878322934,12.931553076157144,2.4621833292931146,1.1034554778835959,1.0222360575612364,15.937594566666663,passed,
2025/03/25 13:30:00,0.6780877156522431,0.666202019246872,79.63110558806605,99.15983387800975,2.6868745809197994,2.8,2869.026023408258,3031.267568766295,0.9861981191278618,0.998960945253846,35.510837783067856,12.12835083919232,2.4381251551545935,1.0848074734126314,1.024316664063362,15.85334887277778,passed,
2025/03/25 13:45:00,0.6718729927150607,0.6643089455676667,79.26378883923077,98.93792558294562,2.6808189645143314,2.79,2871.2417297194224,3010.9648848597753,0.9863911459159991,0.9988449684767255,35.835898229612184,12.708459524446145,2.4513595837216506,1.0807098738895193,1.0168437161958919,15.769131045555554,passed,
2025/03/25 14:00:00,0.6698505231691776,0.6622793530684904,78.75119806871243,98.4725111480622,2.669872183754519,2.77,2857.4941589397117,3017.2968443295863,0.9862868820838084,0.9986619363782417,35.890819704414994,12.268484788966,2.4626785184596223,1.0812618808635803,1.0184521767285093,15.684941085,passed,
2025/03/25 14:15:00,0.6677495885330373,0.6619148316141229,78.30168967373113,98.2352177951217,2.6689110710682797,2.8,2844.767514837674,3000.6048395385315,0.9862290398220642,0.9986336388442049,35.932141588171966,12.933788720864403,2.468196703057474,1.09617424620933,1.0313583319803177,15.60077899111111,passed,
2025/03/25 14:30:00,0.6680967705108182,0.6612380446169537,77.7898508437486,97.92684386169817,2.6669718442234878,2.79,2825.1231486577235,2992.9528079734155,0.9860477114480135,0.9985912807437083,35.98279767713547,12.83527163899546,2.469281190357829,1.0879948067171,1.0258737259733792,15.516644763888882,passed,
2025/03/25 14:45:00,0.6659755085325473,0.6602612197538091,77.27131711078826,97.29239830051814,2.6641586840685814,2.8,2808.5431020534324,2984.230610487871,0.9859924790802086,0.998576901439896,36.20317329790769,12.634756360130869,2.4737990145668887,1.0852917565745586,1.0218369027209644,15.43286839111111,passed,
2025/03/25 15:00:00,0.6620916370909987,0.6595987519964599,76.791210275314,96.70702266126285,2.661951749797898,2.79,2793.1890446418897,2972.8013256647355,0.985996091767744,0.9986169948862785,36.56190387959596,12.650423758159464,2.48512464012774,1.089725564974977,1.0219584258752321,15.348788155555551,passed,
2025/03/25 15:15:00,0.6589791631820776,0.6572484872131747,76.38830609551749,96.07729894615076,2.657388813788807,2.8,2793.14253122243,2951.1187930746237,0.986046012062776,0.9983489475654918,36.624673178172074,12.842261769581686,2.487947878216849,1.0791514787852894,1.0112169645770703,15.26473578666667,passed,
2025/03/25 15:30:00,0.6622145429287214,0.6549170962745386,75.9658921821014,95.42801322839259,2.6549067109200832,2.79,2774.3340005402783,2947.73759523915,0.9857690759764762,0.9981450120071665,36.39900521505772,12.380026573092369,2.4849621635996213,1.067368757059421,1.0066816017868105,15.191566279999993,passed,
2025/03/25 15:45:00,0.6608843707216174,0.6545353705186335,75.50008438073515,94.90300390350131,2.653278082543005,2.81,2755.0030350244406,2945.0581808877823,0.9856757681902326,0.9982156860614328,36.59974064533799,12.170551283881036,2.488750578402397,1.0724646618664302,1.0101909692509439,15.123847493333335,passed,
2025/03/25 16:00:00,0.6518233999097188,0.6545889311380804,75.10612973513592,94.47250562714126,2.648346994815353,2.79,2752.584746021256,2932.649567235001,0.9859239217902515,0.9983085328608335,37.19687346936942,12.551530304020073,2.5074324478581524,1.0901639218279202,1.0157513815666588,15.056473208333331,passed,
2025/03/25 16:15:00,0.6638361628251156,0.6563642668276045,75.71124666643861,95.20187170286505,2.665112490469472,2.8,2749.8757552996726,2933.2305520728873,0.985605105302906,0.9984332443686017,36.597000891610065,12.732554687605228,2.4851952439094065,1.076458365708415,1.0147368994695198,15.146117604444447,passed,
2025/03/25 16:30:00,0.6631794478223171,0.658545268472336,76.4331501634617,96.08576012250538,2.6692435980394364,2.82,2772.7286323587387,2945.3144571556795,0.985802511147825,0.9986052630118134,36.71001495912096,12.91270829053056,2.4894974171925934,1.0795246767551774,1.0141225867700359,15.262849909999998,passed,
2025/03/25 16:45:00,0.6692715572540038,0.6597950424177287,77.00756783545006,96.77638290464137,2.6715065438029746,2.8,2783.4581449453694,2973.4213881106043,0.985712131651558,0.9986598540029068,36.3943542897309,12.23258425768615,2.4754155512591285,1.0679101596738154,1.0088605855075403,15.379541344444448,passed,
2025/03/25 17:00:00,0.6689118385692544,0.6620983032125697,77.68359048352056,97.5968847460014,2.6754473104390564,2.81,2797.668419136683,2992.3053945057536,0.9858244504356902,0.9988983613443465,36.525128007321754,12.373024531487351,2.4857361465906656,1.084854734740483,1.021422038846941,15.490769867222223,passed,
2025/03/25 17:15:00,0.6726728163023961,0.6630556349335124,78.54151979713942,98.50197226394857,2.6826067908313806,2.78,2820.574368573952,2999.4368434163653,0.9858357890552258,0.9988901955836943,36.196553843534396,12.85527411603841,2.48516841622489,1.0892286342877435,1.0287388548071328,15.6128016,passed,
2025/03/25 17:30:00,0.6755398025165092,0.668413175060215,79.27266875419305,99.43949632961812,2.694001587968899,2.79,2834.3367411965905,3002.4404704017707,0.9858820297198693,0.9991281388592894,36.11305628808683,13.09982627542509,2.482854358193427,1.1024568018559784,1.0368608958814396,15.724287076666666,passed,
2025/03/25 17:45:00,0.6793574151147823,0.669197611256527,79.90839583456746,100.30831467063409,2.7024763024725122,2.83,2843.2892764714834,3018.3045867224846,0.985854274764393,0.9993707183634069,35.999467880479585,13.434089139946138,2.476275354396039,1.1076632452707007,1.0459471370942215,15.840818510000004,passed,
2025/03/25 18:00:00,0.6868348743051421,0.6708150827431096,80.4949109581044,100.91814422797462,2.702254418420978,2.8,2865.179147158332,3040.0046739663408,0.9857313474068993,0.9991312974121304,35.35569792515406,12.527919376046032,2.451561682047213,1.0807151061234614,1.0268198457819058,15.957309072222222,passed,
2025/03/25 18:15:00,0.681207420264355,0.6714131670450258,81.28516169932007,101.98325964861469,2.703717118615176,2.82,2894.9717309755206,3056.968190008418,0.9861740985833176,0.9994771394519316,35.78578113241979,13.296075660238413,2.463876836241531,1.1017365070670988,1.0407247140720732,16.092361853333333,passed,
2025/03/25 18:30:00,0.6881119996659163,0.6728695267258369,82.1368056911127,103.05832403692763,2.7101659696418685,2.82,2912.8162836191386,3086.189851842163,0.9860751191285946,0.9995834598764411,35.41140207389249,12.973170804294684,2.446820796196305,1.0906133306822168,1.0370943533441115,16.258302279999995,passed,
2025/03/25 18:45:00,0.6864222806497036,0.6746185387090923,83.05062470183748,104.22285311181824,2.707179775981269,2.84,2950.3681619623776,3120.854585636744,0.986423943417249,0.9997429494535514,35.480525971400255,12.727419593346314,2.443605550822633,1.0928960890398636,1.0359466901470549,16.435891437777773,passed,
2025/03/25 19:00:00,0.6892220752447659,0.6766576746983111,84.05445538944225,105.40611015494122,2.71365513472779,2.84,2975.880245321635,3141.6492605862027,0.9864537429045789,0.9998541313033352,35.33049250642065,12.839633533324678,2.443886019175682,1.0956928805942994,1.0396547580461575,16.600865355555563,passed,
2025/03/25 19:15:00,0.6893927232987357,0.684780874130638,84.71536673261254,106.70692014109126,2.7273480976126674,2.92,2985.9965891189267,3158.24650841662,0.9866587221966132,1.0005273902128755,35.71115110530069,12.713122650711378,2.4303051848481663,1.1040584999257905,1.037393252368795,16.757489723333336,passed,
2025/03/25 19:30:00,0.6893055916846947,0.6873643037687852,85.17567686462898,107.38812552810636,2.7228440195560837,2.83,3009.5845748875745,3190.5495866625847,0.986850849209008,1.00061938348022,35.81087937789438,11.569081259165122,2.4156811326040533,1.0786208574443688,1.0105135581973275,16.881998222222222,passed,
2025/03/25 19:45:00,0.6889820922615764,0.6923208650899227,86.32748881928183,108.70478389339337,2.7282568577336836,2.83,3041.365512452753,3206.5602038898023,0.9871981327428941,1.0008793627441215,35.38078640223269,11.67160480246551,2.4265100495565237,1.0947120517633389,1.018716693236285,17.045946182222213,passed,
2025/03/25 20:00:00,0.6902627588131977,0.6872100126806275,85.89648559560281,108.03188827099376,2.7211895189290516,2.84,3031.6542271553294,3210.1109329640344,0.9869819698769811,1.0005864006674003,35.359779585773296,11.653377874158956,2.4231684547087076,1.0925697646467118,1.0250091302293982,16.985025933333326,passed,
2025/03/25 20:15:00,0.6885226369020047,0.6814681591763573,84.24396669942529,106.0319468090196,2.715468178278632,2.87,2983.16361112705,3172.672381985734,0.9866992829711159,1.0003595382283557,35.81370830983022,11.570158981374835,2.4187483022289746,1.0692331348102257,1.0079408852115885,16.715976750000003,passed,
2025/03/25 20:30:00,0.6854997704023845,0.6790907803971178,83.4764351123163,105.02574071223881,2.7112572758064837,2.85,2961.624062137331,3152.6626773820008,0.9866866913655643,1.0002888940688062,36.10093112993157,11.399367255413287,2.425449765198205,1.056717824812022,0.9952319043343808,16.57740440888889,passed,
2025/03/25 20:45:00,0.6845847472696545,0.6757060164755693,82.67938273592638,103.89505495878096,2.7014521764826753,2.84,2946.694647202845,3140.6798853388623,0.9865900824530561,0.9999531859165357,35.99009913104213,10.995944433287903,2.422354868265434,1.0470410364810385,0.9888064349691479,16.444751180000004,passed,
2025/03/25 21:00:00,0.6847826089870365,0.675254613352366,82.99607158216266,104.12014270692191,2.701387949461309,2.85,2959.0312628827373,3141.0157119232767,0.9866327900644142,0.9998484195065146,35.85565442373323,11.263979996289402,2.4272219728133795,1.0519392159768912,0.994177901055249,16.478593388888882,passed,
2025/03/25 21:15:00,0.6832449556494313,0.6740186351503823,82.93120218780061,103.90633253417334,2.6932805555201704,2.84,2962.0048605079182,3153.9212693130144,0.9867030387607005,0.9997431716865154,35.82923745434085,10.834675198835395,2.432488367137415,1.0553408647121374,0.9971173268729533,16.47190492444445,passed,
2025/03/25 21:30:00,0.6882257619058729,0.6736077540315957,82.79029334485413,103.36273269234799,2.6963249783323526,2.82,2950.9961153422605,3131.070004945191,0.9863132728393385,0.9993218104785445,35.18847405485764,11.232541948984762,2.437693645039348,1.0709974902048711,1.016624622568746,16.3992268,passed,
2025/03/25 21:45:00,0.683450359081179,0.6724389794413305,82.54987489865455,103.08133913595225,2.7038539192289837,2.82,2933.4537883397415,3102.836931130238,0.9863773970525606,0.999587090218759,35.68399930444931,12.53813224217243,2.461707270980684,1.0957596376672911,1.0360630919901355,16.321248319444447,passed,
2025/03/25 22:00:00,0.6823608627822211,0.6717690235373819,82.1264347905316,102.62590621334786,2.708455428802048,2.84,2911.084452349791,3085.969258511599,0.986266365239808,0.9997250033398434,35.91328874316882,13.036353601944363,2.468986216244261,1.1081469740741723,1.0471469664050546,16.24275268,passed,
2025/03/25 22:15:00,0.6842972695314811,0.671328547883641,81.58160058717095,102.01586449868734,2.7089131722098183,2.82,2895.239073210001,3071.887867112941,0.9861078416182614,0.9996257298446959,35.79991364113075,12.768847167676556,2.454850580098428,1.0906208722015531,1.0329355668806182,16.16442876888889,passed,
2025/03/25 22:30:00,0.6816538453243701,0.670631359367586,81.13417056230483,101.32357695261965,2.7050698936845863,2.82,2887.764046632585,3058.6965916751437,0.986152149015984,0.9995228920018143,35.930638767147144,12.624014695711407,2.4570474823661512,1.0888898737557287,1.028169875519802,16.085591646666664,passed,
2025/03/25 22:45:00,0.6820823180910185,0.6699740099993017,80.79876835563323,100.66332120066514,2.706877111004949,2.83,2876.7332786526645,3038.728704132909,0.9860300068564763,0.999376392834473,35.89732271004001,12.59886059812768,2.457831111226445,1.081999814544112,1.0216820117282726,16.012428642222222,passed,
2025/03/25 23:00:00,0.6806572389173482,0.6692659017229599,80.37314150538806,99.93990783025573,2.7056214984354807,2.83,2867.9937585209,3020.950810855624,0.9860183408789776,0.9992533108335999,35.988545698486234,12.423482317020046,2.4575307658998566,1.072620381499697,1.0110310760514452,15.933255029999996,passed,
2025/03/25 23:15:00,0.6822528081484822,0.6702319194548071,80.991331410325,100.47429400784809,2.712570176105615,2.82,2890.191044417283,3015.1934353793554,0.9861167567943084,0.9992309270971425,35.82584697343023,12.849979173670402,2.452652925085401,1.067989473857247,1.0068358591648752,16.018769818333332,passed,
2025/03/25 23:30:00,0.6838973709836753,0.6710855292161866,81.65110151919374,101.46786122943813,2.712489706457223,2.85,2903.827672643847,3071.837135419722,0.9862884750058853,0.999729174252909,36.01885112542209,11.982331693862667,2.435421585994164,1.0632768197692015,1.004514243073862,16.20892928111111,passed,
2025/03/25 23:45:00,0.6883227845449468,0.6723025739337606,82.44290156207273,102.29621239632063,2.711391595722759,2.72,2932.2178569864154,3109.7982431015075,0.9863218759978979,0.999707156807074,35.66907160508801,11.144963090089783,2.4155081949803088,1.051334253255246,0.9968881579648187,16.382271674999995,passed,
2025/03/26 00:00:00,0.6863602357002352,0.6785442704889251,83.8734879978803,105.03010023106475,2.7142481636186124,2.84,2975.047695318158,3149.760215291452,0.9867465707094114,1.0002076596923237,35.844899742271615,11.879322796606633,2.4268667280507,1.0751035833166047,1.0130646411287851,16.624248623888885,passed,
2025/03/26 00:15:00,0.6867293763854831,0.6776005543408108,83.41307415894337,104.46975239759381,2.710244815050423,2.79,2958.827560963818,3153.4614380908956,0.9866067658132991,1.0001557455661942,35.83505350885356,11.39090186343721,2.424146385969994,1.0728898942719003,1.0123020020450433,16.565799567777777,passed,
2025/03/26 00:30:00,0.6849886400544744,0.6752621607641529,82.33470987293494,103.15611264474202,2.7076081264396046,2.85,2924.929090796269,3124.887713703086,0.9864260277783,1.0000362039604878,36.04665393357893,11.242063429783123,2.426047036223701,1.0605993800712705,1.0010075687920372,16.38053314333333,passed,
2025/03/26 00:45:00,0.682367982688181,0.6775422131388658,83.08726143032509,104.07513197495305,2.710886690165731,2.88,2952.2867713380974,3132.0246017025966,0.9867649633530053,1.0002397651353927,36.247176738411966,11.672494301082882,2.4329357576396973,1.0696261312321431,1.003992707713541,16.49387872,passed,
2025/03/26 01:00:00,0.6806770497283819,0.6860430389464282,84.42365260793906,105.8716930073947,2.7217998971208917,2.86,2995.0724413204193,3145.8512091214757,0.9872265703225457,1.0006928485292488,36.524931931006655,11.76366864214206,2.4329592214117235,1.075403187782786,0.996727229291039,16.71436536,passed,
2025/03/26 01:15:00,0.685354005453411,0.6816455920688694,83.95168572732973,105.24575747572715,2.7140018448458187,2.83,2978.643106041633,3166.4139098371566,0.9868672680896277,1.0004343648192062,36.12930639607621,10.935748730490625,2.4174824195803373,1.059966256056023,0.9934814154590347,16.677696077777775,passed,
2025/03/26 01:30:00,0.6824357799154542,0.6802920162576326,83.7604204041506,104.92752309021546,2.7075991743544265,2.84,2980.6091685993765,3165.4485114365643,0.9870434847860423,1.000383261043627,36.24439796745554,10.855623834186718,2.421898195204285,1.0611613947008336,0.9929597544101932,16.641060699999997,passed,
2025/03/26 01:45:00,0.6820269697546993,0.6796928125274014,83.67250477609863,104.74315945995342,2.7090840673770904,2.85,2975.6158507097884,3155.5933042859688,0.9870140489041378,1.0003631735678797,36.24939866410186,11.225423522606604,2.427689211264697,1.0695174452895506,1.00082379802685,16.60996103555556,passed,
2025/03/26 02:00:00,0.6855631658820425,0.6780828586577036,83.42112788712363,104.40368902370452,2.7109521097311533,2.83,2963.6176765564096,3150.0038950992425,0.9867505232425939,1.000225591526854,35.97573495264814,11.263414389652276,2.4188477351269007,1.0644263920175818,1.0019890527104265,16.57373529777778,passed,
2025/03/26 02:15:00,0.6850943566528378,0.6772192755813372,83.17417855811264,104.06637521084636,2.7079146956174487,2.84,2959.010888073268,3147.973557103006,0.986733725393162,1.0001501174935181,36.00910959191684,10.967382510122025,2.417064471052251,1.0554842654534224,0.9939617799487477,16.537192925000003,passed,
2025/03/26 02:30:00,0.6811765387729877,0.6771835224929671,83.00369075633378,103.82621523030659,2.7063397107815512,2.85,2955.420384889302,3139.6045280165613,0.9868845315881727,1.0002323808630211,36.30820707343771,11.12260865246085,2.4288115133030317,1.0614634365927762,0.9949589715209985,16.495207960000002,passed,
2025/03/26 02:45:00,0.68187484694207,0.6763720468862536,82.77734574414372,103.51633043444278,2.7050861860659583,2.84,2949.763504874373,3135.380444948572,0.986812094357721,1.000142120520923,36.179726937379264,11.143237546691733,2.4245263441275355,1.0633564941370366,0.9983608760082181,16.460838838888893,passed,
2025/03/26 03:00:00,0.681419736852284,0.6758410546895371,82.62960731752815,103.30532083534005,2.7036796025459884,2.83,2947.971145983186,3131.2086125413844,0.9868238306109585,1.0000935201387888,36.180982588633476,11.098292361130836,2.423081920007111,1.0601268436358333,0.9953528002851629,16.43615431333333,passed,
2025/03/26 03:15:00,0.6821182773164137,0.6752058157569736,82.45186845050787,103.05692235023811,2.7040572337300777,2.83,2940.867629799345,3126.450604615222,0.9867247302728767,1.0000402219988642,36.16011286735533,10.999280971681477,2.421847216759324,1.0541051049278618,0.9910888988848794,16.40637576111111,passed,
2025/03/26 03:30:00,0.6830074925356044,0.6744838287255307,82.25568494385236,102.79843867921527,2.70336614307858,2.83,2934.7762019166594,3123.0870034866857,0.9866379464768615,0.9999658439769477,36.07567837246899,10.91968278721078,2.41827476402548,1.051026137807811,0.989965308707475,16.376622288888885,passed,
2025/03/26 03:45:00,0.6821032151984452,0.6745032293604888,82.06988749737685,102.58758264566667,2.703613263452235,2.84,2927.163447582284,3119.150245890786,0.9866297131018567,1.0000192547355786,36.19158320023554,10.902902690773113,2.4204146200083687,1.0522847841810286,0.9899241346594413,16.346893896666664,passed,
2025/03/26 04:00:00,0.6769320110755006,0.674723363311462,82.00507290632945,102.48054072049993,2.70093547115491,2.83,2930.898612149893,3112.4252694740026,0.9868877167240239,1.0001155982522043,36.59436864669746,11.011622263771685,2.433013841173262,1.0549299667992587,0.9861797329506384,16.322627835555558,passed,
2025/03/26 04:15:00,0.6765956345271739,0.674473547800358,81.7757221125876,102.21350467094805,2.6993674699329535,2.82,2923.2584835844195,3112.5789912363066,0.9868610120226408,1.0001270147387578,36.610759766257566,10.889024998475499,2.431708397603704,1.0578586682968512,0.9886737773412158,16.29294333333333,passed,
2025/03/26 04:30:00,0.6783556634977436,0.6731275621757427,81.5913764295651,101.90881604842458,2.6979395113990448,2.81,2918.397551729308,3109.5121702224233,0.9867338419601667,0.999969873633952,36.4016548614099,10.78095367193929,2.4266201486570953,1.052704155094685,0.9873054833015128,16.262935810000002,passed,
2025/03/26 04:45:00,0.6748185016807328,0.6729367447608668,81.53019155540754,101.75956863878866,2.696894060547616,2.83,2919.1627870136203,3100.095417257021,0.9868728649341072,0.9999981889164208,36.617553372203965,11.127888501374843,2.438982479014141,1.0623227722243116,0.9923117743034284,16.2333017,passed,
2025/03/26 05:00:00,0.6770322732808919,0.6711412589879836,81.29097423156016,101.38510029058432,2.6927198473095544,2.83,2914.9711530347386,3102.622057112989,0.9867417444657416,0.9997894255616926,36.355224789858475,10.719999020674049,2.4297164289174416,1.0515051571529246,0.9867948582712406,16.20369267,passed,
2025/03/26 05:15:00,0.6753721124825819,0.6707604816906495,81.29361784048665,101.31557403931079,2.6910401686767296,2.83,2919.4215636008903,3098.5508809299636,0.9868355164039582,0.9997487670355115,36.39919363312816,10.88359319556234,2.4338324600970163,1.055152210791242,0.9887188430688264,16.19460558222222,passed,
2025/03/26 05:30:00,0.6803874360933853,0.6706119609855866,81.32471664095935,101.27990331877118,2.6949169112872084,2.81,2911.791536242171,3099.30401674598,0.9865538210704197,0.9996445840141726,36.008218782403446,10.892682474563983,2.4267420466169463,1.0576092290217711,0.9965488562813414,16.199403061111102,passed,
2025/03/26 05:45:00,0.6729583090205191,0.6711808812442536,81.56734651872006,101.51722578418222,2.6948771632609896,2.83,2933.2107314573163,3079.617207754661,0.9870252620959589,0.9997394162547732,36.400737798333864,11.928309733756935,2.4428510924494824,1.07308456501423,1.002019179977502,16.203832699999996,passed,
2025/03/26 06:00:00,0.6804788450682242,0.6713473617792728,81.5519531463085,101.42320406321694,2.699172765582955,2.82,2925.153229208001,3079.867574864334,0.9866292355856928,0.9995230187084679,35.86688206912346,11.446448197821994,2.4256552888738563,1.0554260761703533,0.9932742575199772,16.208588611111107,passed,
2025/03/26 06:15:00,0.6783566419349872,0.6710124832137171,81.45897937183283,101.33402445167629,2.6907793867190035,2.79,2928.4064583957984,3099.124866438296,0.9867776114893514,0.9995516373360558,35.92049342677389,10.96629879362687,2.424475384395735,1.0630561873808075,0.9986595218289253,16.218757041666667,passed,
2025/03/26 06:30:00,0.6775213843415,0.671497361326576,81.62799233407362,101.60027574070432,2.6989338638057516,2.83,2927.3858753127506,3085.094292980317,0.9868101025404405,0.9997329614099091,36.05978236764305,11.885960478337854,2.431591475588969,1.0753503035772234,1.0088609811494857,16.227286331666665,passed,
2025/03/26 06:45:00,0.6809748144594261,0.6716431488118934,81.55527644764618,101.5687447735533,2.698467328050088,2.82,2925.6288614188115,3091.0419516792863,0.9866834047264126,0.9996473927404724,35.773258443611006,11.525949819298216,2.4160525361531997,1.067043311776535,1.0048374785880827,16.235789612777772,passed,
2025/03/26 07:00:00,0.6791498002004297,0.6717776194465589,81.56416061319847,101.62537025376452,2.696932435767152,2.82,2925.4885067486616,3097.749847155173,0.9867682345859387,0.9997570112541273,35.980717472126464,11.350432339364282,2.4205873629516343,1.0663864282132187,1.0021565475489704,16.244266885,passed,
2025/03/26 07:15:00,0.6794106176934811,0.6718968713801816,81.74358917467966,101.75343463968794,2.6940718160220785,2.82,2940.0920017462863,3098.7583127027933,0.9868603172501421,0.9995996798715602,35.772458020519466,11.312240465905036,2.4160863208854275,1.0641654185528797,1.0001753088020922,16.26909643333333,passed,
2025/03/26 07:30:00,0.6844616182371034,0.6723334677125848,82.00692613172653,101.99622514070614,2.6977932029691174,2.83,2939.0423731728215,3106.76453294106,0.9865934211340406,0.9995013206522859,35.402219763345926,11.172385062284626,2.412643421528139,1.0644721315686267,1.0054751061899012,16.310336777777778,passed,
2025/03/26 07:45:00,0.6820639506404975,0.6730024627424558,82.3117829180363,102.4743142500305,2.7007226675138245,2.85,2946.4640182322664,3112.1269664608344,0.9867831158765878,0.9997614507820869,35.64163362504979,11.679880294467464,2.418990886839075,1.0783700341880345,1.0156313716801049,16.362574005555558,passed,
2025/03/26 08:00:00,0.6838205037611823,0.6746493409637117,82.66839202314632,103.01358735802081,2.702643414664425,2.84,2957.0398628339026,3126.738650374641,0.9868447321717468,0.9998832839849051,35.502062589206076,11.647224050379233,2.409046755761116,1.0843663720297836,1.0215245521462386,16.442283935,passed,
2025/03/26 08:15:00,0.6836842615235558,0.6762357019087019,83.0806192512732,103.58878663784604,2.704825071615516,2.82,2968.594335072148,3137.771525492055,0.9869672521260017,1.0000420559303793,35.626566887062054,11.490526451756962,2.409137069859813,1.0782137656386008,1.0138759395450931,16.516651476111115,passed,
2025/03/26 08:30:00,0.6825417237392318,0.6779521787893577,83.55273269639447,104.22857726742741,2.70639807227676,2.84,2988.094370045666,3144.2780888029965,0.9872274232623577,1.0001922291861605,35.72084750615394,11.616237518285807,2.406857240915944,1.0773484525416408,1.009951385136396,16.596641001111117,passed,
2025/03/26 08:45:00,0.6878902628577712,0.6786362859259033,83.87821755355773,104.68557191144164,2.7111894313105904,2.85,2994.922609402525,3154.1405806507146,0.9870278511815085,1.0001374612564147,35.310373108512614,11.5429305070335,2.3897969145486284,1.0702828995450036,1.0088385664163764,16.671275133333328,passed,
2025/03/26 09:00:00,0.6835605918805587,0.6855577710394958,84.2398417223672,105.4439032324726,2.7154509721866305,2.84,3007.154107335271,3161.8190855040816,0.9874330646241141,1.0006342062446931,35.960220125549554,11.014013679335582,2.389982957365539,1.0661560882717396,0.9911867016268778,16.75154425388888,passed,
2025/03/26 09:15:00,0.679511413703031,0.6772960601897234,82.53374684492285,103.25483929612518,2.696191837992201,2.84,2964.6250013885538,3148.164709799028,0.987287711616154,1.00025873849625,36.178682831651656,10.10565928668919,2.3927111802560517,1.0406003771862644,0.9729549400342815,16.48125372666666,passed,
2025/03/26 09:30:00,0.6782653657435964,0.6796545528540937,82.97713020804169,103.80824050999364,2.6985639050391144,2.83,2977.6924256176835,3154.7318860229575,0.9874469714326333,1.0004071881573398,36.320969042326354,10.173910168779694,2.3987874944369416,1.0470624121957415,0.9746855858894908,16.54873889777777,passed,
2025/03/26 09:45:00,0.6817225320068174,0.6783954295437221,83.25598934336924,104.11877856289412,2.695557989111363,2.82,2988.6799545263693,3175.6512824399633,0.9873577647166822,1.0002704235330477,35.96475399872448,9.831063015896403,2.387602048224141,1.0407989300728082,0.9747794462057776,16.616312313333328,passed,
2025/03/26 10:00:00,0.681993249032926,0.6807504522969285,83.74007437633261,104.72504062899824,2.7000187854864905,2.83,3001.8900440060147,3179.1875503994656,0.9874635843980009,1.0003939109407578,35.9210996753255,10.13446038196354,2.389367927960971,1.0505336687273321,0.9812793540410457,16.689025619444443,passed,
2025/03/26 10:15:00,0.6819804411332502,0.6821816687880538,84.24419817525653,105.30757655568166,2.702028362885616,2.84,3020.591470856817,3182.9677331253765,0.9876317192318795,1.0004421383700004,35.87999607471872,10.373676230703042,2.3898457896302916,1.0543701448699827,0.9832259790104649,16.76219292,passed,
2025/03/26 10:30:00,0.6855325813191445,0.6845041247288426,84.7229370066778,105.9205439548023,2.714387981699871,2.83,3015.2959225748727,3186.8743809052266,0.987253606458469,1.000554916968757,36.00625115715976,10.347895913205983,2.3986738536323884,1.049116767670242,0.9792564066634146,16.835096532222227,passed,
2025/03/26 10:45:00,0.6847233966825974,0.6850471777337087,85.12096308901613,106.369342505888,2.7096439265491146,2.84,3043.4877927674165,3192.612390398249,0.9876748798376722,1.0005392684632228,35.68392386659137,10.781770244902017,2.3886211669686097,1.0647424384162243,0.9926247373507197,16.897610986666667,passed,
2025/03/26 11:00:00,0.6880836201818811,0.68680256461387,85.67384288252545,107.06068204899813,2.716075600118381,2.83,3053.321015700647,3203.342207162927,0.9875478023518607,1.0005902630304297,35.4826477635458,10.851757795008721,2.385300555375763,1.0665486974847167,0.9960471056044796,16.99357031777778,passed,
2025/03/26 11:15:00,0.6890500679712419,0.6893085294918823,86.12901597422933,107.6299296589683,2.724310244911917,2.84,3056.3303308924824,3205.637637646129,0.9874226679656631,1.0007186162402733,35.63447343247815,10.878935742398435,2.39392973625345,1.0656207082022,0.9929899756006115,17.059543490000003,passed,
2025/03/26 11:30:00,0.6888920941742455,0.688278315776603,86.3199459107042,107.88107248553534,2.7182834410558656,2.83,3073.7326112568917,3222.638870975573,0.9875263172695288,1.0006123107019413,35.49873999793558,10.605650695110878,2.3846192812483404,1.0590898692955726,0.9886516336649094,17.115322338888884,passed,
2025/03/26 11:45:00,0.6884585060731958,0.6897439786785566,86.61195838906185,108.24331524942225,2.715050984208067,2.82,3090.919762590673,3231.4805550618953,0.9878413397930232,1.0006854908175864,35.07226357819981,10.54402166055661,2.3780227535541467,1.0649436927698939,0.9919197378036406,17.165639204999998,passed,
2025/03/26 12:00:00,0.6919632200911463,0.6918731037021739,86.96879803753964,108.68927568354816,2.7233050818662945,2.81,3088.786747616296,3233.053062919863,0.9876889419998786,1.0007957858526602,34.68088636783696,10.674780866812638,2.37849838567082,1.070411908293413,0.9980609607545783,17.216298482777773,passed,
2025/03/26 12:15:00,0.6907239451832468,0.6810503589026344,86.7281321302471,107.97308727420796,2.6868170777823375,2.77,3109.2567577671925,3305.015687606153,0.9877117271490023,1.0000837181300484,34.87026003405389,8.46205539409177,2.3765451446856134,1.0382699822790862,0.9814395037917687,17.233976747777778,passed,
2025/03/26 12:30:00,0.6901722460359963,0.6816729718972919,86.7475678123341,108.04701317215418,2.688001973704994,2.77,3106.803350665188,3307.311400652072,0.9877130568734697,1.000174709573445,34.96856232982988,8.48125175253364,2.3790522322871053,1.0424002600128772,0.9839827478756199,17.24115311111111,passed,
2025/03/26 12:45:00,0.691017607413019,0.6835662399735124,87.71097324549616,109.19623907615056,2.691032096271957,2.76,3138.4816858178087,3328.3949670710053,0.9878486921557696,1.0002497450124408,34.59229891235528,8.717946498689543,2.3793835676097546,1.0505212400923265,0.9908258474709424,17.40257263555556,passed,
2025/03/26 13:00:00,0.6929652076044089,0.6830462662008069,87.63982259736737,109.1212285895104,2.689046439025629,2.76,3140.253314401002,3331.471912634114,0.9878039449236464,1.0001389029524836,34.30631977614319,8.623662847916217,2.3686936209950535,1.0487848921673095,0.9920712128433151,17.40276967611111,passed,
2025/03/26 13:15:00,0.6919079011990937,0.6829191941696318,87.6587458786834,109.09458811416758,2.688693465660403,2.77,3141.9328272536854,3326.6356139345853,0.9878816851881003,1.000142659655278,34.37325332131476,8.770041868437731,2.373514230766129,1.0507361040160972,0.992824229370781,17.3919977,passed,
2025/03/26 13:30:00,0.6917105107792205,0.6820155832488228,87.60091841346177,108.97072762534273,2.6862504874418343,2.76,3143.5543338677858,3328.9171129206866,0.9877988078644994,1.0000061701792247,34.54683519072202,8.574477860458439,2.3740716720098636,1.04507238410293,0.9883892471652108,17.386679578888888,passed,
2025/03/26 13:45:00,0.6922449230544561,0.6817672616699483,87.53895162769878,108.90584766427271,2.6855287429315506,2.75,3139.951109569828,3332.4095999364667,0.9877353915870565,0.9999879838149957,34.55287144472533,8.428704691286478,2.373694950074301,1.0446021413355622,0.9888638656818753,17.381710719999997,passed,
2025/03/26 14:00:00,0.6925336879699259,0.6815877105177418,87.57854819435963,108.90328476008266,2.688754504693274,2.75,3130.591361635849,3332.0112782367155,0.9875661889726083,1.0000226601979003,34.77706478208895,8.288433781897238,2.385272384142686,1.0387869814616224,0.983744169722691,17.37635196,passed,
