datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/26 14:15:00,0.6904203349571262,0.6802928371397612,87.55203148234988,108.24404782359186,2.685212570481854,2.75,3143.4792502588716,3323.615419682296,0.987868543379107,0.9999297762439662,34.66953215367466,8.299413414293278,2.379285785427572,1.0458395625667578,0.9878920851846837,17.365523902222222,passed,
2025/03/26 14:30:00,0.6916607333598047,0.6784941569236562,87.62238090749234,107.58174666202092,2.6870345732811027,2.75,3147.7317470387143,3314.9960890711345,0.9878601023474025,0.9997721463785714,34.45479391481181,8.191623354389497,2.375407206857111,1.0445048750852433,0.9880796733555683,17.36557313333333,passed,
2025/03/26 14:45:00,0.6933790541064135,0.677290175089652,87.6417281454798,106.86818389300316,2.6909763630041503,2.75,3147.8845324488193,3301.341354785574,0.9877430002612435,0.999583822796555,34.33083737094768,7.945746073948744,2.372473717683721,1.0369151038649564,0.981898292766921,17.354714422222223,passed,
2025/03/26 15:00:00,0.6933471875078844,0.6765620387671184,87.66236118715014,106.21579133169396,2.693126989062751,2.73,3152.4938131579743,3289.563727889022,0.9877783228450552,0.9994652265627854,34.27804000752114,7.709310357710143,2.3690680750574264,1.032220221081236,0.9761057023921007,17.349279028888887,passed,
2025/03/26 15:15:00,0.6917198589436772,0.6758124048873931,87.78434971966357,105.64746934758462,2.695172132515921,2.74,3160.341660555558,3274.9408825335686,0.9879386430278224,0.9994080844460416,34.31344461229348,7.854276835257449,2.373346544477785,1.0382735027616086,0.9788223859204997,17.344194175000002,passed,
2025/03/26 15:30:00,0.6908016447148925,0.6750381357439897,87.82717674727306,105.02825553105951,2.697978625411266,2.75,3163.9015593242616,3262.6571907973225,0.9879785394066319,0.9993303807365422,34.41755368247274,7.7109645809672545,2.3748545707929067,1.0359875887327954,0.9744934882749083,17.338718142777775,passed,
2025/03/26 15:45:00,0.6919066542628483,0.6744634715589126,87.89135849260647,104.40943006427922,2.7034909589068445,2.75,3163.5923113509207,3245.82559068138,0.9878881441652976,0.9991978162520194,34.36275734190721,7.6860211879264275,2.375772367000963,1.0347555383073022,0.9729118647420686,17.32780335,passed,
2025/03/26 16:00:00,0.6927834304205587,0.6724742043755554,87.97152772864735,103.81963851601034,2.705181022848048,2.75,3170.933367735353,3234.443804925662,0.9879236994959903,0.9990271091548798,34.14025806181301,7.7548499119096235,2.3706421055948086,1.0331008264373858,0.9729423243871694,17.32770477166666,passed,
2025/03/26 23:30:00,0.6840267773005474,0.6794796193358034,87.45001847528565,102.91283534301422,2.77315770473492,2.87,3075.003476832452,3072.0637446100186,0.9881371555197601,1.0008133815699172,34.14025806181301,7.7548499119096235,2.4407067989089666,1.1446773858928962,1.0532667656123509,17.046786826666665,passed,
2025/03/26 23:45:00,0.6963171298913237,0.6889982722797177,89.0563287993313,107.5919929893073,2.77511757076221,2.85,3127.9395648306186,3165.954092792149,0.987529860595728,1.000857630654512,34.14025806181301,7.7548499119096235,2.387885697931626,1.1389203651061144,1.0599917522445848,17.466294877777777,passed,
2025/03/27 03:15:00,0.7007591201957012,0.6551818131575999,88.81851436995892,102.5923301372865,2.642634529482928,2.65,3232.978089421254,3393.874963074013,0.987877139391201,0.9974310811399635,32.2260765988276,2.6727974362414044,2.371165939273267,1.019218523534847,0.9892910044634453,17.512350698333336,passed,
2025/03/27 03:30:00,0.7002743848325049,0.6553238868828799,88.6104525378667,102.96748442141667,2.634599100373161,2.66,3228.456207393596,3412.794789250582,0.987840352772427,0.9974128637516114,32.154411102180696,2.465512111263771,2.372931918707595,1.0234335971525486,0.9946951013867943,17.49703390111111,passed,
2025/03/27 03:45:00,0.6979658542198298,0.6516121240675536,88.39611113233713,103.24960522951558,2.6192766783044092,2.64,3230.3579864417743,3443.895729742837,0.9879383000093575,0.9973218636762252,32.14339836170779,2.239236562989452,2.3793593830819595,1.0226074301127461,0.9992595698424322,17.481717103888887,passed,
2025/03/27 04:00:00,0.7000185944145939,0.6458999010889176,88.10012107095548,103.34833668962564,2.602228483386813,2.64,3230.313068021525,3481.7802082514563,0.9877311847065295,0.9969229446948532,31.63587361145966,1.7612244806606412,2.3747531564475204,1.014404282884549,1.003936895570881,17.466400306666664,passed,
2025/03/27 04:15:00,0.6998841138654699,0.6450894417760364,88.1047227688021,103.79414764241194,2.5994586289577515,2.61,3217.396970500718,3494.174874619122,0.9874551651886687,0.9968908459494219,31.94716667711794,1.5856581626718456,2.399253120138591,1.008583169400743,1.0010632951673368,17.446453346666665,passed,
2025/03/27 04:30:00,0.7006364860472867,0.6466693911998506,87.806303154696,104.22929752390644,2.5935756937756214,2.63,3216.9535739045396,3503.9378406652036,0.9875121726108839,0.9968943232358402,31.577109758068797,1.7184630435641266,2.382725615207329,1.0146546970049541,1.0077767084067621,17.431140613333337,passed,
2025/03/27 04:45:00,0.6980570865184051,0.6507438348540684,87.63006264087163,104.86383645265681,2.5908362687119366,2.62,3214.598585743426,3509.4417359704457,0.98770149748461,0.9971461560168018,31.747812128475932,1.7811774574184183,2.38132424692815,1.0238444548922945,1.0104211117295063,17.420887537777777,passed,
2025/03/27 05:00:00,0.6984395043987486,0.6584561762906093,87.75222167328575,105.86844024043123,2.596094390137117,2.63,3211.8520905863315,3509.6949792755872,0.9877037646626592,0.9974389678007901,31.897913831599777,1.5944925025874641,2.379499564732827,1.027550573336059,1.0054059571922327,17.449770641111105,passed,
2025/03/27 05:15:00,0.6974258698833802,0.6601917185152298,87.82099297930223,106.82278369275225,2.6018730766704388,2.68,3199.047438478864,3513.4581002936234,0.9876582824578009,0.9978463740141833,32.32986773343412,2.571625287465916,2.390283161480797,1.0401801154308994,1.0171184267253341,17.46508743833333,passed,
2025/03/27 05:30:00,0.6980684085765525,0.6622993680808089,87.76484239828109,107.60091526750952,2.601852188170808,2.66,3195.1450915249097,3521.6868174723404,0.9876173762059159,0.9979956948751915,32.43403760205585,2.531665572940255,2.38537983751574,1.0276967486952784,1.0052354962008057,17.4762038,passed,
2025/03/27 05:45:00,0.6949991275882467,0.6626233966772573,87.06636849920638,107.54777501599654,2.5925820053730715,2.65,3185.314470963337,3516.6773818565507,0.9877695449618347,0.9979876216851394,32.4188567407273,2.6986163300747203,2.380620585201514,1.0302344045428837,1.0058353734216576,17.37546347777777,passed,
2025/03/27 06:00:00,0.6923686702921489,0.6624672388112477,86.42053740943109,107.39027462111058,2.587440551812513,2.66,3161.191600315158,3517.0673271566293,0.9876863568368923,0.9980774724931217,32.86358998081258,2.4288954029407597,2.3897872098025723,1.0252511358157417,0.9998695799217474,17.279597964444445,passed,
2025/03/27 06:15:00,0.6908406725964982,0.6600774084081393,85.7140469069017,106.46294761312143,2.5805451626152363,2.65,3147.5569989555634,3509.3512634191416,0.9876817235931477,0.9979237843631691,32.75919967042353,2.1248310158074415,2.383135384748957,1.0217310758657245,0.9974173907927529,17.178452414444443,passed,
2025/03/27 06:30:00,0.6892184733750564,0.6584781733378999,85.12440360714488,105.69830912584979,2.578750784716317,2.66,3129.4562469871275,3494.752780507924,0.9875898772769554,0.9978600805625706,32.945154378018835,1.989422649626316,2.384988460207765,1.015696440308562,0.991319123091289,17.082184227777777,passed,
2025/03/27 06:45:00,0.6877097017545887,0.6573582530303704,84.56879898807779,104.97859553821965,2.578436244496902,2.67,3112.939928573515,3474.4992979155336,0.9875170726533015,0.9977997535711477,33.09335861739469,2.085505988385863,2.385924535148001,1.0127853628856593,0.9876860004406618,16.98529206,passed,
2025/03/27 07:00:00,0.6854983532863804,0.6561743335351647,83.95877085510419,104.22433769623417,2.5771458130296403,2.64,3093.4876137079,3459.2513237968506,0.9874748865392993,0.997810687489673,33.351402413782914,1.9474044160274453,2.3879617502309696,1.0075609661157165,0.9811901737638561,16.887363716666663,passed,
2025/03/27 07:15:00,0.6810658266813956,0.6544526501625919,83.28644042981118,103.35589417157175,2.572377431563623,2.68,3075.1702275791404,3445.8641020540363,0.9875142798452903,0.9978011849548372,33.73793832164934,1.7779574010135057,2.397250595460488,1.0074538709433445,0.9779823260287636,16.77456154,passed,
2025/03/27 07:30:00,0.6821164977665646,0.65604436585057,82.74347540279666,102.7444225351186,2.5811243886959727,2.69,3057.884212665166,3399.296457507937,0.987391990054651,0.9977720818024225,33.68158571595282,2.524051453882871,2.38508958419347,1.004638766922327,0.9732114917172173,16.66678651,passed,
2025/03/27 07:45:00,0.6784731989157322,0.6558539594383416,82.11994667369427,102.08114145280341,2.5855219045028566,2.69,3022.500783690671,3381.8323760847443,0.9872828847436563,0.998082796674411,34.45362738969921,2.5366212565185604,2.402432769076448,1.0046818281598529,0.9690024958896586,16.55854366833333,passed,
2025/03/27 08:00:00,0.6440460025209481,0.665270310239293,78.53873963255658,98.39762391096272,2.623481706927367,2.83,2914.0325553847274,3096.796202794276,0.9878566285001739,0.9989787226953428,36.96310231301063,10.396876364297555,2.4765281415424094,1.137651114181721,1.036226057177252,15.769299290555555,passed,
2025/03/27 08:15:00,0.6297758301252482,0.6523974801187936,72.34289748681627,91.21792193704647,2.6157393664219297,2.83,2714.5999796613587,2919.201683223869,0.986594449722564,0.9984079363198454,38.15719066650011,11.343940822871685,2.4809252200125043,1.1199015914080257,1.0174210056170354,14.73655679222222,passed,
2025/03/27 08:30:00,0.6338401128335801,0.6542827769851994,72.40537314347024,91.31600972757154,2.628909687037401,2.83,2697.8126146779778,2905.6070739613415,0.9863938479949121,0.9986636085986743,38.10509510537777,11.933443101644258,2.479424158780922,1.13252458290066,1.0308552869345802,14.730884300000001,passed,
2025/03/27 08:45:00,0.6396313183994021,0.6539597212094663,72.35239784681845,91.1744175456005,2.633049190385796,2.82,2681.855153123935,2910.460067862308,0.9861109061357979,0.9986871997214851,37.87046176112046,11.490249320295966,2.471429681206723,1.1232253298885262,1.0297219864373444,14.724841064999994,passed,
2025/03/27 09:00:00,0.6402271014571818,0.649839369714232,71.63173209145033,90.10029867826518,2.6278656406260437,2.83,2662.773982849138,2891.3986789323217,0.9858776491981398,0.9983241501411987,37.72782188070294,11.252149408520886,2.4680452991011235,1.105223689715557,1.019286993218037,14.595619499999994,passed,
2025/03/27 09:15:00,0.6391672078174494,0.6527090244602223,72.07166931476166,90.66744773653531,2.6333759884373613,2.81,2670.5580543305664,2900.536658723406,0.9860229898843249,0.9986359190416103,38.02202771666504,11.294007996100781,2.4749284449071265,1.1133998467911475,1.0212515524943548,14.670787046666662,passed,
2025/03/27 09:30:00,0.6383548657442469,0.6587528787367994,72.60973559508403,91.3906938111599,2.6467646174936625,2.82,2672.9903424505324,2898.4203129427906,0.9861486594443308,0.9991321648975674,38.39458389067079,11.661845364774265,2.487245628923378,1.134301549371153,1.03009078642549,14.746212592222223,passed,
2025/03/27 09:45:00,0.6458078452467568,0.6546110327940825,73.25953269610423,91.79524202049637,2.649803985452832,2.82,2691.619413987441,2901.824655096701,0.9859380109570208,0.9987319475214649,37.65915426862941,12.328143227570243,2.482712335485847,1.1323740949717762,1.0434915580267905,14.821530386666664,passed,
2025/03/27 10:00:00,0.6501238041357684,0.6532068462342951,73.65027598577682,92.08339510195053,2.64540441915971,2.79,2716.752753285484,2914.424212364184,0.9859772015702631,0.9983914078132795,36.883096010174675,12.289717885532925,2.4613321404046746,1.1285014191438292,1.04735889716192,14.89674043,passed,
2025/03/27 10:15:00,0.6326287314220875,0.647676703441466,71.63343683859986,89.60902270170021,2.6251290619521916,2.81,2679.986309103617,2867.7802618908545,0.986118110637955,0.9980578396449131,37.93493377371002,12.238872708837464,2.487887502816855,1.1268783028634775,1.0316236295377113,14.563603254444445,passed,
2025/03/27 10:30:00,0.637916759245557,0.6462107321500641,71.7413308435287,89.46418328939987,2.627237100816687,2.82,2678.7553414742265,2861.8597623918363,0.9858768359803818,0.9977723950824355,37.47973509389253,12.164117103604207,2.4848868349637505,1.1163775400244667,1.0311249329351584,14.556509562222223,passed,
2025/03/27 10:45:00,0.6334222195220592,0.6478715522437026,71.60709180357992,89.43279833450556,2.6293856257543413,2.81,2662.7041733556694,2870.546230272759,0.98596068827497,0.9982430233719487,38.2237993884121,11.869863059297598,2.502013153117777,1.1252789787386088,1.0311208475772764,14.549049074999997,passed,
2025/03/27 11:00:00,0.6390258485223757,0.6463987306866177,71.71290774722091,89.14948844615573,2.6266380658801145,2.73,2676.266718235125,2857.85304219644,0.9857624406043748,0.9975915940223054,37.455702901603246,11.655262834190385,2.4897309025098293,1.1081050644323636,1.0250159808299875,14.53612962388889,passed,
2025/03/27 11:15:00,0.6463921786925605,0.6453612400768862,71.57185697778891,88.90571716266311,2.633203032323484,2.76,2655.1780885448898,2854.337616482168,0.9854376796740122,0.9976120794863841,37.355271533985146,10.592520176738642,2.477634551066587,1.0578763996133442,0.9904028193763427,14.507673461111105,passed,
2025/03/27 11:30:00,0.6919844711138463,0.654265316365614,82.89256236221146,101.45844258727504,2.599960469523527,2.69,3036.563219908139,3364.1647238708565,0.986725814472428,0.997463022641737,33.166861262366915,2.5293973421580787,2.382064054371113,1.0026337749858778,0.9790097458059144,16.641639629999997,passed,
2025/03/27 11:45:00,0.6837265376655427,0.6524059891492971,82.76638665606555,101.17416296055399,2.5891932630264893,2.68,3042.889494451503,3376.3837095523854,0.9870703850876601,0.9975209575738899,33.89972597046791,1.794487101909035,2.404117803885216,0.9956071464938583,0.9658609115321669,16.620738933333335,passed,
2025/03/27 12:00:00,0.6823961823378193,0.6492419413086291,82.53845181838105,100.77052426228475,2.5814537304926914,2.67,3043.211331927188,3385.262982362669,0.9871198177721184,0.9973754772693058,33.86428694702223,1.4739844737686296,2.4034432132589165,0.9919380935430432,0.9650520916174257,16.594808999999998,passed,
2025/03/27 12:15:00,0.6815141456252244,0.6460807723301619,82.39284713308557,100.45712508206053,2.5775152387403275,2.67,3037.8905140719776,3392.144883244222,0.9870871506284606,0.9973206298758057,33.91694020484751,1.3644069361393596,2.40935727174784,0.9894424817536239,0.9659264084668463,16.573514222222222,passed,
2025/03/27 12:30:00,0.6827591177583014,0.6438828409464541,82.27154861716551,100.18748404350865,2.5773782597470327,2.69,3028.121090652326,3393.9974597531996,0.9869099085224212,0.9972515994090037,33.933216663754216,1.2178072808428966,2.4127986305808626,0.9838996731400412,0.9645662556995941,16.55222873333333,passed,
2025/03/27 12:45:00,0.6794162165554278,0.64297922171491,82.19585940396577,99.97253454419669,2.574077680066901,2.68,3028.971361086602,3393.2781568729115,0.9870147873568049,0.9972433911861905,34.21998788472241,1.1171452431605304,2.4241716650171514,0.9850549622726189,0.9630654806796025,16.531369139999995,passed,
2025/03/27 13:00:00,0.6860971570448771,0.6515555552736727,83.74980329398952,101.72757077485743,2.5944508812746014,2.67,3060.2053765105798,3398.093955447318,0.9869626946877496,0.9975210198730292,34.01869466968201,1.3251057442683356,2.4232420470658993,0.9869209887425334,0.9602391206359034,16.755740393333337,passed,
2025/03/27 13:15:00,0.645188891132589,0.6576453116590385,77.72352252067223,95.50052775221637,2.647181120738193,2.84,2842.5107900547864,3020.747028932767,0.9869594939252813,0.9987913707854853,37.82984452062412,10.639445303192472,2.529498359348208,1.1173252613156814,1.0223468487589236,15.521105404444445,passed,
2025/03/27 13:30:00,0.6300208243853256,0.6437073537944471,71.10632359984884,87.79543237725274,2.6400532838902926,2.81,2614.865586924364,2833.8421531804693,0.9855107751263837,0.998280459934808,39.26149295115677,11.59956873554976,2.561744991169977,1.1138153802092567,1.0249366935740387,14.384878762222222,passed,
2025/03/27 13:45:00,0.6282100698372801,0.6418279811423818,69.25319258942613,85.72783003417592,2.647245319292751,2.8,2537.3464169025065,2774.553868343254,0.9850400745561854,0.9984533742629051,39.85057446642662,11.658643511201026,2.565944054629919,1.0974225528575752,1.019421721102138,14.061903166666669,passed,
2025/03/27 14:00:00,0.6791947908962296,0.6617686508565426,77.14919063016039,95.03748282032274,2.7223683192179755,2.87,2748.0803033354405,2885.928644581619,0.9852928012397081,0.999030005307447,36.57768973252614,13.208315646624552,2.457522395692701,1.0552141626847142,0.9970720850190579,15.337847469999998,passed,
2025/03/27 14:15:00,0.6750921351961133,0.6621796352412174,77.40721622873245,95.30842898755408,2.7088790974798407,2.83,2762.045253861522,2926.7709977275777,0.9854869044198457,0.9990653916520987,37.12071715531625,11.299253921583968,2.469874918974894,1.0253732570238105,0.9639863081719449,15.410315433333327,passed,
2025/03/27 14:30:00,0.6684100515303513,0.6609627902397339,77.68260033741163,95.6683951811285,2.6922572604969304,2.85,2799.632205227664,2953.196043943244,0.9860373779989623,0.9989643413810176,37.10596734426774,11.124028214284833,2.465386591300785,1.0339544665763813,0.9670700443094384,15.488093622222223,passed,
2025/03/27 14:45:00,0.6685917946090063,0.6642896104256809,78.14056634288274,96.29019471002452,2.6997429705389187,2.84,2807.6856962582633,2954.8002114712094,0.986088160115763,0.9991755357806864,37.26227409036898,11.239972640060973,2.469914432802928,1.036085581156846,0.9649075425836006,15.557230822222223,passed,
2025/03/27 15:00:00,0.6728335444708214,0.6636881373490228,77.95810413851463,96.11708309083903,2.7006847390150277,2.88,2788.724019413493,2966.795393415996,0.985820901548974,0.9992310116534434,37.12885480081969,10.764667151410507,2.464699305866637,1.0348609780343596,0.969310151740864,15.543843443333332,passed,
2025/03/27 15:15:00,0.6701977561680916,0.6627917544129281,77.84502159925798,96.03387888892746,2.7005574184920955,2.84,2778.893536209988,2969.8510807035022,0.9858326236891315,0.9994048344972646,37.51369384837784,10.818151021186386,2.4782411205122012,1.0387251537405933,0.9714101637006045,15.524814922222225,passed,
2025/03/27 15:30:00,0.6753365642412095,0.6624510267419688,77.80361740992774,96.00679491769873,2.706544733939286,2.84,2762.121238195559,2970.8815508436587,0.9855239162055616,0.9994459678502066,37.37060565868294,10.674810527619197,2.475092681764305,1.0322072174708778,0.9714689709893397,15.516628508333334,passed,
2025/03/27 15:45:00,0.6711902598177452,0.6618533148043986,77.69044340380451,95.92296742695252,2.702821440095068,2.85,2761.2576354393364,2974.5265557769662,0.9856627543565992,0.9995508521416416,37.74917349429319,10.596575395974895,2.484967216115444,1.0335536505109264,0.9691553462000829,15.502800487777773,passed,
2025/03/27 16:00:00,0.671754801238022,0.6618398096769772,77.88857170367348,95.8257972531391,2.7013360553578654,2.84,2780.5029248916326,2951.49063780811,0.9856513309419858,0.9990482819837464,37.30912245015923,11.008722742174646,2.4899762653961175,1.0324223870575855,0.9677886281465378,15.48404088,passed,
2025/03/27 16:15:00,0.6705749541891161,0.6622804609184862,77.91861257588705,95.98079524479954,2.7100740173657005,2.84,2767.276783216029,2943.042846946044,0.985598578236701,0.9993561043686826,37.75547978443056,11.488123117154501,2.5041977065108476,1.0351660629153663,0.9687239066070904,15.475388860555551,passed,
2025/03/27 16:30:00,0.6716463967669373,0.6626504607348747,77.78609764807486,95.8282213812051,2.7073429587012496,2.85,2768.7734544894183,2942.2893676919944,0.9855889433849252,0.9992307461048159,37.52360321700282,11.32168586905959,2.493996877397183,1.0355370917866595,0.9696464313725512,15.461805718333336,passed,
2025/03/27 16:45:00,0.6701405199511562,0.6627071169642361,77.70689246087082,95.69789748039057,2.704845237887029,2.84,2771.3164680293994,2937.930382492453,0.9856400195628208,0.9991487897500115,37.510579317013615,11.363689638686468,2.496766642410017,1.038602921875418,0.9705915734550383,15.442629155555553,passed,
2025/03/27 17:00:00,0.6708570441401184,0.6624066498254829,77.699853926004,95.70288374368958,2.708179354385598,2.85,2764.3520415586527,2934.7527235446446,0.9855537184046705,0.9992122157243971,37.59375443037058,11.492077642650589,2.5011088845777856,1.0372261391194912,0.9705477348451461,15.434197863333333,passed,
2025/03/27 17:15:00,0.6784366304203757,0.6609977739601821,77.60985851619657,95.6581802671213,2.7188464275329083,2.86,2726.907722429993,2944.678774679898,0.9850245857963309,0.9994713456321174,37.6238076696078,11.352322321343822,2.5063947234212707,1.0363783576743553,0.9802882799564173,15.420172686111112,passed,
2025/03/27 17:30:00,0.6708755109130635,0.6609012479779183,77.46688142445757,95.53742880848199,2.7095205429240674,2.85,2739.651410191018,2946.3948075555404,0.9853737413441002,0.9994740380919573,37.97254421079008,11.257312931404,2.513762779965267,1.0391036800954523,0.9747341838040865,15.406459034999996,passed,
2025/03/27 17:45:00,0.6731791944827812,0.6615315916208884,77.32320427908259,95.41831314659996,2.7095113317812105,2.85,2740.802763335603,2940.0622540363947,0.9853481627286473,0.9993598892045339,37.648853640028946,11.249976114164795,2.496319091383819,1.0363756669262791,0.9738638366649168,15.392368138888889,passed,
2025/03/27 18:00:00,0.6788869991620305,0.663152573766028,78.48202662594832,96.817041300949,2.7178892286245047,2.85,2767.904146145467,2967.5498468702754,0.9853606482419635,0.9995155678737316,37.250448176902104,11.721681789918422,2.489470199027183,1.048349854000169,0.9901168026560774,15.58832862888889,passed,
2025/03/27 18:15:00,0.6851840924014013,0.6616759422704308,78.62279555042967,96.64368162562113,2.7089760774871787,2.8,2772.478280858691,2987.1472793089292,0.9850717971538032,0.9990153370189335,36.49470639931001,10.838001092211831,2.4862231873636196,1.0475819652746272,0.9976812650864548,15.602687857777772,passed,
2025/03/27 18:30:00,0.6759310888974991,0.6631669196881353,79.01404829164734,97.19532827447422,2.720440859860267,2.83,2780.1743761504767,2960.4555821872896,0.9854089122132543,0.9994520768842668,37.249072219820675,12.929786138457258,2.5236271390905034,1.0904800037170979,1.025953869898369,15.6170443,passed,
2025/03/27 18:45:00,0.6816369884347147,0.6641991308522043,79.40989995307405,97.43108158002644,2.7296017125026752,2.82,2790.311637524712,2936.310632661248,0.9852065837638065,0.9991369919326029,36.69469481438462,13.563724621744521,2.5204373771984026,1.0878134897428733,1.0278516276864265,15.631397955555553,passed,
2025/03/27 19:00:00,0.6834513791966104,0.6636329597330451,79.3854460697942,97.55796359713653,2.731870225743328,2.82,2775.706127710151,2953.207044123088,0.9850798317128796,0.9993886131040308,36.84870812121978,13.26310467891635,2.520591751831787,1.0854033868355295,1.0290937376285676,15.650647319999997,passed,
2025/03/27 19:15:00,0.6844972272052597,0.6641386186159601,79.41823607361147,97.65741996863409,2.7322840354075373,2.83,2780.5466389896387,2952.7498947683944,0.9851064053842522,0.9993641579963229,36.73073777975251,13.317941962090687,2.5102964020938394,1.0846278551510093,1.0290353267046317,15.664994589444444,passed,
2025/03/27 19:30:00,0.6837263629167277,0.6637587772890043,79.47992580920624,97.74065742584084,2.729428637556757,2.83,2778.3827819700473,2968.0883961052873,0.9851044883215972,0.9994472893648504,36.88833380800435,12.886836308970498,2.517549681954055,1.081791850147251,1.0261735261295977,15.684582998333331,passed,
2025/03/27 19:45:00,0.6817616131410383,0.6638486166729682,79.53481066522859,97.91287554168676,2.729097345209422,2.83,2782.5797232999503,2971.765287233772,0.9852328708239163,0.9995725826263947,37.04205190697606,13.108198080386076,2.5173133404712997,1.0887786193185354,1.0308425444105282,15.704167691666665,passed,
2025/03/27 20:00:00,0.6846951105190713,0.6639640386510092,79.7154361456928,98.11624826906845,2.734199220472512,2.85,2779.6503370846285,2971.1188649953633,0.9850910762502296,0.9995885247498393,36.94170424627758,13.244873946260864,2.5182294742570375,1.0872988135699084,1.0327369450019985,15.723748669444443,passed,
2025/03/27 20:15:00,0.6832688230265843,0.6644827766325901,79.81844930237541,98.21078513018124,2.731283313271892,2.84,2792.9638634620214,2969.0655667550136,0.9852301066819567,0.9994827468578998,36.87449752310375,13.231202713699243,2.5156628618455166,1.0839129863843922,1.027092408993243,15.737734833333336,passed,
2025/03/27 20:30:00,0.6808179348871397,0.6651669761736098,79.8909414850889,98.31248579310801,2.7257502969404586,2.84,2810.4387153503712,2970.468067522191,0.985467597797186,0.9993887013860983,36.73038726636948,13.322513643339846,2.509019764191372,1.0909192572838067,1.0300110935346665,15.757308379999998,passed,
2025/03/27 20:45:00,0.6836343695759143,0.6657253279305507,80.02490415966898,98.44503389422992,2.7274392728821106,2.84,2815.179308110157,2969.32279537372,0.9854015100244394,0.9992871745310951,36.45008703956675,13.31393524509047,2.500755973455885,1.0873282164426956,1.0290174238003418,15.776878211111105,passed,
2025/03/27 21:00:00,0.6833506841020768,0.6659244581258875,80.14678168279231,98.57479588138222,2.7272575048637195,2.85,2820.5255429907206,2969.614652855002,0.9854280116632017,0.9992559493653537,36.459330385350896,13.344080538615145,2.5029855208881195,1.086561918235616,1.0277211064522178,15.791203303333335,passed,
2025/03/27 21:15:00,0.684323744554832,0.66619418815694,80.20928218674719,98.66421974523833,2.727420342660334,2.83,2823.460948800104,2971.584780554591,0.9854089516401944,0.9992234191166931,36.43022876087511,13.066714555682179,2.4985999857951957,1.0729958936817212,1.0156975658436316,15.805525608888885,passed,
2025/03/27 21:30:00,0.686878098265042,0.6662645777339986,80.28474453017017,98.81576049016037,2.7310410685657756,2.84,2818.400362117678,2975.9960491296747,0.9852955067293122,0.9992992056588651,36.36326342538996,13.074034143659018,2.4945205133993227,1.0720566804225957,1.0178645945750595,15.824734566666665,passed,
2025/03/27 21:45:00,0.6865840885736944,0.666252965360288,80.33109013986802,98.9060405441766,2.731541032519869,2.85,2818.599870441376,2979.9769393308925,0.9853123680237355,0.9993691899669049,36.43905740802742,13.045883212380813,2.494561751262842,1.071207629537822,1.0169062814569911,15.839050486111109,passed,
2025/03/27 22:00:00,0.6857322877853341,0.6663354009854712,80.35729113575287,98.93301008197035,2.730144023293131,2.86,2822.536027371914,2984.2505317365612,0.9853781247051182,0.9993923077522004,36.5023284553157,12.873087434265422,2.4921452561249056,1.0672347438791283,1.0120560047742053,15.853363618888888,passed,
2025/03/27 22:15:00,0.6832804548054096,0.6669353005762176,80.2609159925727,98.79537660615688,2.722266096220748,2.85,2838.4707823699505,2986.5280364501978,0.9856208406984354,0.9992524509385569,36.354978232372815,12.597715033658835,2.479092726527705,1.0660675053374755,1.0071662731987454,15.857196794999997,passed,
2025/03/27 22:30:00,0.6811197171742148,0.6666932306652981,80.26155603468688,98.78981186854112,2.7198263330697956,2.86,2840.126421144239,2993.3031876921395,0.9857218762825012,0.9993333241959849,36.50135739141023,12.557911700483986,2.4828934161830816,1.0722865522039418,1.0109483584791767,15.86591546222222,passed,
2025/03/27 22:45:00,0.6852099841131277,0.6670108922841177,80.25123551522756,98.72654151057583,2.722134366540753,2.85,2837.5086798617353,2992.38215692566,0.9855688422268516,0.9992342794226681,36.20772062899409,12.267914058447097,2.470200559225803,1.060906840332292,1.0041034755638802,15.869746199999996,passed,
2025/03/27 23:00:00,0.6824278866477942,0.6668785662517371,80.2782223831312,98.70883277698557,2.719490768755752,2.84,2842.9715385406507,2993.994775616586,0.9857054594836041,0.9992585278913897,36.345161342281045,12.3497684265936,2.4757487321930647,1.0678261435609147,1.0075707760490387,15.873576008888891,passed,
2025/03/27 23:15:00,0.6847804341801712,0.6659505876976058,80.33886886910429,98.76541778759552,2.726607349026745,2.83,2823.391156188717,3001.665211267076,0.9854483740801856,0.999485444213769,36.67387136427295,12.208049754695038,2.486843290343977,1.0631992501667538,1.0071659908426174,15.882641500000002,passed,
2025/03/27 23:30:00,0.6795498502442984,0.6662001507401677,80.40535727959542,98.7531780505061,2.72193158405209,2.86,2840.587773256397,2993.9574199618305,0.9857662590313342,0.9994285057745502,36.68946197683071,12.780934375001767,2.4930927757855414,1.0833558476310792,1.0196314017310606,15.881232839999997,passed,
2025/03/27 23:45:00,0.6833123998184588,0.6662343656384956,80.33728242686597,98.71148976220663,2.725917413591014,2.84,2831.7240861254813,2995.564555090263,0.9855990066239947,0.9994655929637722,36.55377505367435,12.455176632431808,2.48107013871152,1.0674269442058573,1.008869317603195,15.884707581111115,passed,
2025/03/28 00:00:00,0.6856625421395509,0.6704109892122241,81.79136045158586,101.46635712357138,2.7260182186582287,2.86,2877.8027527862187,3049.271641927882,0.9858518883421457,0.9997853884610246,36.2586657977966,13.126650659938019,2.4746264987446502,1.0923929689629162,1.0344833691246458,16.15731278333333,passed,
2025/03/28 00:15:00,0.6933437141519766,0.6661466155511347,82.9169616857956,102.25356588182528,2.6838001578563113,2.76,2945.7259801191112,3175.2232135584213,0.98590459528886,0.9988176704514948,35.05817803398197,8.812524671310731,2.448244096522219,1.034641530250131,0.9947404196643437,16.427404412222224,passed,
2025/03/28 00:30:00,0.7070337354439493,0.6668649905279757,87.79011932948099,107.53940361098562,2.65551934030818,2.72,3121.682423245665,3413.790269802145,0.9862654374512229,0.9983188362075192,33.33008905335356,5.156964547915699,2.423483737797549,1.019902447300326,0.9986093393919362,17.355074134444447,passed,
2025/03/28 00:45:00,0.7044850296521876,0.6720897639077926,89.29654720346848,109.58735671285477,2.6552176986998446,2.73,3182.0864686953496,3460.3455832237305,0.9869061705832931,0.9987078003540142,33.218637691314434,5.331085151509606,2.4155823584730354,1.0408781536288063,1.0117990734992546,17.637103146666668,passed,
2025/03/28 01:00:00,0.7017391111785531,0.6672420999202668,87.9511090739144,107.84452274044239,2.6435975588429144,2.71,3154.258221164949,3425.4453870801512,0.9868672900462008,0.9983068063153365,33.24386900776098,5.091637438097764,2.4157458012984603,1.0237934168883103,0.997169639710717,17.394088396666664,passed,
2025/03/28 01:15:00,0.6937871222078774,0.6304627349157301,81.49565284311737,99.3081906931964,2.562556045957116,2.62,2976.2572581347767,3418.349034484391,0.9857584904117815,0.9964047321488891,33.19319545128485,0.6227270801514969,2.437088329949323,0.9594218306375589,0.9721178275324932,16.386537016666665,passed,
2025/03/28 01:30:00,0.6967446955080954,0.6494023293074741,82.71161483139043,101.1027018714812,2.616995739028822,2.74,2980.7867247465992,3305.1487012164234,0.9857410456746716,0.997198206697543,33.252110140698555,5.21472481273056,2.451081085209571,1.03376482427049,1.0214248443962706,16.450266225555552,passed,
2025/03/28 01:45:00,0.6925663759565067,0.6577131265849512,82.84002882666958,101.54872431456293,2.6315160317753277,2.73,2979.9375124095945,3269.2764213863447,0.9859354085484376,0.9976187907610932,33.81716009076818,5.935506294416018,2.459888218546925,1.0493941134888445,1.0198368600671122,16.444906652777775,passed,
2025/03/28 02:00:00,0.6891905450030785,0.6557759399820935,82.5643412839638,101.4001721935418,2.6262685015032616,2.74,2972.888545728433,3281.6756013105146,0.9860511115978982,0.9977809718442258,34.154283313920764,5.873201591802554,2.4629421599402663,1.0532662459066966,1.0233337911312708,16.426164810000003,passed,
2025/03/28 02:15:00,0.6872189226982545,0.6554201911328293,82.53846168794269,101.43385812545965,2.6245341308908845,2.72,2974.432931182927,3282.2212968543777,0.9861301164759083,0.9978136362461623,34.29233270371706,5.93784430920619,2.4678262189346016,1.0528415505996005,1.021546594284662,16.420802566666666,passed,
2025/03/28 02:30:00,0.6880489257499154,0.655486991987799,82.44403308511488,101.41561404508624,2.624081785997071,2.74,2971.271497780773,3284.5738553718516,0.9860987270388228,0.9978231693076114,34.24135808154928,5.83014374326396,2.4623375674433894,1.051172623632588,1.0209721213096996,16.41584984722222,passed,
2025/03/28 02:45:00,0.6870988250447511,0.6581131951536454,82.37289356879248,101.37869505830389,2.621296736295971,2.74,2983.366003251348,3275.3254629697794,0.9862474101579274,0.9976809952903049,34.00058634817774,5.642444333223753,2.4514509955472037,1.050074660231129,1.0147957709554616,16.40588751388889,passed,
2025/03/28 03:00:00,0.6863396016771388,0.6579941912746824,82.31855922472772,101.36203210436624,2.619276237925125,2.73,2982.7782313610646,3278.8471860705667,0.9862688429814811,0.9976845179555809,34.06922984534943,5.552872455053363,2.4530230728548053,1.0520319139310632,1.0161814679295624,16.400926666666663,passed,
2025/03/28 03:15:00,0.6853356986578718,0.6579055749059822,82.29830145395955,101.38774107757833,2.6168960247993365,2.73,2985.013371667444,3282.7902646110433,0.9863231179056758,0.9976829101035626,34.11211606999905,5.4474369727564405,2.4538479969865263,1.0516863665723837,1.0150839530600655,16.40219042,passed,
2025/03/28 03:30:00,0.6862688025467618,0.658178185415957,82.46591059299534,101.64830072530077,2.6187372171388272,2.74,2988.8007181938774,3284.9050688415414,0.9863197496424398,0.9977149398086094,34.029712714130106,5.628732148275779,2.452259056041049,1.052219566803616,1.0166498776107566,16.42918683388889,passed,
2025/03/28 03:45:00,0.6873655731624329,0.6571901989833733,82.58095510357585,101.88986911978098,2.617917639273635,2.74,2991.759717739261,3297.5782461427325,0.9863248345605463,0.9977662151352161,33.97873504175677,5.594302901066886,2.4467465880105954,1.04868227644242,1.0165992309072764,16.464968795,passed,
2025/03/28 04:00:00,0.6847879638783104,0.6564615012164642,82.70344662798108,102.10439253028869,2.6126903316568693,2.71,3002.054356784033,3311.969195493353,0.9865039971315113,0.997805657782449,34.12039775924603,5.449008095675643,2.4501662873724475,1.0490435804395104,1.0157470601751748,16.496588288888887,passed,
2025/03/28 04:15:00,0.6900579092532192,0.6583267594857578,82.88826230260418,102.38635720056678,2.6183032676400027,2.72,3002.647961674019,3309.9221219740343,0.9863226111797267,0.9977536983505837,33.68054652669858,5.473164480300293,2.43636036841649,1.0465264463855104,1.0165596975388884,16.528222877222223,passed,
2025/03/28 04:30:00,0.6824066074284012,0.6578315274711825,83.03043003010623,102.61300224706375,2.6096677941334483,2.74,3022.310065591794,3321.504851086993,0.9867775893204495,0.9978594282267822,34.147965422955714,5.638633010074192,2.449806068031452,1.058997502589432,1.0214530592442352,16.555249479999993,passed,
2025/03/28 04:45:00,0.6874458324994581,0.6602855465046369,83.20280031640904,102.83078887869918,2.6117888680066392,2.7,3031.9821239734893,3318.8017824834697,0.9866665719459307,0.9976595961224661,33.52141120240171,5.337120584589109,2.4299198708552434,1.0502069345293996,1.0149281413221491,16.58690671,passed,
2025/03/28 05:00:00,0.68647489883627,0.6603909583403919,83.32971030347467,102.94643654348148,2.6105472500484574,2.73,3039.704474898752,3317.1486890510955,0.9867245408894398,0.997589749091812,33.42717809508483,5.672606152177362,2.4349218422967938,1.0610918297969707,1.0242649766332699,16.59486554611111,passed,
2025/03/28 05:15:00,0.6815989745723303,0.6588576019821406,83.10796669211884,102.87254232058439,2.609506130352177,2.73,3033.031807970269,3314.4005261098823,0.9869145859526831,0.997835092624642,33.9233832843928,6.177759707645169,2.444801108255816,1.0663476509741314,1.026714432710206,16.563663587777782,passed,
2025/03/28 05:30:00,0.684227916626335,0.659921173038508,82.9646376780784,102.74721245874157,2.611158920643738,2.73,3026.6587048298757,3308.340585161731,0.9867602155302557,0.9977456615528446,33.71101801270525,6.027969685498483,2.4366602584981476,1.064166661059938,1.0258383989351831,16.54168990833333,passed,
2025/03/28 05:45:00,0.6877668526825061,0.6601274555100646,82.7665945485839,102.55184198981432,2.6127674561466794,2.72,3012.5849089957155,3308.3281617759762,0.986503845522877,0.997682747944074,33.63486202172731,5.391909283793171,2.4309374614841937,1.0466885115667721,1.012447439254018,16.51507596444445,passed,
2025/03/28 06:00:00,0.6789912529700326,0.6603603582774418,82.65234486048196,102.45331895112919,2.6039959188110453,2.72,3034.6056651283816,3297.3722326777415,0.9870379718943089,0.9976525890655252,33.93532947726915,5.798818615806393,2.437854271751664,1.0554005610456607,1.0108876626896939,16.488444603888887,passed,
2025/03/28 06:15:00,0.680893166350733,0.6586552164160165,82.32255558321502,102.09126990198344,2.598701983342353,2.71,3023.9547973021313,3308.9021126909015,0.9868710065153344,0.9975214636183888,33.726429949919385,5.197091585628923,2.430346214395729,1.0489896990522574,1.0093195685433571,16.45720781222222,passed,
2025/03/28 06:30:00,0.6807937836021806,0.6584168365784149,82.21522727301912,101.95326906936754,2.5982889268634013,2.72,3024.092714067459,3299.511315027673,0.9868542606020132,0.9974172738907324,33.6734668553796,5.332832516270901,2.4294247718880784,1.0464572359915205,1.007001253727368,16.43055032666667,passed,
2025/03/28 06:45:00,0.6795786362503338,0.6575620358988213,82.16463773409173,101.90397989723822,2.5995163783164026,2.74,3025.842474576314,3284.51415994066,0.9868890156170682,0.9973636048066529,33.681706177514556,5.97659064677925,2.432950069363663,1.048816320983533,1.0092400466065454,16.403875424444447,passed,
2025/03/28 07:00:00,0.6836396304072508,0.6598630845856969,82.48877734647523,102.4330932110167,2.6039621535146296,2.75,3022.2734696022044,3305.95927093844,0.9867539918976482,0.9975700833499722,33.56273362565523,5.547507002543955,2.4273735675123334,1.0529666218799443,1.0149498160023347,16.478478555000002,passed,
2025/03/28 07:15:00,0.6875724390714365,0.659582729598627,82.9220458801544,103.16581617647606,2.6052193846811655,2.73,3029.8686267205403,3338.042512567375,0.9867538576101202,0.9977716013936871,33.4152115545019,5.234508496500163,2.4126121566991237,1.0454261223366696,1.013778007758822,16.58980554,passed,
2025/03/28 07:30:00,0.6869779073914041,0.6611919737557919,83.42174615502715,103.96845938106537,2.6036452951966167,2.73,3049.4974088396966,3366.8079866669527,0.9870172533935953,0.9980097113821227,33.4424321541983,5.05387382405642,2.404972823932443,1.0513920167797728,1.0177553679385265,16.705783355555553,passed,
2025/03/28 07:45:00,0.6847765347627466,0.6635312026136246,84.06634777485391,104.87297204332633,2.60328803601236,2.71,3074.9585956907067,3386.641409581378,0.9873479380999792,0.998225917154976,33.61238992451578,4.971144513833163,2.4070519248253177,1.0530582563266198,1.0145376930698782,16.82140598722222,passed,
2025/03/28 08:00:00,0.6870384464465312,0.6656956310731971,84.78609280234852,105.76529687361503,2.608060383031498,2.73,3096.525648005018,3395.960141711858,0.9874321297230972,0.9982931727385422,33.290317859669145,5.571416932230563,2.4038253520147794,1.070275657952421,1.0311955453748594,16.932794975555556,passed,
2025/03/28 08:15:00,0.6885205922789819,0.661774757702709,83.74149691246342,104.51249478695448,2.603114677688095,2.72,3056.278027050324,3387.512148787836,0.9869957252566708,0.9980768873197293,33.45183534149235,4.588536344555302,2.4034267601266537,1.041733908351011,1.0101987720617283,16.773924786666665,passed,
2025/03/28 08:30:00,0.6851944173320587,0.663340860119943,84.07095014602561,104.96680764502827,2.6027017103453343,2.72,3074.415517418831,3387.7799704602885,0.9872972336258644,0.9981858375147818,33.616756538978244,4.957955003570861,2.408652944866315,1.0504070856049041,1.0131042226029976,16.81916724888889,passed,
2025/03/28 08:45:00,0.6785353880021684,0.6627752341956944,82.81833643913716,103.79358806817321,2.5955008439896585,2.69,3044.5875054237126,3368.3065262659143,0.9874880178902504,0.9983557440817957,34.22435556411971,4.538523353552453,2.4037041810289255,1.0422783372099198,0.9984719721703929,16.64467187166667,passed,
2025/03/28 09:00:00,0.6826181980048774,0.6607934114541084,82.74844130878347,103.64332506381062,2.5912496266853893,2.72,3040.100029379952,3385.410339002192,0.987243217760771,0.9981424647312939,33.71033020524565,4.099081811567782,2.3957279647737217,1.041726209334717,1.005294469185761,16.650101343333333,passed,
2025/03/28 09:15:00,0.6812103512914592,0.6608738161515193,82.96416616379625,103.87152422618806,2.589528135603049,2.71,3051.9378479466095,3387.052838201559,0.9873595535220255,0.9980947964711057,33.74408875755392,4.263194872845786,2.4013016457900838,1.0453818796472087,1.0073582271009975,16.673947546666664,passed,
2025/03/28 09:30:00,0.682008607030006,0.6624112306328224,83.18695244563624,104.19568005908968,2.596226696969379,2.71,3051.1430607667435,3378.797225922756,0.9873059649514543,0.9982063189213092,33.80691808557293,4.707285441780332,2.4064976984044635,1.0492363383869698,1.0099092159332732,16.69358263222222,passed,
2025/03/28 09:45:00,0.6819011267752225,0.6632096018625975,83.23279998807622,104.3519390438856,2.597204023709815,2.72,3045.090323297615,3388.0411413357524,0.9872673931327175,0.9983512271006724,33.94243475919747,4.596660228381605,2.411837760166035,1.0560172558831062,1.0154449709324436,16.708154925,passed,
2025/03/28 10:00:00,0.6854623839964603,0.6633320299177381,83.37977979110042,104.48632682469456,2.6023878027937384,2.74,3046.2219404345146,3376.1167230771257,0.9870908767396187,0.9982197260280012,33.58853875979602,5.20729063407802,2.4074448613501795,1.0617013644401263,1.0246924693881394,16.713415803333334,passed,
2025/03/28 10:15:00,0.6914209779308416,0.660582856998236,83.1712567423489,104.17675687490767,2.599683584079746,2.71,3031.5478383983627,3390.528371618107,0.9866992354392989,0.9979905017018113,33.20975913207551,4.323238039229371,2.3979789060813745,1.0396550813941032,1.0138645413562317,16.695366098888886,passed,
2025/03/28 10:30:00,0.682743584469163,0.6619036677168602,83.20854254036506,104.27926618650098,2.595736016713144,2.7,3044.8954774701037,3381.7564923721457,0.9871458786602034,0.9981421806049038,33.78791332187918,4.828994591746149,2.4177636845721273,1.0565906189142242,1.018887364420447,16.681891985,passed,
2025/03/28 10:45:00,0.6830164752404398,0.6627227866984575,83.21326747924402,104.32698270281806,2.6022935773408937,2.7,3028.9806186478995,3374.4770277943535,0.986970932526039,0.998306057620396,34.12615056349971,4.996451814641789,2.432417920308821,1.0586643277780865,1.019921361523207,16.66367670611111,passed,
2025/03/28 11:00:00,0.6825053821996535,0.6622944142315383,83.04536707370383,104.17094222258861,2.5976118068359995,2.72,3034.2546367283007,3373.698978834917,0.9870634615210218,0.9981857590078047,33.86465876853181,5.1900530804253355,2.4235294484590337,1.0689248428415816,1.0299654683407296,16.645375969444444,passed,
2025/03/28 11:15:00,0.6812757195128518,0.6627594777072549,82.99501511164938,104.15278096548732,2.5984543666339857,2.72,3036.0814554765343,3362.718534433795,0.9871308701802478,0.9981822541056715,33.8109053335332,5.651373094673251,2.424580467791717,1.0767305761848964,1.0354066210625408,16.626989775,passed,
2025/03/28 11:30:00,0.6838243104087812,0.6622105231727673,82.96049146725946,104.11931233486854,2.60140950617795,2.72,3030.216052987303,3356.014371750416,0.986945634319051,0.9980992252808802,33.713366907628355,5.632212939347266,2.422337833889613,1.063956513086236,1.0268202695378172,16.613200535555553,passed,
2025/03/28 11:45:00,0.6851287919489542,0.6610506464530634,82.8161093261585,103.92608432160236,2.5994332848889923,2.72,3020.6977351166333,3363.250975217488,0.986775113379298,0.9980294479760785,33.686417656510606,5.268420269682706,2.424597748113634,1.0606181303090214,1.0266941940345764,16.59464876666667,passed,
2025/03/28 12:00:00,0.6890063068444888,0.6602111072464173,82.77156081165866,103.83055169878037,2.6024596100790385,2.73,3012.229078835256,3357.1345323435453,0.9865067539862723,0.9978879762740615,33.39108082669409,5.416385122487135,2.4220897235018346,1.0581560812333726,1.029763482597373,16.57601154,passed,
2025/03/28 12:15:00,0.6861457288589892,0.6603999902375829,82.79440003380684,103.85281401625295,2.602723360802331,2.7,3011.853199149679,3351.4766656735915,0.9865762748827729,0.9979458920667723,33.711493751461774,5.556007607575944,2.4361014281879485,1.0592347490513638,1.0272988996562429,16.561987291666664,passed,
2025/03/28 12:30:00,0.6855857031870444,0.657886892720351,81.18148848181183,101.78918581458527,2.5984110084612264,2.71,2961.498715893499,3298.4448078514542,0.9861742858327209,0.9975322506482694,33.737016292604366,5.230341336010449,2.438426010879451,1.0442537716249798,1.0136539142038963,16.26590616444445,passed,
2025/03/28 12:45:00,0.6860755070680395,0.6578999070193964,81.21635394959297,101.7791879817698,2.603296592516213,2.72,2948.625147461524,3290.835578998969,0.9860096582286221,0.9976036948755908,33.943546183853414,5.453684978712472,2.4553250998005653,1.0479834039461708,1.017570668333501,16.243166848333335,passed,
2025/03/28 13:00:00,0.6733558537246307,0.6585371890040034,81.21201453600683,101.73807930254976,2.592169180184629,2.7,2983.523625192996,3273.92385701366,0.98666208498034,0.9974623380126588,34.30635632983322,6.380340164534006,2.4731336296324673,1.0745463375551159,1.0278752190639204,16.220362509999998,passed,
2025/03/28 13:15:00,0.6842162753577951,0.6507189526942834,80.84336597696942,101.21760536994279,2.5874344609627506,2.68,2954.4147138521203,3305.644581878823,0.9860281451203501,0.9971881356368715,33.58075364290106,5.536723156588875,2.453530676310105,1.0486658220952365,1.0270468216141495,16.197493149444448,passed,
2025/03/28 13:30:00,0.6826779550847962,0.6517256242937318,80.99894690700968,101.27532931482946,2.594479897522429,2.71,2957.3008076287174,3278.7081803191777,0.9860497563589209,0.9971880733398149,33.722914379305294,6.463851124759947,2.4665336931668165,1.058485047275374,1.0328915439780861,16.179199960000002,passed,
2025/03/28 13:45:00,0.6441062471698294,0.6632880007106133,76.02645622389649,96.59077216115587,2.643057756074384,2.8,2756.534756788584,3009.9260445629616,0.9862138742219485,0.9992623933871976,38.158138300607824,12.082138670101713,2.5611118518124707,1.1684415058941684,1.069331001228182,15.24108894611111,passed,
2025/03/28 14:00:00,0.630304759455192,0.6560498319186189,71.59595871421112,91.42371957749809,2.643183588910005,2.78,2602.8148480469517,2874.5286216778572,0.9854338473002908,0.999283712942721,39.62408883924177,12.920637357736052,2.5894027989010824,1.1636440096604523,1.0552598738249104,14.477624370000001,passed,
2025/03/28 14:15:00,0.6390024521945306,0.6506373990695267,70.38311908058412,89.70952682349198,2.6457537510540896,2.75,2549.2881830586307,2837.8203492407833,0.9847579941996707,0.998906941353672,39.12955718446149,12.654813831247417,2.573197462744538,1.131976123108404,1.046686815447075,14.252962606666665,passed,
2025/03/28 14:30:00,0.6382214006084387,0.6453896130694978,69.07785190232931,87.9712611589048,2.6408659238116026,2.77,2514.308355003118,2795.7790929991443,0.984460466820127,0.9985048121849285,39.00038132603031,12.86242587639334,2.5657952291658708,1.1160422228947848,1.0457410718988642,14.023228993888889,passed,
2025/03/28 14:45:00,0.6250588416806364,0.6377405213655492,67.49754909444103,85.8863098393465,2.6147958136143674,2.77,2494.404612754091,2780.6048793258446,0.9842582436354866,0.9977958472563728,39.470146802992325,12.171497719011347,2.5826209401102767,1.1054799938946824,1.0374344604371764,13.793072736666668,passed,
2025/03/28 15:00:00,0.6170210188050493,0.636909728085538,66.43676046442681,84.57788078760268,2.605641405441795,2.82,2476.8396147936865,2753.277719969474,0.9842139419506044,0.9975296948575174,39.837064807898614,11.907045503927472,2.586745679166252,1.1038860782736584,1.0313739024947517,13.627810282777778,passed,
