datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/28 15:15:00,0.6716334364982198,0.6592887005976971,72.8180756923143,92.58891608234124,2.6992633459328994,2.81,2580.301494269682,2851.7995886192284,0.9837800715837165,0.9990770877802487,37.24745578357868,13.655028595228957,2.501560827514903,1.1166092495545323,1.0576152136449992,14.662671344444446,passed,
2025/03/28 15:30:00,0.7152777191312233,0.6586675528356782,82.7757836070283,103.08702726265015,2.6315966965083755,2.66,2943.206280219809,3342.3548337913744,0.9849432099326433,0.9976647938885578,32.63901802474974,3.9199408524351695,2.4050253817346396,0.9973268376953084,0.9975139023601217,16.541061863333333,passed,
2025/03/28 15:45:00,0.70332661465261,0.6590169688351389,85.86825559866628,106.5376840608153,2.6085119573127313,2.67,3079.222827906941,3479.25684554811,0.9861437422006138,0.9978267048198018,33.119385573210266,2.7114871885622653,2.431201837635212,1.0074152164344439,0.9976815111283377,17.107872649999997,passed,
2025/03/28 16:00:00,0.699355148470288,0.659140418590743,85.97383550222366,106.32183571208093,2.59823933019487,2.68,3106.0344844419974,3477.05027012928,0.9864648356867272,0.9975034211545302,33.01550659294353,2.1943175412093736,2.434599420714297,1.003074190410667,0.9881254661716508,17.104429723333336,passed,
2025/03/28 16:15:00,0.7014196030626356,0.6582018452432715,85.91217711894988,106.14754648713176,2.5995538071602686,2.65,3096.6627032555184,3480.95857078869,0.9862944363743246,0.9974885670980905,33.00249828469117,1.8776947085822435,2.434255391832536,0.9963611750475448,0.9846489785933124,17.098880424999997,passed,
2025/03/28 16:30:00,0.6986063062547835,0.6572616667925333,85.73218683809182,105.84075531175175,2.5971422425406825,2.66,3090.5887165496906,3480.228140201408,0.9863545878799356,0.9975362533678985,33.33288637946489,1.637633561693929,2.4444017608597353,0.993783791146278,0.9800893738611343,17.065346026666667,passed,
2025/03/28 16:45:00,0.6997787950395808,0.6558528696856364,85.55704269679086,105.48132698287317,2.598106352512085,2.65,3079.5188984890933,3474.329102375313,0.9862035123096243,0.9974706510168251,33.35525619280369,1.462177868955941,2.4474839924287037,0.9856709719507352,0.9746912852772553,17.027594124444445,passed,
2025/03/28 17:00:00,0.6989455576866437,0.6558634361256016,85.45980530598138,105.26634071857346,2.602083859702366,2.66,3065.159611733806,3465.97177721446,0.9861013880404096,0.9975844773145034,33.712828228061305,1.4623407814027396,2.4613251735677366,0.9851352991428521,0.9727322804607849,16.994551572777777,passed,
2025/03/28 17:15:00,0.6967504532581061,0.6552604205460073,85.22887766097314,104.9011181839498,2.597880531592274,2.65,3068.3382372293504,3458.69622153062,0.9862478798880082,0.9974986500408353,33.64695022268037,1.7102921231762949,2.458454501604056,0.9959215690628388,0.9814809606936955,16.956455749444444,passed,
2025/03/28 17:30:00,0.6946356357331227,0.6536102465896089,85.01112232568332,104.53970658472433,2.5917745683793045,2.67,3074.6933977342155,3456.792273159262,0.9864179129206664,0.9973796078515352,33.511435099685215,1.7709645439322126,2.4526681678793647,0.9983581516667205,0.9836780316891335,16.928138455555555,passed,
2025/03/28 17:45:00,0.6963209151279137,0.6491078620651181,84.76004028024393,104.09144800905428,2.5885922255017713,2.68,3063.808938595853,3462.8152319576216,0.9862523075637631,0.9972539644862938,33.35548484462371,1.8581109399027715,2.4512086833720272,0.9963129694752961,0.9896633766859279,16.894768586666668,passed,
2025/03/28 18:00:00,0.6982330770999539,0.6474253628812306,84.58664847884685,103.73965689971006,2.590557921768076,2.66,3051.052981591653,3456.118918208276,0.9860483774635516,0.9971796412301442,33.31735494155908,1.767186532425688,2.4534062490022173,0.9875386203576315,0.9848016352534902,16.857205713333332,passed,
2025/03/28 18:15:00,0.696126271726492,0.6472543809760808,84.51453847420608,103.52645009877793,2.59183792223721,2.67,3047.509706992905,3443.600244833703,0.9860715363957973,0.9971880825698985,33.53999356198099,1.985325782951091,2.464569375395177,0.9893837892352246,0.9841219352934448,16.823904930555553,passed,
2025/03/28 18:30:00,0.6960684479609947,0.6452901622845495,84.30948724562239,103.13915372146451,2.5893782244042547,2.66,3047.432957402844,3435.366943538147,0.9860667344627452,0.9970243445850289,33.41061700894346,2.1717043777825498,2.4604058254582557,0.9885112773618006,0.98555757841007,16.786420896666662,passed,
2025/03/28 18:45:00,0.694413817767826,0.6444535461092773,84.13830100849596,102.83804280283246,2.5884482317385644,2.67,3042.4622128683727,3429.8284030221766,0.9860839082339291,0.997021907286875,33.61855514875701,2.048803386814875,2.465716573046163,0.9840896219456542,0.9801698464501755,16.753189199999998,passed,
2025/03/28 19:00:00,0.6956545512767544,0.6410739195710687,83.86355653305945,102.37725990710415,2.5813214070776342,2.68,3043.980602853612,3435.272438600269,0.9860608911265998,0.9967670819081601,33.19362710730833,1.9375540943203364,2.4527863909947825,0.9817930569556251,0.9837916055826571,16.725034577777773,passed,
2025/03/28 19:15:00,0.6954500738132128,0.6412240807966769,83.7337208010101,102.12715011546457,2.585371569314619,2.67,3028.5437133042733,3426.103243982885,0.9859327528320361,0.9968613812030785,33.505799155406535,1.873166940778749,2.464421833504434,0.9803739216021649,0.9813321337308847,16.68766073333333,passed,
2025/03/28 19:30:00,0.6951526193970251,0.6397204307636866,83.57183806985364,101.79473641258994,2.583679410434017,2.67,3027.110588486182,3418.9385663516077,0.9859275891851286,0.9967458061745005,33.38904407947976,2.038618924344578,2.463797725885988,0.981169970732918,0.9835092133352208,16.654524479999996,passed,
2025/03/28 19:45:00,0.6909638502540099,0.6372668555219814,83.31679780733165,101.36231142506693,2.574534475943395,2.66,3038.527834651858,3415.9320415985458,0.9861615752882494,0.9965426069696891,33.36972039971973,2.179436414245721,2.4618572830378214,0.9845117875638396,0.9856823910855234,16.617229475000002,passed,
2025/03/28 20:00:00,0.6488953326833586,0.6547716793840199,76.67310696759529,94.94931789774553,2.6470476366319216,2.87,2774.347786269228,3006.5876635629634,0.9860632345748319,0.9986727429730197,38.10078264372267,10.5372384048758,2.5670135202257813,1.1088321317918586,1.0253010138630416,15.302411519999998,passed,
2025/03/28 20:15:00,0.6300714411142773,0.6467120389468505,71.59627792646812,89.01694278714342,2.653289810086626,2.79,2592.8165090339744,2826.2446859507727,0.9851344556653189,0.9986674453161033,39.77586377800238,13.090685869688269,2.62799540318583,1.1556795219274796,1.055960902914999,14.378339848888883,passed,
2025/03/28 20:30:00,0.6410363817918354,0.6505253274354338,71.76707635364721,89.33635288736453,2.686576286181981,2.8,2548.4895480036153,2797.607125705108,0.9846446435408192,0.9993485281130706,39.89334670555002,13.902890316792854,2.628677890999875,1.1543781710466048,1.0633824459075614,14.362696547222225,passed,
2025/03/28 20:45:00,0.6494401376969015,0.6439506888821556,71.12705403137564,88.4621807969055,2.6708704569998973,2.79,2561.7053462404083,2809.855782063355,0.9838848388918279,0.9981254217417505,38.315609312060445,13.259473392737272,2.561861319819301,1.1280275651389957,1.0645045846022743,14.346743925555558,passed,
2025/03/28 21:00:00,0.6354104957242954,0.63787413440805,69.29017940380396,86.09980129126993,2.6498484520580963,2.8,2525.3069635244697,2765.255996029084,0.9841879467008422,0.9978642123924684,39.11190107390297,12.99477142808851,2.586265812852917,1.1142522162339101,1.0510881317441356,14.019190068888884,passed,
2025/03/28 21:15:00,0.640361851030614,0.6410505071626869,69.93233844644053,86.90962491337,2.661417845062703,2.79,2530.45475548089,2771.37844409189,0.9842234525292648,0.9981820146936269,39.03872449792425,13.161879051289597,2.5844242561774013,1.115741083924745,1.0510818987496555,14.110393488888885,passed,
2025/03/28 21:30:00,0.6367007510440411,0.6393314461459406,69.51050685600943,86.53025056133397,2.6534735021649523,2.8,2527.492572187579,2768.540368610339,0.9841705529693019,0.9979785197411845,39.12711345931701,13.131465358830917,2.5871684023248767,1.1158247510486234,1.0508884346284955,14.052883075,passed,
2025/03/28 21:45:00,0.6321421162877408,0.6398633768015929,69.05496962112997,86.10512219367419,2.6445880352830007,2.8,2530.449737908375,2763.5013002924807,0.9839743387369204,0.9975633914028046,39.13498486849749,12.76502002333522,2.587295527903612,1.114990505498119,1.045237080780313,14.000319575,passed,
2025/03/28 22:00:00,0.6283906664406474,0.6356514469597253,68.62105854714244,85.67654518233742,2.630510897825585,2.8,2528.233657690822,2774.057160870714,0.9840112882789633,0.9973507742114144,39.15097511678598,12.610802652364162,2.590865800165931,1.1172977807519535,1.0509587482637477,13.947733781666663,passed,
2025/03/28 22:15:00,0.6259544951249629,0.6404335563114923,68.30820089446878,85.63168742687189,2.6385634380847836,2.8,2510.7465486066135,2755.4242375261056,0.9839503747695381,0.9976627479386642,39.63794081254438,12.557021083305024,2.59586721317059,1.1145424009663936,1.0389379166102612,13.895125694999997,passed,
2025/03/28 22:30:00,0.6289433860633192,0.6286864729585578,68.53163509579757,85.69607040771584,2.613956727663566,2.81,2546.477456947738,2797.1379700913167,0.9838646540634243,0.9967510479185014,38.527156392100984,12.73881360491901,2.5765484053278156,1.1117773100231891,1.0580776829904641,13.967979495555555,passed,
2025/03/28 22:45:00,0.6500891162589731,0.6483525012041709,71.22385883810483,89.3416108702007,2.674539124352614,2.79,2548.73357302076,2799.812242789785,0.9844202594253838,0.9987884600883664,38.70369672071563,13.588405320749162,2.5769725272737727,1.122176959617494,1.0524266051422728,14.304895042777774,passed,
2025/03/28 23:00:00,0.7070260868225864,0.6622393494575798,83.1806503364766,103.34625680848777,2.656845822243526,2.73,2961.6620493797595,3273.5837778236164,0.9854272070639972,0.9981862647363563,33.611419351271465,6.242655907968068,2.409019347239542,0.9965115910046239,0.9818433312909711,16.566086826666666,passed,
2025/03/28 23:15:00,0.7086078108550139,0.6742167111030434,89.39190775351345,110.87864020805804,2.66016763486557,2.7,3182.557699038654,3449.812880370102,0.9865922936065997,0.9985964891491506,32.98852181814396,6.158969462736271,2.4092336275977773,1.022989632370068,0.9998258187701079,17.643217557777778,passed,
2025/03/28 23:30:00,0.705829547148943,0.6758920180553555,89.56975291233512,111.33805694006756,2.6625860735244213,2.71,3181.7035654565257,3452.744239749662,0.9867035454179568,0.998848933807025,33.42152853989107,6.228818134621054,2.4228843853785924,1.0233299623898933,0.9958125648306634,17.66478833166666,passed,
2025/03/28 23:45:00,0.7039200794332103,0.6780764321848741,89.63752811540414,111.6614349401556,2.66219106851261,2.7,3186.70485907413,3453.0432475644234,0.9868665787352604,0.9989732004330665,33.635116444140294,6.19215582932208,2.424467958363963,1.0244914588786493,0.9926028145565965,17.67627810666667,passed,
2025/03/29 00:00:00,0.7067367928599575,0.680627024315038,90.67510583191154,112.32580943158408,2.6729665060937084,2.71,3211.8554914225388,3462.127130672352,0.986846873959453,0.9990460898648942,33.34041167627671,6.322423539878288,2.4236931012379377,1.034287847741556,1.000692501400438,17.839332011111107,passed,
2025/03/29 00:15:00,0.7048262584875498,0.6776299054733015,90.1879218496321,111.84927366061062,2.661037424223658,2.68,3211.0599850612693,3470.221781983343,0.9870514591389382,0.9989448511228988,33.3524534729129,6.004477099710819,2.4154302672982513,1.029195716845786,0.9980965473180724,17.779140823888884,passed,
2025/03/29 00:30:00,0.7034056445288599,0.6707070573948078,88.17346664481407,109.35084373267506,2.6442191297522624,2.71,3147.305293887703,3454.209904653643,0.9866786659751893,0.9985727591146064,33.36394952351579,5.138561013368351,2.421494510854053,1.0266043790092505,1.0011602223338358,17.455852773333334,passed,
2025/03/29 00:45:00,0.6982021753453979,0.6695100998244646,87.05197761293171,107.9771492109818,2.644755779274432,2.75,3105.3183976888713,3401.3918065280654,0.986633188843107,0.9985766552100827,33.667167158317234,6.412877486798978,2.4481684828654884,1.0626315013706988,1.0306501237348538,17.208659416666663,passed,
2025/03/29 01:00:00,0.7003016179915771,0.6701254780897531,86.36849519970261,107.39322399678431,2.653720264771172,2.75,3063.9944773375437,3376.1124358345774,0.9862456542048518,0.9987200201829605,33.753025707562244,6.961848940767334,2.451537881361896,1.0757244144907314,1.044523967546603,17.090242222777775,passed,
2025/03/29 01:15:00,0.6996827967247043,0.6679636765771144,85.95380013533133,106.76844002673364,2.6541297217975552,2.72,3057.5434981311655,3334.8738049849035,0.9861809084117199,0.9984035243355496,33.59368642877559,7.875537888163564,2.458258621218561,1.0746754917119337,1.0453315397955607,16.96630475833333,passed,
2025/03/29 01:30:00,0.7023935375535512,0.6679144879674095,85.82520797622279,106.67036959330866,2.6593991787086217,2.72,3036.9141466349192,3328.629703343627,0.9859063711771885,0.9984524643255702,33.549176225404345,8.06601196734712,2.4666155164804078,1.080260460979802,1.0538672698074836,16.92852208666666,passed,
2025/03/29 01:45:00,0.7024841814482603,0.6696858708246429,86.38135423222799,107.43225103054542,2.6654375772369305,2.73,3054.588096929216,3323.265852898583,0.9859880509010228,0.9985060760881561,33.50099902141586,8.850151411872163,2.4696049175764685,1.091101826546971,1.0626610776955292,16.999771579999997,passed,
2025/03/29 02:00:00,0.7022430774598009,0.670047431518045,86.66644229380502,107.90845338705742,2.6573888862625794,2.73,3078.857192317453,3347.0247516077507,0.9862070098749744,0.9984214732896205,33.15148734350127,8.594826144040798,2.4560856367376784,1.0960878228996944,1.0676829896311981,17.076067262222214,passed,
2025/03/29 02:30:00,0.6988110983753071,0.6601416412724249,80.77387690770746,101.31005211053969,2.654353478943902,2.75,2869.4872728141963,3191.3197476587525,0.9850983542717767,0.9982532739949036,34.38859160332756,7.862736027841458,2.454008967158642,1.0267410067181506,1.0061137965862061,16.087524199999997,passed,
2025/03/29 02:45:00,0.6780803388200021,0.6571403071424468,80.67837278363739,101.15284079715617,2.6162491877788585,2.75,2927.140723051831,3230.2159469154603,0.9861674766565065,0.997960510024303,35.18156651293385,6.737261454827375,2.4765621190547744,1.02889502671341,0.9905284100096158,16.109179386666664,passed,
2025/03/29 03:00:00,0.6855060366466708,0.6566032485183674,80.78815259497912,101.3019607739534,2.6184122012322053,2.74,2923.304666174499,3237.2358956752664,0.9858755474565319,0.9977919905933698,34.55399515619239,6.603058241993892,2.461101890080784,1.0236158574288137,0.9946008979137024,16.13083457333333,passed,
2025/03/29 03:15:00,0.6816531289182597,0.658461111833303,80.73524630395045,101.57111055467028,2.6176672775090557,2.74,2915.3076499931626,3255.2587542178926,0.9860017528242148,0.9981892764891648,35.185254069259884,6.038294517802027,2.469804948064352,1.0218829704878072,0.9869708838344207,16.152489759999998,passed,
2025/03/29 03:30:00,0.6907292553652008,0.6781324353940084,86.09249293563148,108.65597333520803,2.663223480914751,2.74,3072.939103522976,3318.7561890794686,0.9869029457678112,0.9992947124861348,34.82052958666964,8.354363271915977,2.448879526579015,1.0457009821368144,0.9978761753680597,17.02251298611111,passed,
2025/03/29 03:45:00,0.6986873087057335,0.6764092681181356,86.54184400244381,109.28265993894304,2.6521571456128754,2.72,3090.6953478184164,3385.201415258013,0.9866165022988789,0.9990046309368842,34.14318498993185,6.467547659694572,2.42106123922895,1.0175231891128513,0.9830440410747864,17.175095874444445,passed,
2025/03/29 04:00:00,0.6966793209700015,0.6790736698884683,87.51382727538638,110.4645857202152,2.649711805252772,2.73,3125.834812088541,3413.2533630801654,0.9869113387518721,0.9990856869715284,34.20593823572858,6.229190949013819,2.4327264115057607,1.0237065685216615,0.9841422709383795,17.326699133333324,passed,
2025/03/29 04:15:00,0.6973607032864647,0.6787011966343338,87.96626435249688,111.04968833223823,2.647532851922858,2.71,3144.035159577754,3428.747634799335,0.9869957186328322,0.999035301148587,34.031450775155555,6.344235447885066,2.43207371966381,1.026720325756185,0.9892269028974133,17.401658376666663,passed,
2025/03/29 04:30:00,0.7046044332449739,0.6734282806953924,88.20902737350906,111.1648633933314,2.6343301082066857,2.7,3157.4085332566488,3476.62859359346,0.9867104741641433,0.9985357245177211,32.96056211239958,5.673120860317801,2.4155975105611014,1.0280754067385607,1.0063864436928083,17.476243742222216,passed,
2025/03/29 04:45:00,0.7015542742024266,0.6767845446233283,88.96271851408487,112.19239475984953,2.642671432427414,2.71,3179.0987772104236,3464.2107031624328,0.9870040116867654,0.9987838937996033,33.15491561899577,7.007670333981465,2.4316668363205935,1.0552839796661007,1.026062769513434,17.556084180555555,passed,
2025/03/29 05:00:00,0.710130246622498,0.6815725339300512,89.52782245207158,113.14170367017138,2.665949141395916,2.76,3164.1724001793154,3449.1155757043916,0.9864811018159569,0.9990143744439902,32.40033575174414,8.048028306914782,2.42856870699059,1.0740581306881367,1.0477097227748684,17.63068940111111,passed,
2025/03/29 05:15:00,0.710056296025421,0.6814742037234401,89.7961934069599,113.4808834417617,2.659746123665941,2.73,3182.2240836824026,3476.5130918419154,0.9866223746669567,0.9989951896604945,32.35676233392383,7.353921840111682,2.418168102377547,1.0636100813150107,1.0382419303854218,17.710550391111106,passed,
2025/03/29 05:30:00,0.7092298540418625,0.6841243418066576,90.4301367342554,114.2436035307677,2.6676780367384976,2.72,3197.348802350326,3469.563479317222,0.9868402307931929,0.9992264177620697,32.102669924707264,7.957597958466161,2.4257584807843138,1.0713087956978418,1.0416437739690012,17.78517546666666,passed,
2025/03/29 05:45:00,0.7092909865313012,0.6835736097385239,90.36979790316117,114.10575175609279,2.6613621038846644,2.72,3212.2059484511346,3473.0913045051943,0.9870075439026437,0.9990609603845558,31.88245559937312,7.75580688732375,2.4097715728768727,1.0669302299921668,1.0381162055163504,17.791996762222222,passed,
2025/03/29 06:00:00,0.7082562318047886,0.6839838045773561,90.34086968900313,114.02280973033912,2.662665168942085,2.72,3207.4101857253,3469.147060844352,0.9870239619838063,0.9991316196674215,31.98285016565087,7.7951435392148545,2.4167724726090145,1.0706316355063745,1.0396725729248577,17.777436428888883,passed,
2025/03/29 06:15:00,0.7092946166081899,0.681955555972614,90.15080753483393,113.7371909303785,2.659882210669702,2.72,3203.9058717948765,3474.1620269649093,0.9868902923932035,0.9989960415462452,32.123665732205055,7.561389240626923,2.4111558117607594,1.0620715734830402,1.0351743956205537,17.762874005555553,passed,
2025/03/29 06:30:00,0.7072483345815239,0.6826025829747917,90.15171103661466,113.69317580605029,2.659981664876655,2.71,3205.611618954255,3468.704072967761,0.9869886200085266,0.9990416556557564,32.44110474915786,7.5134605511931865,2.416762503566422,1.0591983855841414,1.0289716879349782,17.75355736611111,passed,
2025/03/29 06:45:00,0.7073091128804894,0.6816850461965613,90.03815564075613,113.50438105007841,2.658813399104879,2.73,3202.4810124791547,3469.288851883327,0.9869491525072975,0.9990017952726576,32.489087492173255,7.468864660850706,2.4160864514527374,1.0589741743612286,1.0298858716486103,17.73899111111111,passed,
2025/03/29 07:00:00,0.7060759972347518,0.6820744944874727,89.93511242130919,113.36401574306333,2.6575109119866633,2.72,3200.682621954737,3470.8502235727246,0.9869898223908256,0.9990379716447075,32.766823921938176,7.174014023677178,2.41670379179699,1.0551823733721768,1.024024232328036,17.729671336666662,passed,
2025/03/29 07:15:00,0.7061143641624207,0.6801403790157866,89.77061392697992,113.11129425289748,2.653808611751387,2.71,3199.8061010075817,3475.5438739511924,0.9869691228887095,0.998948105465828,32.82853722665159,7.047062573296472,2.4125105758560905,1.0515662952703304,1.0231472219272812,17.71510125,passed,
2025/03/29 07:30:00,0.7058005624661985,0.6815704306484605,89.64875800494814,113.01486175095822,2.6534210493200674,2.71,3197.9187814843544,3475.040260530666,0.9870562873614932,0.9990276699066083,32.71762257285968,6.852269973511341,2.406532834648005,1.0531660255524364,1.0220740158283204,17.70616998333333,passed,
2025/03/29 07:45:00,0.7035111485446343,0.6826859956519493,89.64736383466484,113.02194732909093,2.6556471564052924,2.72,3194.8490205147195,3467.0283580351347,0.9872156651598514,0.9992138259866772,32.79375895346843,7.121462333621327,2.4143587546145495,1.0622638675107807,1.0266486724801662,17.691595716666665,passed,
2025/03/29 08:00:00,0.70289032756477,0.6824637021426453,89.54587169735761,112.95491765739499,2.657736737785711,2.73,3185.148812720513,3467.981720716725,0.9871815050814358,0.9993579825575469,32.98729676613932,7.137957543376061,2.4177605958102224,1.0628393512818708,1.0268290657237331,17.682269439999992,passed,
2025/03/29 08:15:00,0.7037448175506282,0.6825272213265156,89.3999674084493,112.76542749816846,2.658513220049662,2.73,3182.8293804339078,3462.874394300988,0.9870988802378288,0.9992907346187583,33.08331297270658,7.035358313555158,2.4105177947409784,1.056267715533136,1.020969536769737,17.66769134166666,passed,
2025/03/29 08:30:00,0.7031865847358035,0.6824430005167368,89.27177980135663,112.61320030711383,2.658751325448486,2.72,3180.8565514696065,3458.768216881208,0.9870693724220188,0.999272653058968,33.42723762570449,6.881544891688335,2.408491685560285,1.046892014353771,1.0112029068538668,17.653111153333324,passed,
2025/03/29 08:45:00,0.6999304053905763,0.6817041435762634,89.19109824664903,112.51573238107046,2.6551974554840085,2.71,3178.8130347956485,3466.1842943328406,0.9872604790014536,0.9994286774288048,33.80537516738941,6.607402453979708,2.416510308647785,1.0436665264636265,1.005642222365067,17.643779999999996,passed,
2025/03/29 09:00:00,0.7004790681785595,0.681523208945971,89.02022418086143,112.25113574072232,2.6499845893670018,2.72,3182.934314802786,3469.778246522391,0.9873334957206255,0.9993050303332258,33.530196295426975,6.246666922750327,2.4051593997880927,1.0417919654330539,1.004288813788926,17.629585764999995,passed,
2025/03/29 09:15:00,0.7011677777387073,0.6814651103166205,88.94057218924469,112.1053603884212,2.649705724990767,2.72,3181.3048717156184,3468.584992754462,0.9872747278116768,0.999243052270798,33.47062574042972,6.10441137399303,2.4019650885481494,1.0392799759032927,1.0023758356224204,17.620251244444443,passed,
2025/03/29 09:30:00,0.7021434087806766,0.6815463859505109,88.8845724894545,111.99308377241886,2.652764927610187,2.72,3176.185097110134,3460.536785482367,0.9871524492835769,0.9992087720963534,33.42309791195394,6.227646491753506,2.4018576912523484,1.0379227553658403,1.001656553119671,17.605663044444437,passed,
2025/03/29 09:45:00,0.7022522392542649,0.6817580406749857,88.87526119201014,111.92649575459043,2.654377030031371,2.71,3178.8017567771476,3450.371563292202,0.9871818244514383,0.9991739147159626,33.37880985160846,6.4560615826800865,2.398705098459037,1.037650886528961,1.000954820685593,17.596325388888886,passed,
2025/03/29 10:00:00,0.7013103635051238,0.6813393266440053,88.83566206718513,111.83248705695893,2.6563142151430026,2.71,3170.572282320776,3448.2732055334204,0.9871206990476824,0.999248221021653,33.6061182117927,6.4552668607012365,2.4085893979157316,1.035955321419873,0.9986686872254676,17.581733357222223,passed,
2025/03/29 10:15:00,0.6978368410297832,0.6802465866245344,88.01981683801483,110.76125044777632,2.651170296133881,2.73,3152.6475281427734,3423.363510739556,0.9871980634950471,0.9991525665602335,33.83227678746685,6.339040532896441,2.4117495055679474,1.033440618801815,0.9925792071245813,17.434125133333335,passed,
2025/03/29 10:30:00,0.7015026592418369,0.6809798767036692,88.59237661029356,111.43730362263595,2.6566446168569975,2.73,3161.4757546401506,3441.0424514839847,0.9870021359491055,0.9991786776090095,33.69611256284671,6.286780146692933,2.4091692193498404,1.0326513788591771,0.9954367212545949,17.540544450000002,passed,
2025/03/29 10:45:00,0.7030213189360809,0.6818254449502156,89.28327951755048,112.26162739950944,2.658448179676398,2.72,3182.6854006703907,3461.4837484721243,0.9871165913642846,0.9992725772340469,33.473174006089906,6.456617088305109,2.4053288583471755,1.0402864401492506,1.0042839398866847,17.663179380000003,passed,
2025/03/29 11:00:00,0.7064539037924822,0.6828904319603621,89.99083562000088,113.0919049719034,2.659831695437638,2.72,3207.9970174154005,3480.8899504937217,0.987271900829256,0.9993147507928544,32.64338243663836,6.563040528938379,2.390893679784083,1.0447586186574587,1.0118021589405504,17.79131356444444,passed,
2025/03/29 11:15:00,0.7071164773202986,0.6826472877921296,89.58941760719199,112.54113923893391,2.6576805769341565,2.7,3200.3744969443214,3472.5705203201455,0.9871111336221702,0.9991155494952639,32.79022656020029,6.270094370427326,2.384050813805867,1.0400311327213745,1.0073746664818335,17.734556363333333,passed,
2025/03/29 11:30:00,0.7014006696256249,0.6817316967982933,88.99221170640557,111.80851888773998,2.6611831675673248,2.74,3175.869181152534,3435.144352214282,0.9872632468135032,0.9993373491170762,33.296663559601605,7.292110565465663,2.4051153401594823,1.0569957413446234,1.017859366281391,17.593117935555554,passed,
2025/03/29 11:45:00,0.7028755874706236,0.6823478520136173,89.14352770629614,111.96465019739681,2.669100535298051,2.75,3174.957058952682,3416.279314752815,0.9872494865078655,0.9994058364603425,32.756612931103824,8.225442164867529,2.404919631761133,1.0707932803191038,1.0318408828515673,17.592672533333328,passed,
2025/03/29 12:00:00,0.7027459977950511,0.6826304411565796,89.27904623729209,112.14802243298051,2.6747798065106827,2.76,3170.654884265125,3410.181718699281,0.9872720834182386,0.999587706289791,32.58740547303822,8.747754509286928,2.410743026428844,1.0806126469524506,1.040923146987512,17.602288855555553,passed,
2025/03/29 12:15:00,0.7036627113866443,0.6823335501038281,89.17045165877255,112.00153899759431,2.6748032534481663,2.76,3163.543477321979,3417.0566798331283,0.98711019019782,0.9995672197599061,32.84664702210453,8.296453782061237,2.409101054283004,1.0703509428630666,1.032222814012076,17.60181071,passed,
2025/03/29 12:30:00,0.705129815831628,0.6823648853534652,89.06567970300509,111.97952888816828,2.675532074384515,2.77,3154.6956877618554,3427.834874519463,0.9870491294252524,0.9996963096490226,32.59546946113966,8.137614424218407,2.40169498591483,1.0752154326790535,1.0386285192357558,17.61177165,passed,
2025/03/29 12:45:00,0.7031060010512028,0.6833393463731894,89.05475296521846,112.02538141091827,2.6759606569532504,2.76,3153.1676891667944,3427.971469552283,0.9872438376628624,0.9999071298698821,32.55151447299038,8.22794866997148,2.4043297257177425,1.0834733027921586,1.0429828706997415,17.610869466666664,passed,
2025/03/29 13:00:00,0.7037349768565089,0.684321566449939,88.8995145299213,112.07434064744147,2.6785746575774314,2.78,3140.509088922092,3431.717888287372,0.9871475218840957,1.0000701197843809,32.60589735899169,8.123205120063481,2.4020970453790973,1.0848554036578182,1.043968341028744,17.604200624999997,passed,
2025/03/29 13:15:00,0.6756174924728064,0.6747007815726505,84.30563399495072,106.24615616923869,2.647488341651529,2.8,3038.5774796115033,3282.390305863517,0.9874906995202455,0.9994747963853763,35.664909483156855,8.59719724099972,2.4637732157427417,1.075392421149737,1.0114701497329246,16.73468852,passed,
2025/03/29 13:30:00,0.690048947519284,0.6699901676427914,83.56657664492302,105.37727356488905,2.6451302547914652,2.76,3003.769417552567,3293.86442290769,0.9865169249344814,0.9988654049378467,34.55745986009375,7.304244541887249,2.4268107627396454,1.0351737235890686,0.9957646664961511,16.658061804999996,passed,
2025/03/29 13:45:00,0.6849590621948961,0.6681645299632045,83.28425771327186,104.9801980799788,2.639111449565948,2.74,3003.77322885014,3277.253636988725,0.9866509764487283,0.9987072569646058,34.92918950720481,7.432122953772921,2.4455384448013384,1.0279659321680552,0.9856654573629677,16.57632991666667,passed,
2025/03/29 14:00:00,0.6850446578380461,0.6717682446266359,84.21915423301296,106.3604873679035,2.6400460707076685,2.76,3038.337311704332,3305.3270496611117,0.9869668935803646,0.9989173820182135,34.67293402941973,7.820475485412328,2.439601380283123,1.051408349765779,1.0047284787044644,16.74756617111111,passed,
2025/03/29 14:15:00,0.6899061141917977,0.6710996756631079,84.00680541933701,106.29342455693667,2.640228966676656,2.76,3023.9070184855254,3315.7903630395535,0.9866578000604183,0.9988563675115624,34.36836950277784,7.432752322302739,2.4268661105367775,1.044403488484941,1.0048347921014669,16.73825266666666,passed,
2025/03/29 14:30:00,0.691109996440856,0.6717985854608511,84.1874280512538,106.63245558358338,2.6449180283416305,2.76,3023.457629552284,3310.376946558464,0.9865666092201185,0.9988858192166523,34.37119153147469,7.7799186377983816,2.4313415737206254,1.0438174832924159,1.0051208398669733,16.752473258888887,passed,
2025/03/29 14:45:00,0.6933351065149493,0.6718461057667716,84.22223138373779,106.8309112359199,2.643937217336414,2.75,3023.6036145656785,3319.7813279215275,0.9864777105105088,0.9988484126456794,34.18183608719797,7.6054534629065405,2.4243825901634546,1.0408877748673986,1.0053063215573517,16.77151153333333,passed,
2025/03/29 15:00:00,0.6918315915833102,0.672536115763905,84.38756270986698,107.16091088536744,2.643567548176363,2.75,3027.5067039861356,3323.953136050645,0.9865336789195075,0.9989095551557946,34.388823227091386,7.630718915094701,2.433831998691567,1.0416351574189864,1.004004442415567,16.790513116666666,passed,
2025/03/29 15:15:00,0.6963811007930762,0.6724012858737113,84.44482496886546,107.39043423530083,2.642950590728996,2.75,3029.423433518746,3334.5100192417362,0.9863886479281904,0.9988026209465934,33.826010348219,7.641505748678368,2.417448139147861,1.0444796564501515,1.0126467442079135,16.819561678333336,passed,
2025/03/29 15:30:00,0.6934665140901974,0.6745806647157063,84.87653320692148,108.04904482778821,2.644353819674135,2.75,3044.406781999926,3336.3870252168194,0.9865994430193376,0.9989366915324995,34.0289600147994,8.133357673389018,2.4297292827593644,1.060777650270712,1.022802975055454,16.873076476666668,passed,
2025/03/29 15:45:00,0.6918900780547723,0.6788445448609682,85.30796309314013,108.86199786955306,2.651124071161753,2.77,3051.369142697226,3337.393701468322,0.9867375657010834,0.9992473094784,34.32850901996682,8.468863860461811,2.4377742597155088,1.0732470635171802,1.0278356695249269,16.93740296111111,passed,
2025/03/29 16:00:00,0.6947471186055918,0.6715963802195317,83.1041645888442,106.2536411580462,2.642946160904353,2.75,2970.888244222289,3305.311209854489,0.986048348468414,0.9989235332158604,34.410633447405814,7.417325056112336,2.431535053645185,1.0331821815171414,1.0012556053744242,16.58765725222222,passed,
2025/03/29 16:15:00,0.6846792133672152,0.6751725802163966,83.2852081489017,106.6464866205209,2.6389897329538288,2.76,2996.7038173344986,3291.036279236634,0.9866423152394512,0.999061845335943,34.97830177366049,7.92273042177405,2.4485944176520373,1.0466011216387383,0.9985128372604923,16.593281558333334,passed,
2025/03/29 16:30:00,0.6818633290126042,0.6741995843327835,83.39135048375964,106.91523561964345,2.634665373379544,2.77,3017.188636447027,3284.9683032664407,0.9869364166924125,0.9989720699528482,34.86230000787829,8.637999866060072,2.4446009583374004,1.052241321464236,1.0029954521101403,16.604074666666666,passed,
2025/03/29 16:45:00,0.6865840096800719,0.6773832970683981,84.42731026723888,108.34384305605543,2.6367130846582154,2.72,3044.7738711145594,3325.5859079095667,0.986929979191327,0.9990527566321316,34.5710028379225,7.98326962338677,2.4370476674099595,1.045519491206426,0.9988338660998991,16.79681098333333,passed,
2025/03/29 17:00:00,0.693592692120991,0.6745690341291858,86.1754992914306,110.45540749431868,2.6167656893312916,2.68,3108.504813900279,3455.536354693139,0.9870875856022214,0.9988886707817437,33.869858607354104,5.527759459426101,2.418873953291188,1.0208488309017276,0.9895096946944616,17.17655771333333,passed,
2025/03/29 17:15:00,0.6826649604732742,0.6371172335292322,81.42673450300683,103.29007189615363,2.5172174987864038,2.55,3020.5030235721993,3525.6229837928204,0.9863732340800557,0.996448098065238,33.1434148396225,0.3705921025839336,2.444356958219274,0.9741261284290312,0.9804920512519267,16.478022935000002,passed,
2025/03/29 17:30:00,0.6784983908760834,0.6361065100143888,81.39069915982655,103.21093895337846,2.512557690140848,2.65,3032.398952226704,3512.9957103422344,0.9864937976182078,0.9962245825037611,33.061357573553785,1.3098231395379438,2.4568165065572765,0.9936468384185412,0.9972020291779359,16.445681694444445,passed,
2025/03/29 17:45:00,0.6816261185218505,0.6402899643977822,81.3373700051687,103.40343626348145,2.5257142845867833,2.65,3018.285613089533,3478.2103903133266,0.986317917574726,0.9963798538248752,32.88824080033101,2.47221486154832,2.4523497111650423,1.0109159944098944,1.011776442978274,16.40829275555555,passed,
2025/03/29 18:00:00,0.6929659528965962,0.6447229810140417,81.36225681131192,103.69778673340011,2.550120473214153,2.66,2960.3483783379215,3461.27384208819,0.9855485116782772,0.9968778504048258,33.184272184912174,2.1421893256079954,2.463279153002648,0.9937018767717812,1.0003049026244002,16.375910295555556,passed,
2025/03/29 18:15:00,0.6868590222509039,0.6430128165476738,81.18219659826113,103.53134678687337,2.5403231283325884,2.65,2978.625266181115,3455.008005790673,0.985836855178705,0.9966469915698708,33.188381359516114,2.653334173921811,2.4665492514011915,1.0024688059096833,1.005359304681603,16.3435074,passed,
2025/03/29 18:30:00,0.6783981056516951,0.6411220832245715,80.70890682341032,103.12880983872171,2.524796346381714,2.65,2995.9856012658834,3457.994867965101,0.9862461483016359,0.996450681538294,33.22868895744612,2.8056607968021336,2.4629400674902575,1.0139315077233917,1.0108171523543967,16.294986308333332,passed,
2025/03/29 18:45:00,0.6780746976327936,0.6389966235528886,80.30928676857341,102.76761421289287,2.5183513920975567,2.65,2986.215623196647,3465.2363328038855,0.9861783094112221,0.9963541480199243,33.196537331047395,2.445682464945657,2.4601465921228804,1.0088596235103955,1.0088938329361823,16.247023014444448,passed,
2025/03/29 19:00:00,0.68032253347801,0.6371956587399796,79.89262752927,102.38569908026057,2.515520500708811,2.67,2969.5079627812183,3466.3309999456637,0.9859884148728884,0.9962668722965963,33.004421890297614,2.252198117449793,2.4537433356017804,1.0048348077080453,1.0102387043948606,16.18948485,passed,
2025/03/29 19:15:00,0.6917876721895234,0.6412195208056755,79.94313923728313,102.60445728597348,2.5400623776943974,2.68,2912.1191884311947,3442.696825832076,0.9852474696944247,0.9967265411434634,33.25465102461453,2.191536532793373,2.469468231989626,0.9928325381807853,1.0044579336139539,16.141629074999997,passed,
2025/03/29 19:30:00,0.6805812746158187,0.6404897810554716,79.6178079727533,102.35700786807028,2.52898484169616,2.65,2926.645324116212,3435.2833892283684,0.9856565831163773,0.9966544701107422,33.838233327806996,2.3822868538935746,2.4861631443315173,0.9971541265912371,0.998013244757275,16.089221279999997,passed,
2025/03/29 19:45:00,0.6812013972543628,0.6386949103683691,79.17355507707113,101.98600692895009,2.5225141593671934,2.67,2920.6373948573346,3438.519759871405,0.9856224295069898,0.9965152608555715,33.548046956301846,2.293548965216804,2.4719413596198336,0.99774021360335,1.002452436096452,16.04106396444444,passed,
2025/03/29 20:00:00,0.6694487209554362,0.6343437125407454,78.6346640900081,101.39900494527512,2.499161709051695,2.66,2952.4268784600067,3445.2251348270274,0.9861410708490624,0.9960557988003889,33.44742502997934,2.708658597971049,2.4690452370867177,1.016367873144386,1.0150719654365365,15.98876693944444,passed,
2025/03/29 20:15:00,0.6840607969835472,0.6290757888153018,78.29240850235003,100.9187626142558,2.49992759189124,2.65,2918.4202813002235,3458.0507946509115,0.9854020549471817,0.9957324925518903,32.303503863620044,2.2121019499093495,2.444207729932196,0.9968886426029598,1.0201789688467549,15.940715981666665,passed,
2025/03/29 20:30:00,0.6735074624038158,0.6248864918483095,77.99057155165023,100.49964603185553,2.4827865795950634,2.64,2945.0557617441864,3456.2673584398194,0.9857630338156238,0.9952926043406952,32.428029639756964,2.8054258892545216,2.457015368087533,1.010015793318623,1.0284187479311715,15.893119134444449,passed,
2025/03/29 20:45:00,0.6605579416938273,0.6152186918347946,76.79047216371579,98.62889050533268,2.4605475570016044,2.64,2933.6789585434076,3435.348145636413,0.9857408730892444,0.9945817373948826,32.662209802526874,3.666871166995675,2.4961462497469347,1.0376981360058068,1.055507820340521,15.671294081666659,passed,
2025/03/29 21:00:00,0.6499946067767497,0.613093035183553,75.39119120685433,96.86310553447628,2.4580926824881484,2.64,2907.722587233417,3368.0582406826907,0.9858358154440107,0.9944340357630671,33.31754088179134,4.6897466415889735,2.50294882835178,1.0419839061039375,1.0488876780574712,15.426450929999998,passed,
2025/03/29 21:15:00,0.6422403124297063,0.5939502650723562,73.66429465701958,93.98388107276296,2.420188666216542,2.61,2889.935031514805,3381.37126175057,0.985524895237375,0.9931310403477643,32.90963025738453,4.049550598327929,2.5132752923500536,1.0266902200110342,1.0536811940149051,15.177744413333333,passed,
2025/03/29 21:30:00,0.6533641582214094,0.5882987145466506,72.47781037499377,92.1503050921965,2.4286688812258945,2.6,2817.6200793678304,3329.3624498794957,0.9846966301892358,0.9928858933516608,32.23645949078638,4.41862615712725,2.5042296487817985,1.0134609739415754,1.0605584575974363,14.928985182222224,passed,
2025/03/29 21:45:00,0.6139649690345746,0.5730953712706869,70.4800155916943,89.36011245447742,2.374276852504796,2.51,2847.681382718634,3337.5746746767286,0.9853898028833128,0.9916951994950262,33.936604416397856,4.494042720433313,2.56704837520446,1.0394231054422145,1.0636586037596996,14.685510283888886,passed,
2025/03/29 22:00:00,0.7049058285529235,0.6461672745681439,81.20255419131192,103.81565204539183,2.572123829047697,2.66,2970.033757660986,3350.8707142488083,0.985244284623438,0.9962622742402067,30.96309411143906,6.805647324281869,2.4127825665194824,1.0341663854057028,1.0527698569912318,16.25814901333333,passed,
2025/03/29 22:15:00,0.7011862432017522,0.6704638174967658,86.82751588843993,111.44175695719684,2.5903746634104645,2.74,3156.720543746692,3525.949847985619,0.986947037690404,0.9979563947689701,31.94230865283035,5.0562538743301815,2.3997474873240328,1.047793962082056,1.0326523329824802,17.31062006666666,passed,
2025/03/29 22:30:00,0.7101033744453068,0.6848443582117238,91.08562806463742,116.98964011446802,2.6224632568326576,2.7,3268.8850709563417,3607.215634370207,0.987610860672166,0.9990177656418472,30.7032049833227,5.810981666631377,2.382259275634246,1.0647010067613476,1.0436813232390978,18.032321449999994,passed,
2025/03/29 22:45:00,0.7051619385131201,0.6819349788702834,90.0648443942214,115.51638319299559,2.6157215473139983,2.68,3242.9582248009765,3590.312143759788,0.987620709819938,0.9989641383113977,31.888641240735005,5.3044510991832095,2.387797316601457,1.0535308883830399,1.0296545213070867,17.87393254166666,passed,
2025/03/29 23:00:00,0.7008501631564159,0.6780676405718212,89.15332005702031,114.04640409394185,2.6081276357789234,2.7,3224.003021248893,3566.674297449942,0.9876584844985046,0.9987662013361371,32.36998188789319,5.320840097730908,2.3945787958252684,1.055075315335967,1.030023638903546,17.710953180555553,passed,
2025/03/29 23:15:00,0.6997644467402386,0.6744726234778119,88.21597175741606,112.53674927309237,2.6035085632963217,2.69,3199.451289843099,3540.6606305128066,0.9874827416716904,0.9984841449587079,32.40135146032576,4.98741169113002,2.394467822832605,1.040728164211878,1.0175695277737926,17.547939102222216,passed,
2025/03/29 23:30:00,0.6968542372315811,0.6714269947795847,87.33495854192233,111.12206441749045,2.598248672010361,2.69,3178.3588370463085,3512.962681670384,0.9874645489874555,0.9982822068274346,32.533536004266075,4.891589520572827,2.3987981511064227,1.0361012000294778,1.0119478993489526,17.38571725,passed,
2025/03/29 23:45:00,0.6943652937498915,0.6672499679081029,86.36674461264822,109.58425819852233,2.5889896708060496,2.67,3156.8065099861424,3497.838162518875,0.9873766510671451,0.9979913918812975,32.62007259861946,4.297305553670221,2.399608764733863,1.0242622524118827,1.0017721401742723,17.228806319999997,passed,
2025/03/30 00:00:00,0.6875375627094031,0.6547146199227567,85.11245332211321,109.00588797223384,2.5283097565699046,2.64,3156.897525604446,3605.0112775297034,0.9873413436282197,0.9969711177191538,32.05085938949531,1.80072382514409,2.421246755634192,1.0257892332537788,1.0186929297695486,17.096199999999996,passed,
2025/03/30 00:15:00,0.6349816968639627,0.5684273410353629,71.09447529054947,89.71534743268026,2.3762993536843644,2.42,2835.6087090332326,3392.0843787502376,0.9848370700325821,0.9915492410030297,32.43764884786423,2.6683806745762135,2.528439139292367,0.9953130304465527,1.0524101111825277,14.798863059444445,passed,
2025/03/30 00:30:00,0.6060694858252906,0.5494968666837935,67.46697487037984,85.00676567109971,2.337607935786461,2.36,2763.8449863891547,3312.6753722069398,0.9844716923354789,0.9902450814963717,33.786526022607305,3.635139227448683,2.5925841657522297,1.0006299215918393,1.0554947190554802,14.204522212222221,passed,
2025/03/30 01:45:00,0.6968599235331112,0.6530432353215806,81.35695012146428,104.17763592035841,2.5692002655193567,2.71,2987.468025514783,3381.4592302820383,0.9858159202389312,0.9968383807833279,31.578697786158397,5.8767434961577525,2.4029972788985283,1.0605452640292528,1.0595492567849683,16.363049596666663,passed,
2025/03/30 03:00:00,0.6689710896867066,0.6429513740230142,80.34952945991805,102.72356769288797,2.515660076623932,2.67,3027.3816993290898,3445.9925075660963,0.986987896085347,0.9964698063871641,33.205827130904524,3.22026574562953,2.4368213241751193,1.0321281368075648,1.0150035034729625,16.28480905333333,passed,
2025/03/30 03:15:00,0.6732775878071348,0.6353042074510449,79.996073612772,102.0448777100272,2.500769348417513,2.64,3018.601065961051,3489.8991396388546,0.9866970383415683,0.996078804545577,32.70146270542826,1.8155973258839035,2.4240727543529315,1.0105833986305743,1.009898949471623,16.276257818333328,passed,
2025/03/30 03:30:00,0.6694060707202902,0.6364334026179714,80.16441721906953,102.13673940903477,2.502738660857142,2.66,3031.727524059372,3471.941482890217,0.9868986665782015,0.9960740942290972,32.89603011295916,2.485341966591288,2.4342210712961476,1.0191788129160821,1.0120468951255974,16.276983861111113,passed,
2025/03/30 03:45:00,0.6706101868613072,0.6346134964507099,80.09370044349701,101.91753891414119,2.500849639378877,2.64,3031.8184694478823,3473.3418141927405,0.9868353624399332,0.9959372148395302,32.700159019217345,2.4483186436751136,2.4294803839218306,1.0159774865563822,1.0126654505445578,16.268427749444445,passed,
2025/03/30 04:00:00,0.6729328798154118,0.6329077103972582,80.00122600760021,101.72795288608471,2.4985350304025347,2.65,3027.6620507143703,3483.8092571748493,0.9867328889955407,0.9958590179490502,32.50882030115919,2.054598024541481,2.421447890786222,1.0093887140756017,1.0111100066020244,16.269139162222224,passed,
2025/03/30 04:15:00,0.6703041370046824,0.6323260439036461,79.99732723666291,101.59656790682618,2.4963127591892937,2.66,3036.606823986012,3477.2316820390506,0.9868536770157262,0.9957595342333462,32.50606840278641,2.4460657356782685,2.4250998057432565,1.0186358586814923,1.0179465263867193,16.26057817388889,passed,
2025/03/30 04:30:00,0.6725777501286063,0.6317582315980829,79.98006685278645,101.49395138103623,2.498390939304958,2.66,3031.420708004558,3475.42568475159,0.9867459926624377,0.9957405740371009,32.39630826760227,2.3258863764161157,2.420806662934127,1.011015230342262,1.0134571813605284,16.25664607111111,passed,
2025/03/30 04:45:00,0.6696517500996988,0.6305600666391953,79.74583374387679,101.12944457876243,2.495018913125361,2.66,3030.189769029876,3469.8129963540305,0.9868148488521012,0.995676167728647,32.547446124563564,2.350212629076587,2.4252614821732115,1.0115885356531527,1.0121610493940323,16.217629834999997,passed,
2025/03/30 05:00:00,0.6638179104865395,0.625886979158793,79.00259482630541,100.06172859699811,2.483943262696001,2.65,3022.9326286127957,3458.7975379220984,0.9868771731842475,0.9953834817674174,32.72517127767114,2.3577419339207184,2.4317871476575523,1.0098723539178007,1.0101424503619902,16.10024997777778,passed,
2025/03/30 05:15:00,0.6632224288272707,0.619450058172647,78.07774385020154,98.80060596549258,2.4708536619170403,2.61,2994.7299561191235,3474.2994826281274,0.9866574358652473,0.9951410702309708,32.730474024376065,1.2307187165458722,2.4294968801276275,0.9945364395774858,1.003272109700097,15.984025077777781,passed,
2025/03/30 05:30:00,0.6735376183971493,0.6325118015136856,80.46521052486227,101.80663855074125,2.50080643001619,2.63,3046.8009700801276,3486.141027045001,0.986861384084216,0.9958022983059837,32.33852392347533,2.1220197969241887,2.4186381359530995,1.0097966622210572,1.0116609362447266,16.33762335333333,passed,
2025/03/30 05:45:00,0.6726662451253094,0.6324362963899113,80.31641580874677,101.5418903000902,2.500343709498579,2.66,3043.155528631814,3482.786338307671,0.9868709798371337,0.9958040619615081,32.327828351684985,2.2447230263892504,2.4181691551782354,1.0197310337152956,1.0202238407339372,16.317097695555553,passed,
2025/03/30 06:00:00,0.6682450804335636,0.6324827216453202,80.17378951312575,101.26139409844296,2.4991044934715934,2.64,3045.0173824974086,3472.2286067014825,0.9870471722393802,0.9958450131915958,32.699413723487574,2.277105767410255,2.42606679570182,1.0190172807747095,1.013854536723673,16.287278736666668,passed,
2025/03/30 06:15:00,0.6695493573394842,0.6320833881633551,80.04661442264415,101.00108313660002,2.500351436582338,2.67,3040.9620950096228,3466.2754013567933,0.9869918537780548,0.9958046290925512,32.52507107954614,2.4059601591188184,2.4183406233837834,1.0221164834892231,1.0184659041441084,16.270380622222223,passed,
2025/03/30 06:30:00,0.6689015015953156,0.6312980389516109,79.87594505397036,100.68612413668406,2.49977333455922,2.64,3037.859394310386,3461.0730212640656,0.9870119616882351,0.9957833275559049,32.59636351056545,2.2904942244485174,2.4156229746992497,1.0168974421188544,1.013179939927906,16.245857955555554,passed,
2025/03/30 06:45:00,0.6682279953745952,0.6290566733016746,79.75403091627162,100.33519951596647,2.496109018344897,2.65,3033.5317239460464,3468.8092545055715,0.9869619706586834,0.9957040827745117,32.64802932924065,1.9004156375602226,2.420669716505818,1.01246930657983,1.0108641957612428,16.230551956666663,passed,
2025/03/30 07:00:00,0.667931645588198,0.6277242879236251,79.60345225444236,99.98896076055075,2.4949721337360034,2.64,3032.939384676162,3462.5300987443047,0.9869607292067448,0.9956016298372351,32.5714039750274,2.000905302181135,2.417256696368255,1.0125388309379149,1.011965466213253,16.206015356666658,passed,
2025/03/30 07:15:00,0.6687788455968766,0.6260066540319581,79.514250165567,99.68903116012343,2.49467821189647,2.65,3032.0734638909385,3456.1674162494564,0.986899867820456,0.9954640429883732,32.41893375514958,2.1131059608721623,2.414155436239864,1.0092085372811745,1.0115623597945895,16.18607315722222,passed,
2025/03/30 07:30:00,0.6682549567724008,0.6277081151665758,79.8698730291868,99.99231685669056,2.4988009649536806,2.64,3044.140823318809,3451.4449257761166,0.9870279809703123,0.9955447775462624,32.47490379922463,2.370235824296801,2.416576252957205,1.0126328973118492,1.0115589444163537,16.231175937777778,passed,
2025/03/30 07:45:00,0.673090321016248,0.6267537051945851,80.07524845845265,100.10071293118759,2.49886044320452,2.65,3047.4093578590273,3469.3561485746027,0.9869222237605907,0.995489603354819,32.07780849301512,1.9575561277390032,2.4018165734759873,1.0077395434205276,1.0134167063959107,16.284487541666667,passed,
