datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/30 08:00:00,0.6732229935707527,0.6298099081465195,80.48643927805594,100.51725583938452,2.505808816283693,2.67,3056.369777331017,3463.611585105983,0.9870332079606455,0.9956735746084914,32.143475121905134,2.260049278812069,2.404196870714575,1.0155437635209372,1.0164937611386358,16.33782678,passed,
2025/03/30 08:15:00,0.6697370995501943,0.6308576474479722,80.55472979344987,100.50441951094082,2.5060967588339524,2.67,3063.5470195740095,3457.534120806176,0.9872435972937184,0.9957669181508226,32.445481281305256,2.320836956060038,2.4103979227949885,1.0179472616718201,1.012969468409114,16.342460309999996,passed,
2025/03/30 08:30:00,0.6693927663268211,0.6283974560133225,80.24325590391786,99.99928156289714,2.5005347330819494,2.66,3055.8359617078863,3468.98904637781,0.9872034549382622,0.9956941449403213,32.45520432837352,1.7103367212148421,2.4062930191909997,1.011992678209121,1.0098545245764698,16.315551559999996,passed,
2025/03/30 08:45:00,0.669047485411681,0.6266432293868017,79.97834261243074,99.56906161070017,2.4969988786360786,2.63,3049.549233667746,3473.5675014406006,0.9871775520718042,0.9956362414755491,32.456407652703845,1.352220135461261,2.402365821103409,1.008658907553573,1.0082544501127724,16.28821517277778,passed,
2025/03/30 09:00:00,0.6688903572690581,0.6279034476109764,80.091392503051,99.61377768653803,2.500714993088897,2.65,3050.6129881001993,3467.3213726910612,0.9872287704081875,0.9957351440623773,32.55784382612373,1.4412238605418588,2.4033334021670036,1.0102674215264091,1.007335921081426,16.299496180000002,passed,
2025/03/30 09:15:00,0.6403334499306275,0.6566060805822846,77.2740851182709,97.15512301462881,2.5760234018988855,2.86,2916.659844153387,3133.282900569897,0.9873846126891429,0.9974603512413033,35.76321161191675,9.253435178392678,2.4893831955995904,1.163458050671574,1.0702523604312433,15.584794090555553,passed,
2025/03/30 09:30:00,0.5815054381222305,0.624154504581268,66.28201032266401,84.44274199597301,2.519567405567979,2.77,2627.0042201427864,2853.09987080297,0.9863745829854337,0.996188249015661,39.67156563495129,11.647880153357786,2.5538044731391043,1.1595512420786858,1.0509488375373326,13.807491646666666,passed,
2025/03/30 09:45:00,0.6025495036898224,0.6286416417105887,66.46349410757942,84.6363508364388,2.5508382854506935,2.78,2581.927388208116,2826.6853284742583,0.9856993450900636,0.9966402233805886,38.774549217609646,11.640690021450217,2.5134030854152507,1.1343243917354164,1.0515906404664157,13.796496388888887,passed,
2025/03/30 10:00:00,0.6063823106354156,0.6299529769063433,66.53441889841487,84.6045748900633,2.5610190992642683,2.77,2567.088744894512,2815.5558956117134,0.9855211734358962,0.9968199126360193,38.78667738307352,11.580889772199741,2.516147741020663,1.1243142283450895,1.0455084660170715,13.785055728888892,passed,
2025/03/30 10:15:00,0.5901823056762582,0.6294321535052817,66.29163780811083,84.28088798166584,2.5451569405078205,2.76,2591.6675713212685,2819.989246686915,0.9860751532991844,0.9967303618307183,39.617308366102606,11.94740261904682,2.54105126359395,1.1605350993898016,1.0566094877015473,13.773515909999995,passed,
2025/03/30 10:30:00,0.6131474508157609,0.6397364273441646,67.20300532415865,85.3130064305533,2.5842989705132196,2.77,2559.931116272823,2806.573727192724,0.9854611632971028,0.9974115334837497,38.82116719403975,11.447678977409833,2.5138141079949294,1.1379231244482007,1.0491127368194864,13.86865294222222,passed,
2025/03/30 10:45:00,0.6032219166111166,0.6209627226224328,65.95292406973813,83.29457852009577,2.548185796634253,2.76,2561.348611869495,2807.383325557786,0.985359882022566,0.99618380031892,38.567068601316535,11.882066865479906,2.5261153630286577,1.1309855032928067,1.0648690177837628,13.68052646888889,passed,
2025/03/30 11:00:00,0.6022218439514132,0.6216702994071677,65.97520850298511,83.2446362920012,2.551534796077868,2.75,2561.9074966463027,2798.451647200781,0.9854111204721171,0.9962431919440001,38.71556629217403,12.073825377281231,2.528003954570685,1.1319705064861345,1.06301054223124,13.677142875000003,passed,
2025/03/30 11:15:00,0.6044139538495024,0.6217938985745296,66.02920537052245,83.19399392404401,2.5556657514858507,2.76,2558.1843188536063,2793.9811630294644,0.9853485803184355,0.9962753221033458,38.633176446140915,12.05247408844853,2.5248936819002163,1.1266249477010783,1.0608102127619454,13.67834601833333,passed,
2025/03/30 11:30:00,0.6169259897586222,0.6246867846139926,66.04835694667686,83.21454094807213,2.571825950435711,2.77,2527.6971056662182,2789.4723815159327,0.9849814823504018,0.9966329510494327,38.24681642759607,11.30384724205926,2.498764168756843,1.0998765558012213,1.0491606872211545,13.674834469999999,passed,
2025/03/30 11:45:00,0.6046348892875798,0.6158568865640164,65.91051056925285,82.67736967819582,2.543964324591517,2.76,2568.1940487638394,2807.6372848668775,0.9853473371613775,0.995822529133284,38.358806954027074,11.410984726753687,2.5159935695123523,1.1043535148468644,1.0505808325819317,13.675923127777782,passed,
2025/03/30 12:00:00,0.6076823724887067,0.6178896680496145,65.91451991052166,82.64039019793442,2.5512821523464067,2.78,2555.0983281719346,2803.753881657527,0.9852411645190313,0.9960407870545563,38.32957476370174,11.41086611530365,2.512419602357079,1.112658712426059,1.0596638068077884,13.671944000000003,passed,
2025/03/30 12:15:00,0.5902319883365652,0.6151815758369606,65.53990975167235,82.05874238543178,2.5378676977820485,2.82,2574.503180512778,2787.265938238601,0.9856633132547971,0.9957792892786648,39.234653459316526,12.331929437872702,2.5512158641325566,1.1395275252772876,1.0650747169111747,13.607460649444445,passed,
2025/03/30 12:30:00,0.6044517462864636,0.6114832150224551,65.14637378329482,81.41185765903903,2.5441090350042557,2.76,2539.304202588927,2781.9232030506873,0.9850910472781781,0.9956297783008407,38.39150178679446,11.472193392756711,2.515544921188563,1.0959917856716985,1.0536752778005452,13.537782720000001,passed,
2025/03/30 12:45:00,0.5993639338785208,0.6040705108528077,64.64862886133919,80.5627386802111,2.526858022064691,2.8,2546.0182678852693,2785.7226961987626,0.9851006617798056,0.9950305672413154,38.28081014980189,11.43945949756253,2.5177436134260613,1.092452472464089,1.057803589981384,13.472552426666661,passed,
2025/03/30 13:00:00,0.5902472400012889,0.6015490795245138,64.12847494491012,79.87558676987257,2.516103709771406,2.79,2544.6720751634784,2782.28534036281,0.9852532559774495,0.994878616194448,38.81878965682341,11.33503350601539,2.5324337698735833,1.0970915347687915,1.055575714768681,13.403177314999995,passed,
2025/03/30 13:15:00,0.5988332751692542,0.5949471831365062,63.802961723453066,79.16316268195237,2.513370560970537,2.76,2526.114773277105,2780.7902891973836,0.9848313088954753,0.9944505535734359,38.087019077232654,10.875239584334023,2.515281249357013,1.0641853164434185,1.0494675286817448,13.33821895388889,passed,
2025/03/30 13:30:00,0.5886059578988977,0.5981776919984432,63.286032600762326,78.72447040792407,2.512653518518723,2.75,2514.3206279426263,2766.609099217894,0.9850738592156028,0.9947938920091822,39.05631736846257,10.790896976087415,2.5307703877708128,1.077772528139898,1.044679981214847,13.269146660000002,passed,
2025/03/30 13:45:00,0.5851807918395907,0.5927242724723337,62.77326071629555,78.03199960723691,2.4986545895446106,2.77,2510.499008918956,2772.3030174686214,0.9850085454996163,0.994383553573959,39.00352566868875,10.641208037473032,2.534096083711826,1.077570112551578,1.0512966425680046,13.19989752888889,passed,
2025/03/30 14:00:00,0.5796738510661951,0.5879954910805322,62.28503198527748,77.40859039116059,2.4853552375706602,2.76,2510.20184215985,2775.0348742781734,0.9850099575030237,0.9940138860128871,39.12791715402549,10.502089198246882,2.541232197673532,1.073362570678203,1.049556817309004,13.135690755,passed,
2025/03/30 14:15:00,0.5943784737472927,0.6022187468274104,64.1988471469928,79.80884662533973,2.523758608958853,2.77,2532.4950648905738,2776.7551274357465,0.985110180960658,0.9950236421277086,38.78949823051412,11.054173392188673,2.5307204177057514,1.0842437472486193,1.04796058806969,13.399265879999998,passed,
2025/03/30 14:30:00,0.5921965850103936,0.5989589047319432,63.843947379398415,79.35141026718243,2.516180842024457,2.76,2529.1218944746065,2775.308922692497,0.9850656993539517,0.9947737310158073,38.77209578489868,11.073250377315961,2.532085029526154,1.0827929045012263,1.0506680531179036,13.3469072,passed,
2025/03/30 14:45:00,0.584870607498637,0.6027600141162005,63.476260781299224,79.13750824572033,2.519724484794873,2.76,2515.075975899956,2757.6158958391743,0.9852138643061944,0.9951545771936192,39.59592124075071,11.16467273528318,2.548872654768417,1.0928582894563712,1.044770836188124,13.285730809999997,passed,
2025/03/30 15:00:00,0.5882290265286791,0.5991152411256802,63.148065026305616,78.67347944613279,2.515241475131383,2.76,2501.6730466878694,2759.683720206372,0.9849821047462957,0.9949247608099732,39.25989503722183,10.873504514447358,2.540850449464834,1.0815538050410765,1.0468956272609418,13.233582755555558,passed,
2025/03/30 15:15:00,0.585775101930778,0.5912895569454636,62.72264791359808,77.98020337377837,2.4977841561093177,2.77,2505.810146986233,2769.770558324033,0.9848773540529875,0.994280078847976,38.95618458704149,10.808111371648252,2.5425925805809806,1.0767339732024326,1.0541236156219935,13.177261900000003,passed,
2025/03/30 15:30:00,0.5799074987089807,0.5911516849951037,62.39040334242294,77.66020290710772,2.494356418628348,2.78,2500.189754864199,2761.8139611510624,0.9849547745181324,0.9943103887176338,39.438409294666066,10.800258713956532,2.5558079546900916,1.0781109398685933,1.0485114576582144,13.125312743888884,passed,
2025/03/30 15:45:00,0.5854870515349176,0.5906361706634593,62.11735672823033,77.33890938377952,2.499027083059543,2.78,2474.454786768957,2755.265678684919,0.9846536677420575,0.9943916871571682,39.259167038854876,10.452405822974818,2.548618435397903,1.0649818317447306,1.0466113227562457,13.069213079999995,passed,
2025/03/30 16:00:00,0.5830412783746411,0.588510637914838,61.76726109252135,76.91099950361289,2.493068883586287,2.77,2465.1238292176554,2756.470350075529,0.9845940561372457,0.9942919634995717,39.43863102643141,10.141124993237955,2.5552952996676557,1.0604454946956157,1.0439916194294494,13.017793971111113,passed,
2025/03/30 16:15:00,0.680998432603664,0.6653182320790039,76.84372502864656,96.12698123088525,2.737692051881271,2.87,2746.9506162418893,2851.834756650112,0.9855206174464236,0.9995472641253368,35.983459121575954,15.98322059915465,2.4087767250600933,1.0896235576586604,1.0314716891211608,15.32775021555555,passed,
2025/03/30 16:30:00,0.6798248834542723,0.6670690289842737,79.61941591881909,99.02183968126066,2.692319108275015,2.81,2887.021712394229,3012.924032050928,0.9864515015321603,0.9989587308381661,35.482815009329734,11.500248083027653,2.396217072460424,1.0261584723980872,0.9689873762484088,15.884536665555553,passed,
2025/03/30 16:45:00,0.6807647368077195,0.6738398715453268,82.76307223767452,102.9004123459775,2.694558573567642,2.8,2990.8902098199387,3110.234257443004,0.9872838775445332,0.9995457140874247,35.480918882597265,11.171790744128963,2.3972058335826962,1.0396147668779785,0.9767408377491159,16.439837241666673,passed,
2025/03/30 17:00:00,0.6893107275445121,0.680260491930915,85.94525112258988,106.82810422459288,2.7073479109631653,2.8,3076.6560677079847,3202.561498368358,0.9875527102654149,1.0000331246790768,34.937949114985166,11.224007316019753,2.3893618926278704,1.0585601719370428,0.9982902806398957,17.00002656,passed,
2025/03/30 17:15:00,0.697638855244803,0.6907773396397274,88.54197143695957,110.08267620590405,2.730266792906339,2.8,3133.9158458224324,3243.1846642869673,0.987810710722061,1.0006403707013811,33.35182188954269,11.636705764943308,2.3855047750666283,1.0805403610857538,1.0157561538907462,17.411185757777773,passed,
2025/03/30 17:30:00,0.701872129516226,0.6933930106087489,89.48746160133929,111.2370191858899,2.738171842611397,2.8,3157.5223708793496,3256.113855320677,0.987797635415969,1.0007069552259324,32.62279241144964,11.818694287963464,2.3801258607797933,1.0809919028513046,1.0184391714058658,17.561638123333335,passed,
2025/03/30 17:45:00,0.7060015825995261,0.6976718845477391,90.47234873676958,112.49158090859362,2.7493051121355445,2.81,3176.371553713795,3265.973282052068,0.9878336243272118,1.0009267442211984,31.714682762865273,12.115420443398841,2.3775368371121135,1.091314221101732,1.0279643532692113,17.711971591111112,passed,
2025/03/30 18:00:00,0.709555683401595,0.6994768880068613,91.36944171079024,113.58591705980827,2.7548855466201947,2.81,3202.9975447290503,3280.567623793657,0.9878160525842403,1.0009209246128465,31.052747274216337,12.224024451978012,2.3706770526341163,1.0870164936928355,1.026590601534893,17.86147997333333,passed,
2025/03/30 18:15:00,0.6982255642822106,0.6782482440214045,86.13703302485503,107.02651050449938,2.694011073730888,2.78,3072.653642305195,3278.4424385757934,0.9869110644810728,0.9996596744411195,34.19117472176564,9.162949547800348,2.3765515384857983,1.055216053613328,1.008271143439057,17.109923172222228,passed,
2025/03/30 18:30:00,0.6860076940758985,0.6844528153562269,85.48359633705132,106.60566117728791,2.7126789127802566,2.81,3034.110991683337,3206.171947903646,0.9873566430997129,1.0005303999166772,35.46771416751744,11.059582737082096,2.417026055913682,1.0954762115572707,1.0233039861345197,16.92788394,passed,
2025/03/30 18:45:00,0.6814422854831674,0.6760292767444726,83.18971084476692,103.71050393345219,2.6983130098704047,2.81,2968.4168447449915,3160.4540985917474,0.986999120956961,1.0000896569469588,35.88879166285245,10.909009627149244,2.4258087041443517,1.0835708245475162,1.016869444925467,16.53761220222222,passed,
2025/03/30 19:00:00,0.6767369928154447,0.671863289538117,81.90432709256596,102.00439692180598,2.69610020314824,2.83,2938.6981407176495,3095.057476996767,0.9869084393012134,0.9997217860426799,35.95543426115773,12.18492114308867,2.437233064103745,1.0947914494929287,1.0263671328240542,16.267609746666672,passed,
2025/03/30 19:15:00,0.6796768988343137,0.6566327854977967,78.76286575117612,97.01297247976365,2.65976598178437,2.81,2857.7425740206813,3026.6757292225143,0.9856943646404221,0.9976315278915693,34.59255267281991,10.999041040167771,2.460426240385321,1.0824945162969208,1.0344533641045084,15.651175625555554,passed,
2025/03/30 19:30:00,0.6716279582866752,0.6593244407007326,77.61622606349015,96.45538694608521,2.6823381976745555,2.81,2811.9077392795375,2956.421976883165,0.9859227054869201,0.9985528246335656,35.97876197304133,12.722910530449266,2.4534878123597603,1.0707919433017548,1.0113675505437145,15.472611134444444,passed,
2025/03/30 19:45:00,0.6648761137198294,0.6564881764608624,76.91650763769461,95.56021969480575,2.6662075296444034,2.81,2808.06815745099,2956.390422220887,0.9860711999661421,0.998299958512658,36.31069778380223,11.920745080193443,2.461064047197192,1.0564530041428586,0.993829936512087,15.369242869444442,passed,
2025/03/30 20:00:00,0.6683048154965936,0.6594616442549002,77.87301081568299,96.76900903708632,2.6714763853985177,2.84,2828.9793580727683,2987.0898648944367,0.9861479364841569,0.9985506864096316,36.17138513700907,11.843050477227104,2.4598943848357817,1.066533836426887,1.0037326590209918,15.537491584999996,passed,
2025/03/30 20:15:00,0.6737719505849896,0.6639417990312355,79.10569664459952,98.37326051104243,2.68507216973462,2.83,2852.758910085757,3010.147139185375,0.9861925694229043,0.9989130737508932,35.924298674917026,12.37560571366699,2.4550441437071733,1.085706578900348,1.0226038389643133,15.742325866666668,passed,
2025/03/30 20:30:00,0.6745381638332222,0.6689272632888693,79.61148638838702,99.12159006445181,2.693231767493147,2.82,2866.6543326786323,3009.155101879865,0.9863011824100227,0.9991126287342071,35.999962296330914,12.37295401290242,2.4505454618493108,1.0832111578216552,1.0142732546588236,15.824916628888895,passed,
2025/03/30 20:45:00,0.6742871751477861,0.6693156753773222,80.04828285778757,99.69029699611545,2.693845128590316,2.81,2878.4159114166587,3024.6847729733618,0.9864004594905703,0.9992409471963489,36.02867975517792,12.528093711856872,2.4544098606663707,1.0930473680132062,1.0231790355809673,15.902039022222219,passed,
2025/03/30 21:00:00,0.6789810601236684,0.6696979038079003,80.39942487429623,100.19732992267754,2.6978234199453426,2.83,2877.283292612043,3045.514157807102,0.9862357229860621,0.9993676100824925,35.83574358719441,12.297023554315928,2.4476446462567876,1.0923837820428077,1.0280248186025784,15.978661673333331,passed,
2025/03/30 21:15:00,0.6805423667339997,0.6704980766431539,80.94296904161436,100.9041879984588,2.7028742191847743,2.81,2890.3344936217113,3053.7390871234156,0.9862835691565784,0.9994881455484274,35.728301788998124,12.735705191379003,2.4470328671072563,1.1012152726454119,1.0377115578383536,16.06608323833333,passed,
2025/03/30 21:30:00,0.6784911366281028,0.6708351324497497,81.31261979824387,101.39679014226792,2.6996069907853406,2.83,2906.520114975819,3073.1446442899696,0.9865293580690407,0.9996308516635706,35.84563165780344,12.687549520714088,2.4480366464566266,1.1095099047877783,1.0433578746677088,16.14274478666666,passed,
2025/03/30 21:45:00,0.681081823343426,0.6718726810764094,81.73354636138976,101.94052709405979,2.703790060831212,2.81,2909.9280928814774,3090.608828124493,0.9864677953184188,0.9997931058674364,35.8181895893713,12.516688929461004,2.44669524663883,1.1103612159405822,1.0462007511544105,16.224192086666665,passed,
2025/03/30 22:00:00,0.6852789168651423,0.673535689876004,82.29467032355213,102.62040970189175,2.7167197793715996,2.85,2913.389126862045,3086.694997216529,0.9863085897100089,0.9999290169813593,35.57875781968482,13.331178511101337,2.4466729390173887,1.1292171043492123,1.066871108789329,16.30054721777778,passed,
2025/03/30 22:15:00,0.6850498841374804,0.673908386163904,82.71910754130677,103.07085266825429,2.7128520686238304,2.82,2933.0092189462794,3105.6669573691174,0.9864379575059422,0.9998897083837262,35.549933788707364,12.893321995541129,2.4446648494571446,1.1197289209959755,1.057403909296254,16.382035156666667,passed,
2025/03/30 22:30:00,0.6835083483194399,0.6748444328372558,83.23058874827849,103.63424446450882,2.7135122884219527,2.84,2953.0546458729145,3112.0455124060854,0.9866390721361644,0.999949486026946,35.58030214282113,13.213232011083116,2.4496313158322494,1.1317340271493739,1.0658342017316431,16.457723809999997,passed,
2025/03/30 22:45:00,0.6890078695140561,0.675293446885153,83.60131991642669,104.06990902505365,2.7174331854393015,2.83,2961.8755748554954,3122.40373582809,0.9864682842555446,0.9998625809071664,35.18948962890019,12.991458645977232,2.4335572350873065,1.1172672406812756,1.0583307683997643,16.533622508333334,passed,
2025/03/30 23:00:00,0.6829410523094552,0.6764035788838303,84.27102068961601,104.94888121316055,2.689993895664439,2.78,3015.236422636607,3205.3191513504817,0.9872637221664249,0.999957849983581,35.688308399532424,10.00267348065387,2.4198248139044614,1.063337421178537,1.0002633156945027,16.733256521666668,passed,
2025/03/30 23:15:00,0.6958710397565779,0.675734981799624,85.40770648248186,105.91446059549295,2.6748512447742296,2.76,3061.504181176223,3289.060435524084,0.9868451482339976,0.999211614064644,34.38949669679503,7.0460004834191015,2.3865997286413676,1.01733677931112,0.9719336749246021,16.986815669999995,passed,
2025/03/30 23:30:00,0.6961138125100537,0.6776101940471584,87.01287546121792,107.83930525258279,2.676760803156304,2.75,3112.8204926961503,3336.4111626687304,0.9872130166644884,0.9994746404689826,34.351333049460436,7.253435766123955,2.390300516430967,1.0289367549455097,0.9823805455668468,17.263050505555555,passed,
2025/03/30 23:45:00,0.6996958642348186,0.6803800118360591,88.50484052986633,109.66160306795113,2.682338904857851,2.77,3162.5002371436385,3375.1136226681692,0.9872830795805899,0.9995297299901069,33.92387862117477,7.515955995627543,2.3791864163230425,1.037284310159212,0.9921542946218386,17.53609600111111,passed,
2025/03/31 00:00:00,0.6928348115467495,0.6787935121598987,86.60632552662835,108.75945046409308,2.6705553180219788,2.74,3101.107851677467,3329.7498942306565,0.9872222563062454,0.9995366405032626,34.63015246561052,8.02033365577603,2.4071085771179384,1.0284146690339218,0.9812532449035383,17.173961352777777,passed,
2025/03/31 00:15:00,0.6980654262755231,0.6810760349609732,88.16716045644868,110.79067696557647,2.672401488879476,2.76,3145.204579627253,3390.3377686691697,0.9872882061744959,0.9996749381359175,34.171580721568354,7.828700422560394,2.398721149425523,1.0390897095996503,0.9962423690824029,17.465593102222225,passed,
2025/03/31 00:30:00,0.6727423651179976,0.6523608906710572,78.81154332060184,98.79465603388213,2.5890779969616635,2.5,2904.7460550484248,3240.3929282772983,0.9863850028709984,0.9976318334378168,35.45869738296994,3.2921264659276335,2.433290349204487,0.9631588986570284,0.9265289701255318,15.910244129999997,passed,
2025/03/31 00:45:00,0.6960999201213066,0.6606226713901033,86.73248023925179,107.64222882791745,2.5849758090814103,2.63,3146.6890405144577,3539.888793792024,0.9869801914669151,0.9976866520566853,33.008119805127436,1.2655126375310957,2.4293486156421515,1.0069307836596728,0.988870368728718,17.284641947222223,passed,
2025/03/31 01:00:00,0.7017295337093977,0.6616367995885725,87.02982215487353,108.09053138324101,2.5885425879688664,2.67,3154.6651359059297,3543.7921352203125,0.986788104898638,0.9975438597833555,32.348248594067094,1.6993997429330512,2.4135411019591393,1.0169393515456655,1.0037897597351049,17.339241919999996,passed,
2025/03/31 01:15:00,0.7003290314896021,0.6634595454120551,87.42096030119656,108.65807419746902,2.5887382108095998,2.66,3176.7019570979705,3540.7010784593194,0.9870454995037613,0.997559048509712,32.238386300337496,2.2392719659790754,2.4122529271542827,1.025633371210016,1.0089012497678613,17.389597915555555,passed,
2025/03/31 01:30:00,0.7007372627593531,0.6645791367982067,87.85140820296405,109.22364856078154,2.590281860060778,2.67,3192.18674523838,3542.4725090215707,0.9871252735839715,0.997545731626016,32.09824298256443,2.608309014143709,2.414431019636315,1.0305895073328182,1.0134054230851588,17.444665699999998,passed,
2025/03/31 01:45:00,0.7017772344675035,0.6655525343369849,88.21567137485299,109.75580266191787,2.592094673155194,2.65,3201.66583592272,3549.368853900914,0.98713607116506,0.9975765366530533,32.00847268959283,2.7880534220062674,2.415638963341191,1.0339179075933547,1.01723978568711,17.49932105777777,passed,
2025/03/31 02:00:00,0.7013566290350542,0.6667321820642328,88.60099090431024,110.31459853110286,2.592726636722928,2.66,3214.4478392213623,3556.1959253287623,0.9872532249351338,0.9976419690403162,31.985656708102628,3.0622954218183525,2.4194688337909964,1.0426967912729646,1.024622189978481,17.55442843611111,passed,
2025/03/31 02:15:00,0.7066551009265795,0.6669732833710499,88.83177402864239,110.68129746091148,2.5949690423373135,2.65,3217.5401114413116,3566.5196521084335,0.9869984752159174,0.9975051104485321,31.47621214104575,3.011984083651195,2.4076164906189157,1.0403194246184588,1.0282891969519503,17.604425067777782,passed,
2025/03/31 02:30:00,0.7033724555127052,0.6677998535409861,89.3036154917728,111.4625984189458,2.599314009027317,2.67,3231.730853684721,3564.011309135252,0.9872757894584447,0.9977826420386708,31.77249671198943,4.136252659261878,2.418367174119476,1.0573358065544824,1.0418145560539545,17.664267805555554,passed,
2025/03/31 02:45:00,0.7083749392392129,0.6676362565947174,89.46497392339054,111.84412751465896,2.6043221982943647,2.66,3217.8575797532267,3584.195408007591,0.9868589662451995,0.9978437593932749,31.749349804871503,3.6842043069566244,2.417020068117335,1.0463028021415264,1.03747343864698,17.714737590000002,passed,
2025/03/31 03:00:00,0.7054137749825876,0.6690492607498284,89.70528904514065,112.30996799272842,2.600378052396116,2.67,3232.876266286484,3598.74074407159,0.9871696107238233,0.9979947444566986,31.824578676372198,3.767799422806464,2.4183413065311163,1.0610722380829765,1.0477754933348613,17.764786936111108,passed,
2025/03/31 03:15:00,0.7062763083264856,0.6695755059691624,89.89759623494746,112.73179387765123,2.5964620262055123,2.67,3245.6378160879062,3619.3543405850446,0.9872768505923276,0.9980047526865494,31.58783576325773,3.4986708619198605,2.4070484747206313,1.0621138853159466,1.050052570430502,17.824691445,passed,
2025/03/31 03:30:00,0.680969316942996,0.6471319414703185,87.70565674248897,108.54547910491742,2.535217677526825,2.85,3239.3697527883282,3592.809168697794,0.9876752440652581,0.9963456068610953,31.803847988377534,3.9138723670142985,2.5077895213232284,1.1081647333961167,1.096389595648274,17.321060777777777,passed,
2025/03/31 03:45:00,0.693557327362338,0.6552111599603939,84.38607604759699,106.08487668857306,2.5712123402501432,2.64,3090.050192771786,3472.712310029404,0.9866407011518272,0.9971407276267279,32.36190548481257,3.547186740360771,2.423353535664283,1.0323784369628755,1.021586412431894,16.874255933333334,passed,
2025/03/31 04:00:00,0.6878902728777267,0.652285964484554,83.97268369565687,105.63145975090745,2.5573872046321413,2.67,3087.7494810501285,3491.4609377674947,0.9868079953933017,0.9970680837940992,32.70161858603182,2.865943436135416,2.435184586470678,1.0315333404320222,1.0190859477144132,16.82558854166666,passed,
2025/03/31 04:15:00,0.6903735126988426,0.6494053125964003,83.57375039383638,105.2054615798592,2.5533816354402763,2.67,3073.4705567803508,3495.113113024784,0.9865779105271443,0.9968902183226205,32.45378424286974,2.656532867306058,2.4290436238081456,1.0246475146991334,1.01940822759499,16.77210091333333,passed,
2025/03/31 04:30:00,0.6878954803576433,0.6470400877654491,83.20418951004544,104.81595888604417,2.545700055785844,2.65,3070.6803058704804,3496.4848145201718,0.9866269794620552,0.996751747806221,32.495899678394665,2.5158586080599568,2.4309920231234847,1.0211572839592078,1.0169045422541199,16.71803261333333,passed,
2025/03/31 04:45:00,0.6863630586559258,0.6454499094790846,82.89058517275512,104.4975240204123,2.5416219400213893,2.65,3063.259177359056,3493.273317955851,0.9866007475857433,0.9966676981980434,32.59009226028199,2.4825646205800616,2.4357707788783016,1.018925476577174,1.0154605523267055,16.664226840555553,passed,
2025/03/31 05:00:00,0.6859071812365874,0.6445708803621379,82.63782915688847,104.25846459054664,2.540111115920727,2.64,3057.075819689827,3483.740939282687,0.9865512844072185,0.9965756986621211,32.514167089212,2.794286835366425,2.4373310483877932,1.0232800609007122,1.0206718921884372,16.614401356666665,passed,
2025/03/31 05:15:00,0.6857226276272158,0.6545518077625861,84.0604218232896,106.20308100477735,2.558908456314347,2.66,3095.227145004671,3474.156820111292,0.9869034116860441,0.9970685694514123,32.748243808496895,3.781722656191005,2.443600870835745,1.0410136413211173,1.02422137136938,16.810452181111113,passed,
2025/03/31 05:30:00,0.6910947837830462,0.6539271507177902,84.1404735553935,106.36144112366215,2.5590306896365433,2.66,3100.710834267358,3486.8278191778695,0.9868193196819126,0.9969917758573089,32.300899531149646,3.3404968097286116,2.4163534671594746,1.022121325731455,1.0128482447052645,16.85771358333333,passed,
2025/03/31 05:45:00,0.689527646328228,0.65382629555583,84.27395148576898,106.51353352496234,2.5533300487411856,2.65,3110.782639263953,3509.9979990770757,0.987002412644197,0.9970543336707024,32.35100824772184,2.680850871180354,2.4143543182745315,1.0188945894522612,1.0083320013063684,16.905038149999996,passed,
2025/03/31 06:00:00,0.6890319479683038,0.6537974018031112,84.49724358766228,106.73189257671629,2.549779174388852,2.63,3121.067069675742,3529.169760106826,0.9871266425660155,0.9970876644472895,32.372538849648706,2.285695748596307,2.413497219147048,1.020691318324154,1.0097990646295727,16.95663537333333,passed,
2025/03/31 06:15:00,0.6908902187288753,0.6558419691915081,84.80621573382243,107.06675414388066,2.5576168714216463,2.64,3119.0181442853122,3524.239931172891,0.9870176963859244,0.997211626704504,32.409650560854885,2.4912221398218666,2.4188146904185235,1.0236664895972896,1.0116191785663737,16.990908935,passed,
2025/03/31 06:30:00,0.6900204885833784,0.6561466079762958,84.99465955609958,107.24868497471883,2.5561944170649893,2.63,3133.115266565582,3527.2610928757426,0.9871730217770887,0.9971876275408702,32.35134652180949,2.56421502129251,2.4147038596628976,1.0251472960264074,1.011769075152009,17.025216865555553,passed,
2025/03/31 06:45:00,0.6909134287914489,0.656722812840779,85.35066023668305,107.54802656520236,2.5603975417602287,2.66,3144.9363803093065,3517.9192453338324,0.9871905881366467,0.9971325382694384,32.19601181893935,3.1350214486839043,2.416449378627612,1.0297714031635108,1.016326701432713,17.059559165000003,passed,
2025/03/31 07:00:00,0.6946006049915022,0.6551345693558399,85.50258906087473,107.6435011173424,2.55974453027615,2.63,3145.0653457702124,3534.736893166427,0.9870157287574595,0.9970435422080213,31.98601788795496,2.636251571934014,2.410238739794521,1.0167190518807048,1.0098519754052415,17.098587244444442,passed,
2025/03/31 07:15:00,0.6913259422204091,0.6599033527056798,85.75734292796955,108.05633148757191,2.5646590229786277,2.64,3154.8015180055586,3525.7863157594475,0.9872919244783724,0.9973197906049239,32.30979565047854,2.89676663039266,2.4141094622981027,1.0310665918102941,1.0135052046352238,17.133429866666667,passed,
2025/03/31 07:30:00,0.691484843314654,0.6645182819760793,86.02655458587193,108.44068767549285,2.571574158681565,2.67,3163.8473962977387,3512.1724164597636,0.9874170989820509,0.9974625295303912,32.32061781525533,3.08942337709825,2.4088805776673428,1.035762591604179,1.0114325313290853,17.167880033333333,passed,
2025/03/31 07:45:00,0.6937079827448397,0.6593428530466078,85.96495683827067,108.30314038860276,2.5621141853328986,2.65,3171.037094763456,3543.091677234955,0.9874074763937558,0.9972825424399044,31.92028975951881,2.6161019280052127,2.3920812490709373,1.0230649891725567,1.0094094511484757,17.202364568888886,passed,
2025/03/31 08:00:00,0.693818908568306,0.6638256688073282,86.25938956404028,108.6617242264517,2.567644882878095,2.64,3175.3215187893793,3539.6071304067627,0.9874600603056833,0.9974383069068028,32.07983191381533,2.2656827759482328,2.394704234713207,1.0223756567128606,1.0021017422840597,17.241552184999996,passed,
2025/03/31 08:15:00,0.6963924880256076,0.6640185585225687,86.43072484023143,108.81898696565928,2.5696711681601636,2.63,3177.220307426423,3545.8616061297844,0.9873596469298896,0.9974179422973428,31.855446649953816,2.2238505307680203,2.389231009461026,1.0231963671409539,1.0053766099749544,17.276109754444448,passed,
2025/03/31 08:30:00,0.6952418605641053,0.6654661758985444,86.70386767190787,109.17251276051823,2.5770857800499565,2.65,3171.393826325248,3542.7663063042396,0.9873493398584359,0.9976965161503183,32.35809659801905,2.495841243462116,2.4052540225141037,1.026510549593233,1.0054165133995148,17.302966602777783,passed,
2025/03/31 08:45:00,0.6950352149770895,0.6657178312756821,86.76169109290421,109.19110505878868,2.5726764247671943,2.66,3193.5351815901,3538.7326329423795,0.9876263194211561,0.9975379188746543,31.875569818830325,2.7632155803489202,2.386666862363023,1.0311985708349303,1.0093896781078382,17.31994669166667,passed,
2025/03/31 09:00:00,0.6958366273975817,0.6674225198543142,87.03755424388078,109.49147318455591,2.581241791351167,2.67,3198.397306706003,3518.2744050268857,0.9876352861964669,0.9976096156153453,31.84639005622682,3.5721053035929713,2.3879532958635235,1.0358469263897456,1.0122207100681337,17.33735372111111,passed,
2025/03/31 09:15:00,0.6975249277530522,0.6662908287467141,86.97076614198376,109.38970882820736,2.579184904683765,2.66,3186.940647997139,3541.835537212725,0.9874471227251963,0.9976545099200183,31.95969168891635,2.717339816480065,2.3884432743396413,1.027854348318194,1.0078427746107945,17.35475796388889,passed,
2025/03/31 09:30:00,0.6955813488525576,0.6662851940950811,87.031702378486,109.40614245201117,2.5736776690554573,2.65,3202.439586708917,3547.4963624869306,0.9877326030433773,0.9976215335264549,31.789725055040037,2.7251610677005083,2.3824000458085535,1.0355723515814252,1.0132966319105428,17.372159420000003,passed,
2025/03/31 09:45:00,0.694295255751673,0.6661502119141488,87.08550553877203,109.4790678747885,2.571852968327049,2.64,3206.2242601804,3555.265725289527,0.9878705787836094,0.9977123620126671,31.898303168750427,2.6068788191421626,2.38261938819838,1.0364405905480547,1.013088288834878,17.389558089444446,passed,
2025/03/31 10:00:00,0.6961353078608521,0.6669112397997828,87.2117191708571,109.5819665210117,2.575247562895003,2.65,3207.961697158154,3551.3705794847715,0.9877953231068143,0.9976904768469229,31.714354180805444,2.76484839429553,2.3785222554058705,1.0380907372574235,1.0154234213719384,17.406953972222226,passed,
2025/03/31 10:15:00,0.6979109228643222,0.6666728859274441,87.29657479098394,109.68346342118532,2.5778746346497794,2.65,3206.4985036265566,3554.5051128839186,0.9877100646730816,0.9977241255779404,31.61358380679417,2.857284069741065,2.374056083771335,1.0376373728307764,1.0173261209308668,17.429019727777778,passed,
2025/03/31 10:30:00,0.6962484225857744,0.6662807975295103,87.43166662578558,109.79885033223441,2.5769808045835276,2.67,3216.6913939498263,3553.40547982508,0.9878948662955814,0.9977566964158223,31.68748975772929,3.1156960255261743,2.3745930708547824,1.039268830289323,1.0178494353220169,17.446409688888885,passed,
2025/03/31 10:45:00,0.6978396650205232,0.665684701958728,87.48667666540456,109.86285614395312,2.579387749004991,2.66,3213.4363031248095,3557.0838988378678,0.9877986779004396,0.9977967602327233,31.615670032358782,3.256649787569122,2.37151101376353,1.0408199442467032,1.0220619851014576,17.46379686333333,passed,
2025/03/31 11:00:00,0.6929428176499456,0.6659810320268846,86.31079138275172,108.3336098963853,2.5768164490750682,2.68,3187.783212345516,3501.984151379947,0.9878025099867231,0.997575733084559,31.88818109632668,3.3666852526777755,2.37560615916595,1.0363704453908202,1.009919027806326,17.23830258333333,passed,
2025/03/31 11:15:00,0.6933953040398957,0.664802609134639,86.66120318299923,108.77205023366915,2.573616407840249,2.65,3193.537825414306,3538.1786995846555,0.9878768240731949,0.9977503025899698,31.962187286998002,2.8644853455988017,2.3771731960113303,1.037923632251636,1.0143344495822049,17.324856101666672,passed,
2025/03/31 11:30:00,0.6952640942480798,0.6639545132777064,86.92036975414759,109.08949008134871,2.5738215022300692,2.64,3199.138267973722,3556.5520527941876,0.9878575398351769,0.9978089756221666,31.854158882807262,2.7491260278964034,2.37125136104537,1.03636820353839,1.016530708664143,17.38794101,passed,
2025/03/31 11:45:00,0.6949514033692679,0.6648053081023491,87.10990820814929,109.31810236524184,2.5754493692689366,2.66,3200.9577597269895,3564.2757180637814,0.9879005536364822,0.9979425738351617,31.975815746473415,2.6893540927529003,2.374319863180467,1.0408033068152547,1.0193950922955883,17.423516293333336,passed,
2025/03/31 12:00:00,0.6944641126892883,0.6657872041817421,87.30883375946823,109.55948361759613,2.5772452652433526,2.65,3204.1775589224303,3569.8981219777006,0.9879709183630975,0.9980766880508148,32.10118877883081,2.6912191062768747,2.3769337438705613,1.0451610252477912,1.0218353677556855,17.458454475,passed,
2025/03/31 12:15:00,0.696643543248449,0.6645351666228307,87.09706110370685,109.23549322585758,2.5777935042833615,2.66,3192.5481074642084,3569.676355232045,0.9877362666734935,0.9979788805965826,32.01924235942441,2.400492484590134,2.3736529027975712,1.0359501662059205,1.016581386560804,17.431618294444444,passed,
2025/03/31 12:30:00,0.6953155544555168,0.6637008900324637,86.96108756629845,108.95746685024412,2.5753990521453467,2.65,3192.9081077411456,3563.675406290421,0.9877954316111444,0.9979023669498913,32.053732025729516,2.4289578423515756,2.375946436708451,1.036389095847554,1.0163491882741695,17.400898777777773,passed,
2025/03/31 12:45:00,0.6948728394117386,0.662924444615238,86.819542090627,108.6876978035551,2.5757059452308138,2.66,3185.891199741937,3556.155431714863,0.9877243192023729,0.9978568346260289,32.14260252538748,2.4289582585949065,2.3819409476039426,1.033348010416406,1.013555904885237,17.36552959166666,passed,
2025/03/31 13:00:00,0.6952720825058114,0.6643706787088645,86.72829889854563,108.46759820932255,2.577239658009462,2.67,3187.095824207897,3539.035163569655,0.9876989442410479,0.9977281847793295,32.013094756125604,2.4487227749974743,2.378874212347294,1.0319899120982488,1.009852022870437,17.334851526666665,passed,
2025/03/31 13:15:00,0.6939093937380092,0.6645418761377622,86.63785605479539,108.23478886007445,2.5771549434933974,2.64,3187.359451574226,3527.096442606235,0.9877389526282646,0.9976669983682235,32.106437612247696,2.442880314248129,2.3829524388389225,1.02830052526711,1.0039520840278298,17.304193200555556,passed,
2025/03/31 13:30:00,0.6929602661631465,0.6636672217333293,86.46549531881506,107.89932732860248,2.575167092907455,2.66,3185.9238635998377,3520.0064716505535,0.987739970259966,0.9975597565780431,32.115107730297716,2.41629603092617,2.3846207516840447,1.026793325821569,1.002182669278603,17.268891126666666,passed,
2025/03/31 13:45:00,0.6929773944896744,0.6629970662672454,86.32216005123662,107.5867770391393,2.574482273830267,2.67,3183.231340941367,3512.757132680433,0.9876788333427394,0.9974424195094057,32.00872561523793,2.5171076632906777,2.3849922733726556,1.0305694525631657,1.0062577629994138,17.23870363111111,passed,
2025/03/31 14:00:00,0.6913966635875132,0.6565765723124765,85.7870656018035,106.80122826202201,2.565432438339916,2.64,3169.9486931098313,3521.6877805088893,0.9875871504658379,0.9972667639724285,32.090899855651585,2.3149301483672713,2.388558147375896,1.0208623439783884,1.0040700656507355,17.166941274999992,passed,
2025/03/31 14:15:00,0.6924516336703307,0.6540632223023328,85.35200886082617,106.13866843465802,2.568113304137989,2.64,3135.6408211886487,3516.782354492333,0.9871589614281022,0.9972636967554793,32.527845836546945,1.8178730290017624,2.405862398902273,1.0069446716978152,0.9942966092942789,17.084176462222217,passed,
2025/03/31 14:30:00,0.6905248464918184,0.6498363974355136,84.75200087064499,105.27674567240916,2.557855089523646,2.66,3133.119639919869,3511.7170292671344,0.9872325519773973,0.996975047259641,32.27719833980579,1.8342976951243575,2.397969686878819,1.0062086809196034,0.9970682237756895,16.996529293333328,passed,
2025/03/31 14:45:00,0.6873310505269332,0.6485729289732554,84.32728928921317,104.68303758451555,2.556128486408651,2.66,3121.3609358639096,3495.5509834005748,0.9872618214564246,0.9969554239758383,32.59358892083845,1.8726963387070414,2.4069143282698144,1.0029553752191807,0.991584718374828,16.91367704888889,passed,
2025/03/31 15:00:00,0.6867341437446793,0.6454742041872258,83.75017424539773,103.89709200603254,2.5516102742866202,2.65,3102.011589942537,3492.413870458978,0.9871183710844916,0.9968430305526659,32.69397644012968,1.5340299342198163,2.4087027334947844,0.9966160341756853,0.9885414685941969,16.82640375777778,passed,
2025/03/31 15:15:00,0.6956824822502798,0.655569028602578,86.3067945271195,106.9500351156219,2.5734556619333957,2.66,3165.56411315656,3530.2023525756144,0.9872355385098263,0.9972514487829265,32.18354613354484,2.054816282852071,2.40127705065323,1.0138552917410208,1.0021762833908292,17.231258122222226,passed,
2025/03/31 15:30:00,0.6928974406050955,0.6541155705268044,86.07897733677066,106.59613215896604,2.5667195617237755,2.63,3169.142401195033,3532.8853374517266,0.9874124497959744,0.9971847282246168,32.16291522074605,1.941593542048624,2.400461734588447,1.0173486385329962,1.0044652247233488,17.202225699999996,passed,
2025/03/31 15:45:00,0.6924641395325998,0.6523684954791369,85.84536659520522,106.23513546347995,2.5631421014614775,2.65,3162.6219356272445,3537.604613864921,0.9873717284221073,0.9971265479304606,32.208252441421934,1.6462067498496367,2.400710807326623,1.0146581582096887,1.0035739071321041,17.173632758333333,passed,
2025/03/31 16:00:00,0.6976944458083808,0.6499609663226671,85.5191199817905,105.75080159414742,2.566954273780106,2.63,3137.7262644127836,3533.9745947806077,0.9869183151300276,0.9970140038729854,32.006437680291015,1.3632064232902994,2.3951043532739464,0.9995632752418658,0.9971197255100227,17.12595103388888,passed,
2025/03/31 16:15:00,0.6912988093361097,0.6509262194043335,85.17855819859714,105.26783334179905,2.5681131281808836,2.66,3132.7898333195894,3499.083941068456,0.987144303948677,0.9970809205551348,32.51669247323477,2.0909953213419117,2.4117696584781334,1.010823309418048,0.9992146055500991,17.031402104444446,passed,
2025/03/31 16:30:00,0.6904602629458838,0.6482422893533174,84.59752506179605,104.4828594855101,2.5644596600240064,2.65,3115.8342460728827,3488.6947725306372,0.9870509281873772,0.9969608271618113,32.53140039940186,2.0052258622048096,2.41198828398928,1.0066327510911797,0.9973894181296595,16.937048241666666,passed,
2025/03/31 16:45:00,0.687169966570535,0.6465306833199178,84.0788945023944,103.77634662153658,2.5612349437477637,2.68,3102.559369922863,3473.522018733328,0.9870698717942804,0.9969062182872394,32.78844441013219,2.075935983005471,2.4197393836298984,1.0073552120617835,0.9963479502086311,16.842889445555553,passed,
2025/03/31 17:00:00,0.721921652271384,0.6468299875600371,83.56267372987865,103.17633248540143,2.6018553518983554,2.75,2996.983747908965,3438.7051747859286,0.9850278592447712,0.9968637479264966,30.92407172301233,2.850041684302568,2.375089673886977,1.007092394698415,1.0315654360082624,16.74473166666667,passed,
2025/03/31 17:15:00,0.6629207311381913,0.6559524500125297,79.28809034566277,98.84000815791707,2.6092815715530278,2.76,2917.603485931995,3169.7380746934755,0.9867529851791754,0.997921742635975,35.45430303082897,8.28157390754709,2.476563605417816,1.090706539711084,1.0298534689337464,15.883588153888889,passed,
2025/03/31 17:30:00,0.6611706275163515,0.6467823083363748,77.03095833728557,95.88006947080343,2.5968287723795758,2.74,2854.012213345815,3114.0585266944886,0.9861928134247895,0.9972162996735078,35.279470776808296,8.306155600505535,2.474414760361097,1.0774289253710698,1.026833852327907,15.498057813333329,passed,
2025/03/31 17:45:00,0.6639508307184286,0.6528151145778682,77.35363211064399,96.22224507947806,2.6133575850691564,2.74,2847.244538015272,3086.776258211662,0.98606039854952,0.9974280702652218,35.344613084743,8.754501862702217,2.4819086357592726,1.085625548806366,1.0280058439860504,15.507718257777773,passed,
2025/03/31 18:00:00,0.6693860474891131,0.6543514925401809,77.47246488632886,96.39861454902822,2.624692899802085,2.77,2831.0479664018585,3082.802517699176,0.985825758405463,0.997655154449975,35.229843209386374,8.976223237614125,2.476814918816558,1.08936358253219,1.0355153093089149,15.522041376111108,passed,
2025/03/31 18:15:00,0.6714261482958135,0.6531895416989709,77.41975899568642,96.30965888860176,2.623250168651695,2.74,2821.78414796729,3099.1499066011497,0.9857186837516613,0.9977261612406931,35.27762883451596,8.327433674305045,2.4742046437618774,1.0796804777288769,1.0304074289178802,15.532091257222222,passed,
2025/03/31 18:30:00,0.6723378187114295,0.6541243171918699,77.55943635432486,96.36682490537366,2.6277822366303467,2.74,2824.2732560823433,3088.349864778834,0.9856922024224403,0.9977022178865443,35.23067940772304,8.575031529810115,2.475526732746135,1.0798764526006024,1.0297990624900633,15.537086008888888,passed,
2025/03/31 18:45:00,0.6674937775872465,0.6541435841562473,77.70442449770796,96.4428650247621,2.624747462346714,2.76,2841.797883488174,3083.1218182200328,0.985936199150897,0.997636904155869,35.42849360178719,8.967157501721777,2.4836890719510847,1.088320369135834,1.0319581507794635,15.551417951666666,passed,
2025/03/31 19:00:00,0.672203881077004,0.6532148377622706,77.65991352387353,96.32026023111446,2.6237796696375906,2.75,2834.650912448937,3096.1372093441787,0.9857577260633985,0.9975721216767284,35.022589550585295,8.502709814720243,2.4713736439822966,1.0853150719895213,1.0358102304687389,15.561081298888888,passed,
2025/03/31 19:15:00,0.6620345311444952,0.6546194831219181,77.92089307582852,96.54472534095356,2.6234008362078436,2.77,2858.970357512838,3076.5050624417627,0.9861966229207016,0.9976321391054028,35.60751178721545,9.5605104801987,2.4972818738270073,1.1062422310537308,1.0412728525609372,15.57113118,passed,
2025/03/31 19:30:00,0.6736470650285526,0.6544306333895255,78.06904807014101,96.66284659927602,2.6322421270824274,2.74,2840.1598418260755,3087.9407612923687,0.9857330015919635,0.9976547013180815,35.0446661512316,8.957035175254466,2.47702581257764,1.0877334696263432,1.0375554694082028,15.604196141111114,passed,
2025/03/31 19:45:00,0.6717359996574239,0.6550483659445929,78.36993972384622,96.93028718406934,2.6333827968595025,2.75,2853.3359553046125,3086.542354149574,0.9858627090847922,0.9976673926528049,35.151662969826546,9.268314456751822,2.48382099471765,1.093986543430095,1.0402065874198554,15.641973355555558,passed,
2025/03/31 20:00:00,0.6759335168275046,0.6555139763234221,78.59096062940034,97.1412386411028,2.6378894924419134,2.77,2853.291574429021,3090.7729696919837,0.9857443391453927,0.9976859254639059,34.892035607430046,9.255684170481963,2.4755753696657146,1.092954928492665,1.043348707460495,15.67978540333333,passed,
2025/03/31 20:15:00,0.6757695745264177,0.6550979857291253,78.89378277732148,97.40886869928887,2.6393815167492787,2.77,2860.5530245192513,3096.414748550386,0.9857799830556707,0.9977293067095704,34.976990679078796,9.456810279132561,2.4817578376417724,1.0977224928763705,1.048316626530623,15.722710636111112,passed,
2025/03/31 20:30:00,0.675212009575074,0.6560862340562635,79.09780404348217,97.59818599139753,2.6366858960444928,2.77,2879.7521964193747,3099.4537543731685,0.9859516304701349,0.9976212548387245,34.74683769593888,9.38541418132917,2.4714192981648124,1.096515201931566,1.0449439954096786,15.765288,passed,
2025/03/31 20:45:00,0.6774916350105589,0.6565718644145134,79.40119084751517,97.86673187757562,2.6416766775831233,2.77,2883.770573326155,3098.494850790167,0.9858945972092691,0.9976419313305661,34.62890160389086,9.537639827080385,2.471613146914075,1.094145608965339,1.044441253237219,15.803211050000002,passed,
2025/03/31 21:00:00,0.6784530987690757,0.657032777045293,79.61327943747189,98.22876835815006,2.6428650266926432,2.77,2887.300317961598,3106.6376142972517,0.9858928878715681,0.9977142444184319,34.61421820100437,9.626121560589842,2.4716983521658444,1.0979604050658271,1.0491088876169248,15.841168933333334,passed,
2025/03/31 21:15:00,0.6768804533151527,0.6554881116033612,79.78695027346194,98.63034865324309,2.638649065312375,2.77,2889.9149600414116,3129.928662436413,0.985955591869508,0.9978527167216755,34.7851465757805,9.675412576808549,2.4809476145189504,1.1074929447627062,1.0599402463435328,15.884254747777774,passed,
2025/03/31 21:30:00,0.6840487363449024,0.656260107386929,80.07213194848907,99.13257110509018,2.6473232008408094,2.77,2884.2170058809897,3130.268075564745,0.9856750921983191,0.9978783400515828,34.47345315150309,9.653904272491664,2.471963152043384,1.088860835707972,1.0500586995355459,15.922285897222219,passed,
2025/03/31 21:45:00,0.6840855292277782,0.6570053794160298,80.2443928815148,99.5387459517107,2.6451618116509614,2.77,2895.077772667187,3138.7126025380408,0.98576273350937,0.9978722019481511,34.38006993759821,9.703126932567308,2.46671302663191,1.0910813685433443,1.0520597250107737,15.960351879999996,passed,
2025/03/31 22:00:00,0.6855733618213591,0.6576555228614841,80.05313206983223,99.43996543291283,2.638929567078156,2.73,2891.7251230013867,3150.4101941305694,0.9856766364289106,0.9977368775629201,34.22182517951305,8.920914259330203,2.4604275523170136,1.0843614136512236,1.0466701552222066,15.94476953666667,passed,
2025/03/31 22:15:00,0.6756622352080947,0.6583588740339451,79.68126903899285,99.13133950839787,2.6317099829617097,2.75,2903.4724339649574,3123.284024095081,0.986045993341757,0.9976152819935105,34.61253071352105,9.52017107397819,2.4755488562930443,1.0917630117735198,1.0413670604257195,15.860675135555557,passed,
