datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/31 22:30:00,0.6810132022035816,0.6571916232575251,79.93485727389745,99.73363302273918,2.635341534115457,2.77,2895.8134559979367,3148.2395552737976,0.9858651080491669,0.9978337229011536,34.39849516272756,9.625442070731582,2.466906082280573,1.0948273062158558,1.0538801065491457,15.928143935000001,passed,
2025/03/31 22:45:00,0.6811559778556637,0.659660020956802,80.19840985017422,100.39179778586735,2.636657368677525,2.76,2894.85358435959,3171.976653478382,0.9859115106603794,0.998160715550152,34.622206821681495,9.22839017958212,2.4690052990708047,1.097700947961728,1.0543617203520401,15.99615265111111,passed,
2025/03/31 23:00:00,0.6925036106178193,0.6599828633023892,80.79982576935645,101.11573943258537,2.650176057301537,2.78,2891.3688145481874,3168.310928102838,0.9854318021188393,0.9980422143474018,33.91947099400079,9.821441495690992,2.4629242801030617,1.0958034383219923,1.065911251277427,16.059218168888886,passed,
2025/03/31 23:15:00,0.6864149552837429,0.661423226194127,81.07141977463998,101.70062931787518,2.6421644085176674,2.75,2917.4895322735583,3184.4798410271546,0.985849506398536,0.9981250088602748,34.14871810028377,9.808899228390482,2.4659195942161842,1.1038611050059186,1.065815545264035,16.122406299999998,passed,
2025/03/31 23:30:00,0.6668658859598711,0.6588079746014642,81.02274791813078,101.76592942520413,2.598985884367267,2.64,2976.6183078324125,3252.8990472277305,0.9869611298483911,0.9979320107646994,35.146007022897194,7.340229900865865,2.481239091280689,1.0754654605059197,1.021350085766353,16.190427672222224,passed,
2025/03/31 23:45:00,0.6832115899144798,0.6503870245214747,83.30563877386768,104.06573247746489,2.5631217656511365,2.61,3068.204659848199,3441.8468359712024,0.986875819744056,0.9970810307006065,33.29638054952235,3.1206840706188945,2.4423346864361215,1.0229979784680567,1.0047276566043333,16.686054684444446,passed,
2025/04/07 18:45:00,0.6868033993741471,0.6723648358871227,85.91737751154751,106.31178130035536,2.6862016005755263,2.75,2996.1449149965697,3241.787938785148,0.9859153002564739,0.9990995690362573,36.203402875466466,9.543753184809825,2.58190837026017,1.0897723389271803,1.0360662120366735,16.756345216111107,passed,
2025/04/07 19:00:00,0.7337374457655175,0.6705066283133074,89.83986044107293,110.73754655162037,2.7010222543794487,2.73,3095.8038956685036,3400.269765329744,0.9843876849430192,0.9980379772457199,32.31982459142923,7.596101425611462,2.463032706461109,1.0240895626973723,1.030810093083319,17.546039524444446,passed,
2025/04/07 19:15:00,0.7350844930434602,0.6869099388695014,94.28995533844127,116.95495444673372,2.7437355762284708,2.75,3234.6264241474,3445.0728122221685,0.9850302242305194,0.9990381534055025,30.991257721737625,9.716930922559104,2.4363697987362816,1.0288343732125553,1.0210926838066445,18.327328433333335,passed,
2025/04/07 19:30:00,0.7179985143211474,0.6860780861192357,93.03702487689067,115.4905435799,2.7283551729253643,2.74,3223.24203037128,3411.8407524627796,0.9856750919645139,0.9991778666314167,33.21311112298796,9.410201247104077,2.4640257578418776,1.0200245159302879,0.9944173648760544,18.10286243333333,passed,
2025/04/07 19:45:00,0.7166251141923671,0.686617345202966,93.22640105280956,115.83327598388925,2.7313037646955345,2.74,3222.4514797007378,3418.2869103120174,0.9857617790556653,0.9994159636834834,33.32312843229955,9.500089509900995,2.470288870022732,1.021436206447877,0.9941198098467634,18.137873765000002,passed,
2025/04/07 20:00:00,0.7151955884471513,0.6866776786803271,93.40315427543689,116.04680275523019,2.728945626746445,2.74,3224.903409923409,3434.537406174315,0.9858324388566224,0.9995227994706448,33.47027013083742,9.154798302452871,2.4782503544556325,1.0215980419464314,0.9929635375337306,18.173251891666663,passed,
2025/04/07 20:15:00,0.713989590192157,0.6866670979666062,93.62122365548292,116.29605283697526,2.725907757970371,2.73,3229.33534934606,3452.625098536166,0.9859779273944543,0.9996593364962475,33.45055227045049,8.864186208759083,2.4842604504906127,1.0252641550374777,0.9955808020507813,18.214407823333335,passed,
2025/04/07 20:30:00,0.7190054494576823,0.6878647496965681,93.93760023917578,116.70637747870184,2.734852435170695,2.74,3246.243242371576,3426.6670067349382,0.9859854173403506,0.9995259417507528,32.4915783165147,9.928789596490386,2.460044191405117,1.0274189282494575,1.0015833762923556,18.249424844444437,passed,
2025/04/07 20:45:00,0.7182318238429399,0.6885113600148174,94.15827842316946,117.01619957226853,2.7346505357793074,2.75,3250.2119128440318,3438.2427887805643,0.9861284680382827,0.9996988353630664,32.39057489655713,9.858233487599048,2.462621130004592,1.0327234234216094,1.0054146907916128,18.29058623333333,passed,
2025/04/07 21:00:00,0.7208437551977772,0.6891565544202611,94.32360843613989,117.27728766504428,2.7391043259639996,2.76,3248.926822139608,3441.5723679541475,0.9860034810555861,0.9997375446194511,32.105879857561,9.936270775602729,2.457388907795546,1.033125675789075,1.0079447942909043,18.325975274444442,passed,
2025/04/07 21:15:00,0.7220609883721103,0.6897904940634063,94.51565838151781,117.55814201995376,2.7427927579228855,2.74,3253.289429951888,3443.0873367379677,0.9859106012819152,0.9997390613993542,32.03396171909788,9.981166444970054,2.4532097817396705,1.0280674260244271,1.003692905727334,18.366773700000003,passed,
2025/04/07 21:30:00,0.7204318937758748,0.6912861245589433,94.81870255941736,118.04461139630712,2.7514601842044746,2.78,3241.426890216699,3446.719264193519,0.985930649330554,1.000155526384887,32.31338613210253,10.2061660760716,2.4733483705842554,1.0352127417865662,1.0073413253562145,18.40216784999999,passed,
2025/04/07 21:45:00,0.7204413425332982,0.6917564996346401,94.94834051771728,118.24478347641846,2.7470721552862476,2.77,3258.0468241345234,3453.6679559766862,0.9862104753482188,1.0001692331169205,31.816420307172184,10.225516026595841,2.45855082394132,1.0399377601080027,1.011653227335081,18.437564786666666,passed,
2025/04/07 22:00:00,0.7233709257231654,0.6922272862257749,95.09332398386736,118.47963314735202,2.7479778031781645,2.78,3262.3943041974544,3461.957494005254,0.9861787475083891,1.0001648347597443,31.294783414851434,10.17222842390897,2.4460794748357526,1.0402937068772053,1.0147761207706443,18.478369482222217,passed,
2025/04/07 22:15:00,0.7224815957427247,0.6938490953949944,95.37808085815993,118.87765900016032,2.753203219289572,2.77,3266.706037062673,3457.7418344442513,0.9862765103096659,1.0003395044195607,31.293520852915805,10.427560348864173,2.450888619128323,1.0419615319518192,1.0134924027288386,18.513771527777777,passed,
2025/04/07 22:30:00,0.7218042578745325,0.6995484652279567,95.77029468354989,119.47774498646648,2.762350613572865,2.78,3272.7470368932077,3446.4325592092846,0.9864314140880471,1.0006064599994975,31.14488528258167,10.551623013162326,2.453755858300479,1.0482151115084826,1.0112591668851425,18.560729879999997,passed,
2025/04/07 22:45:00,0.7237625506082318,0.7009287762021482,95.94597836001032,119.73687871837791,2.7678832372098325,2.77,3269.5596375496066,3448.8466708075866,0.986266896844087,1.0006586668565043,31.054665967211083,10.488518871292484,2.4531194105213037,1.0462258057516796,1.009704032767834,18.595764201666668,passed,
2025/04/07 23:00:00,0.7285692422551259,0.6880702415970342,93.8337951429874,116.65486759745538,2.739089793525827,2.85,3227.5738963862673,3449.9454118761873,0.9854384985991277,0.9994375475663152,31.595700879229753,9.3397256222576,2.4345403223186155,1.0286072786260767,1.0124742059013012,18.29032498333333,passed,
2025/04/07 23:15:00,0.7075979669409475,0.6828670052426592,89.92664106742234,112.05885482878901,2.7265409759468775,2.77,3132.73025415969,3317.885127764268,0.9857273811243403,0.9993908892424974,34.930357834415204,9.844604503127146,2.4658286949971506,1.0060445110106768,0.9709504650807367,17.587867158888887,passed,
2025/04/07 23:30:00,0.7062877964347402,0.6843000311513486,90.72328958445199,113.05107089807225,2.7244259868824976,2.78,3167.7469354465084,3339.7982909308266,0.9860536690585872,0.9994772937256969,34.732191880871376,10.111755131099681,2.461934698755476,1.0201483476128757,0.9825573554204398,17.729325325555557,passed,
2025/04/07 23:45:00,0.7075600390316062,0.6857539955459395,91.48126926613655,114.0325806069084,2.7271019224511353,2.77,3189.2495641059077,3363.794271382379,0.9861455218775109,0.9996214238117787,34.35463611560767,10.072385661658044,2.458255218805127,1.0220357531628435,0.9850048576709697,17.870818441666668,passed,
2025/04/08 00:00:00,0.7056545695224475,0.6909089028470414,89.13328865346249,117.67612583571183,2.6851609951926663,2.77,3111.789328443028,3432.087095980244,0.98584618756404,0.9999585624026655,34.86215649741943,10.126103435815677,2.468730079102502,1.0169272753469392,0.9892485640823305,17.57136173222222,passed,
2025/04/08 00:15:00,0.7044682268548944,0.6917772227987321,89.28830492424308,118.21398392401254,2.6863509712501834,2.76,3108.2568640227914,3441.9061358914596,0.9858034064727227,1.0001048496379228,35.17383141337241,10.102294853838536,2.4814719472231666,1.015602937693477,0.986723914569656,17.596036736666665,passed,
2025/04/08 00:30:00,0.7042597093719533,0.6925596229463762,89.43000781325604,118.73760084074311,2.6818462552364277,2.77,3120.6157750518946,3454.1640632423296,0.9859608950874394,1.0001121257114627,34.97561159775258,10.246191425921129,2.4744905770915526,1.0253796124268835,0.9962706903560792,17.632548688333333,passed,
2025/04/08 00:45:00,0.7060938624072851,0.6929303390689,89.54966632872012,119.17954859128655,2.6786775151812954,2.76,3130.5436767315446,3463.3433804726283,0.9859633112819571,1.0000060782908011,34.650762785777445,10.243522506603922,2.4646641835769585,1.0241464630433836,0.9977177586776073,17.66289699777778,passed,
2025/04/08 01:00:00,0.7061784132013638,0.6935892265867012,89.62037412072591,119.61479051596622,2.6738991583241583,2.77,3141.022795830909,3473.8287218459955,0.9861174699339982,1.0000012170890238,34.38114419886117,10.352443283436942,2.456130362755693,1.0320926801798636,1.0059077988261236,17.687445905555556,passed,
2025/04/08 01:15:00,0.7062168516441525,0.694291017227132,89.77450331355983,120.14648432118263,2.672263020431481,2.76,3145.4345894043945,3487.0768022259995,0.986121632281048,1.0000445669640623,34.41787160988633,10.233037897245467,2.456802769639338,1.0292465376941806,1.003500042397513,17.723814924444444,passed,
2025/04/08 01:30:00,0.7061875265133362,0.6949553000265832,89.87372213085271,120.62435133126381,2.670985375790205,2.77,3145.374108095865,3499.469461947721,0.9861088929748956,1.0001168357112944,34.45104811191653,10.205474624944324,2.460072663315299,1.032103293102115,1.0065891423358275,17.748279999999998,passed,
2025/04/08 01:45:00,0.7065621073064224,0.6950367314430496,89.95844140027465,121.01479695051418,2.6644104086692844,2.72,3147.6978988826795,3527.022520364652,0.9860759661914824,1.000096109907066,34.439464530761576,9.610526525719363,2.4617074720111543,1.0296144988224616,1.0056237333186573,17.78419456,passed,
2025/04/08 02:00:00,0.7059084709649748,0.6897146519088095,88.73942007683569,119.12532276756843,2.6459013512588854,2.7,3117.545265273383,3508.932779719246,0.9859519247465194,0.9995208497392385,34.25582863219559,8.7459236643454,2.4767062319508737,1.0150377189856716,0.9960322048591224,17.533007213333335,passed,
2025/04/08 02:15:00,0.6981015014454154,0.6710170196730098,84.08225237054482,111.95748095162017,2.589072434596709,2.64,3017.12609267179,3423.1067140320133,0.985535589110059,0.997667645460852,33.92434753472587,5.99618197749768,2.5011307930626137,0.9601901156701365,0.9525027106123811,16.674229232222213,passed,
2025/04/08 02:30:00,0.6971628020892449,0.6339608349840319,78.84288874104213,104.38460141576128,2.527947998901264,2.64,2878.9596475722933,3386.595431178346,0.9839376361247832,0.9954526396510696,32.575965408620995,5.316688737346476,2.5087418290136423,0.9442983925863366,0.9830955637581684,15.838997423333334,passed,
2025/04/08 02:45:00,0.6563568233051967,0.6102686678396618,74.59470824307816,97.74110418214549,2.476414949464368,2.6,2813.470403149801,3247.885872480283,0.9844036648427122,0.9940296576933133,33.83965073456428,8.561328965924863,2.619120410833706,1.0235129541933445,1.0492441656515787,15.010433295000004,passed,
2025/04/08 03:30:00,0.6470792940524976,0.5591640626804735,64.12435337488083,83.555395091664,2.4200737912906263,2.63,2497.9338690063237,3029.1971921869663,0.9808997162152847,0.9909584345414154,32.700920704793134,9.336019103049937,2.5785449652443453,0.9781320178476846,1.090239255206141,13.376065022222226,passed,
2025/04/08 03:45:00,,,,,,,,,,,,,,,,17.116081125,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 04:00:00,,,,,,,,,,,,,,,,17.15091480666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 04:15:00,,,,,,,,,,,,,,,,17.179530622222217,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 04:30:00,,,,,,,,,,,,,,,,17.213965113888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 04:45:00,,,,,,,,,,,,,,,,17.248711479999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 05:00:00,,,,,,,,,,,,,,,,17.27724416,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 05:15:00,,,,,,,,,,,,,,,,17.31193328333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 05:30:00,,,,,,,,,,,,,,,,17.340411507222214,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 05:45:00,,,,,,,,,,,,,,,,17.374697608888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 06:00:00,,,,,,,,,,,,,,,,17.403467155555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 06:15:00,,,,,,,,,,,,,,,,17.431864450000006,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 06:30:00,,,,,,,,,,,,,,,,17.459191664444447,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 06:45:00,,,,,,,,,,,,,,,,17.490918444999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 07:00:00,,,,,,,,,,,,,,,,17.52225346666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 07:15:00,,,,,,,,,,,,,,,,17.54807657777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 07:30:00,,,,,,,,,,,,,,,,17.57932776722222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 07:45:00,,,,,,,,,,,,,,,,17.605074709444448,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 08:00:00,,,,,,,,,,,,,,,,17.636242066666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 08:15:00,,,,,,,,,,,,,,,,17.661912839999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 08:30:00,,,,,,,,,,,,,,,,17.692996365,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 08:45:00,,,,,,,,,,,,,,,,17.718590969444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 09:00:00,,,,,,,,,,,,,,,,17.749590662222218,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 09:15:00,,,,,,,,,,,,,,,,17.780902809999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 09:30:00,,,,,,,,,,,,,,,,16.681200543333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 09:45:00,,,,,,,,,,,,,,,,17.014473568888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 10:00:00,,,,,,,,,,,,,,,,15.563654901666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 10:15:00,0.6178610573996572,0.5861699702880306,68.16334364330856,83.01484114887141,2.488761252643853,2.75,2616.1416562147483,3025.5040253136217,0.984289301514451,0.9940702423127251,37.46909693147811,6.341788762814939,2.6214170251716022,1.051921952861853,1.057525095737254,14.040709173333333,passed,
2025/04/08 10:30:00,0.5842777032634756,0.5860483636621157,63.42453136433587,78.01568771821391,2.5015621827668877,2.66,2453.039427212016,2837.931756519987,0.9833473453959263,0.9944693569764761,40.587304965025545,8.662391329338627,2.6947228058622956,1.0869751670887737,1.067099265316986,13.235693423333332,passed,
2025/04/08 10:45:00,0.5735925815917013,0.5650668551622452,63.495322378271624,77.36486041437409,2.4334190679493815,2.66,2550.8814779378363,2965.9808873731154,0.9838182871580452,0.9924667739315945,39.36395528241309,7.0405474648374184,2.6592605894803496,1.0881787357391899,1.089358841568978,13.424838074999997,passed,
2025/04/08 11:00:00,0.6273983773845723,0.5692739257703182,65.32741466051496,78.72441000625486,2.488777153178235,2.69,2509.2607752618774,2953.0927113246403,0.982754076151768,0.9930315424385225,36.48039818657284,6.472012852992118,2.5758137558734426,1.0189468808535043,1.0824969700456906,13.594580559999999,passed,
2025/04/08 11:15:00,0.5931276131188348,0.5643665978134635,65.04930609658611,78.10639722913837,2.4545466387048114,2.69,2575.064060904738,2973.844696015299,0.9836413303964185,0.9923887307115697,38.07189694766226,7.196651432285953,2.6332592191040476,1.071497249516481,1.0964610849966818,13.620055337777773,passed,
2025/04/08 11:30:00,0.6219063681798084,0.5710108623317255,65.70234669605483,78.49150001455592,2.496637440098284,2.71,2520.0453632760496,2945.4048916060406,0.9829993662297124,0.9932505937296366,37.131977705064884,6.4916163313967585,2.595030134975898,1.032728046489604,1.0840064336842958,13.645247733333333,passed,
2025/04/08 11:45:00,0.5843169126043855,0.5429073558049946,62.08407728133483,73.79878088204188,2.4211760059028515,2.71,2494.17724620798,2937.7004834769095,0.9831011729252432,0.9912124850516894,38.37774935457204,5.88997225311119,2.638575120557116,1.0223669634532548,1.088888390414467,13.15153202611111,passed,
2025/04/08 12:00:00,0.6722022844513658,0.655967902946716,80.95205655413258,98.23686752010798,2.812029535771137,3.15,2740.537875551899,2917.1950972410446,0.9855773906713071,1.002124073335183,38.93790789602155,18.70470927347542,2.5692274660852825,1.1971723684762605,1.1290397109585535,15.909712224999998,passed,
2025/04/10 00:30:00,0.677877135624417,0.6548730992042193,79.04372133477747,98.79849390250172,2.6732670089049297,2.75,2737.6503991222094,3072.788222705857,0.9840537586110468,0.9985043795880701,37.514875894104385,10.587141876226415,2.6607803706045505,1.0935185426078988,1.0517752323671126,15.532853874999997,passed,
2025/04/10 00:45:00,0.6858430136065163,0.6346679402471449,76.62875015428483,95.20875757316125,2.6371624362471664,2.72,2694.703622985008,3063.578036604333,0.9828818924290952,0.9966680928028679,35.89599439815124,9.347458493852912,2.6214326126134986,1.0421475021620221,1.0396223778488214,15.185524090000003,passed,
2025/04/10 01:00:00,0.6861283789446061,0.631256091707682,76.42074154762622,94.7773217771183,2.6313956497761017,2.73,2694.508120657405,3064.4882545848814,0.9828260723899801,0.996430635983976,35.71675936669972,9.225346129426626,2.617906212091525,1.033725250804955,1.0363854496906202,15.15419800888889,passed,
2025/04/10 01:15:00,0.6841000100913969,0.6335862507502908,76.1869272822955,94.57329760325614,2.63609901432469,2.74,2682.7763257158144,3052.1359931918855,0.9828685494246423,0.9966623818096522,36.04501603165635,9.22460889056927,2.6202875424635215,1.0371310919988057,1.0335181807615337,15.11779671111111,passed,
2025/04/10 01:30:00,0.6804004335484108,0.6330481587381188,76.00115526510456,94.25477351658294,2.633230762399477,2.75,2679.8666177887926,3047.6111634222575,0.9829657343029358,0.9966824066823782,36.29806518284508,9.191301737862426,2.630890105619758,1.0410873326988157,1.0335207056205318,15.08177068444444,passed,
2025/04/10 01:45:00,0.6805743580498312,0.6303031399764849,75.72730359959697,93.82775801593147,2.6264545910311137,2.73,2678.736358111074,3053.203455891086,0.9829548690381156,0.9965118490031428,36.18334794603095,8.7615281075558,2.6212871522998222,1.0281558021292332,1.02484341412035,15.05467964,passed,
2025/04/10 02:00:00,0.6723561048093075,0.6362676630505727,75.59971969933265,93.84238270707755,2.6345291878784347,2.75,2672.477590797236,3028.211317528879,0.9832984621542826,0.9970185215003374,37.02098173671747,9.231658408095711,2.640218924098059,1.051195142164989,1.0285565246586483,15.01863132,passed,
2025/04/10 02:15:00,0.6753599031791482,0.6294522489395179,75.32125608989293,93.23805855460401,2.621065200602603,2.72,2675.039411484498,3045.9074030215043,0.9831398856495974,0.996528167303098,36.493052746626844,8.599647274696164,2.625413040538451,1.0294143592796865,1.0207235865716568,14.994974609999998,passed,
2025/04/10 02:30:00,0.6744870471018937,0.6311545148095388,75.43084503804867,93.29328751520055,2.6288208183423527,2.75,2672.6665836565417,3028.2120248516403,0.9831392075061783,0.9966393271677311,36.610429316020884,9.255657920385309,2.635637474145269,1.0429791159411412,1.0299940198671296,14.986588368888892,passed,
2025/04/10 02:45:00,0.6764168946325598,0.6260066201808093,75.18396318148923,92.81924801107938,2.6178451111606655,2.73,2679.591883619425,3038.4426685245144,0.9831075256513077,0.9962405421263888,36.18659889150742,8.818368838304268,2.616031561901311,1.0223990885437435,1.0195898790751676,14.968928797777776,passed,
2025/04/10 03:00:00,0.6759718212761797,0.6221692596002828,75.11495552235003,92.48126596376898,2.6113135797845786,2.74,2683.251185963809,3042.322847890859,0.9830429795364858,0.9959542831533811,35.99117104243426,8.879106552159389,2.6212701498666933,1.0233159870857527,1.0254331869769575,14.951269226666662,passed,
2025/04/10 03:15:00,0.673534028310472,0.6235389564646162,74.97432209006564,92.34790908542087,2.6114935113516884,2.72,2679.3044337065644,3040.879984417742,0.9831423836436258,0.9961072240855859,36.26032607919173,8.650366522819215,2.6225081645514545,1.0243285134882025,1.0212894276741071,14.938224491666661,passed,
2025/04/10 03:30:00,0.6736004131678032,0.6242940821667656,74.86371572850409,92.21088556589595,2.613432609800722,2.72,2672.7261134235955,3038.3623432013087,0.9831283200610217,0.9962018088103719,36.352361233974584,8.502843963101128,2.6204764228771404,1.023572151589,1.019162341535144,14.925544810000002,passed,
2025/04/10 03:45:00,0.66369500334282,0.625391980342247,74.76237429267758,92.08934356188902,2.6082910792755936,2.73,2688.8924621904316,3026.679102232063,0.9835604372962587,0.9962556889665426,36.86034996880379,8.98766599743713,2.6328874072082296,1.0405116276701094,1.0225344009818766,14.90787432444444,passed,
2025/04/10 04:00:00,0.6744531690676847,0.6203900337322245,74.64448989615198,91.69426365907876,2.6087696525226067,2.74,2673.4113618971974,3034.3381990847324,0.9830558878510163,0.9959083771530173,36.091229233537774,8.529005931494277,2.6132107311373405,1.0149733707419328,1.0169075117948791,14.890203838888889,passed,
2025/04/10 04:15:00,0.672826540645808,0.6184829112962427,74.64421866649633,91.53134852850704,2.605664215238371,2.73,2681.7823734406325,3029.5136227852627,0.9831228222895538,0.9957348450271168,36.03343479851247,8.78767248645105,2.615228384845888,1.0147974037338587,1.017474907276109,14.8817196,passed,
2025/04/10 04:30:00,0.6672462072211076,0.6185848471841291,74.53132966815608,91.35244309006353,2.6019835398600875,2.74,2688.3156905264377,3024.263952002454,0.9833365509279405,0.9957485388345552,36.325532738496086,8.948053627143487,2.6233853692107383,1.0226847225373936,1.0184917781447302,14.8640382,passed,
2025/04/10 04:45:00,0.6738325452785873,0.6168959173793368,74.38228294079488,91.08780263212527,2.604821070767378,2.73,2674.48184039511,3025.2313439834875,0.9830488402540709,0.9956542615363779,35.93253339009095,8.629865000613131,2.607135113965775,1.0083680181858992,1.0140340954427898,14.846733000000002,passed,
2025/04/10 05:00:00,0.669897559771354,0.6176208425872803,74.19966859755891,90.90233627625035,2.6014625679593673,2.73,2673.0572163687766,3028.9769587427772,0.9832070537007017,0.9957825465258817,36.28655892293796,8.20667463501022,2.609888946108404,1.0070597768006793,1.0069731610702668,14.833628467777778,passed,
2025/04/10 05:15:00,0.6682425026735672,0.6193418693369267,74.03670142879645,90.78414627800719,2.602980747711127,2.72,2666.726386562626,3026.9434702517965,0.9832915755392281,0.9959797000842828,36.57813212982963,7.8518212392756785,2.6073025750113974,1.0026180921985983,0.9978790478772285,14.820513021111108,passed,
2025/04/10 05:30:00,0.6685977402200205,0.6166550880024593,73.92333713829753,90.48091465771827,2.5986692832129763,2.74,2666.2174294881447,3030.0906010452995,0.9832212581818427,0.9957919283932198,36.41916115674729,7.80243440427564,2.6073042653448804,1.0019278711309192,1.0013277265986207,14.802820706666667,passed,
2025/04/10 05:45:00,0.6640298756365294,0.6161854280050291,73.8434140757998,90.30108239254345,2.5945600163440385,2.73,2671.0202409450726,3029.248319106699,0.9833666657386113,0.9957735207093966,36.6426632651341,7.87172471607109,2.6171857529486746,1.0093919978631136,1.0039657409808787,14.789688888333332,passed,
2025/04/10 06:00:00,0.6570096799677086,0.6237841268357733,74.0488030733023,90.7565262045251,2.6035776638286463,2.76,2672.727663448761,3020.6890348910856,0.9837271271887655,0.99638547735688,37.47927655673421,7.995954609698283,2.633373776659742,1.030763630205358,1.0051469994088325,14.823252546666662,passed,
2025/04/10 06:15:00,0.6694907910162858,0.6227768057010308,74.62576499005996,91.2602638327338,2.6113625531460483,2.74,2680.0819206441856,3031.1237714991935,0.9834564362494823,0.9962229361320987,36.61696280453439,7.830100908213894,2.6041954294554253,1.0088104449890687,0.9993667087566331,14.914028677777779,passed,
2025/04/10 06:30:00,0.6725876756160865,0.6244117060668694,75.29058728007541,91.9083844923122,2.616962257704624,2.74,2697.514805778072,3037.781294258241,0.9835141105322781,0.9962589454103207,36.38667414664433,8.067633051527299,2.6021004815362394,1.013203688983582,1.0046143834475652,15.009053430555555,passed,
2025/04/10 06:45:00,0.6725640279046743,0.6259487004211873,75.9487133977246,92.54821849016972,2.6203383720051256,2.75,2722.824836768198,3039.735337050034,0.983720918349612,0.9962678662364194,36.2855029116037,8.491234322659201,2.6032427023116864,1.0187492566719185,1.0076437705508088,15.099857544444442,passed,
2025/04/10 07:00:00,0.6770757380964137,0.6299331999117905,76.54136315927488,93.26034060631933,2.631254156706255,2.76,2731.336589921382,3043.6064619581784,0.983747073843636,0.9965127924456033,36.146663305179366,8.535484535909257,2.59270480204527,1.01974410222096,1.0076708776785486,15.19534291,passed,
2025/04/10 07:15:00,0.6787707024882976,0.6311227755977968,76.58324920836155,93.35122799584342,2.63184880189057,2.74,2730.064624387428,3055.23657999628,0.9837705841792415,0.9966448798689997,36.172682927525166,7.871075651282796,2.5814240054256903,1.0088643969767963,0.9970575096012187,15.226038043333336,passed,
2025/04/10 07:30:00,0.6770094691146497,0.6345383144766417,76.72918797171909,93.56933653755206,2.6354890256093957,2.76,2729.1469643977475,3056.8895831275413,0.9839997175936952,0.996992603537635,36.58536835889864,7.425756731185208,2.5859778366271273,1.0055223884377755,0.9865798066136628,15.249035822777774,passed,
2025/04/10 07:45:00,0.6787434801905888,0.6323036154283206,76.72131962377524,93.47306631013521,2.6296248592712232,2.74,2733.7021008511606,3075.7718160272047,0.9839192227305573,0.9968297024130076,36.32738106810828,6.90655990593936,2.5746349848625334,0.9987629535107713,0.985132183382137,15.276737031111113,passed,
2025/04/10 08:00:00,0.662538854479685,0.6567011430569853,77.43517307509443,95.28603526012186,2.699688495480924,2.85,2695.0106773978773,2961.745221994455,0.9848778217862391,0.9994606791754314,38.95226450651516,11.924729432312215,2.6433269277296363,1.1195680200942888,1.0462972297668816,15.271478823333329,passed,
2025/04/10 08:15:00,0.6743740952687937,0.6566771427989571,76.25193697720469,94.11615225696876,2.7216502252261043,2.8,2630.5464798881485,2919.6661341725667,0.9837659125640796,0.9993789321733748,38.45439045934024,12.303155209606665,2.6091681876500683,1.106551868316145,1.0477771259816608,15.105737411111111,passed,
2025/04/10 08:30:00,0.6714481496841476,0.6535937443171069,75.32495116104548,92.94720740839591,2.7144875120444176,2.8,2619.6432925043105,2885.6883723423225,0.9836906766713751,0.9989528197048696,38.37056808841629,12.452282835879725,2.6020656030471634,1.0906330473206027,1.0331739229462633,14.944154053888887,passed,
2025/04/10 08:45:00,0.6685216786057397,0.6488735894104097,74.196549175573,91.56280059216166,2.7005123414774164,2.8,2594.772650650444,2877.2580647935497,0.9834919424863372,0.9986082201729283,38.42335897617522,11.733890812555893,2.6005031923804154,1.0740332989459398,1.020490473715836,14.777286479999999,passed,
2025/04/10 09:00:00,0.6591575417120159,0.6461955821755861,73.21818218767527,90.40997633245598,2.688627216898959,2.82,2581.236072293193,2854.471427358995,0.9836526354106622,0.9984550648960574,38.892460655489714,11.800651163197,2.613255497764704,1.076221828073865,1.0150436527029985,14.614591126666664,passed,
2025/04/10 09:15:00,0.6607673749086459,0.6455889527985575,72.92802544199978,90.10645140108893,2.690130419047906,2.81,2569.3121772311047,2846.6464288207703,0.9835042354079826,0.9984203081876999,38.84909040934802,11.659835112091576,2.607212897077454,1.064817404743946,1.0084847312227652,14.569634994444446,passed,
2025/04/10 09:30:00,0.7050879314543274,0.6647930762831958,80.3395880209834,98.9197939749357,2.7536715996705134,2.84,2747.8232001858005,2980.3569975620685,0.9838377199286465,0.9992619709682923,36.21822705665192,12.530832858328244,2.52725959057912,1.0519460208790716,1.0213639173830829,15.773527128333335,passed,
2025/04/10 09:45:00,0.701509200612972,0.6688785039633933,82.6166036051191,102.01285252619903,2.746548812655674,2.83,2839.108508776465,3075.8026766632943,0.9846502635417211,0.9997438656756175,36.477371552390295,11.560122130354678,2.507466448620288,1.036090630932157,0.9999431683265121,16.24559229333334,passed,
2025/04/10 10:00:00,0.699427442201666,0.6875420502158768,88.53168372334746,109.64154338846528,2.7675786769482165,2.81,3049.0813947210186,3204.529739059805,0.9858634301718162,1.0005556687979869,36.014058228800806,12.17839976180015,2.4855579410486226,1.0590333559697611,1.0000771372743356,17.30736082777777,passed,
2025/04/10 10:15:00,0.7026437049474529,0.6785019371913363,87.42489744561566,107.96662622275353,2.739813623125002,2.82,3031.4964318672105,3232.897238572548,0.985564560182448,0.9998236529582885,35.77316329192576,10.385847588593904,2.471296849755454,1.0284375826249965,0.9857421152176535,17.163271118888886,passed,
2025/04/10 10:30:00,0.7015091510397604,0.6798544011771247,87.8711842644445,108.58065343393534,2.7396637376266746,2.83,3048.2001859072498,3248.6829697647017,0.9856896658822414,0.9999227370725804,35.86032289488438,10.251362528596994,2.4712362437675734,1.027901756151012,0.9827842150388219,17.251342441666665,passed,
2025/04/10 10:45:00,0.700870108023322,0.6813891493956853,88.3447524663996,109.23046266167646,2.7411289280427567,2.82,3064.3200761074922,3261.407665865384,0.9858067748298007,1.0000361406783895,35.89354111346383,10.350945810228536,2.470693896557189,1.0335641954691794,0.9861593088931975,17.33963530444444,passed,
2025/04/10 11:00:00,0.6998281599813109,0.6828532435791593,88.8173497835724,109.87984651392063,2.7415306539092428,2.83,3082.659115203352,3274.4281865092244,0.9859764945350182,1.0001485906970102,35.961393774397294,10.358667277681372,2.469298081799519,1.0351718122062357,0.985472189977693,17.42814970722222,passed,
2025/04/10 11:15:00,0.702102703421398,0.6834792777112555,89.25910051017497,110.44140156149558,2.74355592386368,2.8,3097.4635280160023,3287.274431081773,0.9858784978266701,1.0000789561500167,35.74565831354635,10.257536418223903,2.461835422261365,1.029046873774012,0.9819300387733818,17.516885650000003,passed,
2025/04/10 11:30:00,0.7017551983963294,0.6845823263520112,89.75148952165647,111.0616890456807,2.742052606972132,2.81,3114.9043213417367,3305.7759704994714,0.9860657439306058,1.0001836430496442,35.516534778198135,10.087180301548793,2.4613349843086247,1.0309369463197677,0.9826921672277719,17.60584313277777,passed,
2025/04/10 11:45:00,0.7048819135490363,0.6854939354284809,90.21921354789896,111.63727916565556,2.7434606059061637,2.8,3125.2043864106267,3324.6867173513306,0.9860611870927827,1.0002378481435656,34.9713422760255,9.93445905592683,2.4545277090336266,1.0338218106192856,0.9882055234649452,17.695022155555552,passed,
2025/04/10 12:00:00,0.7064084008359627,0.6875373489387205,90.61595287197635,112.19102320454303,2.746266904020444,2.81,3131.578047327715,3339.720202867145,0.9860621772304629,1.0003694455122043,34.696933859297324,9.7027777340982,2.452722692652341,1.0353256850284664,0.9890800208460473,17.771912210555556,passed,
2025/04/10 12:15:00,0.7077898817073325,0.6918432480524684,91.2359267163322,112.97907792527106,2.758187547120624,2.82,3142.6557795509193,3325.662424458026,0.9861666310065773,1.0005712205960706,34.27853074275433,10.316516508481483,2.455450939898064,1.0432229300733256,0.9926725021305486,17.84083472111111,passed,
2025/04/10 12:30:00,0.7080966287593179,0.6955385023206796,91.81154006097175,113.71110504898209,2.7657960114368425,2.83,3159.090760529714,3316.3910384198844,0.986379857137055,1.0007403409175404,33.871665557206875,10.819589748488122,2.455429929834122,1.0517330544668717,0.996598625949479,17.909861731666666,passed,
2025/04/10 12:45:00,0.7094084020206158,0.6934201646212562,91.96841209419998,113.9167280490155,2.7610598266929904,2.8,3167.223266959916,3342.366855369043,0.9861950172213018,1.0005830054640052,33.93606865591011,10.26393135153843,2.4496571896329904,1.0372463116647224,0.9877384955012151,17.973367775,passed,
2025/04/10 13:00:00,0.7100472170901221,0.6955194754107715,92.33875675077563,114.38169156720363,2.7605995761122135,2.79,3173.531378168012,3362.221990819176,0.9862491095000323,1.0007031002188875,33.72856640636704,9.790727031533924,2.452244394306921,1.041060662470426,0.9896204272151167,18.04259798,passed,
2025/04/10 13:15:00,0.7124447383085019,0.6965599840952235,92.72629604101608,114.87646802940773,2.7636619893679986,2.8,3182.2085107940516,3371.3905742886664,0.986203462954635,1.0007225100536985,33.35916927784065,9.790723715622168,2.4474864317949065,1.0413764523618911,0.9915509120924186,18.111932685,passed,
2025/04/10 13:30:00,0.7140573874348363,0.6992254609765095,93.28914503201308,115.53629257396571,2.7696400820723195,2.8,3194.435189411934,3370.089929821684,0.986320562889671,1.0008428153137525,32.85549743534384,10.129157334782267,2.448710370215445,1.0513560443211936,0.9994765964283359,18.18137189,passed,
2025/04/10 13:45:00,0.716043091357314,0.6983898566933785,93.75930144691604,116.13631381669296,2.7756958228469464,2.82,3193.383669192434,3381.874125546972,0.9862805955969934,1.001052774760128,32.545518104085986,10.457626125934235,2.455953925720839,1.0549309430165044,1.0068973613188341,18.250915594999995,passed,
2025/04/10 14:00:00,0.7187417356555612,0.7010455080213143,94.30167588178261,116.72041042257008,2.7815409988114124,2.8,3216.457282652971,3372.0554528526436,0.9861885850059249,1.000838867205012,32.18654849046019,10.689509528424173,2.447345502074927,1.0487205273487796,1.0003665037547866,18.326218294999997,passed,
2025/04/10 14:15:00,0.719612047208342,0.7009918494563687,94.63719458713749,117.04016729162431,2.781612333673402,2.8,3223.583013394422,3380.6141378815523,0.9861969960256207,1.0008296663540677,32.00255057040561,10.65232769073563,2.4521909932579966,1.0500344232182701,1.0028188185972042,18.370316249999995,passed,
2025/04/10 14:30:00,0.6999763554528456,0.692654030874297,91.78045310358208,113.21588844269938,2.7711001477234465,2.88,3129.6677582854445,3271.4709595769177,0.9866594731606254,1.0010439959615889,34.380202006589144,12.491727902387241,2.5338970311367297,1.0965574779393514,1.0328062170953602,17.738196446666667,passed,
2025/04/10 14:45:00,0.7069963307476703,0.6795411479842476,88.1503561628103,108.90460922290634,2.752509171205917,2.82,3034.182546659026,3231.2339695252404,0.9852027843112681,0.9998108992478663,35.68429728920571,11.119020873908312,2.48674474594135,1.034626139234656,0.9957321992290897,17.24561642222222,passed,
2025/04/10 15:00:00,0.7053120566011842,0.6793977447003041,88.07785149625333,108.82584299533359,2.7505922590619805,2.82,3029.981943470367,3235.654190145276,0.9852240538322438,0.9998683683872011,35.935240623743695,10.784873518914731,2.4945576002936085,1.0284067750468866,0.9881210060372722,17.234210247222222,passed,
2025/04/10 15:15:00,0.7027577458402354,0.6800198271673518,88.32003744987982,109.13592247337205,2.7477845063924433,2.82,3040.619984974129,3247.6099026246343,0.9853777150072026,0.9999473532980077,36.139317754722185,10.650840250621197,2.501063735335562,1.0324378448695264,0.9888068688823559,17.278700657777776,passed,
2025/04/10 15:30:00,0.7041087286312201,0.6803870704694233,88.49590916692259,109.36636595882305,2.7506399994666197,2.82,3039.3639513185644,3254.32623877103,0.9852409275139307,0.9999706004812842,36.161780401752,10.538191934283432,2.5035025998335705,1.0298341988065396,0.9875012311021768,17.31167598111111,passed,
2025/04/10 15:45:00,0.6992351451017772,0.6815948507969503,88.909941061745,109.84447897578488,2.7530572424178192,2.81,3052.09571194616,3250.213964770404,0.9854919480925861,1.000154657082878,36.61543968939028,11.02176076888389,2.5239015371405022,1.0392021499797919,0.9900587914670893,17.35061929944444,passed,
2025/04/10 16:00:00,0.7111897142416937,0.6802690864355913,89.07001142536002,109.90436101083857,2.7604497266533357,2.83,3041.623671442795,3255.897361265532,0.9848108643239755,0.9997886018096858,35.706724130596825,11.001634103234712,2.5047009693035984,1.03596513770349,1.0014106143492119,17.38399021333333,passed,
2025/04/10 16:15:00,0.7104340902574263,0.6803320923566647,89.26600243454212,110.1755540207542,2.7565790113942494,2.81,3049.2204507541155,3271.28533485282,0.9848544946499797,0.999781002296832,35.76455786634339,10.666850726025682,2.5087432373564527,1.0340313131179382,0.9991698180203746,17.42297359,passed,
2025/04/10 16:30:00,0.7127159054042815,0.6814274376799722,89.45790972436525,110.57780985650564,2.762085945930441,2.82,3045.0151202607826,3277.0104098985953,0.9846775376187343,0.9998675982309085,35.69689712940544,10.868979237710215,2.5087651849959327,1.0413651737321645,1.0078707925343389,17.461977866666665,passed,
2025/04/10 16:45:00,0.7122646489053003,0.6829741705024992,89.79543310979203,111.11109698125468,2.767528046572939,2.83,3044.736136646948,3276.804737466674,0.9848109932263469,1.0001386418261238,35.51726917454059,11.299534079321134,2.5198938511630966,1.053079939029381,1.0173119603825926,17.495041666666662,passed,
2025/04/10 17:00:00,0.7120214712645331,0.6837698874214726,89.92663659433843,111.439199579703,2.767327773969068,2.84,3049.015088876161,3285.068395878374,0.9848403844410294,1.0002052679978581,35.51498411859153,11.21706241143347,2.5184023462594216,1.051993702213878,1.0156217185402328,17.52848515,passed,
2025/04/10 17:15:00,0.7119095794279077,0.6893069845303856,90.35974596860774,112.14344710286716,2.778541322105508,2.84,3047.0907556629845,3275.488580085179,0.9849806467046932,1.0005824997614783,35.250284932772146,11.583560802452107,2.5301197182033177,1.0689398244296093,1.0245067208098864,17.567547946666668,passed,
2025/04/10 17:30:00,0.7108119452561376,0.6878475853319111,90.10471075037871,111.94304053740805,2.7750673014520397,2.83,3042.1466989522755,3276.927558671039,0.9848954758021888,1.000501074251676,35.61314330066883,11.455258198285437,2.5317583707049036,1.0612887758155582,1.0182215510367507,17.535856347777784,passed,
2025/04/10 17:45:00,0.7128174105549443,0.6827433380413124,89.53297309867172,111.14464193790721,2.7684404197302435,2.83,3028.331939953552,3267.90459119002,0.9846556876266314,1.00013519705359,35.70147527188126,11.628392065896643,2.5304846537023122,1.057095420372409,1.0229902363568375,17.430755705000003,passed,
2025/04/10 18:00:00,0.7137063828974071,0.6828056757241582,89.48871236167946,111.20577054566239,2.7700579477397547,2.85,3022.9656054974103,3267.5823542970234,0.9845269661973196,1.0001235435055835,35.79852379501221,11.615654644342731,2.5316499662263814,1.0531720526531718,1.020374467995298,17.42518237166667,passed,
2025/04/10 18:15:00,0.715095232336326,0.6911225479682819,91.21281481612611,113.4723537927289,2.787956079828332,2.85,3063.7162140340347,3272.7736742774987,0.9849204504409985,1.0006033301860686,34.80002588850304,12.412384240014887,2.5385881486112885,1.0716002036434746,1.030240144735943,17.665855508888885,passed,
2025/04/10 18:30:00,0.7212292560229159,0.6875935800976698,91.12017857745498,113.5118223424083,2.784188241571349,2.84,3060.51813029637,3299.5050582880194,0.9845078886899904,1.0003528944599787,34.53007513576706,11.950526525544934,2.5164690542397055,1.0543449712479267,1.0261050367517903,17.707501777777775,passed,
2025/04/10 18:45:00,0.715595298250299,0.6892334953293139,91.35156416393997,113.91501275078613,2.777136644207139,2.84,3081.7595364540753,3309.287394852031,0.984876445642502,1.0004265313082492,34.84573981542677,11.705232333135877,2.522846255707403,1.053609062237895,1.0177554498181207,17.748810627777775,passed,
2025/04/10 19:00:00,0.7170408706837571,0.6871183063712968,91.31873542875674,113.98922746776638,2.7700081467385433,2.83,3088.02968947542,3332.4987047365626,0.9846954059517949,1.000210487499302,34.936201763224624,11.134362754956165,2.5123284534350256,1.0385167961026824,1.0083752522403904,17.78491595833333,passed,
2025/04/10 19:15:00,0.7168918795545646,0.6928658638535362,91.76305013073271,114.71566276438374,2.7796317638977417,2.84,3089.158570025219,3324.15529681363,0.984912917163051,1.0005847764051896,34.55507320732886,11.478871471208985,2.5209942728162886,1.057769948097388,1.019371424517924,17.826650936111115,passed,
2025/04/10 19:30:00,0.7180113302116065,0.6962668140751006,92.06470403411991,115.26774597527348,2.7871517108786006,2.85,3089.4262802715216,3321.5690370912043,0.9848840519555477,1.0007483884721409,34.40885389960144,11.589255282625222,2.5233568991206683,1.0606999164171318,1.0192081928942183,17.86841656722222,passed,
2025/04/10 19:45:00,0.7191659280021253,0.69372776713466,92.07282502976177,115.39864446161009,2.7804288740979497,2.83,3098.839894761959,3340.6715801750734,0.984796735685081,1.0005632342474862,34.38272770774756,11.308287614590348,2.511666306456534,1.0482704377810477,1.012835883974122,17.90460364,passed,
2025/04/10 20:00:00,0.7242743244076779,0.6968042549495218,92.32112898687038,115.88256280685022,2.787534176134127,2.86,3093.00192152502,3345.0996009546857,0.9846958780544058,1.0007086537561731,33.62685965998963,11.388623520514777,2.50337589377959,1.0617413075229423,1.0275764431149548,17.946428023333333,passed,
2025/04/10 20:15:00,0.713548747275126,0.6946044645137387,91.03060524188781,114.44454813354012,2.7803215321082093,2.81,3068.934435229432,3300.5876421983626,0.9848919658039419,1.0006881141718518,35.18678680649905,11.764690045694742,2.5229548832350224,1.055279165648342,1.0116815223589684,17.709319381111108,passed,
2025/04/10 20:30:00,0.7148540695938409,0.694879185341388,91.23861112745006,114.81881586422645,2.7759624560008764,2.86,3075.291309961319,3325.57886568623,0.9848686590483146,1.000681362846285,35.00616833789993,11.240008069812161,2.5187594870001173,1.0528975966712448,1.0112349100062588,17.768575293333335,passed,
2025/04/10 20:45:00,0.7176029967545781,0.6964549335606453,91.66832887477452,115.47955032271378,2.778172050864846,2.84,3084.8727127357715,3339.5266628654517,0.9848440293258423,1.0007223197629982,34.5664938588854,11.166818215818289,2.512847619327719,1.05448446260834,1.014412222261363,17.848086788888885,passed,
2025/04/10 21:00:00,0.7188082546300981,0.6995822221132194,92.20575395386511,116.27915672930492,2.7822707293823843,2.83,3098.730773063149,3345.397270979972,0.9849698007785405,1.0008522716789903,34.12529907545445,11.291053032377837,2.5109507226343557,1.0610728611433413,1.0185361864760247,17.929308833333334,passed,
2025/04/10 21:15:00,0.7204133885545978,0.6967394468236464,92.7936697830973,117.14590456146158,2.7836891015191374,2.85,3100.323020567075,3375.274307631681,0.9850973735485169,1.001181801977312,33.54697732390805,11.70578425541229,2.51970200434336,1.0739386973343104,1.0383483358735697,18.026049708333325,passed,
2025/04/10 21:30:00,0.7233162709606609,0.6892959622460739,93.08381424417115,117.0236119327421,2.7522973488010996,2.8,3164.161050680071,3423.7868205404184,0.9847928654625788,0.9998255797816104,33.685080720918464,10.08897665012054,2.489589469422224,1.0221677819939836,1.0017750486992916,18.131991460000002,passed,
2025/04/10 21:45:00,0.7195339471192784,0.6901838659633935,93.61350388288287,117.80111856713555,2.7428397056726848,2.78,3188.014986324368,3463.0161721027166,0.9851422442290668,0.999982622181965,33.81530408949726,9.345744693230154,2.4960061267019786,1.0203833719097242,0.9960385193270007,18.242712344999997,passed,
2025/04/10 22:00:00,0.7167104943556112,0.6894523568989368,93.10145707684921,117.27567224275202,2.7375346491571824,2.78,3172.2829299722666,3459.3908178854836,0.9852181897965313,1.0000390401249026,34.202989938724,9.187223462681118,2.5046497386749387,1.0249592172001176,0.9983014744305331,18.154436666666665,passed,
2025/04/10 22:15:00,0.7172269115826516,0.6700768245893126,91.64121769226493,113.9305369669208,2.6552899037134883,2.65,3167.9390906117387,3585.5367769506565,0.9851070128008885,0.9983149508030076,34.02275135883648,3.5822814692865608,2.5290837842371414,0.9970805851921446,0.9950356887400691,17.932436286111116,passed,
2025/04/10 22:30:00,0.7245149725380038,0.6700592628904481,92.45518907127045,114.85085097365119,2.6561844438574673,2.7,3191.826324373256,3613.1842614440548,0.9848620965326677,0.9980407452879511,33.206382342010556,3.5832556672587494,2.5155106351090453,1.0007181279909478,1.0072592819306274,18.075363258333333,passed,
2025/04/10 22:45:00,0.725605935373836,0.6700934976299713,92.34211986330219,114.83159478689564,2.656676861174422,2.69,3186.056093618727,3610.7632065885664,0.9847956193938314,0.9980304324419513,33.13663605337313,3.6451544635927418,2.513511175107315,1.0006589815928868,1.008502344173601,18.056952564444444,passed,
2025/04/10 23:00:00,0.7234861817548778,0.6705804828148257,92.36676119221548,114.93299329269071,2.6558746368380963,2.68,3190.3061792306685,3603.360833829867,0.9849387606746409,0.9980585457796122,33.22019139169475,3.9737383388509016,2.5196827255960166,1.006561857345051,1.01178448072278,18.043127911111107,passed,
2025/04/10 23:15:00,0.725604393567795,0.6701555813214961,92.1855659079693,114.82908553487435,2.65566415203858,2.7,3183.4947463215467,3601.8534221083814,0.9848238602457413,0.9979918053102144,33.063380921447404,3.8887385734492357,2.5129749047836514,1.0006831346541263,1.0088635992172232,18.019605889999998,passed,
2025/04/10 23:30:00,0.7238348316028888,0.6669860477867712,90.88424900883524,113.27666421290212,2.650437604244038,2.7,3141.3707729873154,3567.071309002885,0.9847538894755108,0.9979067899333671,33.330606155601856,3.6907237207400416,2.520104234029815,0.9872518900463545,0.9964817193532891,17.780307159999992,passed,
2025/04/10 23:45:00,0.7249007561323969,0.6670396783424867,90.6402642668369,113.0998926209033,2.6532437980829724,2.71,3133.9781825977384,3547.66982482456,0.9846825621203413,0.9978523148237373,33.25351054679206,4.021066137638698,2.5156631286002034,0.9810453809515193,0.9911683632463257,17.72804113666666,passed,
2025/04/11 00:00:00,0.7221031948839804,0.6671692691496066,90.73213344238948,112.86085943024376,2.642598450775517,2.63,3153.360386151804,3539.9639276619105,0.9849181640205821,0.9974773029578154,33.04227512172901,3.760652448005391,2.529704113912253,0.987448955160129,0.9937414257621155,17.687768462222223,passed,
