datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/11 00:15:00,0.7267287542427234,0.6682414786532177,91.71075048947218,114.07676501166696,2.643682152997724,2.67,3183.6935008108885,3574.0270425977715,0.9848454483175677,0.9973844801983968,32.50604456768753,3.7469274687853336,2.519937312686275,0.993143146905834,1.0043928171305443,17.865265195555555,passed,
2025/04/11 00:30:00,0.720694654351753,0.6744398332109148,93.43887338684235,116.58027406565414,2.6648603353289455,2.71,3236.430528135005,3558.542370922446,0.985326470375514,0.9979608550127766,32.93436955809046,6.52583267368854,2.5368078042300986,1.0319155659499808,1.030909555568807,18.107653758333335,passed,
2025/04/11 00:45:00,0.7299808904330253,0.6781013546239757,94.85009977047336,118.35034010814977,2.6652884678883377,2.68,3291.5076678526802,3608.8752654372347,0.9850969685960288,0.9975934987818145,31.769775144585097,5.700109975024034,2.5018491695446303,1.018943029596424,1.0242929494475417,18.391511056111113,passed,
2025/04/11 01:00:00,0.7273740810528677,0.674343372446303,93.11238116028831,116.23259285541474,2.657087013374952,2.67,3234.499491979943,3570.3952677016905,0.9850225865921941,0.9975073953201616,32.2866515357092,5.141813065380718,2.5118551027943643,1.0013422610291496,1.0072698882921913,18.08119749333333,passed,
2025/04/11 01:15:00,0.7271444863585079,0.6731084877580557,92.61563176104318,115.66504035310585,2.6530018858423037,2.66,3220.330243725055,3561.8053120255304,0.9850142399383734,0.9974357829953012,32.28096614979388,4.948694436901063,2.5122775034821023,0.9967991111388445,1.0038319547751828,17.993018419444443,passed,
2025/04/11 01:30:00,0.7257935382998585,0.6719859933457448,92.16393020184238,115.16806228131748,2.6492283110932315,2.67,3205.6392102208283,3554.7991257296417,0.9850083358204318,0.9974081732988438,32.39734795220891,4.841831817986908,2.518841458483033,0.9968495178142744,1.0038006983490373,17.909944635,passed,
2025/04/11 01:45:00,0.7259482906112465,0.6609413280991752,91.6631026325794,114.16720074682172,2.626032579379295,2.62,3196.678099819682,3592.000985880682,0.9849745213902179,0.9969705558920694,32.05255024505417,4.18482713583379,2.5304314679866557,0.9930949212577059,1.0158502796901359,17.82729245,passed,
2025/04/11 02:00:00,0.7302107235931059,0.6638980985743593,91.37803159207311,113.98013715341078,2.6413815314843743,2.67,3164.1665104962694,3551.6970007844384,0.9846635343633855,0.9971294965249135,31.895241389424683,5.339403370591604,2.5345827116570954,1.0159458630437803,1.0387518106193379,17.739157846666664,passed,
2025/04/11 02:15:00,0.7235180863562711,0.6669800464926369,91.07075208857378,113.83272057549469,2.6452849317863816,2.68,3161.823837615461,3512.7415535812574,0.9849428233528181,0.9973076957665744,32.40994786527891,6.185213521768393,2.546468514048999,1.0271383203980775,1.038266442893514,17.656127255555557,passed,
2025/04/11 02:30:00,0.731093415126871,0.661714978738721,90.32550379224135,112.94707884536591,2.6386367500389953,2.65,3129.2532936039065,3528.7392359628743,0.9845091626534361,0.9970664423888204,31.90208689912535,5.3248731619177105,2.5289613293251096,1.0066202319587385,1.0326747306384934,17.56802377,passed,
2025/04/11 02:45:00,0.7274824571698045,0.6601157660703781,89.99325668710419,112.48704609426315,2.635093561261143,2.66,3122.6879587023755,3510.828335569066,0.9845985359239675,0.9969877519385814,32.0800845027408,5.699896064139052,2.5442139196933655,1.0110955644904256,1.0353280671865017,17.479936075555553,passed,
2025/04/11 03:00:00,0.7255478928034201,0.6615202370524669,89.5515207754291,112.15977405861301,2.638141331958429,2.65,3104.857624803748,3489.6897897902372,0.9845956556525245,0.9971209289841884,32.33375086624583,6.008173717828984,2.5497828055322436,1.0170303537182939,1.0369520622325192,17.39734809999999,passed,
2025/04/11 03:15:00,0.725768774972866,0.6602696377134969,88.90384114202165,111.55009699675794,2.6336697502701223,2.65,3085.122124853967,3489.117499196481,0.984521704940007,0.9971136833598174,32.36234208366637,5.61870178755378,2.5427293101869215,1.01141641125739,1.033001085336739,17.314376028888883,passed,
2025/04/11 03:30:00,0.7236342746981408,0.6577895213987431,88.64590339958713,111.0829974778093,2.630652136408536,2.66,3078.2972370288853,3470.015467104631,0.9845415734871956,0.9969560230311432,32.37099387877028,6.182400677791914,2.5598047651287295,1.0193323793881184,1.0419012251221964,17.22633280499999,passed,
2025/04/11 03:45:00,0.7257422513818536,0.6560552669795947,88.17653263406004,110.61435860273352,2.6282760406164893,2.65,3063.074386765538,3464.5142879166237,0.9844191369248965,0.9968617220981444,32.19343758022362,6.117712200002554,2.5515988445910285,1.013905497221433,1.0409870671365742,17.156304916666667,passed,
2025/04/11 04:00:00,0.7261787056742796,0.6550943701730894,87.908941129867,110.37836059397787,2.6251549941986383,2.64,3053.1526167886955,3468.821762312603,0.9843604821332637,0.9968434372748111,32.194302945657206,5.81938013039436,2.55098958846708,1.0093991892993042,1.0382873350501098,17.121193613333336,passed,
2025/04/11 04:15:00,0.7288966249808139,0.653855751125837,87.67478561567694,110.13846746500944,2.6252496808828756,2.63,3040.4417925647667,3465.8047397778537,0.9841826073799219,0.9967634867749215,31.972990625408283,5.883083763825974,2.5483596850949466,1.009295676726837,1.0429492623530372,17.08052163277778,passed,
2025/04/11 04:30:00,0.7274010695107135,0.6513742009808366,87.68736505903935,110.03626019163444,2.622728313544516,2.65,3051.7683612324095,3447.003212619632,0.9842444716652298,0.9964915835482453,31.765282568843674,6.740623747029768,2.5542309572847235,1.0128820358935324,1.0487941594976797,17.044512210000004,passed,
2025/04/11 04:45:00,0.7253719763091037,0.6532446954686759,87.42516980558598,109.9609873948538,2.624237367861604,2.64,3043.234687358095,3437.9094516609916,0.9843067647291032,0.9966471396088135,32.01718958744753,6.780232377803201,2.5546528141573046,1.0150981926927556,1.0463346086538892,17.00806063611111,passed,
2025/04/11 05:00:00,0.7128391847654999,0.6450530433562891,84.58788221635149,106.5911013147131,2.6035238439973507,2.6,2973.4226616865467,3381.511355415698,0.98434338388887,0.9964236142869112,32.983694575031976,6.226522948199191,2.571834418981563,0.9894840464248876,1.016740059401405,16.54522224055556,passed,
2025/04/11 05:15:00,0.7129626274902909,0.64470127882459,84.37219432390867,106.5260741693231,2.599383897594219,2.64,2968.7070573124206,3394.025420169649,0.9843296961742841,0.996448066396029,33.04801658282977,5.590221591252519,2.5643566419446384,0.9769732409169545,1.0050826426043662,16.539184346666662,passed,
2025/04/11 05:30:00,0.7156337935280689,0.6429828648871655,84.6485349826153,106.87341591860084,2.5929348224244553,2.6,2983.6575266784234,3421.142827875744,0.9843190777477864,0.9962745403305521,32.63889614663226,5.239918173908135,2.5531149301553056,0.9744152658943799,1.00855533993486,16.607229869999998,passed,
2025/04/11 05:45:00,0.7163789759601077,0.6454577063498695,85.04159271793885,107.46584241958324,2.595755259304456,2.65,2989.0564519790687,3433.2528811436264,0.9843271585643432,0.9964104006526913,32.57160594652046,5.408916303824743,2.558135150012288,0.9923879794884004,1.024797684804756,16.67074322833333,passed,
2025/04/11 06:00:00,0.718672606524592,0.6503652204868053,85.42291869134247,108.2675803126657,2.6065708242067314,2.65,2992.4909875883177,3429.377038356307,0.9843094124018951,0.9966768473831489,32.59255327543161,5.70609499553018,2.5499918092011833,0.9959440631303591,1.0245105067805698,16.739053833333333,passed,
2025/04/11 06:15:00,0.720098145395714,0.6538849226586864,85.75195201903536,108.94010068160641,2.613114208206991,2.65,2998.2816362818776,3431.7573049535995,0.9843398873282482,0.996877851476401,32.65057355309336,5.6882665236304515,2.5430094724080328,0.9914668978505617,1.0170871402167485,16.802426116666663,passed,
2025/04/11 06:30:00,0.718235792737075,0.6546332171868007,86.06890488884181,109.49537570838771,2.6080341333136645,2.67,3021.4990247096516,3450.6063165644127,0.9845725157624787,0.9968807560146878,32.681481486281086,5.340003511101895,2.5347253994763315,0.9836686895758632,1.0070479887926291,16.879471644444443,passed,
2025/04/11 06:45:00,0.7184373818811858,0.6547543088372321,86.35101688242344,110.01512362340804,2.6020965338338846,2.65,3036.099067530598,3483.1166975208353,0.9846613643156127,0.996899427242893,32.6580819974056,4.504959668453662,2.526601502857387,0.9714006273203509,0.9955903667728824,16.963628745555553,passed,
2025/04/11 07:00:00,0.7169679286682291,0.6571800184745316,86.77703879609828,110.70721758932471,2.601807443697642,2.65,3049.34474074595,3502.866931765252,0.9847716296133877,0.9970425735179529,32.77800246030247,4.337455552379722,2.5308720495084427,0.9800920817603899,1.0003000895888843,17.047593102222223,passed,
2025/04/11 07:15:00,0.7169164276891739,0.6597802000525861,87.19769071570964,111.39850122084489,2.6033272486384065,2.65,3062.875688585575,3516.0122514372433,0.9848548516925733,0.9971496590617036,32.70086981610443,4.506647755378527,2.5293313955889105,0.9947831290503397,1.0122763597389295,17.12699824,passed,
2025/04/11 07:30:00,0.715746171539048,0.6685854275975046,87.94551766641096,112.59159102377176,2.618372820920553,2.69,3084.021390743556,3491.2402867030437,0.9850146754632912,0.9974030551100355,32.8187194791386,5.386266254686499,2.5328839475359497,1.0124702976622726,1.01685121839936,17.216486466666662,passed,
2025/04/11 07:45:00,0.720487473728778,0.6648206647889477,88.15095714811686,112.96123449926358,2.6121873679217678,2.66,3093.6099593249482,3527.755071403072,0.9849119677403916,0.9972739914651846,32.34068112121146,5.048517612926462,2.5129840981312546,1.0023080537226305,1.018495068615924,17.29624609166666,passed,
2025/04/11 08:00:00,0.7203389284194167,0.664137467550809,88.5701639505298,113.4399675803016,2.6062094304382297,2.65,3116.8267275620983,3554.371963979242,0.9850517852975023,0.9971900534963647,32.17943972059671,4.645307967525067,2.5068056702754435,0.998166413015911,1.0159767092385181,17.38654094222222,passed,
2025/04/11 08:15:00,0.7140080034864024,0.6556488816714627,85.95520971918315,110.15110515568671,2.5895575424533614,2.64,3037.956435174772,3510.346262101706,0.9848867098338951,0.9970040924932793,32.81982363954747,3.7811826336417695,2.5187395767760554,0.9738604757656463,0.9939927159269165,16.957206639999995,passed,
2025/04/11 08:30:00,0.7139109358162183,0.6597280788609675,86.60575996377767,111.04445073122233,2.5980877210475937,2.68,3058.3633178035175,3504.452986871331,0.9850004137847479,0.9971395333869317,32.77781920762583,4.538870090093398,2.518347381095849,0.9886466221685255,1.003599146593052,17.050772456666667,passed,
2025/04/11 08:45:00,0.7145014086428179,0.6621677030813523,87.14168607533145,111.78495547166432,2.601915093603515,2.68,3076.0963374016383,3513.113293412645,0.985081544309993,0.9972290544711349,32.72480114577497,4.637402845111772,2.514236567240159,0.9903954673791355,1.0031038999979551,17.14456399333333,passed,
2025/04/11 09:00:00,0.7147409132589554,0.6672215789304189,87.71798034769994,112.64731091843514,2.6091577703798836,2.68,3096.1722543460005,3510.780167503954,0.9852017258785979,0.9973653382916597,32.77519502548202,4.6567736936170565,2.5081584166332798,0.9869004246895882,0.993182037616826,17.23858125,passed,
2025/04/11 09:15:00,0.7162778115481212,0.6652247149377598,88.12316016975726,113.10730043964122,2.603615594741537,2.65,3111.25137237979,3545.8110949083602,0.9852257221066951,0.9973155236962343,32.589978549946565,4.169672802402823,2.5033779079620775,0.9820549274041186,0.9936817723420028,17.332431655,passed,
2025/04/11 09:30:00,0.7180042860803907,0.6653914514228829,88.63298062815197,113.70545678235378,2.6025937361141476,2.66,3129.0485347113276,3566.925336731074,0.9852677098711917,0.9972881508205067,32.31751597830245,4.181741149682374,2.498588748789161,0.9893061658730141,1.0034114727755779,17.426899654999993,passed,
2025/04/11 09:45:00,0.7209103493896254,0.6651235995566739,89.16026369749082,114.29037766847802,2.603438567730687,2.64,3142.8814430826037,3585.308555501349,0.9851849924289523,0.9972161928944526,32.08573205393784,4.020867749844758,2.4965232662893047,0.9841336247463673,1.0022447471224276,17.516429333333335,passed,
2025/04/11 10:00:00,0.7192661731609111,0.6593720126514747,88.55697460589715,113.34009605781822,2.5866846376381036,2.61,3130.3639018255085,3612.505887122797,0.9851722128927467,0.9969926236888241,32.051134484852625,3.0639467059098373,2.5016194297234686,0.982935237998833,1.0069170169410053,17.441677696666662,passed,
2025/04/11 10:15:00,0.7207306223137057,0.6726161380300681,89.65319126417958,115.19642382984989,2.6175583086276317,2.63,3153.460855001522,3568.613899552907,0.9852386966937744,0.9975189078676626,32.27532796232378,4.526730804724328,2.4920435411892754,0.9938069004792532,1.0017196282425507,17.595422624999994,passed,
2025/04/11 10:30:00,0.7191980632574642,0.6720528519752477,89.59644845279664,115.08046709147827,2.613331538477087,2.67,3155.225756253848,3574.1271429378935,0.9853159437517475,0.9974871295659428,32.322330341644914,4.369374720591795,2.496160774830673,0.9978419529718419,1.0048940453656183,17.586030165,passed,
2025/04/11 10:45:00,0.7189169860894992,0.6715221909880389,89.514862195966,114.97186599995788,2.611904578175145,2.65,3150.631275526476,3578.747635122756,0.9852955668904751,0.9975037781938573,32.40339441923451,4.132336706851421,2.498966611853446,0.9949171776113076,1.0023428363105806,17.576495585,passed,
2025/04/11 11:00:00,0.7171551998911209,0.6716192610397067,89.63628347743239,115.07533998843432,2.6104754101496974,2.64,3159.27845284866,3578.1574748309226,0.9854068443230589,0.9974828229360303,32.4808882787424,4.2033775389665955,2.503160933766566,0.995859279464115,1.0013690585656596,17.587910816666668,passed,
2025/04/11 11:15:00,0.7211037507666368,0.6718559279281214,89.86116466630628,115.31149070217091,2.614288678502119,2.64,3159.3112939806924,3581.7545569020467,0.9852151773776662,0.9974203249385328,32.23997689401258,4.167896153832243,2.4985635056175264,0.9919462147747947,1.0013186478751148,17.623092134999997,passed,
2025/04/11 11:30:00,0.7214782514530184,0.6709317753004933,90.00347248208638,115.45675529707495,2.6127457055595675,2.64,3165.3519306566905,3589.3775872013334,0.9852206502357922,0.9973711927606628,32.17560892334602,4.181283109385804,2.498287864321602,0.9916494826206015,1.0029911718571183,17.64839054,passed,
2025/04/11 11:45:00,0.7223999016924799,0.6724547108620985,90.22036482921816,115.73370992603557,2.6162997113670996,2.65,3166.61025898028,3590.576962716131,0.9851712497742224,0.9974271124070611,32.16049914201243,4.2440191416876045,2.5007769395594392,0.9963953455816802,1.0066820193038855,17.67882697777777,passed,
2025/04/11 12:00:00,0.7223374628084518,0.6730228054870224,90.46330339299038,115.99318911055988,2.617637263919437,2.67,3174.1573406607617,3591.051172919738,0.985199785516623,0.9974224531250061,32.128960298562475,4.473879541897983,2.5037946028845384,1.002712917402058,1.0123363406951567,17.70886190333334,passed,
2025/04/11 12:15:00,0.7237104016467399,0.6732100642956317,90.69619395727256,116.25618031183201,2.620516656563286,2.64,3176.5267907680745,3592.861533228396,0.9851105582808701,0.9974111618346565,32.13960005212626,4.422425805436655,2.506514450757365,0.9948611436688641,1.0057740759822864,17.739294857777775,passed,
2025/04/11 12:30:00,0.7243440058804567,0.672172712564337,90.87854160667703,116.43826223779335,2.6197459369055958,2.64,3183.5322568252873,3599.4638225114086,0.9851098701841685,0.9973611703180625,32.046820353663385,4.548093706692315,2.505656815389247,0.99547559405722,1.0088243619830404,17.769726418888894,passed,
2025/04/11 12:45:00,0.7226438937830149,0.6744847799552118,91.1861679723163,116.83434228609364,2.6247098072662705,2.66,3187.915901205004,3593.6926135728127,0.9851795912564354,0.9975066620786673,32.247971752196165,4.959179837500435,2.5173260835861284,1.0084762624854673,1.0170208554929199,17.79975437777778,passed,
2025/04/11 13:00:00,0.7259999417919714,0.6739883262257808,91.16839160840297,116.77649077189439,2.626704139477012,2.67,3184.076073933991,3590.2741546839475,0.9850092345188295,0.9973950938081617,31.993848383480405,5.0070979202714785,2.5107430369358976,1.0047157485884453,1.0173489817533476,17.79421378777778,passed,
2025/04/11 13:15:00,0.726663005664155,0.6712806454314528,90.95522605382176,116.45185189589634,2.6247249978518594,2.66,3175.145151340495,3590.4565229428913,0.9849238768900689,0.9973299905855992,32.0179872952635,4.961985377925879,2.512381111328787,0.9968958286174264,1.0138528795949209,17.757843839999996,passed,
2025/04/11 13:30:00,0.7279022053589623,0.6733712981173999,90.84946423501755,116.31708559645429,2.6322788748532564,2.65,3157.7764876092538,3572.4895138475276,0.9847475688594614,0.9974195536502235,32.19382842978174,4.963617136156004,2.5213215969655223,0.9939009065991717,1.00852947768079,17.715937017777783,passed,
2025/04/11 13:45:00,0.7211384111598252,0.6734719349316926,90.72822731390468,116.17911182064103,2.6284538297087914,2.66,3162.4390343600276,3563.7857332854956,0.9850561872192668,0.9975264530976589,32.65881577996851,5.3094204731344785,2.5370705335753754,1.0062115207303168,1.0136822550889526,17.67957125,passed,
2025/04/11 14:00:00,0.7267348606692046,0.672447226955138,90.35700213825724,115.75309915026244,2.631667304977805,2.66,3135.548718011414,3564.7402863448506,0.9846882695762388,0.997508909635594,32.48716255444451,4.887391311667188,2.528825153829493,0.9956592903646098,1.009944026417341,17.632931506666672,passed,
2025/04/11 14:15:00,0.7283258256862855,0.671403873847394,90.15816083181953,115.49326781573461,2.6312932975202106,2.65,3121.6552642419656,3569.5207802248547,0.9845357480555625,0.9975121983125731,32.570790235467065,4.430973149771955,2.5303031163852165,0.985473255073988,1.0025170195957736,17.606446678333338,passed,
2025/04/11 14:30:00,0.7252347350462661,0.6715603686853494,90.08777470297599,115.42151350213169,2.633134111684227,2.66,3114.4404074432537,3560.2002704600104,0.9845957607671998,0.9976460045924637,32.96495016875623,4.696105244187877,2.5461621053892594,0.989781350180558,1.0033691646276202,17.575224052222218,passed,
2025/04/11 14:45:00,0.7254125417146339,0.6712828314186539,89.93308519542954,115.22396044038796,2.6340348177128217,2.66,3106.1521500690333,3554.3531331064573,0.9845489276820726,0.997661910008582,33.02696083185807,4.723203057362596,2.5485610118304547,0.9890518341938985,1.0029737400416694,17.54400281944444,passed,
2025/04/11 15:00:00,0.7339044197343572,0.6694572638957402,89.67590704044382,114.94413346690692,2.639221188922953,2.68,3074.374379588693,3561.0630861012896,0.9841801102406695,0.9977465901493351,32.73687691097704,4.495310910879924,2.537657886505333,0.9837008699905813,1.008798107427907,17.51238715722222,passed,
2025/04/11 15:15:00,0.7339403264193283,0.6699763863272726,89.61748079483903,114.84047676117869,2.643492060531732,2.66,3070.1328540339982,3540.831741216094,0.984147011043784,0.9977286716760493,32.8416231288116,4.79393940660347,2.5420564232630336,0.9783237080176638,1.0022696331469434,17.476032419999996,passed,
2025/04/11 15:30:00,0.729377232266622,0.6685054696716691,89.4197721090798,114.58458239501,2.6388560237338368,2.66,3067.1486188060326,3543.600896552723,0.9842385648848997,0.9977679667962126,33.17959403259888,4.790848060889911,2.555440204575358,0.9827842268174704,1.0041450655434752,17.444816179999993,passed,
2025/04/11 15:45:00,0.7284243952821953,0.6654697309143466,88.27892022621428,113.1472081767368,2.6372139918760182,2.66,3019.181027035456,3514.1326929099396,0.9840333760292576,0.9977705903351656,33.61323584438647,4.444447267058809,2.5714637664205955,0.9667829832929429,0.9894129597025174,17.22974635555555,passed,
2025/04/11 16:00:00,0.7256848384458677,0.6665688870511314,88.09784650665661,112.97520656846278,2.637109875932864,2.68,3017.909389171543,3496.500775281121,0.9840953308748364,0.9977333131448115,33.727460907322104,4.836857065285702,2.579193907890299,0.9765562590653672,0.9947650700803148,17.179215380555554,passed,
2025/04/11 16:15:00,0.7279929453275293,0.6664451403646429,87.80210394143347,112.70719475699815,2.639489536884486,2.68,3002.065449474502,3485.433761027602,0.9839460357456118,0.9977240503863658,33.690570737905865,4.859867263430082,2.5768926809627013,0.9718920410372038,0.9924688651637767,17.12368628666667,passed,
2025/04/11 16:30:00,0.7278490097194047,0.6666788357550556,87.57680767970713,112.49302391214212,2.6406782250383434,2.68,2992.974222407819,3472.5251297843333,0.983829571832321,0.997660021070013,33.75481008229394,4.924771417158929,2.582016105106656,0.9687470092316964,0.9886815490213101,17.073303353333333,passed,
2025/04/11 16:45:00,0.7274517787486363,0.664671810109721,87.14868787634171,111.99232545622363,2.6337082316652225,2.67,2983.922241595989,3479.5847161344127,0.983632686191987,0.9974498768461824,33.763707638234955,4.229581134616409,2.5821884680101355,0.9564747039667488,0.9784444316325936,17.022991479999998,passed,
2025/04/11 17:00:00,0.7238626773685141,0.6649423423208817,87.1865192902997,112.00263153857827,2.634277832439562,2.66,2986.5387879900127,3458.4162093470304,0.9839028805975663,0.9975169937895629,34.04083010348036,4.843127529630072,2.599258919937974,0.9614516947214636,0.9793996416443319,16.977802080555552,passed,
2025/04/11 17:15:00,0.7242538481346884,0.6603725850505264,86.81815566879081,111.5582587577995,2.630506239667735,2.68,2976.2123806799536,3456.990726061528,0.9836324623541215,0.9972771986937796,33.833489115282745,5.379061824393706,2.6023493952786585,0.9671471475424964,0.9922763393661799,16.922580913333327,passed,
2025/04/11 17:30:00,0.7250387914265108,0.6560983817967823,86.39372434847438,111.01747457262967,2.622426363671936,2.67,2969.091611592859,3464.8286897478633,0.9834076951816637,0.9969785921983809,33.613250916584526,5.146527413571529,2.598476400942114,0.9602091422410269,0.9921138969287525,16.87248222,passed,
2025/04/11 17:45:00,0.7218223954307356,0.6555792094595846,86.15799383567352,110.76878270368083,2.6185835009138105,2.67,2963.859835957553,3460.397622624963,0.9835082747020717,0.9969962477733043,33.85862824753949,5.11736818494215,2.609762338231016,0.9623142773287866,0.9916768371787532,16.822454586666666,passed,
2025/04/11 18:00:00,0.7216271620711863,0.6529574620075956,85.76562838237783,110.33313890937417,2.613481076614789,2.67,2952.0689300736085,3465.615959024019,0.9832867347753771,0.996830747564897,33.79866656273943,4.9584302339228685,2.613080644460641,0.9617442910986307,0.994733180112235,16.77249801333333,passed,
2025/04/11 18:15:00,0.7254057102493725,0.6418684212485468,85.47267523019283,109.4638384521483,2.597950085611336,2.66,2954.808993676982,3480.1070530301063,0.9827243891157974,0.9959001888123475,32.70128592176274,5.62977833691248,2.6167947625578956,0.9762302942546319,1.0297405669646056,16.71759069444444,passed,
2025/04/11 18:30:00,0.7327730440635288,0.663432993832361,88.8003336332129,114.17668521868457,2.6490579192690995,2.68,3018.417451369289,3468.5748028712937,0.9830827581625559,0.9969800907177626,32.78879202344869,7.821305251950052,2.6201016504416,1.0214298593249274,1.0557671308296221,17.184418203333326,passed,
2025/04/11 18:45:00,0.7319370296940464,0.6605278234813108,87.80378836450934,113.22748989818933,2.6399155688342146,2.67,2998.604916346802,3469.4292373979565,0.9829701759505832,0.9968680942668923,32.95544577089952,6.925711276160945,2.6020612252624407,0.9882092721946989,1.0246493008734416,17.075064062222225,passed,
2025/04/11 19:00:00,0.7188515211605168,0.6016424297836493,81.34404850602947,103.16133445831309,2.51705491019394,2.53,2883.736297401656,3502.2507218862297,0.9817889093118849,0.9934217270388089,31.465892349978482,3.9917381841134176,2.638452205303713,0.933382978348963,1.0361851387644707,16.073879983333338,passed,
2025/04/11 19:15:00,0.6877961418842886,0.6164885391001333,79.26410243924285,101.20178694033703,2.548493219918789,2.59,2795.192765991589,3307.4353955339643,0.982374898965818,0.9947206949553716,34.48807967251768,8.118797167027974,2.7531459099117366,1.0360601053331584,1.0837675762495806,15.552506493333336,passed,
2025/04/11 19:30:00,0.7072958901850322,0.614448031407015,79.24602008396727,101.31453342030223,2.5647954783837448,2.62,2773.5437199851413,3295.651889512749,0.9814073015970726,0.994350460957374,33.03813526066561,8.833269793704694,2.7020021775226613,1.0195553450724082,1.093395781629831,15.566245456666667,passed,
2025/04/11 19:45:00,0.6925776044519585,0.6256111916338604,79.52729482224997,102.13330697580838,2.5730008673413147,2.62,2777.0585063189906,3280.117667937072,0.9821797821964274,0.9952981177194552,34.637046393350374,8.94203290477327,2.7456121073337942,1.054194595241402,1.0942859231607616,15.585119549999995,passed,
2025/04/11 20:00:00,0.7001676235623754,0.6228649323111773,79.71176997296239,102.30064122414859,2.5768480387689348,2.62,2781.747874399847,3273.713086136524,0.9818467352717739,0.994944453264747,33.86274105018847,9.610768091750154,2.7274964900103527,1.047419163745028,1.1012078526503108,15.604002699999999,passed,
2025/04/11 20:15:00,0.6985271676199053,0.6218981737501003,79.6955179040168,102.33614137851758,2.568713505267166,2.61,2785.21625590257,3294.7730803841314,0.9819290408505315,0.9949166837470123,33.96767225647264,8.984886401306952,2.7315903876036525,1.042128539252661,1.095800387031834,15.617750720000004,passed,
2025/04/11 20:30:00,0.7074167765929584,0.6191918030707942,79.65116101925022,102.33823133169598,2.5694267794542074,2.63,2780.4715913068067,3305.1843923680854,0.9814932423520564,0.9946191248493832,33.167670989455615,8.955529191908033,2.703971238171937,1.029983022393622,1.0985794112393494,15.636647455000002,passed,
2025/04/11 20:45:00,0.7074902676175537,0.6160889307813319,79.75193383622174,102.38756381291873,2.561878241223811,2.61,2797.2467791032923,3311.708655038312,0.9815958771494981,0.9943351980484911,32.9013635034426,8.956872243433061,2.69747639523947,1.0161049472578285,1.0894248958746524,15.650400003333333,passed,
2025/04/11 21:00:00,0.7029279678669462,0.61873463053561,79.98321562961394,102.80776752126717,2.564900298325238,2.65,2808.196635934691,3297.220484394879,0.9818908746791737,0.9945057427657784,33.29031213308183,9.455650968089037,2.7108479956202594,1.0227065729285216,1.0872076530922516,15.65978619333333,passed,
2025/04/11 21:15:00,0.7031675621438982,0.6233046688558339,79.59804758653178,102.82171564403063,2.5688427398821414,2.66,2785.727834906306,3304.63353045484,0.981829717335429,0.9949270399510216,33.70366782181603,8.584141176560262,2.699959833951084,1.0152289536224985,1.0727589867509428,15.645180576666665,passed,
2025/04/11 21:30:00,0.7059749515301578,0.6188714536669591,79.32668007727581,102.47513416496452,2.5587892771078655,2.66,2785.32990294905,3323.24734309224,0.9816807545185121,0.9946143010109615,33.33122673107627,7.928228403456291,2.6844181640982314,0.9926852964683622,1.059713668679336,15.630561955555551,passed,
2025/04/11 21:45:00,0.709521219944287,0.6182986001993618,79.2053654348914,102.52391256921175,2.556503950817688,2.64,2781.3529006154786,3339.0135885485415,0.9815271924688781,0.9945710240073699,33.12223075810093,7.343595284262228,2.6663864412151326,0.9777985111267945,1.0495175181426963,15.646741109999997,passed,
2025/04/11 22:00:00,0.6980571437253474,0.628000712174253,80.01699940135256,103.8196555758922,2.565531745217362,2.67,2807.342477177401,3323.74571682652,0.9823191690717654,0.995259311865834,34.23474815186414,8.046513828775403,2.70283752412705,1.009058353683939,1.054682214741159,15.729501394444446,passed,
2025/04/11 22:15:00,0.706355579814032,0.6273540618645147,80.42004022814515,104.4045637588105,2.5694902374732416,2.67,2815.373565565269,3338.376839631461,0.9820367225722486,0.9950966340191398,33.5912242749814,7.9656807008696005,2.679393154710285,0.9929722409167383,1.0491604754716355,15.812001590000003,passed,
2025/04/11 22:30:00,0.7120930070723978,0.627466759942805,80.82042286287637,104.99160407377379,2.571473474109571,2.67,2820.367059096502,3360.6190007229147,0.9818032823094615,0.9950331306156073,33.18163014077206,7.785631712403619,2.66939289787505,0.991994812977678,1.055267566846746,15.894241696666663,passed,
2025/04/11 22:45:00,0.7116989391586083,0.6283639586213527,81.35685085398859,105.69561923634167,2.569771205116911,2.65,2842.052533551466,3374.9296174792194,0.9820114379915109,0.9950411888984143,33.13481310527039,7.7499477453011405,2.670427898327754,0.9910339897312102,1.0531992360497435,15.97622171444445,passed,
2025/04/11 23:00:00,0.7144619136106479,0.6301812335339537,81.91579195070354,106.47990663959163,2.5740581262145947,2.67,2854.4945932627456,3385.863422989398,0.9819910482183279,0.995087243067726,32.92198734972635,7.972795584115806,2.668708772358067,0.9985133919609321,1.0621864840183455,16.063044262222217,passed,
2025/04/11 23:15:00,0.7115577624187507,0.6387064762991778,82.3833556818815,107.54849010858689,2.584110119044526,2.67,2859.4948548841753,3388.1094871356718,0.9823379836055062,0.9957219468967121,33.58689409949251,7.772790217972919,2.6735724947072685,1.0060390745401846,1.0545888668567034,16.144497600000005,passed,
2025/04/11 23:30:00,0.7128561935609419,0.6398225780545331,82.95893445300521,108.04448871397801,2.586849440191579,2.65,2874.4440802899144,3400.507030775419,0.9824201763737092,0.9957763903781978,33.50310046710542,7.735311205955126,2.674801098368583,1.0125071535993326,1.0608275444510626,16.232353768888885,passed,
2025/04/11 23:45:00,0.7107605067230193,0.641970516138511,82.6807541268845,107.05725707546812,2.602476367128649,2.69,2865.8140275524624,3345.3220869881125,0.9825787545853364,0.996020493629823,33.96745659581457,8.13811980957086,2.6653890199158132,0.9981114124785526,1.036690891549753,16.16433495111111,passed,
2025/04/12 00:00:00,0.7279571730281285,0.6463600979799476,86.25241250836176,111.54680923948865,2.603758196260517,2.65,2971.4692166960413,3484.589157237829,0.9826053043679417,0.9959068472302766,32.3868679953516,7.07499849006483,2.6286138762531666,1.0010032691768083,1.0564614644994792,16.810014906666662,passed,
2025/04/12 00:15:00,0.7295173607774742,0.6499613143773351,86.70598185483937,111.78705865070958,2.6203280661165236,2.66,2969.4965249763054,3463.0345323031515,0.9824749816583318,0.9961145190451117,32.407459000136136,7.927934053869196,2.6364294758611004,1.026652337312067,1.0781643109050756,16.855341665555557,passed,
2025/04/12 00:30:00,0.7290181230758058,0.6602402659917964,87.42747581400837,112.76796343169273,2.6435859929347583,2.69,2977.6213459813653,3439.011494915455,0.9828384459347876,0.9968598625181733,33.136275687816116,7.956301428128755,2.629271201609349,1.0166883240912683,1.0509384037368505,16.962920699999998,passed,
2025/04/12 00:45:00,0.727337210793766,0.6437894029445219,86.27001825850898,110.24785828793532,2.6094138123589556,2.65,2967.0819905443764,3470.4403565969424,0.9825920733651089,0.995901197999436,32.57152944528641,6.6964499526145245,2.633945122495851,0.998277190296303,1.052031956510567,16.798159730000002,passed,
2025/04/12 01:00:00,0.7216531328180903,0.6429396760292143,85.4608448683545,108.8335461553606,2.6133507704425023,2.65,2939.913875584486,3420.900567955363,0.9826441120249999,0.9959750943306049,33.05761228862338,7.379886887807934,2.653501438100845,1.0134121230147917,1.0602956636030432,16.62303932666666,passed,
2025/04/12 01:15:00,0.7217487178891209,0.6393969487413468,84.29431176342837,107.10884035071464,2.615707843073397,2.66,2903.1361103372083,3385.101827796826,0.9822731804182365,0.9958201553606694,33.115480339236,7.447258465701822,2.64433978149774,1.0017272453467791,1.051355593715619,16.44819329388888,passed,
2025/04/12 01:30:00,0.718857434937926,0.6291914563103217,83.15930542341495,105.00150763230315,2.59654407567309,2.64,2882.3313509213563,3382.8182658200953,0.9821576676784602,0.9952940239721203,33.06238359691938,6.621233810625377,2.6495468233541013,0.9812484544462007,1.0398792327565947,16.267737120555548,passed,
2025/04/12 01:45:00,0.7061189277858717,0.6325528712556117,82.43208705990719,103.85222244703507,2.6019481320116915,2.67,2861.90272084876,3320.9815469759988,0.9827066106289954,0.9957441436032518,34.211537309639844,7.431156095365538,2.6829392561530034,1.0048491818102294,1.0427800794102904,16.087544171111105,passed,
2025/04/12 02:00:00,0.7120146132148444,0.6286981290221979,82.52898432978056,103.47523996647664,2.6029155430171595,2.67,2863.137018291751,3327.023438466659,0.9824055038437217,0.9954473830856017,33.691460035046795,7.236511192515634,2.6680874850758367,0.9915262704168156,1.040145275379244,16.112464866666663,passed,
2025/04/12 02:15:00,0.7183720199546481,0.6224621762768258,82.57044990910313,102.97682449437893,2.5956399072719027,2.62,2866.038379830302,3359.0009277574827,0.9820103519989009,0.9950022915058284,32.99345996611097,6.492754263792004,2.6508640105744,0.9795190419916631,1.0431145206500514,16.157960451111105,passed,
2025/04/12 02:30:00,0.7117804843998428,0.6304727561292541,83.41838676555409,103.6729537998787,2.6142415901513156,2.67,2884.28249594952,3315.9809766631242,0.9825919592792153,0.9955635538667935,33.689404062364865,7.909979211696422,2.6815637818516582,1.0168400692707862,1.0608916787952207,16.20898664,passed,
2025/04/12 02:45:00,0.7157114634931474,0.628407460505121,83.59740182715318,103.49575630082134,2.615359004611436,2.66,2891.4999088648233,3323.527972459738,0.9824491677778489,0.9953892149875165,33.339284977563196,7.684456016444939,2.66575549631815,1.0067618983275743,1.0569636683131622,16.254529133333328,passed,
2025/04/12 03:00:00,0.7176830975112002,0.6274291703951906,83.9245137902334,103.44042702896061,2.6179578263027805,2.64,2898.3689925710264,3329.999907781131,0.9823739280989563,0.9953260012958272,33.17941320606005,7.569651048447212,2.66509400815837,1.0069907916344782,1.0596988086748529,16.305607107777774,passed,
2025/04/12 03:15:00,0.7204012040085743,0.6273498105527994,84.25443109748446,103.45629301366522,2.624910481054704,2.65,2906.0958167060894,3323.1438575665334,0.9822866769069852,0.9952702012133072,32.950642274402504,7.855254890587809,2.6585321175302807,1.0070533230350764,1.0617282482817778,16.351196509999998,passed,
2025/04/12 03:30:00,0.7172792818420609,0.6336163629670493,84.75630033286747,103.9162911542852,2.6388194515030015,2.67,2920.9720141877638,3294.669730706105,0.982766473913758,0.9957350648919976,33.50388831747407,8.255506415022593,2.6581897367402836,1.0072030066500501,1.047570653128822,16.401956339999998,passed,
2025/04/12 03:45:00,0.7272425583136614,0.6192397710909276,84.65710934410133,102.92146327144954,2.6154690275342176,2.66,2933.2418715306517,3355.4820276843707,0.9821019678557364,0.9946435095782482,31.986941284492012,7.158687293512742,2.6302106468519426,0.9861760058050995,1.0578407355237545,16.447962581111106,passed,
2025/04/12 04:00:00,0.7163355655597867,0.6304506980758152,85.61345375356606,103.832519045339,2.6345947273744934,2.64,2950.9104332856637,3313.401526545436,0.9830180898154975,0.9955800458336704,33.34025218339419,8.03044709638829,2.674722521608521,1.017484929215191,1.0595529487195192,16.503923259999993,passed,
2025/04/12 04:15:00,0.7251800610638472,0.6266705034106164,85.67380794184004,103.52177933621329,2.6389355662590854,2.64,2947.8450567359355,3323.4740145003943,0.9824217411906553,0.9951955057337484,32.524691496726675,8.036910289401032,2.6494787151944785,1.0104742026932099,1.0669802351572777,16.54960694444445,passed,
2025/04/12 10:15:00,0.7773718634253192,0.6103937221245671,79.61617390926158,103.13805767613336,2.5496471338368094,2.59,2769.1396460068295,3637.283458762965,0.9786483660302909,0.9939518700477254,27.112897974672222,0.05532119372231691,2.3747876465432327,0.9072316803656906,1.0587243434491544,16.33411830722222,passed,
2025/04/12 10:30:00,0.7312910873050044,0.6521400699360672,86.90703102561338,111.43699159502228,2.613155514517452,2.64,2980.653602569616,3519.7725452927584,0.9829164478488029,0.9965154472000473,32.24826002751095,5.704209008554455,2.5993624003544427,1.024033695545041,1.071611178057138,16.986624435000003,passed,
2025/04/12 10:45:00,0.7128899987456325,0.6505917314663202,84.4130652771857,108.32933216374768,2.6153510038243923,2.7,2915.240650295268,3381.5404256277798,0.9832507182273287,0.9966407451775883,33.70478376545105,7.744861677263649,2.645533349188142,1.0406440743870535,1.0672306339485051,16.46829270777778,passed,
2025/04/12 11:00:00,0.7176658168282153,0.6416376414639395,83.5412690743867,106.96715242801342,2.6038445311420464,2.68,2891.156782002021,3391.45653240541,0.9826095286770087,0.9960164128264974,33.00793521315608,7.456795261701438,2.634876691151392,1.032296812551064,1.0771497248415887,16.358948319999993,passed,
2025/04/12 11:15:00,0.7129206501969542,0.6402473605011396,83.00831775548335,106.18665589889073,2.6034909563712674,2.64,2863.090161410208,3377.9799581847606,0.9824503922559175,0.9960930226423845,33.851156454952516,7.013194651968633,2.66756210472194,1.0196426230420848,1.05977336433011,16.248569614444445,passed,
2025/04/12 11:30:00,0.7134547897705436,0.6388107672485676,82.17861471181655,105.28212239292847,2.601206097562526,2.65,2847.288677761563,3356.432206267011,0.9824062750846059,0.9959940989418777,33.56950416615804,7.252822449067282,2.6437857575532133,1.0181118022249243,1.0605600239493747,16.13715659111111,passed,
2025/04/12 11:45:00,0.7085879528950296,0.6404855264365641,81.62031025322243,104.66569863852193,2.604954867524335,2.68,2821.0216769654594,3332.6005761315464,0.9824128760118938,0.9962562975993872,34.24759805893965,7.257659170742557,2.663950534374691,1.0219908705290688,1.0556693701951319,16.02990824111111,passed,
2025/04/12 12:00:00,0.698933502887247,0.6292044512878737,80.10756330136422,102.32184929575381,2.581524627811712,2.71,2793.845050672072,3309.322037848852,0.9823358265570402,0.9956374843827276,34.508792565604395,7.375726940106001,2.6962701836907703,1.0232594652702123,1.06175170286012,15.755476146666666,passed,
2025/04/12 12:15:00,0.7165255897263667,0.6410841954955394,82.49407018034535,105.72818952750829,2.612922876015989,2.66,2852.071740358478,3344.1565872483666,0.9822768099718451,0.996082145069241,33.66998095878096,7.378917957551467,2.6320792923022167,0.9962029402532027,1.0377981311823579,16.190266742222217,passed,
2025/04/12 12:30:00,0.7260546623390824,0.6484654783592915,85.15286933010432,109.0224436670942,2.6249613798674463,2.69,2917.7665483374753,3427.329273291108,0.9823385907770954,0.9963770712996518,33.206782956465055,6.6422982592986335,2.621414999220451,0.9999028883426858,1.0432666588684385,16.655631483333334,passed,
2025/04/12 12:45:00,0.7257072418486769,0.6587879245454705,87.2890381945579,111.619285280052,2.6450717259334677,2.68,2973.2123670502283,3422.8972012184513,0.9830824344660395,0.996971690961375,33.615451568852855,7.442080371382418,2.6377089787031336,1.0077777227683642,1.0365869607452156,16.918168575000003,passed,
2025/04/12 13:00:00,0.7287578357480171,0.6579931742371281,87.70337794591448,112.09241656160697,2.6425000574915876,2.67,2984.6593986428443,3457.939265351395,0.9828978239608082,0.9968769200672664,33.39100373475932,6.764870134404245,2.6298422781341166,0.9996032332766865,1.0331656626519905,17.024567340000004,passed,
2025/04/12 13:15:00,0.7305787100551258,0.6594749928972472,88.42430569993441,112.91489256496871,2.646930883480363,2.68,3002.3895619611335,3473.2461854530316,0.9828626231560024,0.9969022820068287,33.34379905462403,6.775586153131224,2.631700102160087,1.000662813118061,1.0347145642514561,17.140560249999997,passed,
2025/04/12 13:30:00,0.7406751881553496,0.6677064094539827,90.69097354010746,115.98089328476458,2.6660338316847607,2.67,3065.249474374945,3519.2944559438442,0.9828027400835796,0.997103633265542,32.552720658334216,7.114782334859275,2.5970494754251123,1.0073318429607712,1.0435204358602672,17.55461688444444,passed,
2025/04/12 13:45:00,0.7399838033639137,0.6662340381943466,90.87931011675761,115.95521762007048,2.6605553823272006,2.68,3073.9561863593963,3525.6192193245597,0.9830338868177662,0.9970606831765773,32.58130488093203,6.824267522141908,2.60424007706432,1.001247452640614,1.0383505414531942,17.558535866666666,passed,
2025/04/12 14:00:00,0.7379167272469803,0.6669768966427333,90.66587653846423,115.79828436730216,2.66101737790028,2.69,3058.0727432560225,3538.0294264524537,0.9828328281638806,0.9971972572774096,33.04685611968861,6.1846209198919135,2.6157059932933775,0.997774566143379,1.0313882496344207,17.5523425,passed,
2025/04/12 14:15:00,0.7372661403039902,0.6700391312196617,90.63117074875339,115.86806943231883,2.669467379071661,2.68,3048.8839834869004,3524.945276246246,0.9826682723656603,0.9973297812566381,33.23816565853878,6.464297171702926,2.620670781384663,1.0078153988465888,1.0363342361346641,17.548622764444442,passed,
2025/04/12 14:30:00,0.7346088817083208,0.6671842571540944,90.5401682435085,115.54354360664766,2.665915951651314,2.68,3043.8902460814047,3526.0253509433687,0.9826379333431658,0.9972629658943815,33.64994864939949,6.246303887808647,2.639870152565744,0.9972765029971954,1.0264464568106741,17.51484279111111,passed,
2025/04/12 14:45:00,0.7363301920402678,0.6645840411623988,90.43602024101291,115.21183162721175,2.661592232143168,2.67,3051.3906419910163,3516.662662924974,0.9827523663711419,0.9970429991607308,33.13855039611268,6.646513266020571,2.6282582070265463,0.9993667093699047,1.03380303008391,17.48147965666666,passed,
2025/04/12 15:00:00,0.7357439777899929,0.6644970913280381,90.29797569873855,114.99368789920024,2.6638293399166657,2.7,3046.495382926095,3503.3701828659296,0.9827156498677413,0.9970294948255777,33.192620233814644,6.973987213064952,2.6311222976218387,1.0039565110430195,1.0376572544262772,17.447724066666666,passed,
2025/04/12 15:15:00,0.7348824048643681,0.6623668847324645,89.99158011953213,114.55244470166873,2.6603584328633874,2.68,3037.10787811416,3508.7709429884676,0.9825318295984303,0.9969218193793136,33.30042495686126,6.646024375148723,2.6352766217082935,0.9977276711713475,1.033089842128734,17.414383922222225,passed,
2025/04/12 15:30:00,0.733313692398349,0.6622736184126355,89.8332973821749,114.30451547249336,2.6610059627711555,2.69,3030.410708464214,3499.917979384975,0.9825516046366087,0.9969646571159761,33.55006524219009,6.622337291347033,2.642586011413541,0.9946071612770856,1.0279098196115761,17.377243577222227,passed,
2025/04/12 15:45:00,0.7331264652610747,0.6597887687141771,89.52842218415333,113.86529993244672,2.6569523716571757,2.69,3021.5709602054217,3508.97541632261,0.9823125227434396,0.996812818708326,33.53297714165613,6.319277797145486,2.6441113773961407,0.9916387012503886,1.0279001585051404,17.35135068333333,passed,
2025/04/12 16:00:00,0.7322472746082037,0.6596500809115187,89.36241437459127,113.62614462625191,2.6589882824059368,2.71,3013.9769611162574,3497.907467974246,0.9822322148348513,0.9968056185155311,33.64155263154911,6.5879453345571495,2.6502395345436707,0.9973435531632963,1.0326367375444658,17.315024393333324,passed,
2025/04/12 16:15:00,0.7305324323108716,0.6607431868726716,89.3529675537348,113.57181683662328,2.6636673875886463,2.69,3008.5750119807717,3482.0015331828013,0.982262892006394,0.9969111424871528,33.94181782864178,6.80218379659586,2.6616689689871014,0.9961748106746419,1.0275991116648349,17.288737069999996,passed,
2025/04/12 16:30:00,0.7293730980050472,0.6594350305120394,89.08075927974078,113.17244382465093,2.65983985944711,2.68,2999.315590152822,3486.9470227598417,0.982219997146583,0.9968971724989684,34.076521350282185,6.418329344501714,2.6667654178557028,0.9930939192242113,1.024618297113389,17.252419836666665,passed,
2025/04/12 16:45:00,0.7296158129068051,0.6582307473916481,88.7865153337446,112.80668832406943,2.660861747041654,2.7,2989.405077339592,3482.6049199779236,0.9819333591902304,0.99677024812302,34.0238539533361,6.690190185484506,2.6661773978614596,1.0024764128293087,1.0359254622936933,17.221123828333333,passed,
2025/04/12 17:00:00,0.7291579865297078,0.656406238191937,88.6706085669455,112.50901776005865,2.6554183651481296,2.7,2991.864902872178,3481.628022240241,0.9821207087588578,0.9967107166383261,34.01618966199389,6.390161985211168,2.66458457699148,0.9896280559024199,1.0244335589831333,17.189832000000003,passed,
2025/04/12 17:15:00,0.725749482358078,0.6601088367425632,88.9053408551371,112.71804942920875,2.666904775742195,2.7,2986.52356735861,3447.3560775910173,0.9823188165167552,0.9970130193957241,34.562754876011844,7.122541040151635,2.6915260067847746,0.9988471617891763,1.024322273021035,17.15854435166666,passed,
2025/04/12 17:30:00,0.727841180510555,0.6549480263126803,88.455453711618,112.04780206140158,2.6572211941421955,2.7,2982.3990002755845,3463.1543172615934,0.9820216836392384,0.9966297655006211,34.1437032940269,6.759408959593047,2.6773825095487394,0.9916025098424935,1.0263040032856543,17.127260883333328,passed,
2025/04/12 17:45:00,0.7309506711764949,0.6482369973034953,88.1559778264238,111.3909953422815,2.651170452026885,2.71,2978.293945846433,3468.2801048463602,0.9814863463686434,0.9960493433571326,33.49137539445398,7.175563963967023,2.675136213687669,0.9970792999631859,1.0448351837816783,17.090966639999998,passed,
2025/04/12 18:00:00,0.7283951435389486,0.649932547672841,88.1415348191021,111.46701130454906,2.653743142679652,2.67,2975.1379629316957,3453.550110011697,0.9816824081827449,0.9962295882022267,33.92770677919099,7.168362793173792,2.686211216834689,0.9877855935975901,1.0298949923555916,17.060086889999997,passed,
2025/04/12 18:15:00,0.7263329444705784,0.6514652147016332,87.94905244507545,111.51156473347682,2.652929196006066,2.7,2963.5066050659284,3455.366404801765,0.9817077250835008,0.9963941295131596,34.254830844550675,7.017536761090799,2.6971018592641895,0.9941840092833775,1.0325570815800547,17.028815613333336,passed,
2025/04/12 18:30:00,0.7255868209761793,0.6514991882706218,87.49304874388793,111.2441202483735,2.6521314458741334,2.71,2947.25833530887,3447.508162049556,0.9815867795590927,0.9964044113982243,34.31916847843985,7.200993724708417,2.6998571826975604,1.0013036969213782,1.0394709064034717,16.959761316666672,passed,
2025/04/12 18:45:00,0.7266550456496934,0.6469522079496056,86.97053687950587,110.68862725419632,2.642148895474656,2.7,2939.148054071335,3451.762401021136,0.9814278442022173,0.9960856703505694,34.01849143313679,7.028919301030451,2.69428050364816,0.990171989998844,1.0363258849733097,16.885737000000002,passed,
2025/04/12 19:00:00,0.7210273106789596,0.6535945662444482,86.69285803774986,110.82583486208203,2.646629671041816,2.7,2923.215151212977,3428.965103022919,0.9819746493184036,0.9967236831382501,34.819375514710735,6.904638139189033,2.7072601850530096,0.9951723293760038,1.0259346699746577,16.811868736666668,passed,
2025/04/12 19:15:00,0.7250771450462117,0.6471457537447654,85.93515923622357,110.01985208133864,2.638883490531194,2.72,2903.037616463302,3437.8263550005413,0.9812633909214277,0.9961734101241765,34.1727525934656,7.04038948365713,2.696558678053073,0.9956551622755294,1.040985102589978,16.732801249999998,passed,
2025/04/12 19:30:00,0.7239036400305361,0.6461675204865761,85.6442130649748,109.79522784578442,2.634945430666423,2.72,2898.247398198949,3426.0617681526783,0.9814025652493124,0.9961368411501027,34.23873919781691,7.150061988516388,2.6994229131625636,0.9896333529201022,1.0352413879697635,16.664209539999995,passed,
2025/04/12 19:45:00,0.722304608739292,0.6443649100429149,85.23087905524133,109.42607261982732,2.6313645012219595,2.69,2884.280909287717,3418.864240128122,0.9812847629495167,0.9960444901474025,34.39777290522414,7.184534800225736,2.7114837918904833,0.9860317787939685,1.0327677850093446,16.585872392222225,passed,
2025/04/12 20:00:00,0.7181142934226099,0.6460857948086667,85.11257713812005,109.44366176584293,2.63354894402555,2.71,2880.242505875696,3389.7198429302184,0.9815638421180414,0.9961919604873399,34.74587879669351,7.90575026042436,2.7305226053505947,0.9957555601810906,1.035961999679055,16.512252722777774,passed,
2025/04/12 20:15:00,0.7208637237093423,0.6421939151225036,85.27959434988207,109.89737342504013,2.6234998281467035,2.69,2895.6380528764726,3443.399501893896,0.9809788932279364,0.9957246336427684,34.21001268376928,7.342398449207947,2.714823179516019,0.9916458719278071,1.0424569140337474,16.63046393555556,passed,
