datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/14 21:45:00,0.7320808729662769,0.6967386312735802,98.82903512564071,129.93682562538288,2.780559218474571,2.79,3250.980767198053,3572.178415854267,0.9818499755415135,0.9989214878282932,33.84268115778703,13.220671041286158,2.655679077748336,1.005692923068666,1.0116671126853272,18.97219816555555,passed,
2025/04/14 22:00:00,0.7274041280721637,0.6929453177211443,97.73110146900869,128.67279324055318,2.77696375849523,2.8,3208.924347410344,3552.370337319065,0.981993389270355,0.9991960659939388,34.88876463200921,13.396968625717404,2.673269250531226,1.004725107349455,1.0100406338902244,18.7758703,passed,
2025/04/14 22:15:00,0.7243474617519658,0.6852056337850705,96.57148460264449,126.17686407470381,2.741898705202761,2.76,3242.5287387525873,3533.8735567603717,0.9814152587232793,0.9973752369655741,34.788615024260885,12.67477758189282,2.6658296999458897,0.9979871003873453,1.0074613951521358,18.58020868,passed,
2025/04/14 22:30:00,0.7284767541741095,0.687431939455386,96.43931953607067,125.67433151143365,2.7591036379066494,2.81,3192.272925100255,3470.970138768949,0.9817643488833777,0.9978936413642869,34.732623612007245,13.885062909918057,2.7034927255034535,1.0288306257314979,1.0380026831521232,18.384578177777772,passed,
2025/04/14 22:45:00,0.7287910062594721,0.6890861013750148,96.67402794759901,126.31139767659518,2.7841757941686858,2.81,3165.652007734224,3418.8315577059316,0.9821877331327789,0.998717921716121,35.094239549792796,15.61405301509008,2.7203799788429026,1.0336985606298466,1.041853981892599,18.332359760000006,passed,
2025/04/14 23:00:00,0.7350864031637288,0.6887541984004674,97.14192693370288,126.71929545985058,2.7787624004534024,2.82,3178.1332845192405,3456.854713012205,0.9818241941897299,0.9983646265133121,33.757148714039765,15.128817672930733,2.7106689478478687,1.0527482090918339,1.0689403821053451,18.437055174999994,passed,
2025/04/14 23:15:00,0.7256469406693017,0.6808739079170261,93.78108215957968,121.66971055528572,2.7403339750220512,2.78,3107.335807600448,3396.7966502248073,0.9818524687713412,0.9975260733645331,35.35664564587633,13.162266808451658,2.7386299213335525,1.0107809624977107,1.0201794682763774,17.823495152222222,passed,
2025/04/14 23:30:00,0.7311764898542203,0.6670806537503192,93.11784561497969,120.57214690900507,2.701652754988956,2.74,3132.9756377749454,3485.4994778670334,0.98102547656318,0.9962051289551659,33.94255606019976,11.181815547397381,2.6905479968695376,0.9743795905903563,1.0090567043396634,17.880821530000002,passed,
2025/04/14 23:45:00,0.728707702795581,0.6809941715926489,94.64712815588075,122.89236673201005,2.724034792439944,2.75,3148.3140831734186,3469.8634497479766,0.9820033539547909,0.9973529272419533,35.0049465724956,11.42052501905625,2.7180336278071473,0.9826735769339104,0.9968078940568512,18.02814586222223,passed,
2025/04/15 00:00:00,0.7469420528978267,0.6821795186922737,100.50394875615874,129.6171207996953,2.7271244389067424,2.71,3346.4850307156303,3641.756483068087,0.9818737038890771,0.996670691666142,31.426910080407122,11.833132072527079,2.668432730270557,1.0122130992824876,1.0535530309739067,19.057804217222223,passed,
2025/04/15 00:15:00,0.7299386455411352,0.6375839754119937,91.04800098752008,116.3128853052705,2.614746229411809,2.55,3107.139058276286,3627.098439395151,0.9807904577345414,0.9945535631462311,32.79398108060334,6.942298640690797,2.7155843628025185,0.957734674608538,1.0305922004731045,17.608322105000003,passed,
2025/04/15 00:30:00,0.7379729466366112,0.6584478188469951,94.66758933414421,121.2789409637916,2.662940011710873,2.69,3170.302177010282,3636.3799751552992,0.9811717105868283,0.9956986094776178,32.772324333900926,8.752226305056661,2.722378397913066,1.0154621192485933,1.0723017273399926,18.12578625,passed,
2025/04/15 00:45:00,0.7393211717806255,0.656619359710064,94.38590864320705,121.01504299931985,2.660517251478812,2.69,3169.734244056332,3642.121197225867,0.980942571621257,0.9955074874826235,32.45479965976676,8.838225584787315,2.7063702578898545,1.01716081385118,1.078474929306402,18.123058916111106,passed,
2025/04/15 01:00:00,0.7398945191152193,0.6562335099750595,94.43173578750157,121.02648783910415,2.661350991843012,2.7,3173.8347135195304,3632.766322098692,0.9810194021830878,0.9954744993466668,32.407724291659385,8.969446245680118,2.703150174822463,1.0074267896200462,1.0693403979003255,18.11475441722223,passed,
2025/04/15 01:15:00,0.7386207685306966,0.6571617208640094,94.44299574666051,121.0274816663737,2.6574168317604805,2.67,3173.6011641860396,3642.047477582057,0.981272464580374,0.995629237560692,32.6979538897607,8.244936468583472,2.706466627586112,0.9948427836776307,1.053127123015063,18.112019419999996,passed,
2025/04/15 01:30:00,0.7399923803516395,0.65572941735969,94.55533837015305,120.9947415614008,2.657151808254312,2.68,3177.6549592010224,3637.642254015511,0.9812543782365294,0.9955009252696494,32.43259741732103,8.62425533028005,2.7074471688843618,1.0018907855427626,1.0640761723658643,18.109279313888887,passed,
2025/04/15 01:45:00,0.7401407606890985,0.6570675233998616,94.81470083357256,121.22236783774693,2.6619575821064796,2.68,3179.3651140476813,3622.5968032270075,0.9814045228324694,0.9956086689853297,32.463432887136555,9.101130225135272,2.7163643334849454,1.0112949925776087,1.072121624057952,18.106534098888886,passed,
2025/04/15 02:00:00,0.7412097850703279,0.6549693369465838,94.5062704322834,120.94088494307874,2.6582188457431433,2.69,3179.802815188556,3630.54910986984,0.9811894352015545,0.9954026875124659,32.17701794421999,9.017844845626378,2.6996140585804507,1.005621996420995,1.0705560862380523,18.103405833333326,passed,
2025/04/15 02:15:00,0.7404187197028723,0.6562691649696848,94.5028948200013,120.96308494870615,2.6570465766403446,2.66,3176.1260021969447,3638.2857628825745,0.9813041826910736,0.9955518139896204,32.37365243813895,8.555098062989009,2.702855858851752,1.003412965083998,1.065259944861351,18.106209452222224,passed,
2025/04/15 02:30:00,0.7409641987411968,0.6562200440572159,94.49301223332529,120.95266371964803,2.657426140734449,2.67,3176.749889283034,3635.648755593938,0.9813097097958201,0.9955362585683755,32.27321819446082,8.676889743692897,2.69972079022132,1.0053399450234957,1.067962925834144,18.103446240000004,passed,
2025/04/15 02:45:00,0.7397387054504228,0.6600642581166181,94.70354136869105,121.2776918726236,2.6652681940762566,2.69,3171.84681168451,3619.46895875799,0.9815062121671277,0.9958502550214766,32.582508844997335,9.000505372950103,2.7117921628701227,1.0182105365737688,1.074236407722853,18.100677918888884,passed,
2025/04/15 03:00:00,0.7416816485654855,0.6565559538266786,94.28967963135871,120.86072078175914,2.6579843728066685,2.67,3175.341750821463,3633.5412035123145,0.9812545957552296,0.9955258250558662,32.11674570640805,8.783607464011874,2.6857223356126436,1.007120708944014,1.0702880189204482,18.097904488888883,passed,
2025/04/15 03:15:00,0.7409646423842557,0.6585454103502766,94.57822759607244,121.1024673450634,2.661564755033631,2.69,3176.4645612613162,3622.2150184024704,0.9815254978893309,0.9957262529708649,32.36283068422101,8.867507357344158,2.6984455165841696,1.008235857505114,1.0673499592425042,18.095125949999996,passed,
2025/04/15 03:30:00,0.7403106584757656,0.6602771811389522,94.52664970574953,121.13778248684947,2.660871862212142,2.67,3173.395508311659,3626.008310848946,0.9817063425088178,0.9959133029140687,32.56548272338604,8.413037453159296,2.6962324223800116,1.0017162940378492,1.057141692711548,18.092342302222228,passed,
2025/04/15 03:45:00,0.740265250308847,0.659733777673305,94.40082921200803,121.03504251027513,2.662526002982765,2.67,3168.423452662435,3625.566410623453,0.9814606635555999,0.9958274344264771,32.46942378723674,8.651009908585731,2.697226989223274,1.0091003716327411,1.0657223269449756,18.089174674999995,passed,
2025/04/15 04:00:00,0.7412730132241259,0.6597529063274263,94.49848880203956,121.09439102147145,2.6624990256184953,2.68,3176.2494284844315,3616.7598906952767,0.981660579771984,0.9958267227139573,32.36653519922647,8.785666812493742,2.6892700577071222,1.0027541597383365,1.0600413790157308,18.086380693333332,passed,
2025/04/15 04:15:00,0.7420469050003072,0.6556446497846946,94.2242250641833,120.61674984926974,2.6504573722543463,2.65,3173.78274730262,3646.9430549351987,0.9815198711126188,0.9955835350152639,32.14981176116248,7.945853052699854,2.685549606866449,0.9932973475018158,1.0569774247253905,18.078042986666667,passed,
2025/04/15 04:30:00,0.7414868477034637,0.6597526999576059,94.47792888804477,121.00361497925108,2.659946978202724,2.67,3172.576830890712,3622.7621325497435,0.9817587547626906,0.995883388425845,32.348989503100555,8.568937991221135,2.6924616931626333,1.0080011222905962,1.0656041950225836,18.07524134166667,passed,
2025/04/15 04:45:00,0.7419085517567413,0.6590564141473755,94.36190669561954,120.89201661201147,2.658457646845989,2.66,3171.8163184684745,3628.3552458398053,0.9816574250967919,0.9958145637438208,32.233107589070954,8.482095741981501,2.6866147770650577,1.0075078500024122,1.0666457501712476,18.077968095,passed,
2025/04/15 05:00:00,0.7410507365307164,0.6622628968304554,94.48683872488243,121.16993547881059,2.6657089060962864,2.67,3171.5244786656153,3609.0934786969415,0.9818387523061652,0.996048347119969,32.482037430823176,8.77419369139043,2.688152215614944,1.0064781244475092,1.05979654378259,18.075153677777777,passed,
2025/04/15 05:15:00,0.7411133265143789,0.6601029826073073,94.15619493988466,120.78507111161782,2.6571011024641895,2.63,3165.4298645498,3634.6645927848176,0.9817024016616869,0.9959390949427581,32.4084042943646,7.962378773261138,2.682313462424579,0.9986306563112798,1.054859179328334,18.068538479444438,passed,
2025/04/15 05:30:00,0.7401550353807741,0.6632347525511619,94.19300861415613,120.86718191024777,2.6630350202545774,2.66,3155.1978598282576,3620.8414948006466,0.9818482357512265,0.9962158916293546,32.62896450524139,8.258630588449563,2.693296199840239,1.0174820483434128,1.0685538630015847,18.0448301,passed,
2025/04/15 05:45:00,0.7402583014897901,0.6632173850496188,94.02942942003803,120.71868559582333,2.6645977387054463,2.69,3151.999682122931,3611.0189072252283,0.9818066516339992,0.9961953495136847,32.592902730264974,8.491180009339807,2.6889385981162586,1.018058494073769,1.0692057283034155,18.020724040000005,passed,
2025/04/15 06:00:00,0.7410412603357746,0.663051815136173,93.95261655255169,120.68672470488728,2.6670414669550673,2.68,3154.121292594937,3599.638085794008,0.981749975565101,0.9961270860829503,32.43186158658376,8.85179314543568,2.6797568655616852,1.01528657206887,1.0674771613141563,18.012556319999998,passed,
2025/04/15 06:15:00,0.7399471287291943,0.6628629844449295,93.73406501977588,120.2732011270539,2.6639867475744823,2.68,3145.1009542976985,3589.0822667714547,0.9820470016744115,0.9962500317923695,32.70210518869775,8.514029498406336,2.6873053493250105,1.0052876496534486,1.0553418400278054,17.939774856666666,passed,
2025/04/15 06:30:00,0.7404241157191971,0.6635655024947841,93.76363906541843,120.42335591246476,2.6653992190203692,2.68,3148.348424354846,3591.168479125506,0.9820030765739886,0.9962580759943227,32.62549649323796,8.540071490869794,2.679319948488935,1.0041245741049174,1.0538814989824907,17.963503091111107,passed,
2025/04/15 06:45:00,0.7403490575780083,0.6655874957773297,93.80200258522777,120.63402710888376,2.6661647659883108,2.69,3151.03178098795,3595.453920751715,0.982131928453773,0.9964084672246829,32.72707484420673,8.272284582468137,2.670538382949936,0.9998783515062144,1.046652103723866,17.98724247222222,passed,
2025/04/15 07:00:00,0.7409156807208358,0.6641306150395136,93.54854250854413,120.44370908692038,2.6582750098252474,2.67,3152.2571006928506,3623.1867241294844,0.982029285220487,0.9963131242745947,32.6128883932537,7.401959247453129,2.653584279862151,0.9864626102205138,1.035698090495673,18.010993000000003,passed,
2025/04/15 07:15:00,0.7393937792179174,0.6700702223167397,94.05291242327108,121.1445632373532,2.6679199179198845,2.68,3152.507929872832,3609.4109672110276,0.9824380447538558,0.9968082860112925,33.10298373279973,7.52209174459074,2.669158251249482,0.9945487266690312,1.033873704329202,18.040258108888885,passed,
2025/04/15 07:30:00,0.7411945025062809,0.6670984532178666,93.8151617336436,120.88513138362778,2.6637912943521367,2.7,3157.3080028657914,3624.0177495057765,0.9820785349066085,0.9964873225254537,32.62818465684247,7.520672765896667,2.6490990526265414,0.9936699523575667,1.0394283829755921,18.064036503333337,passed,
2025/04/15 07:45:00,0.7386051241702691,0.6699079480881898,93.49630987761829,120.48204509646048,2.6682293347788812,2.69,3139.90464885671,3595.9557499648695,0.9824192661827336,0.9968464827083628,33.24681003188097,7.285211733096804,2.658003027073311,0.9816328794867395,1.0191129895736637,17.97282031111111,passed,
2025/04/15 08:00:00,0.7393328034323882,0.6734787429682055,94.03654950536679,121.29854872174083,2.674339639843405,2.69,3155.7096520174455,3607.551129770323,0.9824663908218839,0.9970249672036993,33.28608862876876,7.193366825313891,2.648037852865334,0.9812085234599669,1.0150066671450313,18.087256403333324,passed,
2025/04/15 08:15:00,0.7357042754861317,0.6788943944427263,93.15759812177508,120.58613697173604,2.6853063873819183,2.72,3121.1748713628335,3561.326806777267,0.9825950963495336,0.9975009938299128,34.02938985512943,7.231211445578748,2.6458591152241757,0.9740960842237089,0.9953638835735708,17.944564439999997,passed,
2025/04/15 08:30:00,0.734777137501133,0.6814527209962468,93.50342816371644,121.47085757177153,2.7053956085082285,2.84,3117.1141826293374,3541.250051920728,0.9825791428465921,0.9980225828981816,34.33856032765909,9.012337920777314,2.643914957130036,0.9975993346035948,1.0161363425791141,18.01350936,passed,
2025/04/15 08:45:00,0.728908936169173,0.6886371870455062,92.92159634610881,121.88546787323838,2.7511504549518393,2.83,3073.545401007558,3435.1084815055524,0.9826812575617351,0.9991999814381808,35.5292960577891,12.583973548100571,2.6403623208335354,1.0267106552385543,1.0304114061216085,17.90628609,passed,
2025/04/15 09:00:00,0.73829651156765,0.711269788148021,98.57486235862163,129.53786004966443,2.8121315225053247,2.86,3193.639616266753,3462.416717665537,0.9838499649185751,1.0007743857298452,35.5292960577891,12.583973548100571,2.6408169654064477,1.0539983129441588,1.0433942445629616,18.71770583222222,passed,
2025/04/15 09:15:00,0.7332458868322627,0.693573514789012,95.23602832676772,124.97949436592033,2.7649801514769923,2.81,3149.643668263901,3478.6640114249612,0.9829273230284549,0.9994218362953492,35.08246151142945,12.644591735663015,2.612586597977015,0.9984244389712938,1.0029112798679016,18.327139172222218,passed,
2025/04/15 09:30:00,0.733702341531385,0.695161952539507,95.88964827473117,125.58127000845803,2.7588989558101082,2.76,3162.9594231240867,3520.9390886955766,0.9831148032588637,0.9995487180412822,35.2646840549892,11.394268742833171,2.621187216492285,0.9888408184910493,0.9920412375372588,18.440200625000003,passed,
2025/04/15 09:45:00,0.7438518100552769,0.6924521327674807,97.69919615037288,127.22947464747966,2.753054784600263,2.75,3216.924273061268,3584.184526057179,0.9830947348066156,0.9991569512881866,33.44538945843292,11.052676278362515,2.610251934006219,0.994728535461187,1.014224033680118,18.72382511999999,passed,
2025/04/15 10:00:00,0.7573589853702583,0.7102771256272301,100.73672393159688,132.60589460028453,2.8385698949282028,2.81,3209.2649398152694,3540.5346765378094,0.9836273553871712,1.001505310743121,31.848075193652264,14.349723163386807,2.595274566964608,1.0049333610359161,1.0201682970413317,19.15977798777778,passed,
2025/04/15 10:15:00,0.7365090142736651,0.6998310097354448,96.77060440793699,127.07298025118314,2.789506064737899,2.77,3174.228551766925,3493.9109624962502,0.9830018474869188,1.0000341451018713,34.66596327918409,12.951517867712214,2.6040789772676205,0.9888420974444805,0.9904318820105773,18.600815615555554,passed,
2025/04/15 10:30:00,0.7346939651524109,0.6985405698783823,96.50676372485646,126.43179264622204,2.7844874938969735,2.77,3167.1389087118064,3486.9864910048836,0.9831161041909645,0.999977823334641,35.13527349612151,12.683437429881467,2.615581102552754,0.9861694572861212,0.9864529718140319,18.528328958333326,passed,
2025/04/15 10:45:00,0.731869295434405,0.697874576538512,96.29810481532247,125.95390009145224,2.7904242642785753,2.79,3165.4582055814853,3445.882179522852,0.9830574637573595,0.9998287652590362,35.53208210136656,13.48821498359972,2.6269791685995014,0.9855294453777914,0.9827258188590025,18.448444630000004,passed,
2025/04/15 11:00:00,0.7284643697810576,0.6941335913246927,94.88528747369502,123.94274232606513,2.774014984569717,2.76,3136.240300488648,3435.080671402919,0.9830588656519746,0.999585240048184,36.07124440962685,12.630748190154183,2.626905302407328,0.9764528929300347,0.9725653079851805,18.228942844444443,passed,
2025/04/15 11:15:00,0.7259413652086854,0.688829034664246,93.18125255182308,121.35430918968878,2.7535744234892796,2.75,3088.810895992492,3429.741301590526,0.9828948544313075,0.999249590880124,36.229723726081914,11.142953294935827,2.639272502082844,0.963028421438666,0.9607800158414332,17.949318609444436,passed,
2025/04/15 11:30:00,0.7268664647697237,0.687298192261921,93.36721755965318,121.26812479530919,2.7517027704356494,2.75,3099.4917416665876,3428.5152421450593,0.9827976746500083,0.998978993224896,35.97933437268135,11.216779662112527,2.64162968500863,0.9630592489188754,0.9632639160595613,17.963134902777774,passed,
2025/04/15 11:45:00,0.7275586803857004,0.6861826410803509,93.47450001177148,121.25188749380264,2.750850349659984,2.76,3109.2004779675144,3430.6451170101664,0.982660421726522,0.9987712428495635,35.73343313399763,11.350814068423702,2.6368230843195106,0.9652835000632689,0.9675026065584247,17.990136541666658,passed,
2025/04/15 12:00:00,0.7269170895250046,0.6847823378075665,93.43772096828751,121.0074549055016,2.747361684050764,2.76,3122.1171279306473,3433.4622493076195,0.9822450869184483,0.9982830661223837,35.44780719797672,11.32985765427906,2.634685031228255,0.968040758357102,0.9710159954707698,18.010547597777784,passed,
2025/04/15 12:15:00,0.7282907736853415,0.6856042581755577,93.89242429398502,121.3764246757548,2.750718141610529,2.75,3118.7115262774296,3433.8927197873036,0.9827633597005127,0.9987275364019659,35.70872798807969,11.29014011747533,2.6462378646389393,0.9659454658041319,0.9691042045025411,18.024367374444445,passed,
2025/04/15 12:30:00,0.7301053377763285,0.6846856943051544,94.25924697003957,121.46705699989897,2.750502705932406,2.73,3129.5388581057914,3430.884860063905,0.9828269332618703,0.9985827856551032,35.45986927164306,11.49181648450153,2.6512446119225546,0.9701354389932544,0.9758970532708114,18.044463188888884,passed,
2025/04/15 12:45:00,0.7318628449570571,0.6828956094477429,94.27044147190867,121.15618309780987,2.7466572528203206,2.79,3144.640862115991,3432.4003125318764,0.9823429091370729,0.9979568071083811,34.72865527028983,11.764138478603975,2.644358527865945,0.9872072891835502,0.9965915885515264,18.064877844444446,passed,
2025/04/15 13:00:00,0.7307317950266161,0.6839954576099605,94.68264689084641,121.60801048278296,2.755572812707648,2.78,3140.081884475701,3423.0885060619285,0.9825822457784904,0.998344441623885,35.130911362747376,12.422734590864174,2.6633320313147375,1.00128849575166,1.0082114579059855,18.085293893333326,passed,
2025/04/15 13:15:00,0.7322413753228809,0.68079243804319,94.41878644108921,121.06602642265163,2.7510391712615543,2.78,3159.146538039401,3422.261507580227,0.9817344020371441,0.9974123811308329,34.145573654065494,12.805386966099793,2.6441351519399774,1.0129126815779346,1.0254070042201198,18.105711335555547,passed,
2025/04/15 13:30:00,0.7311610279787023,0.6836657350668435,95.11798782193384,121.81383599077083,2.7655205739461697,2.78,3151.510128475552,3400.434060273785,0.9823406927580464,0.9981367007357969,34.84854172237462,13.646577040927152,2.6734274923152315,1.0268518877872337,1.0342861909046825,18.119536453333335,passed,
2025/04/15 13:45:00,0.7319722519826873,0.6834209211669443,95.0250233918809,121.65108162071927,2.764050345600504,2.79,3160.2652652754023,3402.551681555208,0.9820959021785205,0.9978598328164697,34.48441523072522,13.606149084004722,2.6593656948117372,1.0275939317272589,1.0359902546291055,18.139956449999993,passed,
2025/04/15 14:00:00,0.7317722096854709,0.6839661192417229,95.29906936912457,121.91684485561896,2.7662828326553774,2.78,3161.3014888235543,3403.6012845373725,0.9823763688407247,0.998118335084468,34.75875246644546,13.54647815124,2.6649637040966327,1.0214958742957325,1.0289642770016763,18.160377840000006,passed,
2025/04/15 14:15:00,0.7320384638417947,0.6838922843432249,95.358991813249,121.88598735862715,2.7640814764180504,2.78,3164.3452610145064,3413.0587193341194,0.9823794335682139,0.9980950926927351,34.71252461615654,13.238192377592249,2.66292960603951,1.0195265840160475,1.0271757632608838,18.18048050499999,passed,
2025/04/15 14:30:00,0.7318395351528275,0.6831048416356658,95.13499582129224,121.45037313359305,2.7663547882927397,2.79,3157.8349453656447,3392.9408420923855,0.9823504738380887,0.9980281426238953,34.733349026237136,13.509814994699175,2.6654106739005408,1.0167393321905895,1.024409329317094,18.121769966666665,passed,
2025/04/15 14:45:00,0.731110067949503,0.6825271920142918,94.74231496703028,120.9073697310922,2.767332355080909,2.8,3145.78938795106,3379.0721641510313,0.9822942576664976,0.9980184127403038,34.82242200970228,13.597516365741953,2.66560572601689,1.0160312099668396,1.0230263671917619,18.05646048555555,passed,
2025/04/15 15:00:00,0.7307243066613596,0.6819206353503152,94.23316558706324,120.28591823672666,2.7651122713962044,2.8,3139.2654320083157,3371.984232696605,0.9820931103915812,0.9978303016239047,34.72422596813555,13.398699260572156,2.654847415345979,1.0092137743160823,1.0159868789983688,18.00433635,passed,
2025/04/15 15:15:00,0.7290963881790241,0.6821480345954474,93.99405496211979,120.07943525356053,2.764434668181621,2.79,3134.1552046524857,3371.7625665315295,0.9821412489446737,0.9979300206574052,35.02301843228957,12.99361962125936,2.6513519156733767,0.9923319798417545,0.9968944622370669,17.985184635,passed,
2025/04/15 15:30:00,0.728237229410099,0.6818174839583125,93.64452516837092,119.70320549568986,2.7595931886554976,2.8,3130.184986953878,3380.2063274339844,0.9820119428623838,0.997826011852813,35.051770120600835,12.403887804033426,2.644263482509869,0.982498533231811,0.9863552793266731,17.966031526666654,passed,
2025/04/15 15:45:00,0.7266146480774959,0.6821023494244541,93.29306905843752,119.45630115648963,2.7576848301662675,2.79,3124.719230410286,3383.1169408408787,0.9819740459376901,0.9978690780863382,35.266692004330665,11.988703583942085,2.6360571981288587,0.9710636085783522,0.9729125567584679,17.946561086666662,passed,
2025/04/15 16:00:00,0.7271531209072455,0.6823959247423999,93.30222680796057,119.15947041923066,2.7507821138909643,2.75,3127.9114715296505,3391.6893566181816,0.9818857849262779,0.9976013289958224,35.13692045949205,11.10873590209514,2.643527505702931,0.9627544001329107,0.963840940809455,17.934001347777777,passed,
2025/04/15 16:15:00,0.7266747240428084,0.6807586619531932,93.82579689007467,119.52651865502582,2.757700740482055,2.78,3115.7753359377953,3378.13037946974,0.9824669077347626,0.9981660593643873,35.73147987039938,11.920522523913021,2.678869460115478,0.9709093557889817,0.9737465813173745,17.908248600000007,passed,
2025/04/15 16:30:00,0.7277049233725499,0.680341634527064,93.46973040877312,119.16657175712652,2.7548760049714383,2.77,3115.724287398645,3377.8856734068804,0.9822737191329023,0.9979511624052028,35.40364792497074,11.854899118206971,2.6610913596112997,0.9724833862622118,0.9767797338645023,17.889090266666667,passed,
2025/04/15 16:45:00,0.7291159100449008,0.6818865283358976,93.5109157978038,119.04149133074942,2.759297665155959,2.77,3116.915682095962,3359.344840883886,0.9820514132248118,0.9977160643464887,35.02327079616977,12.360809456935998,2.6645451019302233,0.9903558098887312,0.9932802659070922,17.869930540000002,passed,
2025/04/15 17:00:00,0.7293067819372385,0.6798978261592871,93.73392727802616,119.26320718354884,2.7622142405355956,2.78,3117.0475940504193,3357.3789152654026,0.9821392699380629,0.997830196692541,35.06182766990086,12.999188041217668,2.672019934748494,0.9991088813623387,1.0054102894535974,17.88375310333333,passed,
2025/04/15 17:15:00,0.7280837750079532,0.6821960582083758,94.38588687773449,120.22431600768721,2.769240236355712,2.8,3121.5650430057976,3372.3956307626067,0.9824213124853415,0.9983351130155024,35.45507546064133,13.288351398182751,2.683194090867136,1.0139427174643687,1.0168263388938374,17.983337191111115,passed,
2025/04/15 17:30:00,0.72682337999186,0.6841294356841782,94.90560141520038,121.03634670269146,2.7729521753960635,2.81,3133.0340392069284,3388.034064831771,0.982579467370224,0.9986139408694817,35.782141250049165,13.141931310122976,2.68505520903369,1.007401554225944,1.0072088909828123,18.082609984999994,passed,
2025/04/15 17:45:00,0.7289741759865683,0.6818111182833237,94.80290143255685,120.8394504335664,2.760148158100243,2.77,3182.757664085855,3404.6446139711707,0.9817434157924063,0.9973645346146867,34.56126585670889,12.725971684012569,2.6380817004531862,0.9920577469298516,0.9973965141643718,18.182206264444446,passed,
2025/04/15 18:00:00,0.726947793449383,0.6862252397390476,95.62338358160902,122.20411081979198,2.7724788979475923,2.8,3177.516315996069,3419.3578797063674,0.982407950393674,0.9984004199063544,35.534819150509385,12.747003781677638,2.6558055547614576,0.9896818605983319,0.9886663879001237,18.2896945,passed,
2025/04/15 18:15:00,0.7309367709237701,0.6852665355362471,96.71200811206899,123.01779505742532,2.7574083242721947,2.67,3214.354855238779,3479.7604569820046,0.9825842121440739,0.9981352968787963,35.06038518150861,11.301230126145311,2.6585549575995593,0.9812638023948772,0.9865614359806045,18.458409285555554,passed,
2025/04/15 18:30:00,0.7330366647242775,0.6903971106288859,97.60611284562047,124.73620943410432,2.78458078919977,2.78,3209.9196110621865,3472.803503334004,0.9827081997815933,0.9989842867230507,34.85164834002018,12.629837184372745,2.656623040147719,0.9951023901777952,0.9982039424259495,18.60858240388889,passed,
2025/04/15 18:45:00,0.7351744219312029,0.6926405343546914,98.21506511702025,125.85066788186772,2.7939720216097066,2.79,3217.3297144514904,3494.389918412695,0.9826618458567926,0.999311872680576,34.41815416477668,12.74536978755059,2.6460395456422763,0.9953672157179939,0.9995120846803838,18.752356871111104,passed,
2025/04/15 19:00:00,0.7388293953318624,0.6991631999196414,99.2378260825212,127.36876366815692,2.811904387126954,2.79,3229.3262524762486,3495.688284296718,0.9827850409778078,0.9997642808187328,33.952862932420125,13.01344017128522,2.6404404729633537,0.9962301444221446,0.9967081458608068,18.910097879444443,passed,
2025/04/15 19:15:00,0.7261972917921191,0.6908125028828034,96.49770521853992,123.81351256250089,2.7786869222920627,2.77,3183.4056404558933,3482.2995288002553,0.9825774436624074,0.9991838785370145,35.83298370900441,11.819170516566466,2.6523842201301178,0.9880284023786798,0.9826810704121618,18.521907781666663,passed,
2025/04/15 19:30:00,0.7282487613277867,0.6891031380481235,96.67787112947552,123.7322358075759,2.7671033982933495,2.77,3215.1135794027728,3502.019454335048,0.9822349598166114,0.9984520135550012,35.03154525672219,11.417964462553455,2.6361488564605007,0.9909188839840177,0.9898101064686673,18.587001644444438,passed,
2025/04/15 19:45:00,0.7299428364155942,0.6872253249088249,97.24474619362967,123.86214070491437,2.7617247887954357,2.76,3237.16542719886,3507.0048278891277,0.9821604942308059,0.9980074982951878,34.67294342234587,11.372777690033402,2.6503279675674,0.9935637305331793,0.9964938054835762,18.625542173333333,passed,
2025/04/15 20:00:00,0.7352359062428674,0.6874588554201029,97.81798711264798,124.33817055651949,2.7705294904520907,2.77,3237.2777854414903,3492.3958047628703,0.9824018931943325,0.99820362039116,34.090186692144904,12.104724886351784,2.6533297136536436,1.002643528547109,1.0110643756260616,18.64475914277778,passed,
2025/04/15 20:15:00,0.7398183504630206,0.6891645077312464,98.19440184039054,125.03583125765036,2.7887816611196308,2.81,3203.429440395582,3486.6202672521217,0.9826933471726437,0.9990758591521331,33.64700114683962,12.933159335759537,2.6648894638828557,1.023047866596847,1.0350816701100545,18.657087936666663,passed,
2025/04/15 20:30:00,0.7403500777132662,0.6882356200899639,97.95172928493322,124.60020530902776,2.782939812201036,2.79,3225.444021630857,3480.8448884549193,0.9821649830224353,0.9983093209624794,32.95900192189284,13.013075251648198,2.645434688887985,1.0257191155118333,1.0388871472693666,18.663198400000002,passed,
2025/04/15 20:45:00,0.746689852067322,0.6898176752506692,99.52695019994826,126.293283806534,2.7968168916212264,2.78,3251.474159274177,3479.685594658541,0.9826223030877789,0.9986682485742843,32.31635810809524,13.78417300100563,2.6509321263875343,1.0237967547115072,1.043480384406452,18.825821300000005,passed,
2025/04/15 21:00:00,0.7452562998516264,0.6903915259787091,99.52378810379055,126.73315111116182,2.7973234032054757,2.78,3247.365020759165,3506.6458734943144,0.9827240346649183,0.999060579276678,32.70298157200525,13.331166431484178,2.64088383752187,1.0116069519249955,1.030053261125218,18.89315274,passed,
2025/04/15 21:15:00,0.745739398041908,0.690183783031853,99.72452021666513,126.55803703783567,2.7892636820979524,2.78,3273.0867724202353,3504.9165125829513,0.982618763381853,0.9985046613348583,32.47627534377985,13.030666347754446,2.6390279328571484,1.008228787264584,1.0266434443356054,18.905638400000004,passed,
2025/04/15 21:30:00,0.7476585146328787,0.6914080244103454,99.78380002747168,126.78718572320484,2.796671061403979,2.81,3253.8021331199384,3510.707642239948,0.9825801087955253,0.9988473535018655,32.08181925763367,13.2031628647557,2.6438637343001736,1.023859296844827,1.043114263471508,18.918108733333327,passed,
2025/04/15 21:45:00,0.745406497078729,0.6917878563072952,99.658093560965,126.7714521337592,2.7966841395313153,2.78,3258.4495558408535,3510.362880794352,0.9825026623327453,0.9988107527725802,32.388358909697324,13.140029508740879,2.638676481249735,1.0162870999318079,1.0326325995966443,18.930230384999994,passed,
2025/04/15 22:00:00,0.746738347970327,0.6955429320056545,100.04931096142506,127.50249269872299,2.815774032677455,2.83,3241.8883298161704,3483.1110663315912,0.9828955790711266,0.9995367746393401,32.659469730775335,13.929540732006583,2.6466709797277335,1.0167834556607205,1.0298713555279149,18.936078669444434,passed,
2025/04/15 22:15:00,0.7431719859192492,0.6920989782969666,99.56678781562799,126.72710638353281,2.7904446504113123,2.77,3264.360540327402,3528.377551505403,0.9825251836613008,0.9987916433427925,32.81005573410785,12.438668355176825,2.6347007386929886,1.0047026731796065,1.0181853389776063,18.954759669999998,passed,
2025/04/15 22:30:00,0.7458593274827215,0.6920539579565048,99.78789905345285,126.87314737628797,2.791120489736969,2.76,3265.3961207251837,3527.783266369135,0.9827225609793779,0.9988855242236838,32.59181175290819,12.48532175719508,2.6326104606076624,1.0052041381557537,1.0215629611392791,18.960582177777777,passed,
2025/04/15 22:45:00,0.7459302515093528,0.6921405705462683,99.91574713417955,127.00240728379211,2.792724338483244,2.76,3266.3006103416988,3527.296180395462,0.9827901187644563,0.9989630069662079,32.67356355330617,12.521684662805441,2.634603064810407,1.002488107423101,1.0188472515958036,18.97264310333333,passed,
2025/04/15 23:00:00,0.7465782883676808,0.6922111192559111,99.94316409301732,127.2425933119795,2.7997095679880517,2.8,3254.3624129604264,3529.0567675445063,0.9827559266047883,0.9992427214518531,32.504880724335834,12.871506767813823,2.6345555718894422,1.0084836725832866,1.0260454019944578,18.99160358333333,passed,
2025/04/15 23:15:00,0.7450957141657404,0.6893533560303562,100.11798847554115,124.1803809606547,2.8220234375644786,2.79,3265.007844598074,3466.705280268306,0.9826906876123269,0.9990857140504366,32.68685041670509,12.79403650138198,2.625034773416406,0.9999071280250967,1.009380254733547,18.997052213333337,passed,
2025/04/16 00:45:00,0.7858746398126643,0.6495279701062396,75.87539682701956,107.1088726785895,2.6521851596465353,2.67,2534.3329755909745,3361.9765171510276,0.9748394483343285,0.9956562805179321,29.769188784258937,7.479418745305876,2.4240963681041534,0.9056354309449742,1.032032395197947,15.63810453333333,passed,
2025/04/16 01:00:00,0.7145859247708453,0.6783506040575347,87.19278004995867,120.09546315443522,2.641202699009183,2.71,2925.4827725196837,3519.7689158062667,0.9822686584340368,0.99821866857223,36.608284580188034,7.682471539602901,2.7131450211472945,0.9435472894980375,0.958450141107948,17.023216154999993,passed,
2025/04/16 01:15:00,0.7303536891423423,0.672750091681767,89.39629393978498,121.85838134700887,2.6320100340452948,2.7,3016.330439070868,3616.707660142128,0.9812756431753493,0.9968031809176332,34.14928617359916,7.242160610465287,2.674254553370231,0.9588831074846471,0.9988727046066794,17.458222833333338,passed,
2025/04/16 01:30:00,0.7377226219008188,0.6711720566351628,91.80835202981247,124.28499160793373,2.628228820470041,2.69,3103.587703766787,3701.9688878143243,0.9813322544313252,0.9964027711999613,32.87849041244591,7.223617762254576,2.6543864011309224,0.9773179514387725,1.0300119672474206,17.886559973333338,passed,
2025/04/16 01:45:00,0.7395921600580755,0.677090654788316,93.85735603199464,126.63044559731334,2.642876193422163,2.69,3162.8331606089932,3723.9731027803064,0.981627503980801,0.9966367409418576,32.728198616987356,7.827694135881492,2.6535523211167162,0.9926880080061697,1.0405415174894193,18.20097632222222,passed,
2025/04/16 02:00:00,0.7372176493703442,0.6785792708326959,93.35425359982771,125.58271512820723,2.6493397006437838,2.7,3138.873901695809,3677.2085112376317,0.9819293658442835,0.9969122412636326,33.29000695906184,7.910549906994226,2.6645196104708084,0.9857580321840126,1.0263572181975726,18.05811773944444,passed,
2025/04/16 02:15:00,0.7363583626378386,0.6750531342087404,92.58354226525071,124.11250880533821,2.6453011829874247,2.69,3116.3125290134703,3663.7488787854163,0.9817966918105989,0.9967790335880264,33.33323811679038,7.590889574487532,2.6660005254521426,0.9815755486482984,1.0238387108479978,17.93530446277778,passed,
2025/04/16 02:30:00,0.734174049012157,0.678576656777521,92.69275801909198,123.90423718315766,2.6566060366274074,2.71,3109.602383814055,3623.509354766514,0.9821495976537085,0.9971276319180821,33.874024872319644,7.9283973007316195,2.6789735402601673,0.9787270496668169,1.0118992330444259,17.88722529,passed,
2025/04/16 02:45:00,0.7363595007402304,0.6677677118232564,91.96835521159628,122.27924877352496,2.6398087360788107,2.69,3103.4341840400853,3652.067186041344,0.9815186199237881,0.9963677694969797,33.19309230508791,7.325877944284799,2.6677816814785102,0.9721045936309105,1.0210089058333844,17.833231533333333,passed,
2025/04/16 03:00:00,0.7369989877514379,0.6648631172248625,91.88095377116997,121.53225542638106,2.635058387828764,2.67,3099.883082431939,3649.6009871661654,0.9817022042078508,0.9962972155124551,33.10370707350426,6.997338739026914,2.672934560679909,0.969337264891797,1.0211789587645739,17.78528461111111,passed,
2025/04/16 03:15:00,0.7370388720500202,0.6616359710745232,91.62141023619775,120.66804355696217,2.6321314491300907,2.66,3093.013814511865,3643.517920707324,0.9816682842543281,0.9961558285583942,33.0650607036371,6.782441191031616,2.675692179379869,0.9639923789204615,1.0185464390189936,17.731437038333326,passed,
2025/04/16 03:30:00,0.7360375330947414,0.6623299607052165,91.64531017408387,120.25844119843727,2.6406705221073596,2.68,3089.7095566552703,3604.675809066696,0.9818211342478051,0.9962404540654671,33.238635228971646,7.483918467983533,2.6843937294523763,0.9674969468964447,1.0184968129997132,17.67766609888889,passed,
2025/04/16 03:45:00,0.7374991281666889,0.6575150222824653,91.40455257933604,119.48230731513698,2.6340534439661303,2.66,3088.8029032123854,3621.2287387207,0.9815297736434372,0.9959116062379604,32.88817421364577,7.072443359149569,2.6765582583564,0.9640748515353676,1.0222251052610705,17.67458195555555,passed,
2025/04/16 04:00:00,0.7363803942523283,0.6608243702605507,91.85073386980811,119.67949637951074,2.644739823162418,2.7,3095.917950209997,3592.0068087912205,0.9818718591843206,0.9961842471431543,33.20401485935768,7.56993887081786,2.6854294236924328,0.9675630586774376,1.0187190564358164,17.68782094444444,passed,
2025/04/16 04:15:00,0.7357609602875048,0.6605105269619636,91.90443538095425,119.34800557888957,2.644990408354947,2.66,3094.9470005709472,3593.1088593375225,0.9819471150214901,0.9962406291301091,33.32489545774045,7.246390972504172,2.6898546515387163,0.9663506681715508,1.0160059557112748,17.689843600000003,passed,
2025/04/16 04:30:00,0.7374714982155779,0.6585631507443505,91.99368902120602,119.03033507471048,2.6476673162366473,2.68,3102.354176062839,3581.925178624101,0.9818494930283798,0.9960505328495326,33.00526869449683,7.722586795865243,2.681928883004824,0.9701903904197096,1.023584314456846,17.69774798,passed,
2025/04/16 04:45:00,0.7369354226384037,0.6570055606597104,91.7456637190279,118.4090123330143,2.642739696266948,2.66,3091.616264673518,3605.850974008029,0.9816799161221353,0.9960382904372379,33.063739410791534,6.866134838949829,2.683522604471191,0.9735095249051668,1.027619245074511,17.699662536111106,passed,
2025/04/16 05:00:00,0.737209421357002,0.6589973899394914,92.28812861431882,118.6469356448865,2.658253365914035,2.68,3105.7107133408435,3555.45899988646,0.9818761358838032,0.99610520305734,33.081603372487606,8.285205383259045,2.688965401495842,0.9788021170449993,1.0293627200314597,17.707076811111108,passed,
2025/04/16 05:15:00,0.7368539713661558,0.6575336006136334,92.11407952854793,118.13507904185307,2.6539088083729316,2.67,3102.869518140676,3572.1142432119436,0.9818170002528624,0.9960741354533452,33.145699637711196,7.480973004556542,2.6836753398083655,0.9705145001168323,1.0213916361128448,17.7147982,passed,
2025/04/16 05:30:00,0.7370250986678827,0.6557178345711508,92.01330853269863,117.677203966148,2.6534897712004644,2.67,3100.7485968531314,3578.035518193858,0.9816130729248846,0.9959517212323349,33.06829660021414,7.309267964906733,2.681475526463668,0.9720909204831356,1.0248410412770526,17.722085333333332,passed,
2025/04/16 05:45:00,0.7374397531520669,0.6559534785737257,92.07744782009287,117.43983737753412,2.6570489118473364,2.67,3103.825980698573,3566.788467146547,0.9816983038911011,0.9959859903164834,33.02103278496749,7.4158783327123805,2.6759580689217795,0.9710734274539283,1.0227595341052584,17.724148859999996,passed,
2025/04/16 06:00:00,0.7365203482409911,0.6580033758338117,92.3000804912343,117.40522826354818,2.6638365013093366,2.69,3106.624283364969,3549.6833500286066,0.9819033299232354,0.9961776923363069,33.260930720375065,7.5818481181828234,2.6799769588849025,0.9725159323236956,1.0191863255843419,17.731315237777775,passed,
2025/04/16 06:15:00,0.7225027882191021,0.6741238270958869,89.89452438905602,115.5436634418279,2.734097212937034,2.77,2970.3641324772316,3333.7931277119465,0.9817499331642517,0.9979667808643395,35.63858187274818,12.346061988484756,2.7280047873565807,1.0535932243365715,1.0601915373050732,17.236178795,passed,
2025/04/16 06:30:00,0.710390327060348,0.665431382723728,84.64359930349484,108.80265827352773,2.7236049234080495,2.78,2811.632609682272,3192.8440697779465,0.9811798916268969,0.997767315039991,36.840178994357345,12.14927156203438,2.7505733228408435,1.0336443510565867,1.0322693322303331,16.353822246666667,passed,
2025/04/16 06:45:00,0.7008015974085825,0.6601339662693696,83.03446747745603,106.60737084806796,2.713131021893074,2.77,2798.7449300750636,3148.2599496997987,0.9808642731752079,0.9971656637524979,36.969502732433185,12.537463373246837,2.7410823806171387,1.0272320492654143,1.0208596825731286,16.13500342666667,passed,
2025/04/16 07:00:00,0.7031000620444213,0.6445371921367252,83.24922338778583,105.95991239722792,2.68004613201045,2.77,2854.797176504457,3197.2695664036655,0.9806952852232349,0.9958420010557814,35.73139504697182,11.876967475262306,2.711276061974827,0.9907642773672177,1.0091337169433299,16.219818065,passed,
2025/04/16 07:15:00,0.712556231949406,0.6601423679546146,84.49202455390926,107.39389957616382,2.723354229706751,2.78,2826.3016370186656,3158.5546112016864,0.9811919912521144,0.9972214145496643,36.46867399767243,12.061252182215174,2.7307934983660584,0.9989862434115409,1.0035950028237703,16.298883577777776,passed,
2025/04/16 07:30:00,0.712630276603024,0.6659079504857351,84.92635441094177,107.85501833958341,2.7369730566632016,2.8,2833.7524853658565,3150.3826635449072,0.9811717099900203,0.9974587593776862,36.617348203147834,12.136386006976338,2.726184359475935,1.0053382330489653,1.0010989274525972,16.378416669999996,passed,
2025/04/16 07:45:00,0.7141904303859179,0.6640731789916013,84.93872449339287,107.71654861249478,2.727910801523847,2.8,2843.960911670516,3189.2563901422345,0.9810883818338572,0.9973475598279402,36.477507363766215,10.810811785878657,2.701304234604108,0.9840139695520443,0.9838292141700137,16.45807864555556,passed,
2025/04/16 08:00:00,0.7114685787085077,0.6627652422780784,84.01517754037279,106.16944790698426,2.729545393347938,2.8,2814.3524310858684,3139.114621072156,0.9812628878479349,0.9973872189289891,36.71100947644728,11.226007690808427,2.711723179970993,0.9883201166238929,0.9846170821654047,16.250258566666663,passed,
2025/04/16 08:15:00,0.7126491997047828,0.6589008487532737,84.11928921678192,105.97473641710195,2.727668654842819,2.81,2821.3006250373196,3148.1057054005064,0.9812162328928858,0.9972640404758334,36.562926197682316,11.198071420312623,2.703835708673774,0.9792843860245304,0.9817373177578232,16.282562535555552,passed,
2025/04/16 08:30:00,0.7127259602350207,0.658029860590488,84.25512132501427,105.81102296662554,2.7250643122151956,2.78,2826.9152894481103,3160.062147370173,0.9812679548602984,0.9972436905365855,36.576229894168215,10.69229369126974,2.7019804157719904,0.9747242160677061,0.9775697889650321,16.31489855111111,passed,
2025/04/16 08:45:00,0.7121859429857624,0.6641520157660857,84.63575082950001,106.48118259164882,2.7390168403924275,2.84,2833.132475843317,3135.1647511979045,0.981385756563158,0.9974939213017943,36.73299115938997,11.421889010262747,2.70506045258814,0.9852845048601249,0.9792420465809534,16.347266613333332,passed,
2025/04/16 09:00:00,0.712480081672712,0.6638317568218226,84.6089633488109,106.56882086637609,2.730059777360134,2.79,2836.7347477101766,3165.1763096529144,0.9813555518189778,0.9974434463283637,36.74435766828787,10.281305320136013,2.6972419886125136,0.9694758554596493,0.9647956761507618,16.385575965000005,passed,
2025/04/16 09:15:00,0.7124877439380555,0.6649553966601601,84.821901543523,106.97505068428181,2.734198611369931,2.8,2837.6998682671065,3166.9896746677373,0.9813746365716289,0.9975929430508398,36.76484201002253,10.812588674816196,2.700933562269596,0.9861332401339549,0.9804019795449544,16.418013809999994,passed,
2025/04/16 09:30:00,0.7133405987939456,0.665376628473716,85.06196191104628,107.32108426282136,2.7341854556089267,2.78,2852.139784825405,3164.454176612005,0.9815002729696247,0.9975273337133364,36.67927464087633,10.763598411441967,2.69225778159806,0.9702144788968439,0.9653259967321067,16.450483701666663,passed,
2025/04/16 09:45:00,0.7131739683837732,0.6656640580337189,84.95420978158666,107.40539044151082,2.7302425432932265,2.8,2842.146371922359,3195.0409396921514,0.9812682845613977,0.9976095804792428,36.74370197893617,10.17291025737935,2.6944067293025875,0.9810567716487786,0.9761469779817655,16.482985639999995,passed,
2025/04/16 10:00:00,0.7141589558228285,0.6661231639487958,85.4594585063876,107.89003057314366,2.7353955838216586,2.8,2852.351087682688,3187.4000660613974,0.9812189678872849,0.9975161799162833,36.54301646063119,10.983068383104975,2.709367868188859,0.9988625535612199,0.9943066927256383,16.521108633333338,passed,
2025/04/16 10:15:00,0.7146156568654034,0.6669164437046896,85.86350983907596,108.39344659461966,2.7396594714961107,2.79,2860.6141829143016,3185.709777177726,0.9812284704355403,0.9975385927549,36.47774181911862,11.568946739256495,2.7173887191695494,1.0133981590774597,1.0085298237748672,16.564868705,passed,
2025/04/16 10:30:00,0.7155821265966685,0.6672135256769096,86.1879642619129,108.78897073741577,2.739047896456328,2.8,2868.9725584438493,3196.741699356543,0.9811985658289972,0.9974901399852678,36.32441745815738,11.672444784427336,2.7209160462585653,1.0250653239738192,1.0211468087632114,16.614281878333323,passed,
2025/04/16 10:45:00,0.716274407482831,0.6658442352705131,86.50561747900747,109.18934873022427,2.741978346827886,2.77,2879.6419053460017,3195.58991864147,0.9810541825895805,0.9973435334624402,36.157407078421905,12.20702092224033,2.7240264170984454,1.0235437020483469,1.0229632475032862,16.65815411333333,passed,
2025/04/16 11:00:00,0.7156169680092591,0.668593246446958,86.83976425512041,109.92608895111687,2.749454315851813,2.77,2886.582199856095,3190.147293663779,0.9813829183111407,0.9977392345118973,36.48005943449075,12.575967718332814,2.7184882623558853,1.01730767923403,1.0132412240309854,16.707690132222222,passed,
2025/04/16 11:15:00,0.7367218450410571,0.6940275399680121,96.09294056481507,122.91364990199948,2.7967164064746974,2.83,3127.5923311569813,3468.5788366781926,0.9824473376625525,0.9997472992000402,33.93878056034936,12.21614361488789,2.6369649494131626,1.0440772039899424,1.042064816481441,18.447620124999997,passed,
2025/04/16 11:30:00,0.73369491255268,0.6917689679596244,96.3382509451454,123.18963165915007,2.7714610307442418,2.72,3170.497197076856,3528.6208706284756,0.9825772661398582,0.9993036698197172,34.571124801419174,10.385714124713529,2.6208456094445416,1.0083657567978783,1.0075537554959155,18.566344664999992,passed,
2025/04/16 11:45:00,0.7271017016010359,0.6764396394147739,92.07083468623048,116.35701287408489,2.734822108552506,2.78,3065.7789074578814,3401.004489622444,0.9817245635038737,0.9974788940884761,35.02590867416549,10.204346806163224,2.683002508319664,1.0186613361197963,1.0230724804164855,17.68550220555555,passed,
2025/04/16 12:00:00,0.7222573315297328,0.6741988564420762,90.03128677217939,114.00460596711208,2.7488401575223125,2.8,2985.372533612381,3302.8888691824422,0.9812339568879158,0.9975225022952086,35.57572406296341,12.073644104580183,2.7142428599350046,1.045205310586658,1.045093860204437,17.285425465,passed,
2025/04/16 12:15:00,0.7196855363247665,0.6720718145815998,89.73851879363468,113.73486207679156,2.7514575479091175,2.78,2963.6069081019127,3286.917538381289,0.9814398550094654,0.9978486154243618,36.06452584438546,12.730819654145924,2.734427103718875,1.054151763475638,1.0544341618039328,17.198052666666666,passed,
2025/04/16 12:30:00,0.7192806243706986,0.6728183934657618,89.05194614286785,113.01250916046558,2.7516594449362985,2.82,2952.599425002111,3265.6835084064996,0.9809733208039909,0.9974653348335829,35.86350895529607,12.683657671824283,2.7265329126429694,1.0493038806396178,1.0470743265244502,17.110596964999996,passed,
2025/04/16 12:45:00,0.7157003979715514,0.6708318543785503,88.39200396594829,112.32088645887205,2.7460683015880623,2.8,2941.0012191678306,3255.9007777073384,0.9808882705828805,0.9973439529394655,36.0452373705135,12.704499023302194,2.729271031447806,1.0467932030303944,1.0431347093000092,17.017116141666666,passed,
2025/04/16 13:00:00,0.7128364939043764,0.6668592498091068,87.84408353779973,111.61085839437263,2.735161376063403,2.81,2933.2151122318214,3258.4068152045134,0.9808408304845188,0.9971310695792127,36.105284469809,12.532628996722373,2.735679423716547,1.0445367455628438,1.0431973524227842,16.935085151111103,passed,
2025/04/16 13:15:00,0.7094982862434502,0.6698893623678656,87.51252130990608,111.27591977617023,2.7403120875035496,2.79,2908.727922562565,3237.082899140207,0.9808796767433402,0.9973977100255658,36.749517175140035,12.398988567275111,2.762288418976927,1.046305552115797,1.0361180324001336,16.841439682222227,passed,
