datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/16 13:30:00,0.7258901232231596,0.6634359251755805,86.882404849307,110.46868588224143,2.74233583318348,2.78,2871.6420261855096,3239.6625837933598,0.9801779015388249,0.9970291218662539,35.72435210802797,12.047187678973646,2.7233358058233255,1.0126027940058588,1.0298379987473545,16.759249619444446,passed,
2025/04/16 13:45:00,0.7047875805526546,0.6598887274134727,86.39787947177923,109.79724534770203,2.720579252003987,2.79,2899.19137548439,3226.5039126511033,0.9807207352484123,0.9967889687926649,36.53700296757927,12.808911920983507,2.7672093282230206,1.0427478211551724,1.0418589778893925,16.665439505000005,passed,
2025/04/16 14:00:00,0.7119130415841363,0.6585185394784873,86.21875680687661,109.41046690612299,2.727896285776921,2.76,2868.3396975291093,3208.6838143619607,0.9804933308287367,0.9968095915116043,36.37939955084626,12.864429095381094,2.776897214823104,1.0326978301923915,1.0411283323342733,16.57748986666667,passed,
2025/04/16 14:15:00,0.717850803271404,0.6607544246821401,85.93624858556738,109.19715931661865,2.742672043465589,2.77,2833.2973971858046,3180.932523582926,0.9802693130354105,0.9970605107668825,36.39297909265375,13.240418393114894,2.7786951165929317,1.035119887868219,1.0465516011003522,16.495060266666663,passed,
2025/04/16 14:30:00,0.7061857183623336,0.6603776871888422,85.3794559355373,108.62934989870433,2.7345296448164884,2.79,2830.7509092217065,3166.990665815979,0.9804766923696804,0.9970939586565097,37.062330917492325,13.508204888564624,2.805935890763719,1.051215521768867,1.0499434329673571,16.401002138888888,passed,
2025/04/16 14:45:00,0.708195151053025,0.6647026540666289,84.90471691169027,108.30884393612409,2.7438265828896093,2.76,2800.105056118684,3147.2144896673467,0.9803590633230715,0.997381492890195,37.32550464483406,13.218827297688865,2.8047221294654787,1.0462368372968578,1.0404870258447707,16.31841346666667,passed,
2025/04/16 15:00:00,0.7075908104066947,0.6639030098067524,84.6553545544171,107.94306089748225,2.7496914463443134,2.8,2784.253841746689,3116.1138940235273,0.9803148377461429,0.9973906635468769,37.4383800478665,14.001786310985212,2.8228047931634688,1.0549991829401366,1.049219634724344,16.224190693333327,passed,
2025/04/16 15:15:00,0.7279323235642282,0.652954455523009,84.01059864240123,106.80761954671365,2.743029458915318,2.76,2738.2868434302472,3144.198462612267,0.9793501141256847,0.996778435610056,36.165809580864455,13.052336236924075,2.7940551782443,1.0202661451899318,1.0529816991254568,16.13583048611111,passed,
2025/04/16 15:30:00,0.7011629763842139,0.6556018647772559,83.14515673503135,106.2472340465494,2.7288952618610227,2.77,2750.1329805899577,3129.680923033354,0.979773523859318,0.9969674438526154,37.65757539600761,13.472659712974869,2.835646277903783,1.0560992152053097,1.0554518990319817,16.04539630222222,passed,
2025/04/16 15:45:00,0.7195948964007354,0.6616826339407309,82.95658625122209,106.14232461735506,2.7578899932408967,2.76,2690.6467489211486,3092.8633756395416,0.9794082274577182,0.9974599054645206,37.43293571672586,13.085447871212809,2.818050408946735,1.0250743899582928,1.0352371379213303,15.950284698333338,passed,
2025/04/16 16:00:00,0.7166629035343983,0.6603627055376577,82.46040842797422,105.54426734138153,2.751034014329691,2.75,2680.48863383064,3082.860370245519,0.9795945172177228,0.9974707837847369,37.606422903155554,12.9369011788119,2.824183696009468,1.0205202217675218,1.0290231676923023,15.855169146666661,passed,
2025/04/16 16:15:00,0.7118579015331997,0.6579190642979288,81.78534242248224,105.00707612794562,2.750063528352364,2.76,2646.1028636702054,3084.6918924292963,0.9795997849217654,0.9979004337989322,38.27016350255781,13.13603374656371,2.8454672311288136,1.0347971118990429,1.0422567628882025,15.760049647222221,passed,
2025/04/16 16:30:00,0.7006284801687215,0.6536674794333912,81.11227740171778,103.99918940855713,2.7318980701506783,2.8,2673.670226118429,3058.4745914721802,0.9797187465081875,0.9971830321364803,38.22478835881706,13.589472985687467,2.8436525249965716,1.0296588118520131,1.0299581298441158,15.659635364999998,passed,
2025/04/16 16:45:00,0.7152434456763666,0.650798327060405,80.93590160194698,103.46869992022161,2.737367778726229,2.76,2638.3132537708607,3059.932852539679,0.9793462554359132,0.9971310872030207,37.704338302685244,12.760785348532652,2.8313244252696625,0.9972463611264045,1.0167539232911758,15.598195286666668,passed,
2025/04/16 17:00:00,0.7150236058366598,0.6526083885942354,80.75410035574843,103.35654884159223,2.7425819773779203,2.79,2630.2369549886043,3051.1512114149823,0.9792934100551108,0.997267980969157,37.82031940298423,12.839544596855433,2.825491908459895,0.9992242249316426,1.0158344538302364,15.581672791666664,passed,
2025/04/16 17:15:00,0.7062289486850278,0.6479907890254082,80.9723212954863,103.27583658243805,2.7220802162177615,2.76,2666.828563848094,3069.8450679442376,0.9796791837711483,0.9968838336197323,37.76131911680166,12.914859388140203,2.839992714332271,1.0123578353724652,1.0259644603986706,15.615685800000001,passed,
2025/04/16 17:30:00,0.7181871228238783,0.6519868456222974,81.06831205894429,103.62710344182699,2.740826962165188,2.76,2644.09064439467,3067.804220629492,0.9792596643445167,0.9971458380198832,37.4126330591661,12.694590301684888,2.808840758032174,0.9998960259525842,1.0208610395013065,15.655315451111113,passed,
2025/04/16 17:45:00,0.7184166733741282,0.6479576835069272,81.61734744888119,103.83497519336748,2.7335484440884392,2.74,2672.870481324705,3068.7313409219823,0.9795558468341491,0.9968218960559183,37.083172294527024,13.011292434798765,2.814635536098523,0.992196177683533,1.0187583765777164,15.69494672777778,passed,
2025/04/16 18:00:00,0.6979475669692619,0.6557490013325582,81.38385157165828,104.08896374502083,2.7281150330449995,2.76,2690.798579675506,3074.7076243562833,0.9800330899717448,0.9973158752263523,38.31646260946621,12.994808750909241,2.8357204983130146,1.033675150150144,1.0269658981972518,15.728964148333334,passed,
2025/04/16 18:15:00,0.7252828949236265,0.6476111088980582,81.68203432304524,103.97500101778844,2.737837060269056,2.76,2668.7679420826203,3090.741558621697,0.9790046525937598,0.9966714406338213,36.52978958202474,12.80580260466038,2.789118020362519,0.9968859472257611,1.0319170298901623,15.768598560000006,passed,
2025/04/16 18:30:00,0.7190565945214435,0.6516396490524043,82.25998275733026,104.61073493008472,2.744063050055023,2.76,2686.830144465108,3074.1750371333997,0.9795360655634674,0.997002412605741,37.187722982749825,13.161605815501096,2.8128200295586105,0.9971432975190472,1.0191933770719002,15.808561449999994,passed,
2025/04/16 18:45:00,0.6984899466164894,0.6454110506400638,81.9914324046688,104.19812159101905,2.711132165386039,2.75,2742.046969104477,3101.4837084892574,0.9798435150663047,0.9963533423000601,37.45485596422297,13.41600635045228,2.8258226339193815,1.0230718663578136,1.0324408299141747,15.842583979444449,passed,
2025/04/16 19:00:00,0.7011057329793402,0.6450272739337463,82.16155840319959,104.35693247836814,2.7101598323461533,2.77,2750.918778628249,3109.3348399546016,0.9798587807667812,0.9962769182341438,37.1349066688706,13.365787799088883,2.811292386471704,1.021428813458278,1.034430069176883,15.882223964444437,passed,
2025/04/16 19:15:00,0.7054216765831258,0.6491574874440553,82.65192863109523,104.90771194570212,2.722909861277829,2.77,2747.406495909331,3099.9650243245605,0.9800200341280927,0.996630067708972,37.18482243730348,13.481639153836149,2.812978418280805,1.0222988904061152,1.0336761232980791,15.921865574999995,passed,
2025/04/16 19:30:00,0.704024637544579,0.6476182553425143,82.53625958197077,104.77915722420488,2.7150635765275846,2.78,2755.7876579960744,3119.5569175693745,0.9799219545520333,0.9964556216075972,37.05999378017716,13.092500526878105,2.80191558226407,1.021949046805113,1.0342500702017878,15.951934056666673,passed,
2025/04/16 19:45:00,0.704560768121318,0.6557700493863391,83.15799229000844,105.66897716216778,2.7386081608207555,2.82,2755.81764530584,3081.1933857478616,0.9803212206737983,0.9970938296730534,37.56604703750061,13.828553346506727,2.810733078693578,1.0207446237165665,1.0213791524457134,15.985286044444438,passed,
2025/04/16 20:00:00,0.7270031123136668,0.6468400917598074,83.20316674557763,105.20154498173439,2.7295662726424252,2.75,2736.2739226339368,3132.4021487247937,0.9795647900150396,0.9964684525063693,36.01936488594915,12.272331784230909,2.769535727919728,0.9831065922298388,1.0202843020847947,16.018940269444442,passed,
2025/04/16 20:15:00,0.7030667502207931,0.6483769230832527,83.0027550271291,105.23124133544398,2.7172662140937374,2.77,2772.445268875809,3133.1071254517537,0.9798492185710986,0.9964249584077196,37.092940959413596,13.037245315079955,2.8030652584126337,1.0237531964946351,1.0338236242534053,16.046957996666663,passed,
2025/04/16 20:30:00,0.7097730354466684,0.6489983658777502,83.21449911598832,105.42638118099596,2.7190761787929194,2.77,2776.7344226095865,3137.1219251513266,0.9799885529561749,0.9964667447163927,36.607858160883104,12.851757125175665,2.7768908403415815,1.0157111871492603,1.032224202945636,16.080225919999997,passed,
2025/04/16 20:45:00,0.70839339049614,0.6551387872514963,83.69002748047761,106.06934066897507,2.7326397877719644,2.79,2776.917788162419,3119.8705389650404,0.980322730731272,0.9969744120124261,37.10244004712279,13.123676247937635,2.7912096408946003,1.0220687752827873,1.0277769548172828,16.11379840277778,passed,
2025/04/16 21:00:00,0.7109442071726081,0.6495494761835346,83.44904412562649,105.6916968867039,2.7205919987079756,2.78,2788.4990912670883,3144.5500087486757,0.9799716213214652,0.9964376271251433,36.50248861626505,12.673678219355626,2.7633727170559363,1.005676486720639,1.0226077655243386,16.141405909444444,passed,
2025/04/16 21:15:00,0.7107590145618884,0.6499353376124494,83.60193678300976,105.81931140020926,2.718874267483157,2.79,2790.1597173024657,3158.9658005235037,0.9799811824346866,0.9964932691696268,36.62532287908603,12.140848621871296,2.7676562600680046,0.9990889883118539,1.0150604937204561,16.17492428444444,passed,
2025/04/16 21:30:00,0.7106101909166274,0.655846203076253,84.17407176986332,106.52887982691837,2.735724410788351,2.82,2793.929202894769,3130.795875801748,0.9803207547651033,0.9969501668802515,37.001651155733065,12.849678857823926,2.7787393443053516,1.006860748438548,1.0138493687059504,16.208415024999997,passed,
2025/04/16 21:45:00,0.7133912104115859,0.6561172598819771,83.94371328553015,106.39578922951313,2.7294106452188682,2.79,2792.5827367134043,3155.933853650394,0.9802988315260343,0.9969690461740458,36.799937446166524,11.791467803366023,2.7491637798757864,0.9908799785728925,1.0006434611800044,16.235944505,passed,
2025/04/16 22:00:00,0.7094968824339604,0.6554902558617317,84.13068687698292,106.52599317666103,2.724995445915839,2.8,2808.4488221914607,3161.9762521557095,0.9804111031093347,0.9968810403081956,36.8658071053086,11.93040701730153,2.756408520764873,0.9984711212440376,1.0049821767454175,16.269381137777774,passed,
2025/04/16 22:15:00,0.705169809006814,0.6547332842946951,84.32788325344414,106.65727850945933,2.7209026933364555,2.8,2827.3183969925913,3164.3659715947056,0.980540920014527,0.996765412465732,36.91360494807112,12.23125022681053,2.7627015309256358,1.0073563925367768,1.0102634573800737,16.302790136111113,passed,
2025/04/16 22:30:00,0.7067670460282265,0.6536756559978237,84.47994235967457,106.74573360986022,2.7198805283855485,2.81,2836.9545574838126,3167.0744500467713,0.9805461145599202,0.9966413112369765,36.663580592543966,12.355810283151541,2.7537700984236713,1.0064969445964604,1.0126964420554971,16.33024158944444,passed,
2025/04/16 22:45:00,0.7078775120045636,0.6538086072618592,84.66656704360942,106.90890667226589,2.7211072058043695,2.8,2842.20192056802,3171.3783033551526,0.9805393321210627,0.9966349580930242,36.64176017097657,12.152443878257353,2.750307671099669,0.9963866708304843,1.0034956078073967,16.363596479999998,passed,
2025/04/16 23:00:00,0.7084408838805274,0.65372257671965,84.90882053010363,107.10956209539148,2.722499954401533,2.8,2849.6916089180604,3173.0536659172258,0.9805451926706945,0.9966035447406182,36.5931753842244,12.279501095259121,2.7509438425461896,0.997592304033953,1.0053969942844647,16.396923736111116,passed,
2025/04/16 23:15:00,0.7115273367730932,0.6558051756864698,84.8413570802323,107.13258041202013,2.7225290026711604,2.8,2838.9468462592113,3193.7885797595272,0.9804817992429694,0.9967944450191404,36.48944030074148,11.532928770648477,2.7381577837130493,1.0006045878274112,1.0087553602564094,16.424297162777776,passed,
2025/04/16 23:30:00,0.7031470965798514,0.6609840208419047,85.11016414670185,107.59787317516135,2.728671175797948,2.82,2849.5735246476384,3181.7762609484244,0.9808111360712888,0.9971673490156406,37.2381977611506,11.888319875715027,2.758376209116553,1.0158953229375742,1.0074259689315328,16.45757031111111,passed,
2025/04/16 23:45:00,0.7093227377599765,0.6546814279434504,85.23488484495869,107.40106128124239,2.7183542168842094,2.78,2862.1607102113157,3204.1836294046334,0.9805934339675998,0.9966436544802254,36.37678539675271,11.678977870246499,2.7406361914488944,1.0063880593279573,1.013723313203247,16.49047271666667,passed,
2025/04/17 00:00:00,0.722959597636894,0.6750932975551478,90.73519526372903,114.60986980868589,2.757018107543949,2.8,3004.122835961812,3312.493392400192,0.9810192927626447,0.9974711194795274,35.423372420379465,12.587693134192852,2.715473182546664,1.0677369911744368,1.0670736830786445,17.41502532000001,passed,
2025/04/17 00:15:00,0.7191862705636624,0.671680599589347,89.01525048264487,112.29101248157829,2.752672823224089,2.74,2946.411340017494,3252.8485334428087,0.9811949494391673,0.9975481121118307,36.07889448640831,12.359524899099123,2.734446786199684,1.0394519472516475,1.0363587081211858,17.064534177777777,passed,
2025/04/17 00:30:00,0.7203192890709613,0.6357272123629593,84.71992837929604,105.75568971011334,2.672175208691448,2.7,2853.7614355213227,3283.4044625468796,0.9803297817043077,0.9955175298178413,34.96438066100108,9.424772193146282,2.7398079540970497,0.977728927328601,1.0233378100807662,16.399582564444437,passed,
2025/04/17 00:45:00,0.7174484028240454,0.6322571644835462,85.03427244027948,106.00747437472957,2.655484551135863,2.73,2882.581181850598,3327.664611835113,0.9804369477997237,0.9952232837889422,34.85029084231771,8.571706379937007,2.7387065421134045,0.9699481755452398,1.0179992854668256,16.491211763888884,passed,
2025/04/17 01:00:00,0.7217514819582268,0.6262745081384,85.2273032435089,106.12560597321968,2.625859989554974,2.71,2900.737033357773,3434.3605797642067,0.9804212508815334,0.9949190633045607,34.30499489418481,5.685173792816211,2.713859997437183,0.9466951660075863,1.0081628470112518,16.635079352222224,passed,
2025/04/17 01:15:00,0.724814459697822,0.6406791262035865,87.62986264206337,109.14791446077906,2.657887309636417,2.7,2954.2947712643618,3410.2634901460874,0.9812336473118278,0.9957647586792637,34.52322735536028,7.194663180608284,2.7218581909639967,0.965187824416131,1.0103704873716923,16.91627863444445,passed,
2025/04/17 01:30:00,0.7274205772525048,0.6454905167592391,89.10891578349649,111.01597347696733,2.6645265466213717,2.7,2996.5918700478765,3445.8790841635014,0.9813878357071836,0.9959371533814502,34.3145807317669,7.234615933938601,2.717271176702136,0.9754948156634641,1.01885439357814,17.166134883333335,passed,
2025/04/17 01:45:00,0.7307570050393438,0.6485617471699355,90.27319489443678,112.52795409804601,2.66821168147602,2.72,3032.485251043251,3484.3967436345283,0.9813928488932536,0.9959864506803022,33.982406673462584,7.067691957467653,2.704676321306173,0.9796154861262991,1.0240416775826169,17.388420664999998,passed,
2025/04/17 02:00:00,0.7318457049464692,0.6477889614843211,90.13492603645133,112.37523831456355,2.667698721564021,2.72,3032.573965129611,3478.3271758421124,0.9813611046365311,0.9958890625752769,33.7559713969947,7.3582705934562265,2.695997855667191,0.9833084124213117,1.0301337182869414,17.369122649999994,passed,
2025/04/17 02:15:00,0.7301908523937883,0.6489526908649923,90.09088631758237,112.34876003810575,2.6669896192505735,2.68,3031.17864043108,3470.5292133122316,0.9816574827575345,0.996069891758296,34.05802765893563,7.048122438364729,2.699815675063433,0.9712879279996801,1.0139838291475969,17.339987353333335,passed,
2025/04/17 02:30:00,0.7302266250503763,0.6471320146597431,89.92667511098351,112.05462022987959,2.6631215545201483,2.7,3025.6419072412737,3474.4307201679826,0.9815818841783294,0.995963632587761,33.94244914606447,7.0585515727418615,2.7048499751997928,0.978511432297672,1.0239593089003558,17.310483520000002,passed,
2025/04/17 02:45:00,0.7298039678734888,0.6473723275398099,89.80645383963275,111.92210588261375,2.665278318977025,2.7,3018.8468002893396,3465.052916782683,0.981526309281354,0.9959799160804857,33.97004612461272,7.340641617084676,2.709754412831707,0.9852871674041662,1.0299923070437669,17.28139733833333,passed,
2025/04/17 03:00:00,0.7299283729356295,0.6462069915020539,89.59748274254505,111.680073994298,2.6647292208251114,2.68,3014.091345335779,3460.0911651576307,0.9814180146953103,0.9958869333726832,33.92184051022237,7.399349950005625,2.70804617278102,0.9808058457713885,1.0270186692585592,17.251943316666665,passed,
2025/04/17 03:15:00,0.7279039549332814,0.6499269789073088,89.60941091514768,111.8302439282347,2.672652310380907,2.69,3007.965093733353,3436.1601608327323,0.9816159729901935,0.9961823234419793,34.28988836497882,7.834093601464634,2.7162711072088297,0.9881447367112676,1.0268300044987149,17.22290625,passed,
2025/04/17 03:30:00,0.7290732917866524,0.6479258871697894,89.31681686110741,111.47378552972353,2.6652710196324483,2.7,3004.9425896645,3448.056921238116,0.9816161029734173,0.9960691377195305,34.00414859226636,7.486659967807105,2.7048903714918207,0.9878267031178954,1.0305915520871447,17.198992586111103,passed,
2025/04/17 03:45:00,0.7300642409757816,0.6443631298266678,88.92396025079944,110.99327228934484,2.6567963403530634,2.68,2999.419401846653,3465.0218149535285,0.9814095832102591,0.9958311189012717,33.80233658524624,6.927262627194926,2.695266623678965,0.9771927199082726,1.0257779313975304,17.174703767222226,passed,
2025/04/17 04:00:00,0.7300012961515303,0.6441231444287849,88.8430987630897,110.85981242098062,2.656414847420128,2.69,2998.42145808634,3456.0418151342574,0.9814975078123523,0.9958225450740478,33.75061157757735,7.151631023435635,2.6952368869198886,0.9803947667123599,1.0292062203690557,17.145732071111112,passed,
2025/04/17 04:15:00,0.7294480782789963,0.6455695714869379,88.75733176419922,110.8390638140245,2.662628740613532,2.72,2990.6401754475523,3437.741590048009,0.9814324547941905,0.9959019575137664,33.8346006701831,7.6762594636664625,2.7006413407935583,0.988287967014637,1.034536288198961,17.116394044444437,passed,
2025/04/17 04:30:00,0.729037594109518,0.6435906722278125,88.57312071713142,110.51626859579147,2.655855561605554,2.7,2985.7501276172225,3448.135702003493,0.9814514233327689,0.9958317428449245,33.814673056127425,7.31010486900568,2.7052892802575634,0.9890529286276579,1.037603465551219,17.087471463333337,passed,
2025/04/17 04:45:00,0.7298511778618193,0.6415477658289442,88.45764160154302,110.29048537627973,2.6521852589401473,2.67,2987.5546178295062,3446.106659218211,0.9814664114541408,0.9956814034871255,33.60189055864037,7.3530122398413775,2.7006950211660485,0.9841328569305586,1.0362463066509966,17.0632616,passed,
2025/04/17 05:00:00,0.730658860654955,0.6398470781822988,88.33318872454446,110.06925082865716,2.650026769500362,2.67,2986.6740940063814,3441.3304326088996,0.9814289958198189,0.9955395040051727,33.38489167037882,7.629094345777087,2.698938567723475,0.9885349044078751,1.0441575164998336,17.034384069999998,passed,
2025/04/17 05:15:00,0.7282057487967376,0.6443052256196702,88.34955582036046,110.2608485458093,2.662320621394594,2.69,2976.2490834923497,3411.235123584626,0.9814945186525722,0.9958669167367777,33.84639051526284,8.274483653902319,2.7124265865299573,0.9986949198999081,1.0451691287969167,17.00553092333333,passed,
2025/04/17 05:30:00,0.7281751117613396,0.6434700776097223,87.92813829371643,109.8916892172245,2.6571724089199926,2.69,2967.607359488996,3421.256612859221,0.9814475198157644,0.9958566457145426,33.86884300941184,7.638723190178045,2.70077164399625,0.9871801425927402,1.0343015079446385,16.976313071666667,passed,
2025/04/17 05:45:00,0.7275768668454452,0.6432219633923453,87.692209804326,109.65568719404864,2.652135162621549,2.67,2965.2027443729617,3424.935012877668,0.9816299940942039,0.9959120805456676,33.90582377705588,7.181643093307927,2.6937471074007444,0.9791979769948078,1.0255571739480271,16.94750904,passed,
2025/04/17 06:00:00,0.7279836967286062,0.6421594735930779,87.65347227208976,109.54352570302473,2.6506872310263065,2.69,2968.9904051478266,3415.5421047279256,0.9817223530840099,0.9958179745189605,33.74706074000153,7.485196401482069,2.6906529084682704,0.979124947010727,1.0273974436597488,16.923398799999994,passed,
2025/04/17 06:15:00,0.7295692865029524,0.6395626709007644,87.25824480821699,109.20277210250366,2.6427085823267755,2.68,2962.2977664492905,3443.406519040441,0.9814468658619561,0.9956484561417123,33.57754515024314,6.528573791822019,2.6735032302301063,0.9632406996380503,1.0167094549152391,16.928409691111117,passed,
2025/04/17 06:30:00,0.7280911614829229,0.6471288871325581,88.14649175152142,110.43539114101027,2.6577029010248836,2.71,2980.073556536486,3426.5786499362234,0.9818367697102609,0.9961310385172832,33.950272762499885,7.223062233987376,2.68355304505807,0.9759701260978713,1.0178936532767342,17.026978154999995,passed,
2025/04/17 06:45:00,0.7288884109982633,0.6490189185540808,88.70636478854799,111.24038027541319,2.655879589124078,2.69,2997.0722579758026,3462.6556119798242,0.9819032932771457,0.9962542489397976,34.03790348167241,6.397595389380217,2.677161309804997,0.9687441864089996,1.00962083467346,17.156259401111107,passed,
2025/04/17 07:00:00,0.7315134169015169,0.6529254063775938,89.35565121799094,112.238293023577,2.6619068726620534,2.7,3017.0784291259974,3474.802263924548,0.9820161278733351,0.9964190948747595,33.79121365162257,6.5008046646550115,2.660820017940603,0.9724612487262567,1.01173686255852,17.28078183333334,passed,
2025/04/17 07:15:00,0.7310974593499184,0.6609920185145838,90.33968349913292,113.6435424305317,2.6753024126068192,2.7,3035.3709978290412,3472.5715303211277,0.9824414762214112,0.9969752494972913,34.19955965098494,6.6170735520905275,2.666166148242596,0.9764518208477537,1.0048945076677698,17.410714346666673,passed,
2025/04/17 07:30:00,0.7338777702175351,0.661379341745558,90.96149093784113,114.4406200576581,2.675493215436865,2.71,3058.206743654785,3497.8396544928637,0.9823521024776471,0.9968705637721484,33.84119710284285,6.537643106215716,2.6541141972876723,0.9764588482668611,1.0083385701688354,17.54065765833333,passed,
2025/04/17 07:45:00,0.7351856437656746,0.6657182368625769,92.01161817500586,115.78948167068573,2.6809326893197314,2.71,3086.3763944749676,3517.207369893157,0.9825923789562323,0.9970927084998682,33.806759508266346,6.563446039484918,2.6534547463649525,0.9842587735313362,1.0125967166294885,17.703763580555552,passed,
2025/04/17 08:00:00,0.7380982126971084,0.6666797301735932,92.80962783488239,116.81011953603468,2.6825693782163964,2.71,3114.4601227406547,3544.0928619639635,0.9825000707436922,0.9969949308775666,33.372151085073966,6.731868008679634,2.6416003187505264,0.9932525889549981,1.0246766801568905,17.86203034,passed,
2025/04/17 08:15:00,0.7385357292674812,0.6760657858099183,93.60768222797621,118.27536380031835,2.695796546799322,2.78,3128.441171426979,3558.4611556884865,0.9827686109446185,0.9976172435290694,33.71726917786053,6.365743505479746,2.6292525745271877,0.9955603822416778,1.0153287778515792,18.02652820222222,passed,
2025/04/17 08:30:00,0.7341703934455847,0.6720859259860708,91.77387323347537,116.46414996384118,2.690004504844638,2.73,3077.428132812941,3536.8824633054132,0.9827095735825478,0.9978170176130992,34.38307127611459,5.889370363084029,2.614806885741914,0.9693607406970234,0.9890911140763751,17.792525299999998,passed,
2025/04/17 08:45:00,0.7344483086555081,0.6758153750191281,92.62220275077608,117.67031453503053,2.6989553135392055,2.73,3087.119958448456,3550.537875972905,0.9831267650294607,0.9984078720986674,34.789289069045324,6.020758612210848,2.6205581866291996,0.9720854935214286,0.9881214862538691,17.914741881666668,passed,
2025/04/17 09:00:00,0.737509645210413,0.6761478925207561,93.44758979900806,118.48567045402073,2.699885783028008,2.73,3113.9806800392726,3564.86434124026,0.9831790429009982,0.9982776068401877,34.37154230622704,6.22161061680655,2.6178106963586965,0.9769655246302277,0.9962454582360937,18.032118720000003,passed,
2025/04/17 09:15:00,0.7389681669960736,0.6759320461923612,94.03602281504769,119.07744891700543,2.6957837558053384,2.71,3132.4150934602458,3600.3709378222497,0.9830966064942194,0.9981638135785375,34.115587979631776,5.761166522139057,2.6184504840889065,0.9836151110158436,1.0053291631367074,18.150135214444443,passed,
2025/04/17 09:30:00,0.7409414841413121,0.6772827449289518,94.8182717992575,119.89517077856503,2.7012309357634505,2.72,3153.2915233127915,3596.351418374987,0.9833492207507197,0.9982516596157224,34.004094117855885,6.3080952318751216,2.6199478601440886,0.9867885126105426,1.0091449363229528,18.232344319444447,passed,
2025/04/17 09:45:00,0.7431148646075901,0.6775348946689081,94.95542050212283,120.14680895336409,2.699803873593241,2.72,3169.3379582935727,3610.6014073983015,0.9831636768092447,0.9980335630486848,33.488632081204194,6.252931605968283,2.598371902761859,0.9884690830285736,1.0131749895207944,18.304506562222222,passed,
2025/04/17 10:00:00,0.743131514926228,0.6796852615829793,95.45496823095775,120.85515141367735,2.705293257068767,2.73,3172.6354563120535,3620.4194328938206,0.9833927784188708,0.9984088494801349,33.75183318279646,6.350396656048121,2.6038470826954954,0.9939690376478644,1.0165107797887751,18.37720558666667,passed,
2025/04/17 10:15:00,0.7441628770137623,0.6796950331518035,95.71244823900373,121.16220116026405,2.7034420389326645,2.72,3186.457540297142,3636.140888315246,0.9832966102391891,0.9982719113233606,33.49936046636403,6.1947439943974905,2.596018333002178,0.9949140217260654,1.0190511256310248,18.444499406666665,passed,
2025/04/17 10:30:00,0.7458349017187625,0.6807738569373797,96.17263643429429,121.70798715939227,2.7054458704695628,2.72,3193.724392240382,3648.733636111782,0.9834692086368682,0.9984574161068707,33.412504923401094,6.149192619233276,2.595267502786853,0.9987994486611738,1.0239424329800002,18.511899816666666,passed,
2025/04/17 10:45:00,0.7461802066267992,0.6815250967572111,96.54007154307187,122.16090584398542,2.7095042700270895,2.71,3203.140292396983,3652.0947143343665,0.9833576117219321,0.9984309608181483,33.24339094862395,6.345307334877331,2.597420639634912,0.9991484995018429,1.024194942242488,18.574288522777778,passed,
2025/04/17 11:00:00,0.7505894072105812,0.6827567289040651,97.02705382788302,122.74199204571204,2.7132752955538697,2.71,3208.922230759226,3661.858126059605,0.9835335195263342,0.9986221102263785,32.61360513926861,6.404985245851811,2.588255426928036,1.0032274575215314,1.0318752513158664,18.642318603333337,passed,
2025/04/17 11:15:00,0.7522827764876912,0.6880152032687668,97.70800479777137,123.68351312560604,2.7267186577028353,2.77,3207.4725012085714,3656.148762808034,0.9837815507344705,0.9991320665060612,32.61716331414027,6.531555177557135,2.596408305296521,1.0042987979632592,1.028034162722097,18.715164159999997,passed,
2025/04/17 11:30:00,0.7486037831967128,0.6852212297805248,96.60358144232046,122.61478064202818,2.7208576968961293,2.71,3193.0388179175384,3646.0519850813703,0.983520682130595,0.9989292090196581,33.03348348321643,6.60287433305683,2.5797859826677194,0.9991108793545783,1.0220246038389227,18.60819285111111,passed,
2025/04/17 11:45:00,0.7466020165787987,0.6790523788712605,95.99070945994448,121.18124979440307,2.7023546435553314,2.72,3195.7243989222275,3637.8372055581212,0.9834226873264815,0.9982028503040686,33.178022903029174,6.181071463809669,2.592194357121024,0.9967155065950566,1.023922388024457,18.46670693388889,passed,
2025/04/17 12:00:00,0.7448085542158663,0.6762035136155674,95.17896102944431,120.02110518871017,2.694149578571597,2.71,3172.877707400149,3631.0541049971253,0.9833120410768006,0.9980333480546326,33.294414683078244,5.659423415534477,2.600717890072855,0.9924919140017945,1.020191185847094,18.330810025,passed,
2025/04/17 12:15:00,0.7407754157753442,0.6816253105002053,94.7896961750758,120.45325148114209,2.710557094979488,2.79,3157.246489862069,3615.9363756350303,0.9832040939368161,0.9986276356071695,34.04112832409383,6.277340926048828,2.5816220064242272,0.9912454687489879,1.0085170970418815,18.359098871666664,passed,
2025/04/17 12:30:00,0.7493903810374679,0.687680330910312,96.7010473935437,122.67458181594365,2.7254958394954873,2.71,3186.037975283817,3637.552473612805,0.9837697454039687,0.9992230641469435,33.20586008377068,6.463441889169143,2.581467516930996,0.9983777772309692,1.0181792577953557,18.59766737888889,passed,
2025/04/17 12:45:00,0.7464196000517507,0.6820062258086019,96.09791583865513,121.6041445193925,2.709814507723669,2.7,3182.566223416579,3645.3599146751685,0.9836744865966001,0.9988024672851175,33.56278487312266,6.007619134875323,2.59007260894111,0.9958237471803056,1.0192600379175891,18.50241330666666,passed,
2025/04/17 13:00:00,0.7440557847473676,0.6789053981200771,95.64360235681377,120.71647789855467,2.7024795271834807,2.7,3176.2818518617555,3635.0945704853566,0.983496140878601,0.9984361572988467,33.69361931306149,5.8399477847291985,2.6039581972691117,0.9941717494083318,1.0180690982891876,18.407605333333333,passed,
2025/04/17 13:15:00,0.7439718818472018,0.6804386745752015,95.25766564804341,120.60914682455358,2.7071969506472646,2.69,3170.0006384131434,3624.7952686973354,0.9833709090195881,0.9985137288145359,33.62363471886526,6.1596475823819405,2.5839118950614224,0.9947461894763358,1.0165713153156795,18.39485076,passed,
2025/04/17 13:30:00,0.7451183759272733,0.6815134173759475,95.61627529535201,120.98264640587882,2.7128564337684615,2.73,3174.9478285123764,3612.3097587812567,0.9836147116682636,0.998696216161985,33.716668292184174,6.514177782613297,2.5858629520850744,0.9899896925798667,1.0115600187846927,18.41285541333334,passed,
2025/04/17 13:45:00,0.7471036231046527,0.678354705152484,95.90979890975763,120.823398517792,2.7014705299102557,2.7,3188.89959855879,3633.4724220569783,0.9836060633495778,0.9983073597718745,33.24227262575711,5.950327502754729,2.5945508422909835,0.9928065356299735,1.0204792413858494,18.43043695777778,passed,
2025/04/17 14:00:00,0.7458846442644544,0.6817340002181063,95.65166294632246,121.08976430985338,2.7122262442532885,2.71,3182.8871730002047,3620.9532525500595,0.983502533569583,0.9985978691795292,33.493095970145966,6.473170919986115,2.5734338245851607,0.9920437553017046,1.014367549982332,18.45355456388889,passed,
2025/04/17 14:15:00,0.7473715764284242,0.6797503682111028,95.98264201662374,121.07023497191409,2.70426344104138,2.71,3189.1006707986444,3641.4251780431878,0.9836189752256286,0.9984725763107293,33.272354076474514,5.951867637324802,2.5865555966874876,0.9976513453535112,1.0241519706851416,18.471541336111105,passed,
2025/04/17 14:30:00,0.7481260644954165,0.6800364045439636,96.10609785677987,121.2176789084391,2.7067139856387055,2.7,3197.375141691456,3633.4550044191274,0.9836025623129172,0.9983976044547992,33.152151304962395,6.214348406699957,2.5801003007381746,0.9931323514497685,1.0200418715943456,18.489103489999998,passed,
2025/04/17 14:45:00,0.7492482982027164,0.6795189427167795,96.16436080128943,121.19834501763152,2.7043018665789713,2.71,3200.9824416275296,3642.587383113657,0.9835367821544809,0.9982911299353047,32.84344073649077,6.105394486770809,2.5771266671188124,0.9992791871053447,1.0281637565551907,18.507078651111115,passed,
2025/04/17 15:00:00,0.7481667298364661,0.6824620524275029,96.19380311369535,121.62057486432555,2.7152083996689145,2.69,3194.15090618999,3630.433866846039,0.9835973103317376,0.9986793956969136,33.21521146362069,6.472218454673213,2.5721689956994975,0.9919998680698711,1.0161542165958517,18.530169899999997,passed,
2025/04/17 15:15:00,0.7497956719798666,0.6811137668041748,96.54762987343547,121.68766486457386,2.7102148486517894,2.7,3199.0105011174346,3644.776524477472,0.9837350829520521,0.9986274071485352,32.99117414719952,6.132676451431368,2.584179782031044,0.997082653984836,1.0247521502461785,18.54813321777778,passed,
2025/04/17 15:30:00,0.7509480462757957,0.6803572479207317,96.83267235004173,121.79418821534273,2.709591691411637,2.73,3210.725464117424,3641.1076006869007,0.9837637460644947,0.9984636817322388,32.795715883516614,6.30291793997304,2.586347006340295,0.9964011210488503,1.0262255628114743,18.565669943333333,passed,
2025/04/17 15:45:00,0.7508251319121038,0.6831491552891586,96.70803962839177,122.07612260860688,2.7195361843180454,2.7,3200.02098311257,3633.3580898193295,0.9837094117159159,0.9987949878748932,32.82536263045941,6.648831271793708,2.5754735384990184,0.9964008278322151,1.0227292336090468,18.583621649999998,passed,
2025/04/17 16:00:00,0.7521817567550232,0.681871294371237,97.00691994534368,122.16283804156612,2.7136533564232,2.72,3208.055562037961,3648.6369103534576,0.9838306103312028,0.9987036652566134,32.66612130740074,6.255644644289297,2.5819622340621913,0.9972167211006353,1.026755223104245,18.606686541666665,passed,
2025/04/17 16:15:00,0.7513261692959821,0.6818491662270619,97.04696802752436,122.23809177067933,2.7102844285238423,2.69,3208.123147800108,3661.8231011529792,0.9839204129132899,0.998780035449624,32.75038645327982,5.897064352539479,2.5855241092597514,0.9975034490252327,1.0264517617288935,18.619508343333333,passed,
2025/04/17 16:30:00,0.7456886717135497,0.6829765104115357,97.21365432643799,122.55485454284553,2.711882576907223,2.71,3232.220465692262,3642.0217529670394,0.9840674954823105,0.9986982344347389,32.74567637483911,6.761194634525132,2.5870309608023434,1.0021789432451198,1.024476662103977,18.642137702222215,passed,
2025/04/17 16:45:00,0.7537227249201234,0.6817662362968483,97.24985443175422,122.50380828076406,2.7103468155896935,2.69,3215.0048779043163,3669.7472309819955,0.9838078013613344,0.9986630895935696,32.33321194992323,5.930410371427938,2.5794940415153724,0.99931326317375,1.0313679680791659,18.66006595444444,passed,
2025/04/17 17:00:00,0.7552303439798991,0.680054694409748,97.30624023336225,122.39076151085023,2.706013735038091,2.7,3236.3930077370505,3667.897331582272,0.9834600482268376,0.9980592495459082,31.625351866085065,6.222314603515595,2.5683521984547473,1.0032955003153532,1.0392918388550967,18.683104488888887,passed,
2025/04/17 17:15:00,0.7554524979041457,0.6827087860236,97.60625875946283,122.96677446178049,2.714421950067304,2.7,3219.6417565808724,3667.9778113441953,0.9838890783382496,0.9987587614995491,32.07848874199591,6.230097227584535,2.580755943696605,1.00212342742712,1.0353416573608312,18.695905738888886,passed,
2025/04/17 17:30:00,0.7561265697914471,0.6840293146730057,97.66459381476075,123.24143170434846,2.7210522815540075,2.68,3226.333848371987,3652.8087883054773,0.9838180771218561,0.9987513343446727,31.965568162137703,6.789756114288116,2.5680320705588433,0.9976176585149503,1.0299897569636751,18.718506766666664,passed,
2025/04/17 17:45:00,0.755424465870682,0.685857317747791,97.77570334812903,123.45977847691586,2.721630278699533,2.69,3219.3225493906807,3664.9378555153044,0.9839063930976476,0.9989872683008085,32.134297473459334,6.332273452151987,2.5771219837217316,0.9997817144997866,1.029137378090547,18.73641156444444,passed,
2025/04/17 18:00:00,0.7563261529982447,0.6832098812790575,97.64999219633104,123.27239738443743,2.7136797948282254,2.69,3226.59226315669,3686.3175714592726,0.9836387063076188,0.9986450543603632,31.65764116675112,6.065123966232952,2.56820802557669,1.0032230067688512,1.0375097882937425,18.759423741666666,passed,
2025/04/17 18:15:00,0.7510331505738169,0.6882586933868137,97.87267358383566,123.82097658704126,2.7219111548654986,2.74,3231.028601197579,3665.671317329928,0.9840195160265296,0.999082042262018,32.12566487887147,6.470492917052501,2.5785591499873806,1.0062375767490224,1.02855897737272,18.772204439999996,passed,
2025/04/17 18:30:00,0.7546015734967694,0.685274131987316,97.79614953593,123.65289640813413,2.7205196522344948,2.67,3231.568573163285,3661.9253130494203,0.9839536344065172,0.9989040673565192,31.97475388990599,6.746698436109458,2.5673957029196988,0.9989143997797306,1.0289748278578237,18.753885590000003,passed,
2025/04/17 18:45:00,0.7498618897594603,0.6825683344811768,97.67154771889561,123.22586809919795,2.7042969322077033,2.68,3240.9213652164112,3687.310907230283,0.9840440083735889,0.9986487461566064,32.09009717008747,5.98080899079647,2.583679701792895,1.0061776363437458,1.0349803295417996,18.735997279999996,passed,
2025/04/17 19:00:00,0.7569096348544682,0.6808951083739231,97.44302536892928,122.86583904728286,2.7049107909615118,2.7,3241.522394785866,3680.4150171849287,0.9835016149828303,0.9981077028184896,31.367061508344822,6.138642132719293,2.558940676948918,1.0021187929388908,1.039820586365938,18.7232232,passed,
2025/04/17 19:15:00,0.7561132874424569,0.682101168445928,97.61202934141255,123.1070841892292,2.7090929523463827,2.69,3225.0164912397363,3678.062680383398,0.9838882167921468,0.9986292528755611,31.932407736645004,6.061076332978461,2.5780634337760593,1.0009905937039472,1.0363732207360867,18.701083133333338,passed,
2025/04/17 19:30:00,0.7512427909690934,0.6813861785568364,97.52393895268206,122.97136869671658,2.701541672334105,2.7,3238.9681430659775,3680.875787078433,0.9840096505121538,0.9984816568096,32.05169733460796,6.017695693806717,2.582721303321859,1.0045989645371736,1.0361310389118175,18.694246743333338,passed,
2025/04/17 19:45:00,0.7567497036298073,0.6813776807736939,97.48721243675399,122.95950347174039,2.705506372078575,2.7,3228.350983587735,3678.820484518226,0.9838561336362441,0.9984741443437579,31.756162741966758,6.042075786315918,2.57152375340458,1.0023693238606242,1.0394086302497438,18.687396420000002,passed,
2025/04/17 20:00:00,0.7562808076625284,0.6810496488127216,97.46904566252799,122.91645040558019,2.705236077279641,2.69,3230.6556872748415,3674.825221358237,0.9837813574500772,0.9983672812134421,31.75641094416223,6.161457796181092,2.5735708783374576,1.002253462539177,1.039228754214266,18.680956085000002,passed,
2025/04/17 20:15:00,0.7561621930252719,0.6809754595144047,97.34702495745691,122.84648008463103,2.7027642385498933,2.71,3226.836892724885,3682.4144878860325,0.9838265235016826,0.998425281227265,31.835963239490443,5.887491559951319,2.5712344373908924,1.0013086003586593,1.038294211488701,18.674077546666663,passed,
2025/04/17 20:30:00,0.7553918594817713,0.6808268862155581,97.11805534487551,122.6292156765929,2.7020725320379526,2.7,3220.2808256975404,3680.6071418897714,0.983767233807439,0.9984213472714702,31.893993231227103,5.869986359574923,2.5715700161847868,1.0036083315173268,1.039855465505799,18.646699823888888,passed,
2025/04/17 20:45:00,0.7546320414821325,0.6814045839133989,97.0145664453288,122.58807350171936,2.704429374220637,2.73,3210.135605612859,3674.759121262236,0.9838245966841611,0.9985879727502626,32.06700391533756,5.975043247141627,2.577711475768572,1.006219420109712,1.0408973271548974,18.619711537777775,passed,
2025/04/17 21:00:00,0.7518225874586767,0.6865650166835132,96.56429086283069,122.68258812995965,2.7165151364618207,2.73,3192.9574423454924,3649.316932343199,0.9838619731681956,0.9990430855336258,32.85457569822895,6.169189186268065,2.5657653108446636,0.9943909781635408,1.0187469913983027,18.58714190666667,passed,
2025/04/17 21:15:00,0.7521985266384158,0.6818662662470822,96.43363432220455,122.19514845461762,2.70212027865766,2.7,3193.099228025318,3675.4564251580755,0.9838905751054777,0.9987906746476012,32.66476957808659,5.581114775979549,2.573384426752944,0.9999501229177697,1.031069901239051,18.559663515555556,passed,
2025/04/17 21:30:00,0.7520840611704731,0.6802572999621306,96.38018264640928,121.94217024517675,2.6983976809033647,2.71,3202.986099060309,3665.0052788682283,0.9838326500846438,0.998467053777901,32.611120595689215,5.791792669851567,2.5727383097469727,0.9979080642706432,1.030712043218186,18.53257200666667,passed,
2025/04/17 21:45:00,0.7508672761104442,0.6788290979770437,95.93977598303672,121.46561712881923,2.690944083663666,2.7,3199.7480207740373,3677.030985113491,0.9836314864967133,0.9982481917850178,32.61069992917782,5.316601359384871,2.5667628624080154,0.9973842158765129,1.0305608484495634,18.505027780555555,passed,
2025/04/17 22:00:00,0.7488477853316289,0.680362666169693,95.98249413620351,121.6100089814153,2.6948143984500117,2.72,3191.057609459344,3665.6116490844333,0.9839515326099654,0.9986174055162534,32.851076348344705,5.639786241841176,2.5784318302500933,1.004629837301351,1.0339039271070403,18.477451043333335,passed,
2025/04/17 22:15:00,0.7500995182183251,0.6802522234282089,95.77512201658763,121.43879460513712,2.696155304362019,2.71,3183.5507847465087,3659.4681486030026,0.9838672808921095,0.9986041354965378,32.9860501998537,5.622201326212139,2.5727680746071053,0.9982102982245789,1.0285525974324363,18.449841795000005,passed,
2025/04/17 22:30:00,0.7467803208812888,0.6865794098424293,95.33480160431347,121.54338562784126,2.7115088284282005,2.72,3164.309911282902,3622.553977255015,0.9839183474702144,0.9991067192555589,33.65609018160231,6.136203909106111,2.5646731456906973,0.9941626228086101,1.0123049784467053,18.40264135111111,passed,
2025/04/17 22:45:00,0.7455137927796835,0.680284017535986,95.19622489721704,120.89356989791247,2.6961491744630366,2.71,3175.7997332540463,3629.310945175636,0.9839736601530576,0.9986205154440138,33.30425030820979,6.035839559077989,2.57455154872076,0.9927367466363777,1.017704146192626,18.347593537777783,passed,
2025/04/17 23:00:00,0.7504558195506366,0.6783666699746549,95.80219063194443,121.2372209397885,2.6902608480481875,2.68,3190.8444077591416,3655.4815293816437,0.9839164866563987,0.9983423446701334,32.71595973389513,5.655493998936153,2.5784230608053846,0.9985378813538265,1.0316242655652037,18.41840262166667,passed,
2025/04/17 23:15:00,0.7512906168331968,0.6792024602841581,95.8571704904901,121.38809101540281,2.6954882924043053,2.72,3191.331901867066,3644.346796344458,0.9838222308936359,0.998337181650499,32.624181708911124,6.133111128424906,2.5750992876842624,1.0019869105191137,1.0350210468006538,18.425491901666668,passed,
2025/04/17 23:30:00,0.7511682678666199,0.6792694136291256,95.82513462244148,121.4338909674446,2.6942923135734245,2.7,3191.1295961452247,3650.3611175649703,0.9838380155572438,0.9983708260950949,32.693002958533896,5.883873562393245,2.5724607639528614,0.9956120630183029,1.0284456555200376,18.432975843333338,passed,
2025/04/17 23:45:00,0.7480228727671902,0.6776821751135689,94.96386143879073,120.37120536793977,2.6907491729244697,2.74,3165.870402364607,3621.2532247189156,0.9839196889684051,0.9983704441016553,33.012641932416834,5.932913082002806,2.5828206354410703,0.9908335135223652,1.0213512659110429,18.262447286111115,passed,
2025/04/18 00:00:00,0.7499624655063297,0.6768241231251877,95.1335019748213,120.42225890279222,2.6881242103804315,2.7,3173.4662512363857,3632.494356666774,0.9838394696952922,0.9982095921850059,32.72958905251288,5.707267621555179,2.5787649560041115,0.9903517837182713,1.0239424433266233,18.295267485000004,passed,
2025/04/18 00:15:00,0.7489210146686991,0.6745051185496687,94.62884958032512,119.6857183498641,2.6803864316665735,2.69,3167.168362736801,3629.485812155435,0.9837609932722206,0.9979635278725059,32.65162965448001,5.314595318768159,2.578271282137431,0.9830698855800312,1.0179407701412648,18.21765963111112,passed,
2025/04/18 00:30:00,0.7423650197649845,0.6715944627448246,92.71625556468605,117.32496899829005,2.6758247630848144,2.71,3111.0781641794433,3569.9606857518265,0.9836723198449234,0.9979025789093479,33.12931073249153,5.749386508745387,2.594765008225022,0.9923239334593634,1.0224935072169274,17.87728919777778,passed,
2025/04/18 00:45:00,0.7414773590359292,0.6713631630619411,92.31650045280455,116.97758492229585,2.674746856409274,2.69,3099.514982008305,3570.176494496142,0.9835731574333809,0.9979325762973602,33.250512079449656,5.507470891831363,2.590768564454669,0.9882312455176299,1.0176101453022743,17.83973631,passed,
2025/04/18 01:00:00,0.7404430306305345,0.6705363177208005,92.10676966575531,116.67203412107644,2.6724098125975555,2.7,3092.871055685157,3566.5537760806124,0.9835866370606886,0.9979118338114138,33.33364684280638,5.4227062715491465,2.596480095957274,0.9880231563032084,1.0171881816545723,17.796712266666667,passed,
2025/04/18 01:15:00,0.7425175864235712,0.6682767521217697,92.0287345586871,116.20650153423071,2.6683229070387804,2.68,3103.9056583483766,3551.499637547685,0.9833067165962263,0.9973080319192257,32.65772049996623,5.7438877552426915,2.593658071138545,0.991583182085032,1.0252604277641622,17.75877040666667,passed,
2025/04/18 01:30:00,0.7399120033538802,0.6721933156219204,91.85561514849772,116.20002794317439,2.676554383626887,2.69,3086.6807778446428,3532.1901363320035,0.9834131385767395,0.9976905083575459,33.17862604008466,5.9308103220173045,2.604620801407633,0.9987752887230028,1.024071292435547,17.715767960000004,passed,
2025/04/18 01:45:00,0.7399948422511653,0.672021221813329,91.83787101337921,116.03996697602217,2.677797022130065,2.7,3086.909945173552,3514.7279524111636,0.9834345441139362,0.9975900619930667,33.030068192729686,6.455439801757987,2.6099403333131614,1.0087311362481006,1.0341331404666871,17.677846303333336,passed,
2025/04/18 02:00:00,0.7408634593332396,0.6673094275828829,91.31482132205888,115.37786125658727,2.669374416168949,2.7,3079.2159561975277,3527.150444302655,0.9831532094514208,0.9972858351726331,32.72554802869528,6.253127810129367,2.5998365022957715,1.00513446900147,1.038135052941923,17.634865453333337,passed,
2025/04/18 02:15:00,0.7404507943933532,0.6653189933933654,91.06406819475455,115.00943179118619,2.667022666441859,2.69,3072.623930410178,3525.5078962138773,0.9829998773587184,0.99714651733059,32.65673940999456,6.313846505062211,2.603263122354803,1.0061152262948811,1.0413608034771866,17.597367137777784,passed,
2025/04/18 02:30:00,0.7398040479187554,0.6626724509733546,91.19580285075011,114.83781101749447,2.6658855022735573,2.69,3081.41198211773,3503.4195646927246,0.9831066930553727,0.9969156664775376,32.455362636944876,7.190615168447031,2.616075285336223,1.0139617359688315,1.052214612240317,17.554406955555553,passed,
2025/04/18 02:45:00,0.7389888869563066,0.6640145631505291,90.91222580473475,114.63796431690719,2.6685262444293496,2.69,3070.9047118974618,3493.214688968165,0.9831005689576952,0.9970344882366022,32.623278755860646,7.224516935258962,2.613630772290887,1.014705879496798,1.0499463447410036,17.51652489277778,passed,
2025/04/18 03:00:00,0.7352480431614409,0.6624335762059942,90.59179213888446,114.06701655926605,2.661753076065323,2.68,3058.0275657870034,3493.5740142766613,0.9832258200020241,0.9970697024180778,32.9044322944415,7.008063290711891,2.635702108834652,1.026756758899268,1.0598943472819409,17.43874565888889,passed,
2025/04/18 03:15:00,0.7350682552334777,0.6616601175467143,90.10975128241122,113.54108905822261,2.6655102375465556,2.69,3045.6153283375434,3464.4886843581717,0.9830679249321067,0.9969650007166303,32.81389900601599,7.733712492090995,2.6319833331872857,1.0307161437065935,1.0643373374981777,17.352748893333338,passed,
2025/04/18 03:30:00,0.7358637786959912,0.6559421905854658,89.29947519192896,112.51476683071208,2.6537793287631835,2.68,3029.969292892033,3478.4820422856055,0.9827190403809452,0.9965937387386201,32.54111444576755,7.161647591759907,2.6207684698933402,1.0188752343415561,1.0609745405612725,17.27199361555556,passed,
2025/04/18 03:45:00,0.7349949014611317,0.6525235723006161,89.0379682546542,111.94235328998265,2.6512818779504026,2.68,3027.2508454266263,3455.050161342512,0.9827156728972158,0.99634365572695,32.39374517438349,7.83285170686305,2.629268772443909,1.0217199880175876,1.0673673320570285,17.186407186666667,passed,
