datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/18 04:00:00,0.7333827719970557,0.6511731428575812,88.59079824695186,111.37721295941748,2.646542409013558,2.68,3016.7380983270255,3449.653072215311,0.9827791085305025,0.9963244361408437,32.49599261207513,7.667264535278319,2.6305506453056764,1.020441382910329,1.065723166290773,17.113578466111115,passed,
2025/04/18 04:15:00,0.731491940704184,0.6513768714098288,88.33937340560273,111.07733314770815,2.6481145270052284,2.67,3004.6809662009223,3436.234719051713,0.9827633687822215,0.9963891604243339,32.72781530532933,7.819623416789689,2.6415880754361662,1.0236851438122754,1.0662268995013364,17.056282393333337,passed,
2025/04/18 04:30:00,0.7293941306486457,0.6524923200612998,88.12391322263073,110.85991771052088,2.6497781039726553,2.67,2998.5478866057674,3418.434552228464,0.9829252096283297,0.9965141662134694,32.96484025419033,8.01469697589413,2.6451003912698345,1.0246088020968633,1.062760844568869,17.003579559999995,passed,
2025/04/18 04:45:00,0.7296858820041902,0.6499945408630905,87.55080366641207,110.1816690355445,2.644881058690574,2.68,2978.9348217257916,3426.3584780327014,0.9826387390248462,0.9963904570487927,32.90017846041566,7.6318531164692525,2.644474414658817,1.0251717099484994,1.0670859535166723,16.941238923888886,passed,
2025/04/18 05:00:00,0.729215541886523,0.6485209074660994,87.1058119047208,109.68544430792493,2.6420484732139466,2.68,2966.808949538268,3423.4955755527453,0.9825229340613066,0.9963213918883005,32.93171102713711,7.458937588007993,2.6422470002209963,1.0199029717697619,1.06318184457084,16.883494313888885,passed,
2025/04/18 05:15:00,0.7274300639506104,0.649989156541908,86.8425800061298,109.46099774624038,2.645684203376034,2.72,2960.617127755116,3399.2208981287254,0.9826503687439572,0.99643419170979,33.10429597841273,7.903554160680932,2.641069370019084,1.0236374237181756,1.0625924917603788,16.8261230011111,passed,
2025/04/18 05:30:00,0.7248161860584273,0.6476820573729073,86.48312394036218,108.95575203037141,2.637631646558464,2.69,2958.3503032793797,3398.9981838214712,0.9827975681943568,0.9963550840857283,33.29606195044109,7.423330292169241,2.642564694816324,1.0062854993838517,1.044968381447044,16.768343557777776,passed,
2025/04/18 05:45:00,0.7246881075631734,0.6433720058415426,86.01962987677065,108.28347495813543,2.627760209987297,2.68,2950.7818283770625,3408.60155884638,0.9826597249741065,0.9960889088517936,33.112852605690065,7.053545120336303,2.640573779363007,1.000767597051924,1.045390433493659,16.710934625000004,passed,
2025/04/18 06:00:00,0.7251189689047498,0.639892435880775,85.41174017102581,107.55829497817962,2.6187197420980133,2.65,2935.8353614491107,3423.4248834030227,0.982459406859721,0.9959174638988754,33.03489090169195,6.278582442733281,2.6326167960487172,0.9885553316163622,1.0382522213072745,16.653120348333328,passed,
2025/04/18 06:15:00,0.721514465660766,0.6414531738288937,85.33483104314165,107.42370751535802,2.623965812826204,2.68,2933.4651186934943,3389.2778949594713,0.9826568241019319,0.9960254432961527,33.30180419356764,7.184417024937435,2.647236587097177,1.0013892773011899,1.044840053954527,16.590661511111104,passed,
2025/04/18 06:30:00,0.7207672035033253,0.6399930862179514,84.99320817401377,107.00929469672701,2.6214566414897855,2.67,2925.1412243230516,3383.4981877547466,0.9826020782663968,0.9959520378599037,33.33902626664005,7.102830225711982,2.6473497811291784,0.9953390797531992,1.039741950450701,16.53782468555556,passed,
2025/04/18 06:45:00,0.7201754609812939,0.6378155684270719,84.55015686483102,106.4514782649359,2.6163798614302345,2.67,2917.2529960134284,3379.740403822143,0.9825667242175156,0.9958244856756908,33.272555318449314,7.02738241193614,2.642714001791322,0.9932180508547234,1.0399466036134017,16.475326718888894,passed,
2025/04/18 07:00:00,0.7209242333778888,0.6413284462706427,85.04125992115327,107.16885652875573,2.6228310505791526,2.68,2929.598730932428,3381.457149023627,0.9827168990599339,0.9960359877340671,33.3698780042877,7.0483383593541165,2.638475448195146,0.9901331402905896,1.032683439515645,16.55283332388888,passed,
2025/04/18 07:15:00,0.7216220651267435,0.6455061365786118,85.4523438754447,107.88922917543114,2.627210601632213,2.68,2935.907197672517,3398.102131332759,0.9828481175450675,0.9963550625161268,33.595656534014054,6.488987207057233,2.633392922821663,0.9854011871839349,1.0229217517228029,16.640776460000005,passed,
2025/04/18 07:30:00,0.7231877497720564,0.6503723033655309,85.98485144196746,108.71227287559005,2.6377950410573585,2.71,2943.6297852697808,3396.2653694714527,0.9829273620747716,0.9966443545179771,33.67275235298053,6.7461455980474465,2.6301360265570257,0.9919435226023328,1.024628087609009,16.723344,passed,
2025/04/18 07:45:00,0.7252915521438547,0.6497653861084398,86.3258264798153,109.13234402752545,2.6317277861515023,2.67,2957.955278986022,3429.992481719631,0.983009395491278,0.9966253718775532,33.548266967292435,5.784301260197203,2.6184194305494644,0.9754997432513537,1.0113693998875481,16.811339618333335,passed,
2025/04/18 08:00:00,0.728867566574853,0.6480890940229916,86.69822426908219,109.48365599378131,2.628394572949403,2.66,2971.0951367085577,3456.3851485239647,0.9828617079878428,0.9964338988334764,33.07763362131949,5.607940157438199,2.6095826777761455,0.9787240976718004,1.0213457447542604,16.893954299444445,passed,
2025/04/18 08:15:00,0.7297452694302683,0.652402134512987,87.41809371963618,110.40323559415069,2.6402381491603264,2.69,2987.4770714794145,3442.6186693828117,0.9829906800522311,0.9966202783382001,33.06630370971489,6.458144446917655,2.612946888151399,0.9910863332284005,1.029065307486201,16.976984077777782,passed,
2025/04/18 08:30:00,0.7309468120743582,0.6555544224369663,87.98148510586763,111.16634614307542,2.6463648624941967,2.69,3000.82374316354,3447.517702142227,0.9830835031236652,0.9967801796491951,33.049731865863734,6.631899750737282,2.6108408396214338,0.9967242045070782,1.0320105232220318,17.064664222222223,passed,
2025/04/18 08:45:00,0.731867085482334,0.6586386819169591,88.53591723653582,111.90424426143274,2.651856941616117,2.69,3015.6225980651866,3450.693402707845,0.983254495055728,0.9969567502235497,33.095951526757396,6.664997049267175,2.6074039407860257,0.9943277382970425,1.0266515714487252,17.14774497333333,passed,
2025/04/18 09:00:00,0.733972870995844,0.6570433354816365,88.91317297077008,112.26608313552775,2.64524909092579,2.68,3028.398083549797,3487.235482853288,0.983194299099523,0.99683551151949,32.80577785200202,6.055936887046638,2.6041176486168345,0.9947603603114117,1.0323249103327228,17.23547376833333,passed,
2025/04/18 09:15:00,0.7349937456277301,0.6688315629088694,89.67561679091227,113.59362048854575,2.667209546886621,2.69,3035.546674536688,3467.067620417124,0.9833794846435046,0.9974377580981262,33.18649932844846,6.33697082741885,2.6008673343369457,1.0039564333679176,1.026356050615214,17.343834927222222,passed,
2025/04/18 09:30:00,0.7352884977505243,0.6725600269663289,89.86594259717133,114.45527503833824,2.6971168991299184,2.73,3018.3963589231093,3419.7298254322127,0.9833280057290851,0.9981297665713884,33.56544227431034,9.032057434846639,2.5980485423395745,1.0344633135874202,1.054069342970118,17.36437893055556,passed,
2025/04/18 09:45:00,0.7320588801168837,0.6663121841353392,89.05264196651794,113.1547732430369,2.6641921314488766,2.7,3015.0558586878983,3470.8893454143486,0.9836128668601277,0.997820728984169,33.80684984569164,6.005571489112677,2.594196379028698,0.9826597527900988,1.005623557646502,17.27980417777778,passed,
2025/04/18 10:00:00,0.7277884131595368,0.6643121662140898,88.57560781367343,112.48579752049193,2.653973162148464,2.7,3005.0222754489887,3474.059648554566,0.9838831501389566,0.9978842309645273,34.19887273768873,5.294367105427017,2.604881019355908,0.9739026780865789,0.9944286706828653,17.195309541666667,passed,
2025/04/18 10:15:00,0.7289220998510515,0.6651152219827289,88.0253990692418,111.73483012631581,2.652393908002827,2.7,2998.026131213041,3452.938422621658,0.9835978659468935,0.9975101955293316,33.86011113081595,5.030598455095258,2.5940614964774222,0.9694672605116393,0.9885979760612292,17.11049908333333,passed,
2025/04/18 10:30:00,0.7291281701177388,0.6574493742487243,87.26089807558247,110.69822598023138,2.640429723628531,2.69,2982.145693302027,3466.1101606066773,0.9832613478561455,0.9971382258267534,33.60406807718439,4.795989776799528,2.588697229959731,0.9623916642229853,0.9922370157314827,17.026166422222218,passed,
2025/04/18 10:45:00,0.72607291134082,0.6562862210642582,86.87253857540422,110.15646743646505,2.636573038657683,2.69,2974.9084325481817,3450.6755258038284,0.9834481156524235,0.9971451340416375,33.85101688464894,4.741670742687087,2.5954505569372883,0.9562505308618057,0.9839235983165243,16.941521422222223,passed,
2025/04/18 11:00:00,0.7254876332121053,0.6532107020064651,86.34029520152414,109.43399295943722,2.631523805585222,2.69,2964.1934933328416,3441.7340154104154,0.9833421455578113,0.9969459456754167,33.731694045343545,4.833458624287547,2.5936435187908673,0.9553920661335586,0.9863578085542563,16.857350736111115,passed,
2025/04/18 11:15:00,0.7245792255720171,0.6499776779849911,85.81721132497626,108.70553415964791,2.6255267787662975,2.7,2952.0302308993096,3438.259960522917,0.9832324064300013,0.9967721211534494,33.70783821882728,4.656246110486812,2.594784248931681,0.9508366004187475,0.9848604578617004,16.777878021666666,passed,
2025/04/18 11:30:00,0.718787166279272,0.6533808274570134,85.4719595340215,108.41808449782496,2.629832881610785,2.7,2937.7970158778035,3410.0841581437667,0.9835014178620815,0.9971151998565182,34.35916701351038,4.943116687588132,2.6110421856715758,0.9590405502058844,0.9820360645576912,16.69386664,passed,
2025/04/18 11:45:00,0.7210234976876588,0.646200149214523,84.64283304344137,107.3122892816573,2.6167412907913254,2.72,2920.591763638762,3426.973214776435,0.9830637739431324,0.9966462820650547,33.89132192369371,4.370403393459613,2.597168362877665,0.9500404417527449,0.9850670673304034,16.609935374999992,passed,
2025/04/18 12:00:00,0.7214648458141052,0.640896299623517,84.04509226642519,106.44575155913641,2.6085457760151747,2.7,2910.732576109554,3424.483203993818,0.9828459276820734,0.9962871424352195,33.642996100714214,4.239279587651792,2.5911287012589574,0.9401528850719438,0.9824153172837068,16.525700363333332,passed,
2025/04/18 12:15:00,0.7137286513905411,0.6428016205895752,83.8628598289464,106.16997472641475,2.608975798713301,2.7,2908.4926374166257,3393.570831873579,0.9832752226135816,0.9965022777072645,34.27866914623963,4.78811041660769,2.6164505881673508,0.9507985332640887,0.9820837491578495,16.44193107333333,passed,
2025/04/18 12:30:00,0.7170220203218509,0.6356423397900967,83.10934280481989,105.11813806820024,2.597837482466735,2.69,2891.398629970708,3405.323790273861,0.9828169520279755,0.9960099516986446,33.72883772494892,4.398836159833217,2.6027316405867116,0.9420369062305242,0.9864399381300936,16.35786152,passed,
2025/04/18 12:45:00,0.712653158403168,0.6344335232908368,82.70213600544861,104.53974005883656,2.593385672134606,2.69,2882.181713069453,3393.1109978695727,0.982940888900742,0.9960089199246631,34.02247989078337,4.481341865559555,2.616483715170754,0.9470755173502472,0.9883415098304071,16.274254205,passed,
2025/04/18 13:00:00,0.7096333440751711,0.6333380434978321,82.3549391285451,104.00749340035578,2.5925079867200402,2.68,2869.4476352417505,3375.605492051994,0.9829043025963511,0.9959640091413668,34.1790714222029,4.957025461577029,2.63413344578927,0.9597667758689452,0.9993752514092564,16.190350109999997,passed,
2025/04/18 13:15:00,0.7089644165560312,0.6291754055413731,81.98010870190316,103.35206568568438,2.5868276787431848,2.66,2865.128801232201,3363.3069066586468,0.9828203650332895,0.9956520618721378,33.963541120785464,5.311584265605651,2.637642656826511,0.9591635455209976,1.0037091069286976,16.111889884444448,passed,
2025/04/18 13:30:00,0.7058806952105954,0.6285549769261006,81.33771569740016,102.57419620546267,2.5869034702218068,2.67,2840.2479484225933,3344.2222149926893,0.9826749555232033,0.9956777387146898,34.22015604659167,5.644356773270116,2.6518620785653213,0.973705781906121,1.015760554867558,15.99862732722222,passed,
2025/04/18 13:45:00,0.703540928843705,0.6148571791422119,79.67231822098178,100.07221101879144,2.564843844401846,2.65,2807.045226992904,3320.3446441820624,0.9822113506110864,0.9947409047106036,33.633162301902246,6.195401398827899,2.659746377691412,0.9781452700731762,1.0372553991457798,15.715798193333335,passed,
2025/04/18 14:00:00,0.6962006468237977,0.6083026714080073,78.02009620160591,97.95539277911863,2.552673205116585,2.62,2762.7980058198473,3283.2699445931207,0.9820572934596388,0.9944694836615333,34.0902685590774,6.199582444995785,2.679228719192224,0.9723615076172304,1.0321463655044114,15.433635653333335,passed,
2025/04/18 14:15:00,0.6857270412035952,0.5978366837856285,76.51263468250403,95.72425306695462,2.531477166731716,2.61,2738.285859316676,3246.9204854679215,0.982014465086209,0.9938033801353567,34.23348437253894,6.947161509522624,2.710789494924231,0.9835964840933881,1.0476649041713115,15.151413200000002,passed,
2025/04/18 14:30:00,0.6689300870800858,0.5957740957306656,74.99282774137303,93.90219401370787,2.5235770340943016,2.63,2704.9809187291585,3187.387084084768,0.9822114222838506,0.9937980103123576,35.29795776786877,8.006161227382782,2.754422873401138,1.0115964464637353,1.05962339773552,14.869844568333331,passed,
2025/04/18 14:45:00,0.6720501613937206,0.5909544436646124,73.51661313885265,92.16525995486803,2.517413088849092,2.59,2639.6828434318113,3183.547926652888,0.9816259275684645,0.9937568202114396,35.375803567402876,6.899970001105282,2.7529430953361365,0.9976667085894395,1.0559614049501829,14.659477359999999,passed,
2025/04/18 15:00:00,0.6852412370517417,0.6089796647002996,76.33949298701442,95.89781900994136,2.5668656346661907,2.65,2692.825257058379,3172.330228470422,0.9817883049123024,0.9946588344898057,35.036374971738056,8.791232176742009,2.737357350999893,1.0257001700677058,1.0722052571632918,15.055066057777776,passed,
2025/04/18 15:15:00,0.7272883375754491,0.6448776438875301,84.46175290369521,106.81905040011881,2.645008202882511,2.7,2900.9853042618915,3332.1181250707705,0.9821486492733037,0.9961235129924936,32.9336466162645,8.419280402088177,2.6046833401424023,1.0007330065341062,1.0449771269237307,16.486609700000002,passed,
2025/04/18 15:30:00,0.7309483880267937,0.6562611512512367,87.50099104370905,110.5283208484112,2.6490735641430865,2.71,2984.549258477766,3441.1276848231546,0.9829880485698369,0.9969008947929495,33.171296120445625,6.289479267659235,2.5983725475939226,0.9940595949895625,1.0271945177257367,17.022090922222223,passed,
2025/04/18 15:45:00,0.7195503580288872,0.6239933799954231,83.99645682221637,104.37715552832263,2.5885505372770328,2.68,2927.1579932080463,3418.759786344947,0.9826597843158641,0.9951246531902058,32.871946800978506,4.939079869456386,2.6285153595270128,0.9520862574336333,1.0133493513434577,16.426728877777773,passed,
2025/04/18 16:00:00,0.7040002445885596,0.6041399690977388,79.95215637866436,98.37479016721139,2.5594111289438923,2.64,2826.1871129613105,3316.4886309872104,0.9821938764041606,0.9941021790815241,33.29311846260736,5.891169515703754,2.668161622883632,0.9670708940298426,1.0369535086460935,15.72163266055555,passed,
2025/04/18 17:00:00,0.7173927020604175,0.629145631383238,83.55541458462154,101.0147464766175,2.6441563307065783,2.69,2885.4909177690774,3268.276881616794,0.9826579255692334,0.9958000018304808,33.85446458557698,6.68768164819875,2.6239879579856233,0.9734257258454071,1.0125005860973688,16.27152408444444,passed,
2025/04/18 17:15:00,0.7241858795102932,0.6366961105812909,86.06375663490908,103.32678504645251,2.66023035244132,2.7,2950.9303371540045,3315.6109411359353,0.9831044748041273,0.9962482004001103,33.63541090526323,6.14398037841213,2.61342580758311,0.9764425072609312,1.0109260335229748,16.67044331333333,passed,
2025/04/18 17:30:00,0.7204636830392845,0.6286398109379692,85.10605559011346,101.4216641993932,2.645922689805041,2.7,2933.5771761014853,3314.3222207610374,0.9830840872945048,0.9959226627933373,33.79160601404931,5.138293531938018,2.6154178639987458,0.9587136925134646,0.9978298447107375,16.531458777777782,passed,
2025/04/19 05:00:00,0.7028128387032283,0.6053482544815091,79.55801683116978,95.1455906645578,2.5999564758523586,2.64,2785.7282231969916,3209.012708807476,0.9820757891315913,0.9945266680004641,33.74060637073421,7.282003158606645,2.67542024884188,1.0125947855921438,1.0689472161854188,15.586065507222221,passed,
2025/04/19 05:15:00,0.6950826504388309,0.6166699771050485,80.35929689453144,97.01615959480166,2.6101515811098266,2.67,2813.2422305300915,3195.961318397619,0.9827468725073807,0.9952137511137892,34.48653084716548,8.318784147905754,2.6930204937767637,1.0405254934215333,1.0737942827019615,15.684932144444444,passed,
2025/04/19 05:30:00,0.7098371543791999,0.6150638360126597,80.55102617600454,97.93837412202603,2.607532276831289,2.65,2804.9712147089936,3248.28117079206,0.9820319049708547,0.9949467558450649,33.39912106957682,7.404066095995991,2.6562431729593916,1.016297399984109,1.071488525574175,15.784050974999992,passed,
2025/04/19 05:45:00,0.7046503369589902,0.6233554815821064,81.07559401815621,99.51670287803019,2.606798203931117,2.65,2822.799674371335,3270.2772561468328,0.9825449390144729,0.9955087015763965,33.9464445977755,7.16856454444938,2.6643866705806682,1.0294941633318477,1.0695320130596486,15.883421998888883,passed,
2025/04/19 06:00:00,0.7089361537035621,0.6272590966677649,81.61133242586848,100.97211878208036,2.6089414235947572,2.67,2841.2498245144366,3285.1586345316505,0.9825791548902237,0.9955656987049006,33.4818010586345,7.615796983659052,2.6467050350333663,1.0338253263789967,1.0762571530751999,15.983440806666662,passed,
2025/04/19 06:15:00,0.7153000781312835,0.6303038818275549,81.9787586590362,102.2678281353848,2.6103531405030935,2.67,2843.8298548920297,3315.7216230147546,0.9823484078019895,0.9956497819001724,33.10157570104386,7.26875649130547,2.631072650468107,1.0239524418313453,1.0718788757255777,16.078604544444445,passed,
2025/04/19 06:30:00,0.7245817194332671,0.6436803856511565,84.9299769922337,106.81407454914371,2.630638363577052,2.72,2926.22614734234,3368.5915617346823,0.9827091211683081,0.9961416429286571,32.54499301149897,7.87534749846012,2.610223802163494,1.0317113828844982,1.0748686985198042,16.559388957222225,passed,
2025/04/19 06:45:00,0.7337682716859355,0.6604075857528571,88.39993092826572,112.14202199174314,2.6539324380656755,2.67,3017.8699071460765,3429.244441872012,0.9833669371658154,0.9969284708175915,32.295168101842755,8.02053220953412,2.5923513967169165,1.0279353332210432,1.0617170747232472,17.110205902777775,passed,
2025/04/19 07:00:00,0.7414763122908927,0.6722264406774885,90.80429324579075,115.96991253270997,2.6717380376269886,2.69,3072.99963027218,3491.052601193725,0.9838584381688232,0.9977718582662382,32.31805245094835,7.576372123651559,2.567765732808631,1.0169752868609323,1.0465712440476838,17.537428027777775,passed,
2025/04/19 07:15:00,0.7316537322916128,0.6755785173436879,92.53296754629609,118.4867037834265,2.6600066616693243,2.69,3157.2560212532653,3585.2635214401143,0.984354189349174,0.9979749434679073,32.84261377092703,6.453821330084881,2.5649113579020035,1.0113563464656454,1.0291727523126921,17.9351469,passed,
2025/04/19 07:30:00,0.732726767150758,0.6810265259021898,93.6867032671441,120.62188743923157,2.6648200554897006,2.7,3213.406758122825,3637.6495566473386,0.9844423690508713,0.9981908949727425,32.574357964006005,6.275888384764853,2.5189004626214575,1.0060440954862064,1.0203760685323904,18.25683226888889,passed,
2025/04/19 07:45:00,0.7284717392931748,0.6811703938519444,93.32672686579339,120.32148245525596,2.660211928833433,2.7,3208.448053672444,3638.9414215417623,0.9846615401014093,0.9983510029608375,32.90377573940552,6.0368882328307825,2.52031261145986,1.0062313801448957,1.0158763535065984,18.215507163333335,passed,
2025/04/19 08:00:00,0.7270202779630227,0.6789562955239752,92.11961208299677,118.76118687941727,2.6615298073976175,2.7,3150.0139610449996,3606.458679245634,0.984449663012154,0.998491670248392,33.57911845257906,5.684456167844374,2.5428056951390317,0.9935175499909852,1.0028852733370752,17.982553325,passed,
2025/04/19 08:15:00,0.7238764943814311,0.6775167561690932,91.67460593993228,118.16119531872043,2.651630700646019,2.69,3147.657185143468,3611.0491632306644,0.9846463484305348,0.9984433399635926,33.668695336823106,5.189254568937738,2.5417684483940484,0.9925053921693769,1.000134311650862,17.921593249999997,passed,
2025/04/19 08:30:00,0.7228764220042885,0.6769872958628743,91.58451698850745,118.03714009218983,2.646599938643934,2.69,3148.8634325310586,3621.5408668487903,0.9847303656948246,0.9984364187436727,33.64691701464458,4.875328405366278,2.541082278085488,0.9948547911890211,1.0021721974351785,17.918551603333334,passed,
2025/04/19 08:45:00,0.7275445490191135,0.6766834488673004,91.52330528947586,117.96022906144206,2.6493545460946706,2.7,3142.402365776591,3619.9619606457863,0.984512614975324,0.9983356747618004,33.238188531432705,4.9217503427331994,2.5287854473015217,0.9933168002092048,1.0058117998845073,17.91590067055555,passed,
2025/04/19 09:00:00,0.7259675146992728,0.6768723238801063,91.54473377062828,117.97289390920905,2.649452881571118,2.7,3144.225738401285,3616.735934577928,0.9845828054245457,0.9983722080788845,33.380057626274386,4.9959049856814834,2.5333004500036442,0.9936309935737825,1.0041801676705375,17.912849386666664,passed,
2025/04/19 09:15:00,0.7265810641175005,0.677024559701928,91.83117821011838,118.23904460798592,2.650547590453006,2.68,3158.6436638875784,3611.2155341256166,0.9846310538625886,0.9982578438756471,33.18078563535439,5.383004543001867,2.5308407160394806,0.9962208892330466,1.0073422931765847,17.943833984999994,passed,
2025/04/19 09:30:00,0.7296181581488835,0.6764765066576991,92.2805266835797,118.59537815662473,2.6512000739139907,2.71,3169.1358516088576,3620.7559262522404,0.9845117662770021,0.9980950010682534,32.87515499422793,5.382886006821066,2.533324775760998,0.9971774173594362,1.0123447408575388,18.00136158333334,passed,
2025/04/19 09:45:00,0.7310799172696897,0.678029846820391,92.50826494981543,119.04197257931656,2.6563817680653634,2.68,3173.471012751829,3624.843917768218,0.9844512809277703,0.9982003235323459,32.832434670573896,5.540467487288973,2.52472413255182,0.9973711960262588,1.0124542407073498,18.058919835,passed,
2025/04/19 10:00:00,0.7246670588034765,0.6771810268658652,91.4742146030468,117.87434564669499,2.65347117950932,2.73,3139.4711126216057,3598.8702436892777,0.9845847869724731,0.9984189283795867,33.61152843131542,5.312565619675126,2.5404056373739614,0.989357224339255,0.9978355343751372,17.87999458666667,passed,
2025/04/19 10:15:00,0.7276650009258678,0.6748580742109183,91.32146193692678,117.40416084145598,2.6504150394923482,2.66,3136.1695154959493,3590.687170011196,0.9844483467922729,0.998114874327726,33.26107096214688,5.266297509980441,2.539265264324514,0.9853248362348538,0.9993476129296283,17.828962127777785,passed,
2025/04/19 10:30:00,0.728535038961825,0.6741794200540489,91.39889708778462,117.37514325019634,2.648092021740335,2.69,3140.0109114659053,3595.344576231153,0.9844492731105325,0.9980190053939019,33.06315144380582,5.201902363722866,2.539217914485939,0.9882556380265118,1.0040103959038011,17.83584113055556,passed,
2025/04/19 10:45:00,0.7291968109633834,0.6742607596716557,91.43253877067974,117.41834614951813,2.650225873959308,2.67,3135.1713885216523,3595.384817918253,0.9843825501815838,0.9980622448456964,33.16751173599996,5.132097878378332,2.542630613752679,0.9844199585624818,1.00069453161125,17.837494204444443,passed,
2025/04/19 11:00:00,0.7277830898886222,0.6744492737938903,91.55570307626587,117.52359522014778,2.650796946585037,2.7,3138.9570750942544,3592.7414487065703,0.984426395685638,0.9980716924330718,33.26253159967371,5.310622676959491,2.5503218161341916,0.9880192877293714,1.0026180698713814,17.844365892222225,passed,
2025/04/19 11:15:00,0.7322139704404884,0.6741960279979943,91.61392609113953,117.52795737220723,2.6537166179365235,2.69,3132.9365505600176,3591.9765846592995,0.984310838459378,0.998043881566239,32.98987864363868,5.291257812157581,2.5435941681063565,0.9850583189536857,1.0044053537643307,17.846013741111108,passed,
2025/04/19 11:30:00,0.7398839571163353,0.674654734620925,91.8027275956039,117.71526551929853,2.664575743189477,2.68,3108.5689732115043,3589.555313785303,0.9840624230592823,0.9982387971015043,32.95079062268058,5.240603982224968,2.546391299569602,0.9780320174641823,1.0043697295397662,17.847659500000002,passed,
2025/04/19 11:45:00,0.7299125427357755,0.6739296364567391,91.74201063538285,117.5845674658638,2.6528495041157854,2.67,3138.968798182535,3589.532142902489,0.984352083955788,0.9979967605866815,33.182019910041426,5.392372892236426,2.5550415950041887,0.9862546870735375,1.00353614274698,17.849700385000002,passed,
2025/04/19 12:00:00,0.7278106606313802,0.6738664462515367,91.81568934201519,117.61130885802461,2.6520999618000265,2.69,3146.012712660961,3585.008869151507,0.9844172132589831,0.9979530600205285,33.25814627695266,5.547901414793441,2.5607583346686065,0.9870823100230883,1.0022092252956394,17.85134208,passed,
2025/04/19 12:15:00,0.7355590996267996,0.6740854066498554,91.963295276082,117.74884477738895,2.661275046075798,2.68,3128.6205187598334,3579.811107398177,0.9841904900439415,0.9980387821645933,33.03225008081268,5.564343717286997,2.555193826851886,0.9781562724480062,1.000698433131833,17.852981685,passed,
2025/04/19 12:30:00,0.7316142961875522,0.6740251405160891,91.96914150270788,117.75241142866732,2.6573615116522586,2.69,3135.041514176307,3585.8482374387636,0.9842838413041197,0.9980395829195642,33.23999759233042,5.5004205389262975,2.563994530240295,0.9839693028589601,1.0027223501985238,17.859833749999996,passed,
2025/04/19 12:45:00,0.7391466804403346,0.6742637813456488,92.13844171472381,117.89747811044359,2.6673115334088062,2.67,3111.744533073505,3584.686651015874,0.9840400554154356,0.9982110226714984,33.20051379019988,5.355725023742278,2.565662262649241,0.9745505255648366,1.0003464483943338,17.86146812999999,passed,
2025/04/19 13:00:00,0.7358253713388834,0.6738579723581275,92.05552098762175,117.79072397913944,2.6608918026278117,2.68,3125.88813000902,3587.312460243831,0.9841658216950063,0.9980704343407053,33.10179257363553,5.3911922756751345,2.5619034503032285,0.9802309452504904,1.0033486964005707,17.86310042,passed,
2025/04/19 13:15:00,0.7383888623455828,0.6748655194656908,92.1509983956213,117.97427296279976,2.668827028470219,2.67,3116.7111996396893,3577.2889953183344,0.9840777517619425,0.9982089040531088,33.17197880305399,5.629775388245873,2.5619024931282035,0.9752580571199262,0.9995724921210374,17.86512864888889,passed,
2025/04/19 13:30:00,0.7430561102395274,0.6746606273449952,92.31754012916055,118.07372406624673,2.674715954000354,2.68,3098.904098365963,3580.9666551165337,0.9838929091837366,0.9983274929825108,33.26193838227057,5.428224690897195,2.5714427479327364,0.9710473043633365,1.0001305728543126,17.866756874999997,passed,
2025/04/19 13:45:00,0.7436707745958877,0.6741914146986161,92.32032473463859,118.00756466695603,2.673801018701745,2.69,3102.4871661201378,3580.2775146215317,0.9838227234138399,0.9981989079268311,33.08907208019884,5.488079566063628,2.5687014032004902,0.972602819103642,1.0028622565697523,17.868383011111117,passed,
2025/04/19 14:00:00,0.7442594081474702,0.673343301616184,92.35307202724138,117.94058870483948,2.6715035700076557,2.68,3107.870396289938,3581.2492657028824,0.9837798458285184,0.9980409330564165,32.919085057140215,5.428379355058791,2.567279431005055,0.970381540859805,1.002199480117294,17.87000705722222,passed,
2025/04/19 14:15:00,0.7432338663723952,0.6735815592317428,92.49440837490427,118.0682991526903,2.673883694453512,2.68,3107.290198705212,3578.4293041761975,0.9837562910895494,0.9980803210844431,33.09633907912316,5.5617434647107435,2.5785149949778026,0.9713701520996039,1.0018345436632652,17.876836364444443,passed,
2025/04/19 14:30:00,0.7435211516260497,0.6725676941796117,92.49945131379711,117.94796792490418,2.6712392878475737,2.67,3111.03225575458,3581.9118271252523,0.9836501651057241,0.9979004775790177,32.946716458817974,5.475470574227554,2.579456020185742,0.9722680810148782,1.004239044104771,17.878455185555556,passed,
2025/04/19 14:45:00,0.7425388277503381,0.6724577098380032,92.62690448523523,117.9253443397082,2.6723276913110534,2.67,3110.6627098839626,3580.309664675803,0.9837303148763314,0.9979760836486362,33.16202024669051,5.4246766501171075,2.5889992181132664,0.971353342133374,1.0020432229258611,17.880470758333338,passed,
2025/04/19 15:00:00,0.7434969220404304,0.6731698323047297,92.6957344467961,117.25251087668796,2.677247231152823,2.67,3117.781088863449,3561.4995197695944,0.9835280129586684,0.9977043047435256,32.930776510282755,5.304528108194149,2.5848843976934583,0.9727963475849365,1.0008507701969833,17.882085515555556,passed,
2025/04/19 15:15:00,0.7436146924005663,0.6721811906834343,92.7981589677017,116.58032022216193,2.68133135796731,2.68,3122.758119891935,3546.950243320297,0.9832998177760937,0.9974388890230445,32.79414354584593,5.362846341120855,2.5894391169919997,0.9770932580433406,1.0042917473497412,17.883698182777778,passed,
2025/04/19 15:30:00,0.7409359318202812,0.6694681910498186,92.26895654024902,115.18156548703602,2.681718888919691,2.67,3104.950721212575,3517.8370064829724,0.9833909225384287,0.9974312786744272,33.15085474452109,5.1906700305150295,2.6011880926658932,0.9696907863248675,0.9948523917288754,17.760454946666666,passed,
2025/04/19 15:45:00,0.7374093402218048,0.6555268293166779,90.13427025053902,111.76253136489792,2.6637000247106717,2.68,3053.8093303423,3489.4244159425552,0.983021379644646,0.9968386836617515,32.99021903942215,5.255451894218141,2.6030567185796163,0.9690307694239203,1.0060808340266143,17.429211891666668,passed,
2025/04/19 16:00:00,0.7288678227998064,0.6470034504778911,88.64767981044584,108.94847020483883,2.6546358668774386,2.66,3016.120938015389,3424.1496944474616,0.9831501015697547,0.996525067968168,33.57480941201926,5.623287679392449,2.6387740923909226,0.9623466230634004,0.9978526328462134,17.09657341333333,passed,
2025/04/19 16:15:00,0.7232664529551436,0.6333603459829802,86.29702133675852,105.26772233875175,2.639781271955466,2.65,2949.790206600455,3377.850159209038,0.982532991072961,0.995845147191565,33.861011567558776,5.5268699852431205,2.662218620498851,0.9521563395330338,0.9970189998777448,16.703586533333333,passed,
2025/04/19 22:30:00,0.670588546068315,0.6290288810303979,73.9658976574682,90.82640613128014,2.690088549951148,2.77,2546.4081025622154,2883.018472856121,0.9808719398759028,0.9967119601241708,38.73447923475695,12.022167726716416,2.7511922779919007,1.0431350132269002,1.0237594584722927,14.60563826333334,passed,
2025/04/19 22:45:00,0.6806412521929044,0.6345057234195447,74.60762766901044,91.9007756386553,2.7098967284134274,2.78,2541.7685515875273,2860.95455522196,0.9810069297356068,0.997116364733695,38.4645178287805,12.721502576529103,2.7447394434601287,1.0350006677716237,1.0201603418248328,14.640821671666659,passed,
2025/04/19 23:00:00,0.6815489894077731,0.6361907213971738,74.89571597186413,92.53739797347052,2.7084886910159716,2.8,2548.7383819668303,2866.0532945303376,0.981216522593383,0.9972263106954781,38.426377018888296,12.790745695719243,2.749521162072384,1.0344819774024128,1.0194588492048724,14.665902019999992,passed,
2025/04/19 23:15:00,0.6837502599528723,0.632006225840856,74.9059777261158,92.79437416194592,2.695693335217677,2.76,2562.7463943446514,2888.8614256820924,0.9810174254711359,0.9967582270066222,37.86793114738244,12.70136935422391,2.7365176838939234,1.0257758068742044,1.0214485663754806,14.695862866666664,passed,
2025/04/19 23:30:00,0.6803676962284463,0.644175334227699,75.25619290848466,93.85811970817232,2.7121502225589156,2.8,2558.0399083542457,2869.6119905389705,0.9813825352112148,0.9975167181456471,38.59795583185939,12.8916076569937,2.7538314207537917,1.0421820973163827,1.0165668894674718,14.720607305555557,passed,
2025/04/19 23:45:00,0.6803992188062667,0.6462040823928826,75.32383370542668,94.40407026370261,2.709408676252991,2.78,2556.082038192649,2887.7331612667967,0.9813770212853656,0.9976706688254565,38.63003722847066,12.672875536025439,2.756053679462612,1.0503739423910357,1.0232703368418352,14.749520133333332,passed,
2025/04/20 00:30:00,0.6818968111009722,0.6225349339462252,75.44595921704556,91.87187516812179,2.6850428729246327,2.78,2608.999981062662,2912.26027909976,0.9809225953602103,0.9959425567422799,37.2776096195218,12.433554620139317,2.7216875033981505,1.02327067167485,1.0268384909820552,14.824820511111113,passed,
2025/04/20 00:45:00,0.6909533513778229,0.6348110345445682,76.08295072034487,93.08722352794338,2.718678440047386,2.81,2586.471069208257,2880.9174931252487,0.9811502059840991,0.9969664853513832,37.61562831992126,12.767768886393831,2.7187966661852303,1.0195260825472396,1.015163462061195,14.864071407777773,passed,
2025/04/20 01:00:00,0.6869760949268985,0.637740585399164,76.40176669578236,93.67454986686228,2.7179850824424427,2.81,2597.200530036613,2884.1136464566157,0.9814442296734046,0.9971756873644031,37.897173389219574,13.020579012590257,2.735142491310488,1.0357902169549642,1.0231373567640711,14.898130163888881,passed,
2025/04/20 01:15:00,0.6892705404991424,0.633043750986155,76.19579402393872,93.61411279117695,2.702646917079135,2.77,2600.344074899473,2924.812876101077,0.9809883164373341,0.9967036295293542,37.36259921027217,12.295428647429597,2.720958667125715,1.0314181825491542,1.0299016238046248,14.932548399999991,passed,
2025/04/20 01:30:00,0.6883944557597067,0.6456485598943339,76.84337015720547,94.7805832908562,2.7269409011077625,2.78,2607.9359773406254,2880.508405124761,0.9815345435826851,0.9974078074115728,37.90817189852798,13.064912725216951,2.7283082848536253,1.0358892893152598,1.0146678742524777,14.966663469999999,passed,
2025/04/20 01:45:00,0.6893782922321288,0.6466362432507173,76.99886567150827,95.2202376098616,2.7254509754276635,2.8,2614.7313542812067,2889.2408477184345,0.9815766783284733,0.9974217385364927,37.78062236958548,13.068833455408699,2.722207206770563,1.0366388209094086,1.0161242179374812,15.000806406666666,passed,
2025/04/20 02:00:00,0.6910353093226744,0.6428174086371277,76.99853519590002,95.42132869566073,2.714012395640418,2.79,2618.587333486785,2921.172630082663,0.9815370761849663,0.9973071834364822,37.52058100290728,12.69730298947501,2.713911084519367,1.0324935910408242,1.021052658535698,15.034977209999994,passed,
2025/04/20 02:15:00,0.6875015369739592,0.6473748429439574,77.14971623880518,96.066031855399,2.7180569873135965,2.78,2619.368029128942,2924.853407688527,0.9818157423770649,0.997773011013997,38.04908986150662,12.653499819559135,2.718718673243745,1.034500690021391,1.0135827871301375,15.069509815555548,passed,
2025/04/20 02:30:00,0.6925310523797201,0.649990707764709,77.24084234324148,96.42879299478199,2.720076522828792,2.78,2617.8121929268827,2934.876051692933,0.9815121609219427,0.997656792212504,37.64630646538627,12.284725109132292,2.705785765615011,1.0335542631711732,1.0152382679484613,15.103736932777778,passed,
2025/04/20 02:45:00,0.6906959530905749,0.6482838012983925,77.42653921903248,96.90712203051939,2.716430470916305,2.79,2624.2508763630935,2948.5005997902144,0.9817050745546827,0.9978092910234369,37.78691671437576,12.622445481720426,2.7114369441210893,1.037772440362519,1.0213041567243257,15.137991916666666,passed,
2025/04/20 03:00:00,0.6924881286735588,0.6493450913731358,77.58497554835758,97.36360899464844,2.7169135978520225,2.8,2627.1941894747065,2957.30818720736,0.9816421639809965,0.9978248966315912,37.586353586939794,12.838334497335888,2.707265817811174,1.0500723930288658,1.034981817856524,15.172610444444443,passed,
2025/04/20 03:15:00,0.6933668500185687,0.6513030501675398,77.84847822589934,97.86643594264432,2.7166283047647166,2.79,2639.996206188735,2957.7227440079746,0.9817082118607608,0.9977458460830422,37.43429720149047,12.784747110159321,2.7036910712821363,1.0410478126546692,1.0249559917025666,15.206921742222216,passed,
2025/04/20 03:30:00,0.693637524414712,0.6519206496504738,78.09290505946025,98.20873918718196,2.716802009562449,2.79,2649.6457415057525,2960.3548595764473,0.9817960270975168,0.997742985848845,37.34980236240332,12.969794580134387,2.7027256924053797,1.045362697431356,1.0289572585957876,15.241260906666668,passed,
2025/04/20 03:45:00,0.694057022574841,0.652688149034607,78.33174074681483,98.47651427315701,2.7167286629970553,2.8,2659.032650748321,2963.8937624527857,0.9818746203032932,0.9977275388626374,37.242840883170494,13.020675131608215,2.701314731186007,1.0490819683750077,1.0320173178707455,15.275965356666669,passed,
2025/04/20 04:00:00,0.6971240742958118,0.653650922256162,78.46943148397966,98.66179881829301,2.717989943298156,2.79,2664.306089692426,2968.6657587690806,0.9817479677847165,0.9976152463609044,36.9621442776827,12.775311393058589,2.6892729085052323,1.0408019651959755,1.026005400980875,15.310360835,passed,
2025/04/20 04:15:00,0.6898636529777435,0.6546007609140613,78.64616526247646,99.18342159578965,2.718445514814101,2.79,2663.1367468266185,2983.4897417371485,0.9822654718596981,0.9983085243027332,37.81572994801406,13.134948877282813,2.7076308794321116,1.060772879804717,1.0371088333658574,15.350046451666667,passed,
2025/04/20 04:30:00,0.6944398277663144,0.65292332611542,78.78406915815718,99.23139023718475,2.7143332115264815,2.79,2672.9373839857712,2994.93728396927,0.9820759050107915,0.9979661815096212,37.261748710071714,12.787963936599205,2.692345418952609,1.049556113840995,1.0338425924464585,15.384500449999997,passed,
2025/04/20 04:45:00,0.693457850887795,0.6565436330685841,78.73425846012984,99.54417144860334,2.7205706868116275,2.81,2659.5933862421643,3006.337017932046,0.9820959529253953,0.9984591078242423,37.66492744772968,12.624299923820171,2.6893811862060617,1.0608307156975485,1.0392249955866664,15.414564171111115,passed,
2025/04/20 05:00:00,0.6968708796552182,0.6550118531099979,78.9203883166675,99.66895352393288,2.7160453315445388,2.8,2675.252861632368,3013.565241124924,0.9820461542662964,0.9981366439903102,37.20262507142061,12.340926613942706,2.673255866322567,1.043695330354615,1.0286507291385214,15.451087850000002,passed,
2025/04/20 05:15:00,0.6966454835335095,0.6542409366853508,79.21838535401915,99.87630162205318,2.7132459506685858,2.77,2691.313828274453,3012.952566319401,0.9822049045045527,0.9979915536659916,37.03702094620277,12.534041331812475,2.6760084841658016,1.0433532464551594,1.0290471680901694,15.477077696666665,passed,
2025/04/20 05:30:00,0.6944129046624745,0.6560763299845593,79.51644641976024,100.31683195335752,2.7182839875127778,2.79,2698.2983146197844,3006.893799481037,0.9824436613681934,0.9982361550860192,37.2717491547397,13.00766518187349,2.6838758876051245,1.0502471454976403,1.0308784146270866,15.508332369444435,passed,
2025/04/20 05:45:00,0.699251129479398,0.6550835893103412,79.67031581050463,100.43183109933598,2.7176589255495,2.82,2705.173272422677,3014.768760721491,0.9822065092947749,0.9979588122332133,36.73679585560642,12.966230635694943,2.6693592321518578,1.0495006206449542,1.0371796904430455,15.544851520000003,passed,
2025/04/20 06:00:00,0.7001737348828766,0.6550931287422879,79.86778097237942,100.66343366861875,2.7165324441178877,2.81,2716.901945052817,3016.916299498969,0.9822919029668498,0.9978810111213225,36.58558020429284,12.929486942111877,2.661990516639846,1.0409032347949791,1.0299099061937542,15.576103289999997,passed,
2025/04/20 06:15:00,0.6983430177749764,0.6574640039176602,79.90630170598,100.95223317537895,2.7183885639925935,2.82,2711.1294991518544,3030.2696052291594,0.9824143386513952,0.9982576556604221,36.99719691873783,12.515376889951428,2.663872482634066,1.03955276996302,1.0236383335452324,15.607353666666667,passed,
2025/04/20 06:30:00,0.7020027601036938,0.6552040347475163,79.89873880840624,100.80736303469209,2.7068078172297274,2.78,2723.0302559609704,3052.532023603491,0.9823256866505319,0.9978647342209,36.416067026793215,11.741594472636242,2.644342637546196,1.0287233460962817,1.0202652448526892,15.633337127222227,passed,
2025/04/20 06:45:00,0.69990831451918,0.6575755289382772,80.10969868523804,101.24010814951642,2.710673259529824,2.79,2723.880555082087,3056.9158521979234,0.9825246954428332,0.9982074527991462,36.74112145174489,11.848724030018479,2.650528278237793,1.0363623849394108,1.022533425274497,15.669850240000002,passed,
2025/04/20 07:00:00,0.6964154008186152,0.6601435363289344,80.41118598949625,101.73235967872799,2.7165897757027073,2.8,2727.769511557627,3051.938774580356,0.9828180516415385,0.9985819969233976,37.19892838459363,12.279320389673183,2.663853135619341,1.0457586072946672,1.02445068321493,15.701096436666662,passed,
2025/04/20 07:15:00,0.7015254515535352,0.6587425181173683,80.61164995742813,101.86517929944029,2.7171602785816833,2.81,2740.924652954509,3049.069174061114,0.9826388391994724,0.9982231085054636,36.54402553588764,12.564509925249,2.6453992401185342,1.0409357075315466,1.02752399916381,15.732341239999998,passed,
2025/04/20 07:30:00,0.7033781785941292,0.6586086075757466,80.7759497493523,102.04201847429675,2.717759777880226,2.84,2748.6773708773912,3049.5980028047156,0.9826150233131844,0.998122038990966,36.31007406944975,12.647606178448216,2.6382974959666137,1.0370224588514707,1.026039809544595,15.758319591666668,passed,
2025/04/20 07:45:00,0.7043518730688223,0.6585054873772064,80.95809724806405,102.24978012156781,2.7144486324934025,2.81,2758.918539941072,3059.8788679723207,0.9826811100381377,0.9980498444877666,36.16661524524756,12.393997854263171,2.6320201482633894,1.03154990251164,1.022077760761481,15.794826666666664,passed,
2025/04/20 08:00:00,0.7031630870017628,0.6609405588830538,80.90477703948152,102.46929758963117,2.71457667916304,2.83,2748.703597981917,3081.32780672296,0.9827602958070153,0.9984501071742509,36.5185072124892,11.801303809168008,2.6306175620968166,1.036994470681748,1.0232463131883482,15.82606729,passed,
2025/04/20 08:15:00,0.7064350672938495,0.6603975134980148,81.05239785384153,102.62625338918008,2.7143839680656487,2.8,2759.133366630976,3082.8207218690327,0.9826875926192093,0.9982541646513992,36.15649790165267,11.749200984472091,2.6150402421580132,1.0242364088362121,1.0152460349999837,15.857306519999995,passed,
2025/04/20 08:30:00,0.7016045284173635,0.663817554788677,81.44333618111398,103.28596800663381,2.7223596307606557,2.84,2766.2851014128355,3071.962267144662,0.9831720958535789,0.998777016114264,36.83897666887132,12.180239346781699,2.6292684803867905,1.0221553667159091,1.0036256865475108,15.89380895055556,passed,
2025/04/20 08:45:00,0.7088094280798717,0.6607243543190928,81.1356293567432,102.85452877592502,2.7074968264357038,2.8,2762.836080883636,3117.052916422286,0.9826511264855993,0.9982667496232518,35.98604712710383,10.700436735088257,2.600391895755115,1.0150202374666883,1.0088437019777774,15.919780799999996,passed,
2025/04/20 09:00:00,0.7019613508766901,0.6691942520851536,81.62057224385852,103.78145592981873,2.7261176724001723,2.84,2762.838727142572,3088.3451786336404,0.9832550251975783,0.9991484757941411,37.018622287719325,11.658411189540983,2.6249008019987787,1.0342964141615507,1.008704478965379,15.951015849999997,passed,
2025/04/20 09:15:00,0.7084069590865634,0.663009304026762,81.6178941058015,103.54915113999436,2.7142512961831984,2.8,2775.6612681786705,3112.610583856926,0.982900030975641,0.9985042395781321,36.141552195274315,11.155463839194285,2.6011390884439907,1.0151920464016153,1.0059416831082855,15.98224950666666,passed,
2025/04/20 09:30:00,0.7042596323365056,0.6677871885611146,81.98424977076773,104.13370723575468,2.721965689030118,2.82,2772.281670442167,3112.71018085196,0.9831518308535381,0.9990141461518988,36.714954845257864,11.485654984405555,2.6266340345264525,1.0427800426876164,1.0219105877812213,16.018745899444447,passed,
2025/04/20 09:45:00,0.7085581320051517,0.664321290697336,82.2902735241189,104.30847258998034,2.7222952735376604,2.82,2791.1446110240927,3104.6069664585957,0.983026241167639,0.9985929933868435,36.071115249621535,12.201068308016156,2.613845129929585,1.0368913433871139,1.0260650267242508,16.04997665333333,passed,
2025/04/20 10:00:00,0.703045293170201,0.6661223295019174,82.1504412782929,104.23259268040812,2.719740782017441,2.82,2782.31063278073,3109.171103415734,0.9832984037517941,0.9989357312079149,36.676369691773324,11.916140949389039,2.6327991191641673,1.0469931380008153,1.0271900570379409,16.02330314444444,passed,
2025/04/20 10:15:00,0.7066163883631442,0.661627477250988,81.34093955411072,103.1614640894428,2.7071587618846364,2.77,2765.681455518691,3121.941180010971,0.9828075978796283,0.9984184774794741,36.15961839032009,10.898321148360155,2.614265580736,1.0294499108708393,1.019823098846291,15.938729204444442,passed,
2025/04/20 10:30:00,0.7242408084519828,0.6712253803112442,85.9964017958697,108.87416641896364,2.7441147968844484,2.77,2895.540804022292,3177.0322307936763,0.983162181470965,0.9987042032367562,34.83440619611195,12.859822821309193,2.581061312086853,1.0380726574594592,1.0381484920360688,16.66383752,passed,
2025/04/20 10:45:00,0.7315418574041386,0.6813778892393508,89.3773296574053,113.43188291934689,2.768930009741625,2.79,2967.4155424555756,3254.421134307365,0.9838215962265708,0.9997907336395678,35.02890387931473,12.989246621129988,2.5751321438316896,1.0414270592285286,1.0392844270484993,17.227830290000007,passed,
2025/04/20 11:00:00,0.7263732352885522,0.6822500595399708,90.14687115185441,114.3162216582942,2.7615205809791283,2.82,3011.35682586829,3275.866157218803,0.9841179455304347,0.9996649385097943,35.087636233533296,12.926448776198225,2.579847479476557,1.0445664079926644,1.036718124241608,17.362295664999994,passed,
2025/04/20 11:15:00,0.7311172435175609,0.6846723931537632,92.31162390736388,116.78391790832691,2.7601941685459406,2.77,3087.785906002394,3338.673280144088,0.9841933446732393,0.9994262149030201,34.24483153515364,12.516586925704233,2.5686612368367845,1.041513149117972,1.0377482283068453,17.73827517000001,passed,
2025/04/20 11:30:00,0.7504640916284218,0.6874350217170061,93.88667494037946,118.77355775711315,2.772664448193541,2.77,3109.569784591862,3399.8153836402666,0.9838072481436381,0.999491537984821,32.79570787108329,11.529186277460349,2.5243249359862556,1.0161022468784628,1.0307912825268817,18.048340835555553,passed,
2025/04/20 11:45:00,0.7379660376907882,0.6859086299721918,93.96068789533837,118.61208170999551,2.7626413580224947,2.78,3147.2097446560583,3378.4531531529165,0.9841835160072555,0.999181096356867,33.211008255460136,12.27961824049334,2.5456024173865113,1.0254689845220806,1.0288412881801938,18.028066209999995,passed,
2025/04/20 12:00:00,0.733579460631784,0.6833055390544583,93.42159142992428,117.65612292876503,2.751110490552862,2.73,3138.227565026306,3377.218068613508,0.9841961203541655,0.998961742134528,33.89640726371081,11.703534181068644,2.5630658890105966,1.0212226845429075,1.0223522912472671,17.924710833333332,passed,
2025/04/20 12:15:00,0.7281336185424113,0.6849755082598263,92.85685682111757,117.23154551370531,2.760036797864232,2.76,3112.344205024278,3346.686997995869,0.9842608223396297,0.9993539961919328,34.423701179693055,12.455299478452403,2.576100841514824,1.0359174075206807,1.0285291456563785,17.827163798888886,passed,
2025/04/20 12:30:00,0.7422684698910538,0.6818707918808251,92.55161875999099,116.3768562550332,2.7633429255859587,2.74,3076.4060230900814,3339.7139674449245,0.9837064849090816,0.9990039572767373,33.77132154591399,11.854926408928444,2.5683421922377723,1.0182223669521773,1.0285885388382114,17.729939785555555,passed,
2025/04/20 12:45:00,0.7364214612661676,0.6828656651532918,92.08310582488659,115.96440916914611,2.771757305638006,2.75,3050.5289524380755,3306.5856949465324,0.9839408202876443,0.9994750479684625,34.61689842716945,12.535737056956773,2.5890367804394296,1.0237842534006152,1.0262206817948354,17.620378966666664,passed,
