datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/20 13:00:00,0.7365232079562833,0.6815089416216725,91.48911718551835,115.00936354971853,2.7676226189467363,2.76,3038.634465355138,3288.3847271826785,0.9837266585635057,0.9991368542759094,34.460765095895574,12.2961733775067,2.590104512734924,1.016969493225395,1.019986518724033,17.510801427777775,passed,
2025/04/20 13:15:00,0.735058450192829,0.6763545131473021,90.6918156047938,113.85646558144822,2.7576273701407303,2.73,3024.9432011164054,3283.0320738191676,0.9834724811134613,0.9987514216410708,34.34668899697422,12.09866886232028,2.5905167682179675,1.0090605175328815,1.0166016962366538,17.395045268333334,passed,
2025/04/20 13:30:00,0.732446955536114,0.6740475142698602,90.4022411657113,113.1387759052348,2.7557995932130166,2.72,3013.846158865179,3258.4198563788523,0.9834889856327315,0.9986034941732345,34.49723774722671,12.511379064723661,2.61537997293941,1.0175754321290489,1.0242581643826811,17.285108133333328,passed,
2025/04/20 13:45:00,0.7311390037420679,0.6728530518101665,89.6448843573859,112.2534577304928,2.7585275993704,2.72,2989.0935454435516,3237.228809975367,0.9830854474146075,0.9984513068594371,34.49432177599289,12.972185267398952,2.619036990196965,1.032826327869862,1.0388223073085212,17.175482060000004,passed,
2025/04/20 14:00:00,0.729864586999848,0.6712330601564839,89.06550038976691,111.44035537246043,2.7589720615155207,2.73,2975.4242223950528,3207.9207729572736,0.9830013285676674,0.9982961944518277,34.49862256753603,13.39608717917031,2.621613888116127,1.0327152414365253,1.038490136384905,17.059676088888885,passed,
2025/04/20 14:15:00,0.728285720247443,0.669432779040037,88.44368563356429,110.56879274976056,2.7551396122056078,2.74,2962.1528230501326,3189.991349978504,0.9829312120390782,0.9981226444826747,34.51761452163061,13.361752583773148,2.623456455300585,1.027316864074903,1.032753280505066,16.950016111111108,passed,
2025/04/20 14:30:00,0.7253091279314557,0.6681181643596941,87.91822219904046,109.83422533558208,2.752376031037605,2.76,2948.523213565392,3169.8348915331103,0.9830386154328253,0.9981164114448207,34.77466941969781,13.42146296574885,2.6326033748741997,1.0231028739446075,1.026418526810786,16.840022197777778,passed,
2025/04/20 14:45:00,0.7257822726495674,0.6678388377900754,86.9134014175683,108.56981099658988,2.7428567534109174,2.73,2926.4166707169506,3170.936533821503,0.9825889802547754,0.9977121304824639,34.539638811055255,12.320717182410114,2.621152234948374,1.0168056243967132,1.0197180925889346,16.724166414999996,passed,
2025/04/20 15:00:00,0.7217973535100397,0.6649658357022618,86.47872670814097,107.99608976414063,2.744978042353055,2.74,2910.074582087062,3142.5996639100026,0.9827838823809222,0.9978854107731058,34.986938798507225,13.147482112907221,2.63678805797825,1.0196442921578173,1.0220965045616772,16.614457902777772,passed,
2025/04/20 15:15:00,0.719756909613506,0.6651769080059047,86.36389695798788,107.85768240428744,2.746606800987229,2.75,2900.9780668591798,3139.5837052286865,0.9827892593348565,0.9980210968641215,35.33257676776411,13.120679952720316,2.6476560943307885,1.0209022847933555,1.0206451903142901,16.591048045,passed,
2025/04/20 15:30:00,0.7257196055103168,0.6641942886014796,86.24602989924797,107.56371515000595,2.743623323887433,2.75,2905.4918955228927,3153.2166474407577,0.982019159354533,0.997328542047202,34.490857230431494,12.538062541086347,2.627183408506626,1.0153962780807495,1.0224061372484619,16.622814071111115,passed,
2025/04/20 15:45:00,0.7219099123040223,0.6648660303311522,86.84287624649907,108.22109590666828,2.7496223593956275,2.74,2912.2955825174686,3149.3475856969085,0.9824886100399225,0.9977982965001106,35.14220605002672,13.154331334187141,2.653378772883468,1.0237972323355715,1.0261074688586056,16.66722959,passed,
2025/04/20 16:00:00,0.718561042586707,0.6666501748089539,87.45432069404596,108.89773937802438,2.7589752970732113,2.76,2918.1315563362477,3136.8284020662754,0.9829113020343612,0.9982584103100742,35.66761613725895,13.99780558128114,2.6794943355076417,1.038846018205053,1.03506307228091,16.705484950000002,passed,
2025/04/20 16:15:00,0.7258304189438766,0.6671567754538844,87.32713661217444,108.60443170573792,2.755687119178201,2.75,2927.50338994788,3148.5659021010056,0.9820924634043505,0.9974469983404904,34.596261808383154,13.309537430530005,2.6492894779853313,1.0343586551604083,1.0370597860019437,16.743745883333325,passed,
2025/04/20 16:30:00,0.7184422646735348,0.6677089748558751,87.90515947427056,109.37955731379598,2.7609778548703146,2.75,2922.435699074983,3155.8500649331672,0.9828974567003161,0.9984110723944716,35.81078862322611,13.83872798402627,2.6905869571456367,1.0493998447322224,1.0440133821285165,16.782012389999995,passed,
2025/04/20 16:45:00,0.7235914382423877,0.6675625553120669,87.72410800822654,109.31259320932878,2.765137085660029,2.78,2920.4744064052193,3164.625627366519,0.9821769057201807,0.9980233407584649,35.18425429635913,13.841185089193125,2.6634537570153407,1.0531357958545995,1.0539520678486876,16.82613577333333,passed,
2025/04/20 17:00:00,0.727211907359213,0.6695322722487549,87.95165108812252,109.46107049494857,2.769126395362949,2.77,2941.0657973111956,3146.863168263186,0.9820080964807619,0.9976216761127574,34.67553206627252,13.874417082788618,2.6426083128510185,1.034216528534694,1.0356027529520073,16.858244791666674,passed,
2025/04/20 17:15:00,0.726330721128677,0.6699715480541755,89.25865641310403,110.99806697248407,2.7741868645625436,2.81,2969.8588110009987,3167.461551525534,0.9827334986025136,0.9982233596957156,35.173264205915565,14.191938578630069,2.656210420164033,1.0264535981276632,1.0280328189455137,17.026073533333335,passed,
2025/04/20 17:30:00,0.7298704837083357,0.6732833009113449,90.37907608437301,112.58470788803878,2.768825381668558,2.76,3010.869027517966,3239.0647673577596,0.9828186979511093,0.9983392035848478,34.952830311181195,12.746990662827773,2.6266105819072694,1.0097241012976008,1.012639058369309,17.304975325000004,passed,
2025/04/20 17:45:00,0.7319765399293319,0.6774473300590379,92.05165534744663,114.66875247650918,2.777890306263826,2.81,3044.0254795156925,3283.5887824171564,0.9831069261977413,0.9988387100638704,35.01496015504423,12.933336822956386,2.6345596605516444,1.0339836737729344,1.0356358427995824,17.577418319999996,passed,
2025/04/20 18:00:00,0.7343385437350389,0.6800253838275135,92.95006784926478,115.95599684770318,2.784376162112789,2.8,3072.5212826163865,3311.825840407112,0.9829713074175321,0.998887160509751,34.82413095737772,12.885208506927606,2.6185757797722995,1.0311236873807363,1.033124549528423,17.776423939999994,passed,
2025/04/20 18:15:00,0.7354440885030787,0.6735243273583721,91.79710147379528,113.95184123718767,2.758862232609222,2.71,3066.7654807246618,3308.155024509915,0.9826475996819372,0.9978804118717891,34.09654874295052,11.64052898759805,2.609770305978177,1.0088977039848979,1.018561077395152,17.587527417777775,passed,
2025/04/20 18:30:00,0.7164293636878413,0.6687910615946072,87.77946953539688,109.12618665042562,2.761473341518196,2.79,2909.5382244507305,3173.917144256222,0.9828499694456223,0.998679026494783,36.343706930956905,12.945872143034801,2.69596836154863,1.0436282467122813,1.0337134496236242,16.799299825,passed,
2025/04/20 18:45:00,0.7206551143230235,0.6724822844766348,88.19658185804532,110.12127324418292,2.781434173019402,2.83,2915.881985167907,3170.086029016507,0.9825110425177981,0.9988919165677725,36.127250936916816,13.95824313784846,2.666195597587717,1.054833645494282,1.0456446432658186,16.927719410555557,passed,
2025/04/20 19:00:00,0.7248505154103867,0.6714935332250243,88.58521055895986,110.4610462046034,2.774890734581742,2.87,2947.9298414127466,3189.3244639697436,0.9823331226605474,0.9983841708282646,35.47230736950115,13.317124047229798,2.6374450378513594,1.027095682948744,1.0243965084957962,17.030210107777776,passed,
2025/04/20 19:15:00,0.7373961120778498,0.6986129752118395,96.92176890253127,122.11979387676291,2.8231313135091978,2.82,3174.893519187006,3404.840408212356,0.983696460004139,1.000465994348015,35.47230736950115,13.317124047229798,2.5706798844684764,1.0256922316367014,1.012548773727908,18.575452884999994,passed,
2025/04/20 19:30:00,0.7325245558938933,0.7077557059337903,99.11456856701281,125.9134667007049,2.836368249684558,2.88,3242.3803466069157,3487.4641206427423,0.9840465086400167,1.00135816992932,35.47230736950115,13.317124047229798,2.5499195948476947,1.0430287389904196,1.0185084096703219,19.08831717222222,passed,
2025/04/20 19:45:00,0.7159222292136168,0.7058470897227351,101.4721946672582,128.41264981182914,2.810218993912087,2.83,3402.9017603085663,3540.719323056166,0.9844984459462635,1.0003598591209937,35.47230736950115,13.317124047229798,2.5620232453478438,1.0770594461012146,1.0398488378696897,19.513095854999996,passed,
2025/04/20 20:00:00,0.7278395424354563,0.7076805941732974,99.35232646324049,125.64201911438954,2.8272562334635847,2.83,3284.5273254839017,3453.3509554184234,0.9841518036896267,1.0006206274425844,35.47230736950115,13.317124047229798,2.5635335677852473,1.0401525126116857,1.0097860739851945,19.04970837,passed,
2025/04/20 20:15:00,0.7307021593707147,0.7060094866393215,97.93867911494551,123.77215514774034,2.8299012835471173,2.82,3223.0700842805973,3403.6042088495833,0.984087466757644,1.0006923845892588,35.47230736950115,13.317124047229798,2.5704892172116214,1.0252622219979795,0.9974499933688242,18.75283408777778,passed,
2025/04/20 20:30:00,0.7452463038522449,0.7034538363238071,96.70105964843306,122.04734036750311,2.833942330271358,2.8,3130.3896505815837,3395.622210941137,0.9838176795705311,1.0010214731458604,34.30684691142221,11.856441844060924,2.570781616119028,0.9925869731484014,0.980690389434526,18.494341262222225,passed,
2025/04/20 20:45:00,0.7424303738058087,0.6999217022490406,96.0374115393735,120.94010819090398,2.813937995317148,2.81,3121.8206680181343,3411.436264885484,0.9838887438139369,1.000736310500992,34.887514551358514,10.762782321101314,2.5807732873610085,0.9888531427183834,0.9773576786057647,18.384179916666664,passed,
2025/04/20 21:00:00,0.7455015095999733,0.6918386086718376,96.25424254999612,120.9066114255513,2.798069568734949,2.8,3140.382656942669,3448.6105091572276,0.9838187062986083,1.0003021267282697,34.20026544762831,10.68671759062053,2.5734597243834414,0.989597615649885,0.9928354685351855,18.43646126666666,passed,
2025/04/20 21:15:00,0.7462690230824638,0.6914298258473829,96.49253429669085,121.12480171895096,2.7942470064950897,2.77,3156.826670508838,3459.2209899263944,0.983725268002641,1.0000551614268594,33.96328004770379,10.508207277764459,2.568280837887012,0.9863849033494935,0.9912888560567005,18.486871369999992,passed,
2025/04/20 21:30:00,0.7475314008371237,0.6911469390339476,96.80026828140674,121.42338204686541,2.7882926452421035,2.74,3173.2276407663458,3482.2173393561,0.9836480175215239,0.9998449677512183,33.645798008187256,10.019949804410782,2.5631838032243683,0.9840026629676385,0.9910220064069953,18.557328288888893,passed,
2025/04/20 21:45:00,0.7504426183351406,0.6925818943600702,97.66985766647986,122.39655532232018,2.801216145760349,2.8,3189.2131980239687,3458.383916522608,0.983973672779933,1.0000713756275168,32.796337170467744,11.44316638567644,2.5672702937315663,0.9997549267117617,1.009015034910697,18.621356367777775,passed,
2025/04/20 22:00:00,0.7539457340035819,0.6932730771763643,98.02431233385566,122.8721778017063,2.8045563164513387,2.81,3191.517957358132,3468.8188070173096,0.9839614199634201,1.000159972074972,32.180603073270596,11.56273048064445,2.562451811975503,1.0080802440431216,1.0207501254074172,18.679289542222218,passed,
2025/04/20 22:15:00,0.7503323766953488,0.6944503685354805,97.53704555062221,122.5200515414478,2.8065245357176094,2.8,3174.4672032806598,3457.9653446367306,0.9839623063526213,1.0003508242492833,32.903289763774765,11.446675269994957,2.567857135582872,1.0022277192797688,1.0091420327792517,18.614084677222216,passed,
2025/04/20 22:30:00,0.7492343998255071,0.7002226530008114,97.84908505524442,123.17394920198059,2.815895498683363,2.83,3181.124512883374,3449.8238609139958,0.9840293810013258,1.0005856440347922,32.573186562162405,11.682345765310306,2.5653043221231404,1.0133361213861665,1.0118177059396196,18.67205767777778,passed,
2025/04/20 22:45:00,0.7522605078539232,0.6959000753025825,98.01351046831311,123.23717701212738,2.8059766656726906,2.79,3191.1205902208967,3479.5420087265998,0.9839942694538939,1.0003715263322959,32.30844892668386,11.278889885535218,2.5571316133903,1.0055551409855084,1.013669857405272,18.71772359722222,passed,
2025/04/20 23:00:00,0.7523431044402747,0.6944681492609621,98.35237920102375,123.52619186753687,2.801927653823134,2.79,3208.614645795775,3488.9051836747326,0.9840375652875312,1.0002059236128449,31.905295276798597,11.431755157360334,2.557622594963992,1.0098502332061972,1.020636345408772,18.765966022222216,passed,
2025/04/20 23:15:00,0.7498014860502046,0.6927183422775168,97.47341199124064,122.39858536733333,2.7958848207845213,2.79,3190.8413038668587,3466.3525315038783,0.9840084238653171,1.0000321114609267,32.61138555341265,11.312885273088698,2.560029747675707,1.0035101598454377,1.0124255292697089,18.61274719333333,passed,
2025/04/20 23:30:00,0.745331598995554,0.692439264119899,97.22550929405458,122.12525160645858,2.793242299553527,2.8,3195.151024877578,3452.1310373699953,0.9840841090987817,0.9999484374284141,32.82304890776839,11.634971766674832,2.5652070700842926,1.0078361376921283,1.0122981616507265,18.567469433333322,passed,
2025/04/20 23:45:00,0.7482160457359381,0.6920980710651318,97.01511797705741,121.89405782157594,2.7951797338382063,2.79,3182.4837691623547,3446.0485391667617,0.9840066892296445,0.9999592843459422,32.907065023806794,11.580013584100973,2.5601190942814673,1.0021815578144773,1.0096849423546435,18.527939173333333,passed,
2025/04/21 00:00:00,0.7492104485457004,0.6966684480776703,98.43898917621692,125.28658694966164,2.787430492717966,2.79,3230.7025408523896,3521.1937626312447,0.9841452367892215,1.00011229041302,31.603753515169377,11.620525491764448,2.553897216864818,1.0150654120755285,1.025356392506543,18.820441640000002,passed,
2025/04/21 00:15:00,0.7279056369102342,0.6719774207451898,87.86762958014853,111.63777242895345,2.7192520655075336,2.81,2945.902019019723,3340.048369543258,0.9825695067383097,0.998359867192158,34.94414207379788,9.165267397020656,2.6000744720093083,1.0022374926220066,1.0093083687322983,17.09308357777777,passed,
2025/04/21 00:30:00,0.7174160198431494,0.6714287630669474,86.14306199445166,109.62667816412134,2.7379749933558886,2.83,2876.977469742565,3211.5926549370993,0.9827649337497237,0.9987909090700123,36.0131561617323,12.085496778035939,2.648015822799551,1.0365031149192392,1.0311668902316304,16.670352746666666,passed,
2025/04/21 00:45:00,0.6888954112939273,0.6668316816972651,81.25771058857931,103.88229474808612,2.717942082708239,2.82,2726.6280608334737,3091.1450902573956,0.9830296683193427,0.9993103397265052,38.485099112069506,12.113245041244973,2.7279818348884883,1.0648100836547478,1.0290236509434518,15.812370474999993,passed,
2025/04/21 01:00:00,0.6971827028479559,0.665305667146327,80.74815499868973,103.4375273140692,2.7277267455576246,2.82,2701.559155696635,3075.5981200857523,0.9821846106805179,0.9989704228448436,37.77375443541987,12.782834515691308,2.7053743014110982,1.0749325217545895,1.0508492160795608,15.758506414444446,passed,
2025/04/21 01:15:00,0.7006943245809886,0.6620148155564305,80.2975743500256,102.90020864375327,2.723968217297629,2.8,2692.483456984482,3072.756739386025,0.9818105334463184,0.9986044005537926,37.33400845694974,12.67451913262363,2.6906139628071997,1.0616550281088841,1.0469889982727234,15.704331060000003,passed,
2025/04/21 01:30:00,0.6942036239407398,0.665250029213389,80.18723767447432,102.95895058091673,2.7280965055777195,2.77,2688.30079402427,3048.5050603310106,0.9822454491335408,0.998997319384114,38.01804001582729,13.103023845003948,2.708713487808822,1.0661631843741877,1.0392473227288037,15.650560004444447,passed,
2025/04/21 01:45:00,0.6943639166881062,0.6643437907402545,79.7940620894544,102.59635871421038,2.72562824664622,2.81,2672.959839254796,3051.200680140162,0.9820531630194106,0.9989703326193641,37.9990178007477,12.952298446753469,2.709642218132707,1.070915252194018,1.0456437533985443,15.601933599999995,passed,
2025/04/21 02:00:00,0.6981406994868001,0.6587112469253066,79.45445013872816,101.92656286386,2.7128003773751175,2.81,2680.0689544612233,3049.3617194918393,0.98184617948256,0.998279029211749,37.22007953452604,12.82180748566947,2.69340705109694,1.0570981766214174,1.044454877657867,15.542801694444442,passed,
2025/04/21 02:15:00,0.7332579620012528,0.660558673905601,88.20391949564225,111.58328210585861,2.6651605857266882,2.7,2992.3840499367057,3444.2736862217225,0.9826431457889505,0.9970639562922002,33.3660247586562,6.440753911927213,2.5989737869048097,0.984425504800859,1.0142256931043427,17.154726502222218,passed,
2025/04/21 02:30:00,0.7315399015763672,0.6587847635897017,87.95498145973188,111.35234416213198,2.6510170429469917,2.71,2988.9152357707076,3478.8376513525345,0.9828517489682342,0.9971269922285537,33.58671691843211,5.001175190433259,2.599074469676227,0.9696038634512335,1.0000725777879644,17.146123133333326,passed,
2025/04/21 02:45:00,0.730910286979577,0.6589588916680414,88.00935193078774,111.47737361462886,2.649727924147326,2.7,2992.697712939929,3476.727606963297,0.982997984204237,0.9971587329651032,33.66191021261659,4.915041927691912,2.600606655958584,0.9618373090946403,0.9914580745565267,17.14221692333333,passed,
2025/04/21 03:00:00,0.7304270194726394,0.6592580376117746,88.1129524924419,111.45367870849974,2.651431105014618,2.71,2995.448920612388,3468.4929989994275,0.9830978657399159,0.9971868472591824,33.692494101382714,5.128074733188471,2.6045680118372947,0.9649980466107179,0.9933645998086142,17.138696666666668,passed,
2025/04/21 03:15:00,0.7309217890485891,0.6570759427606956,88.0567725617207,111.10738383079021,2.6490369579224717,2.7,2999.0787492605905,3467.3077778184966,0.9831081727414681,0.9970518066054467,33.5847620301644,4.987346184170723,2.5994363731277033,0.9570169817800572,0.9879827745238804,17.12969689444444,passed,
2025/04/21 03:30:00,0.7296208865342827,0.6573414431507992,88.26648697570063,111.0482946404561,2.6518814583066246,2.7,3004.063268546346,3454.056797374458,0.9832858927048342,0.9971084339698888,33.73083849097228,5.186491937364518,2.6094406616093933,0.9565128806274767,0.9849430749956556,17.126168858333333,passed,
2025/04/21 03:45:00,0.7307493223798748,0.6550441877520149,88.18721893684251,110.69082673276657,2.648861448333347,2.7,3008.4081593995375,3453.824071312797,0.9832808773080355,0.9969373573647422,33.467958616628756,5.202427903658691,2.6005097904405408,0.9552733469507773,0.9873496961297424,17.117557826111113,passed,
2025/04/21 04:00:00,0.731464868808534,0.653240242671939,88.16097684320627,110.38558446896477,2.6477507801670224,2.69,3009.853268282223,3453.606483364213,0.9832195834504222,0.9968092478410903,33.29586421153824,5.237220399785555,2.5982046063944337,0.9563552466977291,0.9909953960375469,17.1136306,passed,
2025/04/21 04:15:00,0.731071482520475,0.6522296392157279,88.16703348462869,110.12064142363225,2.6463890820434446,2.7,3012.2098091764606,3451.3208671689335,0.9833078649354781,0.9967769545723771,33.273952557048084,5.18626420607168,2.5991001185197287,0.9567606758300906,0.991654002191332,17.10501701333333,passed,
2025/04/21 04:30:00,0.730866460391471,0.651189728559205,88.19882421429502,109.90488025324335,2.645855710932837,2.68,3014.359941525868,3449.134444725096,0.9833469357822615,0.9967338027699563,33.256524858374654,5.119211530131831,2.600731246733604,0.9541707445917912,0.9895413563674742,17.101473534444445,passed,
2025/04/21 04:45:00,0.729593181632127,0.653729796657933,88.42616427940733,109.97399862397607,2.653555933574562,2.7,3017.6937190044678,3425.5596420603442,0.9835580989652561,0.9969120356786013,33.394578845913294,5.773600390724432,2.6080751072015014,0.9662295992881049,0.9962523383038494,17.097533187777774,passed,
2025/04/21 05:00:00,0.7304066741641477,0.6531856457086105,88.24712879953742,109.62924232061621,2.653145057104821,2.71,3013.218655394496,3427.784050605331,0.9834934861959757,0.9968910636891388,33.2832835596162,5.65622747797961,2.599504624282212,0.9705586389549004,1.0016003918051568,17.08891449222222,passed,
2025/04/21 05:15:00,0.7307303163136389,0.6520161193009216,88.06254745089203,109.2917005808903,2.651258882363666,2.69,3008.052429901725,3436.0433781878664,0.9834161367047421,0.9968765863583305,33.3384277660724,5.017383033556198,2.5934517155921806,0.9573598976819241,0.9894041338823122,17.084966249999997,passed,
2025/04/21 05:30:00,0.7304747609644627,0.6529415616782349,88.08269171517044,109.15215823588909,2.654515199056522,2.69,3009.4354936646246,3423.5075183284275,0.9835440303017097,0.9969538817277338,33.35853110696058,5.238774375900471,2.590453775274441,0.9607700105890712,0.9905942922240291,17.076345,passed,
2025/04/21 05:45:00,0.7303910343577041,0.6521692582421291,88.06190738011,108.90961083939888,2.6546342476916784,2.68,3008.305029500765,3423.006880295801,0.983527116064689,0.996933298251072,33.36572559585641,5.113076840185579,2.5913342981899716,0.9593198574795245,0.9893892083608107,17.072780853333338,passed,
2025/04/21 06:00:00,0.7314370575877137,0.6510686556005038,87.9407055595775,108.60777156455336,2.65389552957312,2.7,3006.507239448743,3425.102181627859,0.9834491827999016,0.9968589912793467,33.200613270785354,5.0244781295974414,2.5834984583671345,0.9601921161973116,0.9923292906929952,17.068819490555555,passed,
2025/04/21 06:15:00,0.7318626936320514,0.6546427864605293,88.61432020160427,109.22391724483751,2.6617125167890614,2.68,3020.618990390294,3423.0246538740403,0.9836739096919795,0.9970963876032053,33.261921125930805,5.338755733757637,2.5882725362256993,0.9728384726480026,1.0004614847957898,17.151126941666664,passed,
2025/04/21 06:30:00,0.7361051359444027,0.6524558882466136,89.07655721904389,109.48060246415773,2.6604137046952614,2.69,3039.4380841240854,3442.0505092188478,0.9835361293193373,0.9968448907364189,32.692905520176204,5.305514641204277,2.5744263033594574,0.971440242195316,1.0065374971951886,17.243441080555556,passed,
2025/04/21 06:45:00,0.7367069800520567,0.6556498667242754,89.91285720186893,110.2090799133455,2.6684031409566984,2.68,3058.362718800392,3438.1272357815137,0.9837895554436372,0.9970421316642087,32.695002693643566,5.754990475859041,2.583179166423895,0.9838448225309615,1.015236744428732,17.335254199999994,passed,
2025/04/21 07:00:00,0.7450810277286325,0.670573450151196,91.88259766987848,113.24658384504588,2.7216159325957414,2.84,3078.4821575748697,3420.5197141294398,0.983357551146726,0.9979209329876746,32.35536080780568,8.86354859104052,2.5627464964458935,1.0580046710745568,1.080997844637874,17.687787039999993,passed,
2025/04/21 07:15:00,0.7315344183000894,0.669983747572674,88.73169548590428,109.82156020296598,2.7353084605813205,2.78,2971.0125986539942,3287.922438004193,0.9835465921785652,0.9986122166000776,34.220262352315686,10.225959069781377,2.5857467867806103,1.0472378822860993,1.0518318433175995,17.120117959999995,passed,
2025/04/21 07:30:00,0.7179329543598345,0.665541276162863,85.2823732140689,105.84313895285563,2.7235372672082736,2.81,2877.7495530435635,3207.9990478276404,0.9835490685502263,0.9987191188832085,35.58237149749776,9.471672964514228,2.593854796611895,1.0128048114432988,1.00619633955503,16.574763113333333,passed,
2025/04/21 07:45:00,0.7201698862368267,0.6643591927017649,85.73549415695012,106.08705593131153,2.713444183344137,2.77,2899.8439569888833,3244.932505466677,0.9837332759764749,0.9986026674081351,35.35658116604685,8.208219722529227,2.5815335991302386,0.9945042137599103,0.9917332818631174,16.67350795,passed,
2025/04/21 08:00:00,0.7229576922599987,0.6652516023990568,86.47321296266314,106.70140266548353,2.7210070516486184,2.8,2921.6156907865925,3240.707863835341,0.9838291562014733,0.9985917194326042,35.11282795907349,8.707355767086696,2.5774752627148754,0.99354673927945,0.9921350555970129,16.76772584666666,passed,
2025/04/21 08:15:00,0.7249377560974793,0.666490961834996,86.473521268537,106.79138262162641,2.721199012478172,2.77,2917.777666242123,3265.711004686156,0.9837738911364158,0.9987831333139692,35.20808738458234,7.709767635200741,2.560321576684766,0.9810855536464561,0.9801170488293307,16.826503264999996,passed,
2025/04/21 08:30:00,0.7243012247083581,0.6649573611698568,87.16476593312215,107.09779485428716,2.718172470514184,2.78,2951.339207553508,3264.3716811033114,0.9839957729385623,0.9985007613691123,34.89961500363824,8.114208928087898,2.5670385274269916,0.9843619512084351,0.9840790541750043,16.89537422222222,passed,
2025/04/21 08:45:00,0.7164172477376853,0.6668088351628395,87.42976187775636,107.40668895904253,2.714430745972332,2.76,2971.9130739094967,3279.8243453805653,0.9842995031032642,0.9986870425302488,35.334603605655275,8.105976555084636,2.5750122445534296,1.0020627162700093,0.9909539862695401,16.969908266666664,passed,
2025/04/21 09:00:00,0.7079287210407981,0.6751320446634221,88.50391046357124,109.0401274032363,2.734811886033112,2.85,3001.7918309686193,3272.5461473153628,0.9846610279585555,0.9994018178485774,36.151480665938664,9.576003061908125,2.588252287342698,1.0361912344317836,1.0049483185648764,17.15913408,passed,
2025/04/21 09:15:00,0.7311435049372935,0.6707124594981593,90.02450850991539,110.27646558160103,2.725162058705277,2.71,3046.3557717665935,3367.160055159372,0.9841486398988536,0.9986858546748195,34.275219638442834,7.054489167353009,2.527569405824819,0.9816903131415251,0.982752010078188,17.47786999444444,passed,
2025/04/21 09:30:00,0.722169042886395,0.6725335001313579,90.82214088417126,110.94505220096264,2.7271345608998248,2.8,3084.0747822055014,3361.9417310145304,0.984415049371781,0.9986829820398294,34.42895195266545,8.568212390646032,2.5545243264575475,1.033545640611766,1.022598898521295,17.579154413333335,passed,
2025/04/21 09:45:00,0.7398902812319035,0.6720423559854822,91.51161297001586,111.38540267404922,2.740828196171974,2.8,3074.3489968558447,3370.1829751480313,0.9840324315931762,0.9986309011991846,33.502651876042385,8.163313629819482,2.5290040057966556,1.0083366520655563,1.0162727781334564,17.663354939999998,passed,
2025/04/21 10:00:00,0.7306128559256987,0.6705919122538964,90.00844182168757,109.50300579838994,2.7424230899298077,2.79,3028.8108331101403,3308.7058353661614,0.9841047130535059,0.9987740534007391,34.366157386170265,8.814849080125398,2.5523584537855735,1.0144253446127174,1.0121184607657272,17.380152044444444,passed,
2025/04/21 10:15:00,0.7368107865751962,0.6710327528231125,90.12566092380598,109.42763270570876,2.7475328158988166,2.79,3010.2757366735127,3322.0386489176967,0.9839167613496579,0.9989294875810271,34.22675310319317,8.19959356353967,2.5511567589901665,1.0134437598365384,1.0161666518598018,17.398241575,passed,
2025/04/21 10:30:00,0.7420946607107687,0.6720449107647174,92.8089433810262,112.18368248845469,2.7426312640459223,2.72,3125.8888549863855,3393.115952528337,0.9840916214774204,0.9983698883795065,33.017636187089,8.1155188714945,2.5197068688403963,1.0093533830055477,1.0190033603481836,17.87922639555555,passed,
2025/04/21 10:45:00,0.718918529905624,0.6752218712720731,91.93080349739002,111.78220663015145,2.733835236979758,2.71,3135.5775752555423,3386.6831638488875,0.9846229148519443,0.9988097643898171,34.723341200345644,8.025925715899684,2.5348545280202273,1.013156026517699,0.9948840079764774,17.83078623333333,passed,
2025/04/21 11:00:00,0.7300813673846958,0.6706388337984782,92.1243131483737,111.37842085435283,2.7312732722154855,2.77,3116.398399543458,3380.2807522875332,0.9842998438114227,0.9983551579145279,33.665989543690316,8.463167501247202,2.555914280683819,1.038001791426848,1.0365256535036083,17.744206125555557,passed,
2025/04/21 11:15:00,0.7426809485573268,0.6727112402221934,91.83577906966916,111.34922570986937,2.7554401488739937,2.76,3057.5578439190276,3346.9079360521646,0.9839105066368155,0.9988288233880604,33.509179185162196,9.191486511079317,2.55147816786514,1.0368895840720043,1.045695874325223,17.64712214222222,passed,
2025/04/21 11:30:00,0.7316113149646414,0.6720573141801617,91.29166167865098,110.90753854153961,2.7469546159039586,2.76,3065.006725200514,3323.909617748812,0.9841527159167213,0.9987117377459578,34.01177149692045,9.794969662167935,2.5680299215624567,1.0458360651940644,1.0439565667803747,17.55006323888889,passed,
2025/04/21 11:45:00,0.7357842389830297,0.6728394710813228,90.84392083620726,110.6394779279561,2.7545471795717713,2.77,3029.1412736511293,3308.8482282679397,0.9839594499540416,0.9989282055673739,34.17065179079125,9.688884955063289,2.5707335978484642,1.034451758862181,1.0358529487392367,17.458291106666664,passed,
2025/04/21 12:00:00,0.7361927720392843,0.6709202616423801,90.06789189614967,109.94718956070767,2.7457699383662164,2.75,3006.412205058756,3316.507069451529,0.9838205075751701,0.9988469610369168,34.167010927429374,9.02130232666952,2.565179853621016,1.027835161872808,1.032332201760218,17.361281666666667,passed,
2025/04/21 12:15:00,0.7333368527362467,0.6718199526497523,89.61855673854497,109.61036667042397,2.746326492166084,2.75,2989.215006334485,3297.1086903975656,0.9838784592870937,0.9989615310668353,34.48411950970772,9.216143870629047,2.577656924665883,1.0306448248700864,1.0306733037465046,17.264297306666666,passed,
2025/04/21 12:30:00,0.7317311552861844,0.6690597420919524,89.28956764292099,109.17880496342322,2.743287175416874,2.77,2983.7002237566967,3274.243961054322,0.983846435550816,0.9987293242711817,34.36276065618051,10.047554646507953,2.590282427247092,1.0421143479383066,1.0442399711043575,17.16733802666667,passed,
2025/04/21 12:45:00,0.7314402410906041,0.6649919707619266,88.44196076145792,108.26603666848185,2.7324858308001776,2.74,2971.588439640417,3275.618273840617,0.9832483019609287,0.9980960245093168,34.24193826155784,9.226381120689014,2.585718192989974,1.0118044759962974,1.0190544054493147,17.070403826666674,passed,
2025/04/21 13:00:00,0.7267732652461987,0.6653182242672344,87.99634371483205,107.92861794654542,2.7303928284294003,2.75,2953.9327114294474,3260.236479416727,0.9835113167758431,0.9983536357107055,34.70215765623215,9.516735859504562,2.6040840860969863,1.023315787730778,1.0253762751989768,16.967122993333327,passed,
2025/04/21 13:15:00,0.7273405645223077,0.6627210126048664,87.47441425192527,107.31108388066782,2.7264401636037188,2.75,2950.2560815082907,3236.0458440014895,0.983258655607479,0.9978757368117858,34.29372575964381,10.044660162378069,2.5998346847241725,1.0225735822381488,1.0288376443100387,16.86658203388889,passed,
2025/04/21 13:30:00,0.7269096547382755,0.6630317518098395,86.67071476545418,106.48837372077321,2.7181333870961835,2.76,2933.00059837191,3231.5355791188795,0.982944398063843,0.997534827761899,34.16507109418804,9.19038560062349,2.596984049732592,1.0136523291265525,1.0185339286760062,16.7560316,passed,
2025/04/21 13:45:00,0.7235742983171176,0.662847242362466,86.24851176586593,106.13487446078041,2.7206709130558075,2.76,2914.983613623541,3205.0092602292107,0.9829520924236644,0.9976201065687549,34.46304713796371,10.008696428526001,2.615895054787075,1.0300188040997773,1.0317204920234255,16.650486600000004,passed,
2025/04/21 14:00:00,0.7214063366888513,0.6617100693891436,85.79452313258822,105.64227732814005,2.7186848601605402,2.74,2900.9329767929944,3184.889506394574,0.9828836097303134,0.9975044303685278,34.54058898291506,10.453473873629612,2.6305923298467464,1.0399889110815166,1.0408572302396133,16.545433446666667,passed,
2025/04/21 14:15:00,0.7375307760978675,0.6693686028576137,89.40790260366742,110.24028666832325,2.7408919545729504,2.74,3012.6422095137864,3246.8027622988375,0.9829452563763365,0.9974839763787542,33.04346233646869,11.35070184124287,2.581383633176671,1.0329828486094508,1.0445856908549709,17.15646236333333,passed,
2025/04/21 14:30:00,0.7319669533843173,0.6659997298746653,88.69667074155483,109.66523817001094,2.727213584999603,2.74,2987.4222821726953,3268.3945561220416,0.9832200342703142,0.9977979835455544,33.82144651714105,10.460723714845548,2.5972637050175775,1.021206289092851,1.0322036006075275,17.060948666666672,passed,
2025/04/21 14:45:00,0.7281293355346476,0.6651656257249691,88.16777188701873,109.22413399470608,2.7217648901684326,2.73,2971.9370569990283,3261.4307728052436,0.9833499855482081,0.9978927377740748,34.27693561769166,10.189192268900838,2.6088452106292253,1.0117975966107897,1.019982555122952,16.96576170666666,passed,
2025/04/21 15:00:00,0.7282237359303763,0.6666167127809549,87.55688598913751,108.68069171243079,2.7218101602353237,2.77,2955.6000653911515,3244.556548473357,0.9829664161065879,0.9976316918264299,34.12725082779558,10.107900258984632,2.60777397032754,1.0148076740417726,1.0207704562501945,16.875649266666663,passed,
2025/04/21 15:15:00,0.7249946432313239,0.665434264046948,87.06842970447002,108.30650223222658,2.7181465898557367,2.77,2942.4891208471936,3230.9785884706002,0.983131318723879,0.99772484138394,34.4442082704987,10.3032929598565,2.6157044708387724,1.0121810356852172,1.0168233258499526,16.78039020166667,passed,
2025/04/21 15:30:00,0.7250924380492426,0.6591087458301456,86.30342610922945,107.36402569696996,2.7002333156685703,2.74,2930.0568966913156,3248.942302034514,0.9828537064522636,0.9972456394834944,34.136210578713,9.528246247923034,2.6136871723289445,0.9999010266604542,1.013738040279965,16.684739493888888,passed,
2025/04/21 15:45:00,0.7223037302556943,0.6649032742856276,86.10053426149935,107.62350302228432,2.711293161328298,2.75,2914.0113097522326,3224.808339794725,0.9829814310915477,0.9977085837746882,34.683137806787734,9.956860069845037,2.618966566205921,1.008303299411159,1.0115918034406859,16.64413973444444,passed,
2025/04/21 16:00:00,0.7249498333499356,0.6661450708400707,86.76099860211404,108.68040884707924,2.7137163746729382,2.74,2930.6229476981302,3250.152115723622,0.9828599782706101,0.997723190356336,34.57400600545513,9.794289804762233,2.6152014981578207,1.0012581382447805,1.0071122245021926,16.772870497777777,passed,
2025/04/21 16:15:00,0.7235805951062456,0.671988921696237,87.20789247504447,110.22277416011062,2.727855316982589,2.81,2925.292185693879,3270.7851208166867,0.9833649196558047,0.9988557429831915,35.54118934353505,9.847457153810947,2.601628265643129,0.9905166268190597,0.9898809864023956,16.902002425000003,passed,
2025/04/21 16:30:00,0.7282750882858248,0.6676945104314116,87.95877594361366,110.75699629903508,2.704277725996699,2.77,2965.6674808606504,3336.1163372390056,0.9832587965463655,0.998127463659335,34.615517122601986,8.332865469113557,2.597074651923253,0.9809173807841426,0.9915346423736038,17.041773613333334,passed,
2025/04/21 16:45:00,0.729345964097909,0.6701855465005376,88.40181975015783,111.61000954149591,2.7108439589961226,2.77,2971.0410448820376,3340.923875323027,0.9832602386017469,0.9983157898173038,34.56259968563881,8.970204344968868,2.5997519900619817,0.9985885266649659,1.008282650611281,17.11075197333334,passed,
2025/04/21 17:00:00,0.7277328096842897,0.673094092656464,89.12807168644487,112.66596200469237,2.7226984099989933,2.76,2980.095897506937,3322.261190709702,0.9835867069859302,0.9986917221355054,34.910037358102066,10.164744025046993,2.6222507386212626,1.0119825558993976,1.017332096845431,17.159417623333326,passed,
2025/04/21 17:15:00,0.7321383231080494,0.671637471366449,89.51608846511266,113.17137124173689,2.7163956584549265,2.74,2999.659244885162,3355.334080815917,0.9830910133269427,0.9981604190409259,34.26404595953183,9.684884719023442,2.612289164185267,1.0085262827916388,1.0216717810835023,17.262676279444445,passed,
2025/04/21 17:30:00,0.7335004034908597,0.6728472214227063,89.87862762831881,113.82763075342059,2.717809563417266,2.75,3009.7155932001147,3358.857069007891,0.9832423741883703,0.9982455306058926,34.04363741463753,10.141622993123077,2.6098794432093317,1.0202478849132894,1.0345241187288248,17.308567686666674,passed,
2025/04/21 17:45:00,0.7328402625555913,0.6734758957633644,89.60927292729343,113.8283788647322,2.7194458228588676,2.76,3000.942373518299,3349.9219085202567,0.9832076633876343,0.9983162547174199,34.13375793183665,10.423169293949636,2.6080161971088636,1.0217373715829152,1.0350534427615532,17.27083134333333,passed,
2025/04/21 18:00:00,0.7314576507081648,0.6742061992522425,89.3121577551046,113.84444128280013,2.7200275422279594,2.77,2992.026339526137,3345.5265369879853,0.9831990240861986,0.9984312505082213,34.445360972008075,10.271715878847251,2.6057090159633303,1.0063421153653853,1.0177188104134527,17.23831837444444,passed,
2025/04/21 18:15:00,0.7308849828939258,0.6718507161634649,89.08951213031341,113.51483934917745,2.7058039319649407,2.74,2992.129557834772,3366.860209417322,0.9831598747997988,0.9981502775458421,34.27109847345685,9.508197681284145,2.6123623648289795,1.0062701151672477,1.020355117777504,17.206179515555544,passed,
2025/04/21 18:30:00,0.7299288803395451,0.6715477998823485,88.97054847877756,113.513205919042,2.7061773230194275,2.74,2987.934924688749,3356.11828176482,0.9830723517366169,0.9980676223871348,34.29311296080835,9.907263319480268,2.6215725791252424,1.0106881447322145,1.0246397785638144,17.168132923333335,passed,
2025/04/21 18:45:00,0.7321948276474189,0.6717291338078408,88.83631079326724,113.18221631349898,2.7082843696390273,2.76,2990.637896037572,3336.49169152143,0.9828654704318209,0.9977535546441464,33.73497577800668,10.47057916250489,2.6121480158914987,1.0262147642263806,1.041612606078613,17.135666166666667,passed,
2025/04/21 19:00:00,0.7310986878951137,0.671131149993977,88.88109895181793,113.05210684035923,2.711467914908153,2.75,2991.860128407687,3316.0041720266286,0.9829964011000796,0.9977650090028547,33.81878933798568,10.993845331383815,2.6200258635264064,1.0261161000717132,1.0406621091275734,17.103571662222212,passed,
2025/04/21 19:15:00,0.7313261473954006,0.6718613741023243,88.50340147553466,112.52093371371238,2.708744557569752,2.73,2983.0098388219085,3317.1692041792694,0.9827938340918032,0.9976213898687482,33.753769953640365,10.353304159569653,2.6149887536587757,1.0212825641753012,1.0338906643472625,17.065575694444448,passed,
2025/04/21 19:30:00,0.7295261943405333,0.6706160984935535,88.20951216902864,112.37723581317827,2.713610868494955,2.75,2969.2716889564495,3307.7930251905805,0.9829205481222919,0.9979632835858369,34.1970245008847,10.782922895107706,2.6110997636664965,1.0146290840757417,1.0275043218316693,17.03351103055556,passed,
2025/04/21 19:45:00,0.7282463954465321,0.6707032877861429,88.27099557749246,111.99306007680816,2.707327403368997,2.73,2978.0683428388106,3299.542950935289,0.9830580038965108,0.9977040072527831,34.16496842726902,10.233851923237244,2.6241760032354624,1.0054331102585168,1.0151863856658805,16.995549083333323,passed,
2025/04/21 20:00:00,0.7277380068546984,0.6691229297064296,87.8811402624874,111.61449876495337,2.7085904802372935,2.75,2962.709271963006,3300.1475104745778,0.9828733339661166,0.9977707920850002,34.330371912196924,10.288564854086815,2.6209593306992516,1.0053498457020515,1.0168672523224214,16.963514260000004,passed,
2025/04/21 20:15:00,0.726294371956509,0.6680491982707571,87.73642587608535,111.33725336982828,2.70532060330265,2.74,2959.262560554683,3299.1969087417565,0.9830922685257242,0.9978750065191451,34.408940859684165,10.252347416701816,2.6232967842381747,1.0070507091815584,1.0182278297160943,16.931139347222228,passed,
2025/04/21 20:30:00,0.725861347352112,0.6677386838495838,87.50172645923273,111.00204606517669,2.7057261039057225,2.74,2953.9560369366677,3289.5539769036163,0.9830992203054884,0.9978704459981689,34.44184787822279,10.323288204420052,2.6201595020256057,1.0060493446169363,1.0167612056218567,16.893228024444436,passed,
2025/04/21 20:45:00,0.7257204632237112,0.671676387601814,87.87069755324818,111.8374346819696,2.714282123378473,2.76,2951.7224461147653,3311.440173168672,0.9832510792905566,0.998474062834402,35.02784037777539,9.844983546183903,2.613107474831285,0.9964951479029551,1.0025626455689969,16.99999033333333,passed,
2025/04/21 21:00:00,0.7283073945038412,0.6728033528575255,88.80738276558651,112.8268446378372,2.715398011909952,2.75,2976.6580636407325,3339.442808659466,0.9833839201536287,0.9985408551085028,34.89513971365965,9.531162681526235,2.6125926463756284,0.9942519767792655,1.0021004675531031,17.150727751666672,passed,
2025/04/21 21:15:00,0.7326212378544867,0.6733076322086342,89.64735933835372,113.71161780740397,2.716718952148562,2.77,3006.2591710625525,3362.3579352388906,0.9832952167021675,0.9983530275297485,34.351354691270124,9.532801804530981,2.5997606988658,0.996348506296932,1.0088587309926953,17.301742791666666,passed,
2025/04/21 21:30:00,0.7342105836510463,0.6771778634192481,90.56217249515883,114.99392146688102,2.7271573567195184,2.78,3023.837632619317,3375.615028347271,0.9836161834007431,0.998832429698988,34.48287114424625,9.865299969865077,2.594023603241123,1.0028103333936835,1.0130725525743502,17.45231440333333,passed,
2025/04/21 21:45:00,0.7362082301961645,0.6824838842639817,91.18617729364237,116.1144684173209,2.7352508996525056,2.78,3034.3229828864905,3401.3462791637476,0.9838207728408979,0.9993401984575386,34.767663350303074,9.191737668556907,2.576086129545452,0.9889986922930409,0.9950565580337728,17.60317013888889,passed,
2025/04/21 22:00:00,0.7395888455078251,0.680911965030545,91.83222968147818,116.48933692858643,2.7197929543643466,2.74,3061.8736627939256,3457.5313473853935,0.9838723195406229,0.9990317999529695,34.2293158448632,7.724729684129866,2.5706869344874916,0.9857439616455563,0.9973394360130007,17.731431813333334,passed,
2025/04/21 22:15:00,0.7402340991723114,0.6839879763573883,92.46477528016705,117.48641489023456,2.7384911459891517,2.78,3064.418828613459,3446.406108892137,0.9838172323126941,0.9994276982756493,34.36977320898103,9.137264395172616,2.5744469089340605,1.0102022476803725,1.0194086976273702,17.82983644444445,passed,
2025/04/21 22:30:00,0.723038387341082,0.6861557265133138,92.77508597901127,118.08100374411408,2.73141628258988,2.8,3130.0351616208063,3431.6710214462305,0.9843252333928211,0.9992511283250372,34.92291211052423,10.086707390832165,2.574593458935577,1.0160688399620477,1.0051037825766573,17.922751109999997,passed,
2025/04/21 22:45:00,0.7445184071914313,0.6845613416781194,93.63495765269967,118.50317581330991,2.735178305399689,2.74,3115.537806463855,3473.326477886439,0.9839191380041414,0.9990794634533045,33.78898879464501,8.48650314942032,2.5573733297825454,0.9872062266083576,1.0000317662438227,18.021718647777774,passed,
2025/04/21 23:00:00,0.7450355708300462,0.6838649596232069,94.27257709026703,119.04855371681525,2.7345030966669355,2.78,3136.2296196063357,3488.2901631944064,0.9839671561872032,0.998998747622148,33.35894800727596,9.068258790044704,2.562156117166724,1.015890392151495,1.0308591905592506,18.114769860000003,passed,
2025/04/21 23:15:00,0.7417088865622804,0.6834302857348062,92.73602004763544,117.17835717980267,2.7381603222503728,2.77,3080.034036617996,3435.90172284316,0.9837843572343684,0.9991009375272007,34.01392175882851,9.075373768531463,2.574326519690099,1.007959993817566,1.017764684880098,17.841676758888884,passed,
2025/04/21 23:30:00,0.7417384469069495,0.6838600112489956,92.74429462157258,117.26051306546013,2.7424415965587583,2.77,3077.410814235965,3434.0481046124205,0.9837551544437474,0.9992219070295769,34.09918017811362,9.339679052946867,2.570374511599156,1.0127075769307106,1.0221126833572378,17.857295793333332,passed,
2025/04/21 23:45:00,0.7337611895609782,0.6840748179935281,92.73929954266828,117.33537291238436,2.736632636708766,2.78,3089.8913761978197,3442.998576531803,0.9840668276048417,0.999386624913932,34.65817997061193,9.208600742524009,2.579757844555016,1.0146706645523587,1.015719500329248,17.878119856666668,passed,
2025/04/22 00:00:00,0.7398796792059281,0.6833324485445418,92.02936853391567,117.1101135841387,2.7309606732849194,2.76,3062.6389723977045,3437.603095160361,0.9839095265071202,0.9992511300858224,34.28048187802173,8.751487755102252,2.567854898537912,0.9914797696320141,1.00117682379498,17.75190545333333,passed,
2025/04/22 00:15:00,0.7378012430825384,0.6828960920584904,92.08238724684722,117.02508387310925,2.7278064684334655,2.76,3076.645833306951,3430.5690853747406,0.9839878221013435,0.9990660920643584,34.142271246362824,9.04563068050038,2.5683582128499776,0.998580384938139,1.0064834892697578,17.750422946666664,passed,
2025/04/22 00:30:00,0.7407291391125769,0.6815950057839363,92.06466373625852,116.90239524533989,2.728384024012497,2.75,3073.0702245791604,3430.050057715519,0.9839202169797759,0.9990054008428756,34.006737209876036,8.902758228418849,2.5627604846990937,0.9872177315867332,0.9996356161737291,17.743009484444443,passed,
2025/04/22 00:45:00,0.7379954164668953,0.6800207361927888,91.94450675619667,116.70115102581022,2.722617286865606,2.76,3078.832417367364,3435.475584473095,0.9839920862322434,0.9989269854893313,34.04821390790908,8.858439481907034,2.563594513014896,0.9893493527170796,1.0011051635779127,17.735967577777778,passed,
2025/04/22 01:00:00,0.7388454622311352,0.6829188058940612,91.99807960127114,116.75718645339202,2.7300318400583627,2.77,3068.1491150985544,3425.887452482648,0.9839380611236461,0.9990986286180973,34.23151450188673,8.750317149718553,2.5700190240618084,0.9889714104469869,0.9971276380656057,17.7289266,passed,
2025/04/22 01:15:00,0.7398216525049612,0.6798696219320776,91.74427938605287,116.3835606119401,2.725142772173121,2.77,3061.031261436411,3439.89696527706,0.9837148161896894,0.9989441095630581,34.08630377463781,8.491019975294382,2.567002506919704,0.988086546174312,1.001343520978771,17.71595756944444,passed,
2025/04/22 01:30:00,0.7367846671541184,0.682581872971134,91.8174498412557,116.48212795723025,2.7274976978655494,2.76,3063.6151769986695,3429.1195533948417,0.983966252068153,0.9991398374405676,34.401519567247796,8.60352649822359,2.574023796772732,0.9948648208441765,1.0010416273182432,17.70891903,passed,
2025/04/22 01:45:00,0.741040243469005,0.6787563513427203,91.50544901591509,116.03925919127335,2.7227865213968734,2.76,3058.4447102164013,3440.762514458907,0.9836524626521296,0.9988466527392688,33.73930495858952,8.686266168403229,2.5556990112690503,1.0016349349666365,1.0175623776511207,17.69595383111111,passed,
2025/04/22 02:00:00,0.7333707849451635,0.6803171533623593,91.58935877444668,116.09921689346241,2.719120697818605,2.75,3074.03139986042,3431.3501906628712,0.9840897702442867,0.9989724927206958,34.196069147991054,8.864062127275137,2.569460426453253,1.0085553227619464,1.0141617476410152,17.688917729999996,passed,
2025/04/22 02:15:00,0.7311779906705145,0.681757309492391,91.5614579003584,116.05639102222781,2.722039009345973,2.75,3072.6560177757137,3421.125170345221,0.9841273880978197,0.9990511044392221,34.37450834550391,9.060465966395213,2.575710933294142,1.0147235011469722,1.015701790296584,17.676325712222226,passed,
2025/04/22 02:30:00,0.7338508562909709,0.6811761282590023,91.66297036076041,116.06618446557343,2.725757387097154,2.75,3068.4984804466494,3413.7081838877907,0.9840579800871161,0.9990269286284802,34.231435057618086,9.31005674213588,2.5774795007232862,1.0142604875699015,1.0186723688809043,17.668922700000003,passed,
2025/04/22 02:45:00,0.7316035556086044,0.6810652409732131,91.60872309958688,115.98365399202686,2.7248239649726065,2.76,3070.747720575655,3409.0595596473318,0.9841135406367877,0.9990198659168484,34.28322662654494,9.604892429801957,2.581901273175307,1.0253644465912555,1.0274833197335815,17.65633416555556,passed,
2025/04/22 03:00:00,0.7387939606624101,0.6818740671115564,91.63299245797332,115.99993714653688,2.7327499150860235,2.76,3055.7632916962084,3402.5422570734936,0.9839289742644439,0.9990751850600905,34.03569780519994,9.451641225590052,2.5704886001984883,1.0122542279235278,1.0205311968227913,17.64893394,passed,
2025/04/22 03:15:00,0.7402985161123676,0.6784230901387875,91.37524832808896,115.67545588247228,2.728059579764334,2.73,3053.301823211125,3411.4942610490366,0.9837077008977798,0.9988502152197071,33.79202723620799,9.324898697679966,2.5610123828236664,1.003654743596578,1.0184122570460319,17.63634888888889,passed,
