datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/22 03:30:00,0.7360029491753921,0.6799720605906469,91.42087082445545,115.7140013780326,2.7256316352228844,2.76,3059.697019875607,3408.2789746960348,0.9840018742282997,0.9989812452282536,34.08750579023862,9.275853171840787,2.570361340605832,1.0091982217908155,1.0171658763569649,17.629319986666665,passed,
2025/04/22 03:45:00,0.7377494730294695,0.6781524966988342,91.27614216094568,115.51823088461973,2.7232087044703914,2.74,3060.157873085375,3408.8174402291615,0.9839749562538005,0.9988705364744281,33.94615849241908,9.080709903310053,2.559032444754202,0.9932238693171772,1.0054189976956307,17.616369882222223,passed,
2025/04/22 04:00:00,0.7352324697166365,0.6779097915918122,91.1924730577777,115.41234005105859,2.7204757711322625,2.74,3063.7201035722164,3407.546924476396,0.9840353491218851,0.998835860310924,34.045687943645525,9.080574636014765,2.5622721878363857,0.9940279684167048,1.003904667184439,17.60492515833333,passed,
2025/04/22 04:15:00,0.7344500574808176,0.6779009458482982,91.02769480235776,115.24242115269102,2.720177519254012,2.76,3060.6915812394623,3403.0096621099706,0.9840503197073088,0.9988482681998323,34.08807696405187,9.124722849941758,2.5605933639249208,0.9946557045684079,1.0036116856158295,17.582414813333333,passed,
2025/04/22 04:30:00,0.7329594191816781,0.6770658676315828,90.83198647719436,114.98928951819833,2.7141184903034583,2.74,3061.9471138239187,3409.938171492439,0.9840852178391872,0.998767141102771,34.15076891068181,8.621795868576774,2.5587963859876224,0.9852382569676578,0.9935989460973826,17.565463519999998,passed,
2025/04/22 04:45:00,0.7321802520074971,0.6763341803738254,90.62943290251195,114.70970326167823,2.709503042098078,2.74,3056.5053435788805,3418.105719240547,0.9840875080568733,0.9987541119143661,34.22340245907952,8.193752431508043,2.5604924849799695,0.9838842877012764,0.9921845820213633,17.54297837111111,passed,
2025/04/22 05:00:00,0.7333597581046382,0.6784129706007143,90.68300079825187,114.82074551225216,2.7194095661642055,2.76,3044.560975823968,3400.3720657950994,0.9840344307044755,0.9989485145191129,34.24069955803605,8.931007786195524,2.5668612994444295,1.0026003213979038,1.0091725940122909,17.526412566666664,passed,
2025/04/22 05:15:00,0.7333479728850977,0.6785343502005082,90.44175110286858,114.56443523413554,2.7183762283181294,2.75,3035.73693751724,3400.0136215344105,0.9840065846406542,0.9989780274494304,34.38699078205167,8.472407438132926,2.5655717698750564,0.9903459952633566,0.9963642421657009,17.494791331111117,passed,
2025/04/22 05:30:00,0.7181563046330347,0.6765532665106824,90.15961052325912,114.19695646601627,2.7033790973135248,2.74,3064.7337926512614,3393.8059162944933,0.9844180381237301,0.9987892647839881,34.95449147978855,8.959149784072963,2.5853032198405432,1.0056493439192673,0.9986356208046022,17.459881248333332,passed,
2025/04/22 05:45:00,0.7345485720077314,0.6779424754348562,90.17650465075195,114.14983946539405,2.722174166933167,2.76,3020.7277092568975,3380.4019300580367,0.9839290322266377,0.9989776344464566,34.4409499155325,8.724046623802368,2.5695757684024136,0.9882602779464476,0.9955685997278576,17.424989743333335,passed,
2025/04/22 06:00:00,0.7311132797725536,0.6802594626969246,89.77604605202367,113.90380492016845,2.721433718678642,2.74,3015.7646220747783,3374.292463186389,0.9840050236037179,0.9990994589991135,34.764691455170855,8.316560747447502,2.562927486767933,0.9795665876844389,0.9800022711187156,17.390116816111103,passed,
2025/04/22 06:15:00,0.7272089873920943,0.6788883575975752,91.2729894493814,115.68131079259382,2.7100733039479823,2.77,3093.841302577115,3432.766805857839,0.9842884669141286,0.9988186746856194,34.244932405415156,8.739751194177046,2.5546872719780036,1.001871573667013,1.0027395587972605,17.687586400000004,passed,
2025/04/22 06:30:00,0.7284566400569067,0.6786986991002365,91.54113793627506,115.90233454615192,2.7120734342705513,2.75,3101.580268632399,3430.50776041233,0.9842674899287391,0.9987447033989522,34.176389319260366,8.815100339593826,2.555765280462816,0.9946118584737275,0.9970703594730326,17.715502413888895,passed,
2025/04/22 06:45:00,0.7239422688638785,0.6811688279138445,91.46990701990657,116.13177680773546,2.7120695003576443,2.76,3105.6208426634216,3438.8285633031196,0.9843542572374298,0.998949948908488,34.56428461623966,8.611213191056489,2.553118986733028,0.9961415915078313,0.9910768585856266,17.749001630555558,passed,
2025/04/22 07:00:00,0.7206853627079023,0.6842584222461398,91.3646843318783,116.35480383399867,2.714210772961608,2.75,3101.615930722617,3450.1488910297326,0.984358147602363,0.9992315738993074,35.11235052243892,7.95219021671069,2.5502048189248185,0.9844439239801853,0.9724282600013395,17.782870661111115,passed,
2025/04/22 07:15:00,0.7172621478450738,0.684191044877633,91.29169392017646,116.35719068238383,2.703240605413631,2.72,3114.0859244077064,3476.6594716049835,0.9845527043313909,0.9992235104502198,35.13955796842054,7.263624341321474,2.5438508818889938,0.9872277344696219,0.9720936510458306,17.81637057444444,passed,
2025/04/22 07:30:00,0.718760948491341,0.6844076934901749,91.4781960074826,116.52321924269708,2.7028242147609287,2.73,3121.726710537811,3482.428450679969,0.984513971961418,0.9991324758807003,34.952345140154875,7.13379391840424,2.539516889195762,0.9854696671861247,0.9716530136386208,17.849870487777782,passed,
2025/04/22 07:45:00,0.7203005608399168,0.6841532204814185,91.71257984552365,116.75602737680316,2.704669395313441,2.72,3129.6964713412644,3482.4766600545126,0.9844728341973087,0.9990591964706,34.76094918463838,7.351713944649264,2.5362121020699373,0.9847784480007168,0.973055558749772,17.883742305,passed,
2025/04/22 08:00:00,0.7207294252250476,0.6846979371516879,91.93120638370392,117.04222348726682,2.7086532699927814,2.75,3137.2263128163195,3475.5283274436115,0.9844708328310262,0.9990533942120505,34.68842901735288,7.815166209273012,2.5345134993456466,0.9878651764040235,0.9760536633893868,17.91165948,passed,
2025/04/22 08:15:00,0.7212193813922911,0.6851896397075368,92.24554031028183,117.42838330227744,2.710109235041837,2.75,3148.1816055939303,3481.622683354823,0.9844776715048669,0.9990476629247516,34.58812492635756,7.959964509260498,2.5323648466230346,0.9907018257140527,0.9790533452818586,17.96749383,passed,
2025/04/22 08:30:00,0.7173898533395399,0.6854495100230714,92.43799987146511,117.63808638262341,2.7025184277911443,2.71,3151.9567320189503,3515.2020374708636,0.984623060138723,0.999202895810044,34.99951983443476,7.056450800161683,2.548378510266792,0.9932308558466278,0.9774926089521254,18.01811943555555,passed,
2025/04/22 08:45:00,0.7213903417256425,0.6844833092470476,92.9172645138333,118.09589108519873,2.7067005905104584,2.74,3169.482643919293,3510.066088276515,0.984512281736403,0.9989821305730104,34.494426492211986,7.787374443298657,2.539603278415842,0.9966330089150793,0.986652724604509,18.079538497777776,passed,
2025/04/22 09:00:00,0.7196889608393668,0.6833566674260175,93.06494793201945,118.15584652645494,2.7012778511768274,2.74,3181.9416170913196,3517.21713224924,0.9847016466521407,0.9989260988250211,34.4568460524425,7.819551409348988,2.5425502338277752,1.0017612410925065,0.9915746549751937,18.096289151111108,passed,
2025/04/22 09:15:00,0.7246115955435024,0.6800255061247458,92.80128327671709,117.52292227343955,2.6935544197288643,2.74,3173.960449323185,3525.8902498280077,0.984525452016406,0.9985910398379171,33.89201240115056,7.220972841725961,2.535326720074529,0.9943054591801649,0.9930569639879554,18.046412462222214,passed,
2025/04/22 09:30:00,0.7232792005734053,0.6807640016040005,92.4154938824471,117.25169561600796,2.6950732222961515,2.71,3159.805280151512,3519.6952898208665,0.9845313909263346,0.9987593608300245,34.119835072079724,7.232931798855152,2.5323238102559653,0.9961915317157651,0.9924993809795822,18.00174312444444,passed,
2025/04/22 09:45:00,0.7207070511708706,0.6814661660229523,92.42743179118949,117.20830739839874,2.700977550968874,2.75,3156.9701934683085,3491.3907972497527,0.9846651937716621,0.9988701567896725,34.31389404177579,8.195311018469278,2.546220833634817,1.0106811194151404,1.002900466758727,17.957073786666665,passed,
2025/04/22 10:00:00,0.7233323291959379,0.6810339575923399,92.43379848466671,117.06872584199141,2.7098236058204646,2.78,3148.7306127983816,3459.519869460654,0.9845059579381211,0.9987763886996404,34.159739310344705,9.073424396837536,2.5516685707813895,1.0131321912445983,1.0081733770206611,17.90719315,passed,
2025/04/22 10:15:00,0.7282192798612015,0.6789738767349656,92.09585113298445,116.51842227120625,2.7038587580909454,2.74,3131.077037868692,3475.230643655744,0.9843328921626194,0.998651205165128,33.94052060158084,7.974514280492375,2.5442702845288294,0.9939799251638767,0.996450623590326,17.862522883333337,passed,
2025/04/22 10:30:00,0.7308996561463807,0.67824868995013,91.93627832800941,116.2931346945832,2.705641289047569,2.71,3123.610737640951,3459.770771739971,0.9842788086417109,0.9985623178259764,33.757238061086795,8.200204004393722,2.5407224079997532,0.989054354393824,0.9950445276699047,17.812268833333327,passed,
2025/04/22 10:45:00,0.7228289854036997,0.6798711507951803,91.72161479802992,116.25411629117153,2.7101708130282347,2.78,3116.14033556879,3437.8318522324707,0.9844023598437771,0.9988230364984061,34.43534324252027,9.100985407414582,2.564246377308438,1.0106114671697488,1.0060820223436144,17.76238413277778,passed,
2025/04/22 11:00:00,0.7429588906120469,0.6774551827832475,91.63824167327988,115.8938529198709,2.718432232713867,2.74,3070.8829898914914,3446.7387201535917,0.983742236172973,0.9986756615684401,33.487465916886805,8.174554724975074,2.544753231438256,0.9849398181648441,1.0037645977778682,17.717712937222224,passed,
2025/04/22 11:15:00,0.734245567648941,0.6826247746972005,91.40683759949921,116.00618437847245,2.7249457578103216,2.75,3065.4490794737026,3420.199925102504,0.9840497097092717,0.9991086539455968,34.425344859976654,8.452292514217136,2.559717631544936,0.9861307859186493,0.9891095347528577,17.673041741666665,passed,
2025/04/22 11:30:00,0.7389784066323197,0.6773436019135175,91.18099583912203,115.4705433534596,2.718735130213476,2.76,3048.878483254685,3433.2362683759975,0.9837097469482876,0.998807581633037,33.97826434534247,8.339925832479672,2.566355439293309,0.9916143827746617,1.0064397407699188,17.623153093333336,passed,
2025/04/22 11:45:00,0.7389006986332491,0.6767262207505474,90.92070875215963,115.2228657425466,2.7167110278832163,2.72,3047.086233038239,3423.414599943451,0.9837674747006487,0.9987450149178208,34.005141168335506,8.206021803220137,2.5597451901881803,0.9764655289643857,0.9918272570506006,17.57848096888889,passed,
2025/04/22 12:00:00,0.7303780949306823,0.6813772478442224,90.93790632286658,115.42039294490584,2.726048072925396,2.77,3039.9614012131465,3391.990044759867,0.9840265569780109,0.9991584325871102,34.87698328652422,9.10079541493535,2.5928191787415775,1.0000527962030357,1.0002656833847,17.533808844444447,passed,
2025/04/22 12:15:00,0.7268129605262906,0.6777191999103821,90.42648478988521,114.84657425708369,2.7116045324053073,2.74,3046.1618323460225,3401.5160998544375,0.9841448170617955,0.9989224536338259,34.796631435384796,8.725415905388006,2.5839332310477765,0.9911689969765083,0.99287441877057,17.483552704444445,passed,
2025/04/22 12:30:00,0.734634886181049,0.6760911567985383,90.33667814729564,114.5973218455694,2.717158056982076,2.76,3021.445732840991,3396.7466686601642,0.9837441922071476,0.9988136009292462,34.364138335271996,8.90181315023308,2.5864486233425312,0.9967090575580569,1.008332240852077,17.439243195,passed,
2025/04/22 12:45:00,0.7363181761852778,0.6729838341626114,89.78969355125324,113.87412695686521,2.7083488054079776,2.73,3020.944104327402,3399.5678974051702,0.9832684835562608,0.9982129708616562,33.80793477241629,8.554174337383254,2.5718993571498996,0.9898507962692379,1.0068762233097928,17.388986009999996,passed,
2025/04/22 13:00:00,0.7324880149998076,0.6751843071252719,89.73778663884033,113.9962274441895,2.717470786370609,2.77,3001.577847969854,3378.887734939759,0.9834716202476526,0.9986973561983554,34.470131869483694,9.323356157329151,2.596975588915765,1.0083336561316238,1.0186732420356932,17.338728824999993,passed,
2025/04/22 13:15:00,0.7341828386575133,0.6729732370259023,89.65623860931758,113.70887162184576,2.7168844024778203,2.73,3013.4948156,3352.037465422015,0.9833437276376394,0.9982298844165379,34.07423795382844,9.76356010349549,2.5889830017968345,0.9900426571298608,1.0045794378211743,17.294415367777773,passed,
2025/04/22 13:30:00,0.7313230819741574,0.6718688126521992,89.4016588514711,113.34502654192539,2.7117343051610576,2.74,2997.358324345452,3363.7889874414377,0.9831996488938728,0.9982302903842946,34.38727716454175,9.354565493315565,2.613040422428862,1.000129476635839,1.012979012758714,17.249741385555552,passed,
2025/04/22 13:45:00,0.7305545063081507,0.6724097178774288,89.04157519348166,113.13050003325411,2.716675512035449,2.78,2984.733066946872,3346.3444133624953,0.9830418186334255,0.9982695610490853,34.52535976600763,9.8102659183745,2.6111850149697426,1.003244223363771,1.0145914069777358,17.19948315555555,passed,
2025/04/22 14:00:00,0.7316047736897119,0.6708434141814381,88.62470252486385,112.51391558711776,2.7097986497546396,2.75,2979.9178342458413,3350.8720450021956,0.982548383432279,0.9977576394341077,34.1156453709264,9.344713575097954,2.6094553408446717,1.0037381604463396,1.0175896847788408,17.155165866666668,passed,
2025/04/22 14:15:00,0.7283243831039264,0.6699137187927146,88.61627533486879,112.46797792918618,2.7112020031137134,2.75,2973.9728403136824,3334.831498262415,0.9828292495922045,0.9979658547665986,34.56029175322801,9.84397227064159,2.629756455653637,1.0051100998439455,1.0168728015463593,17.10444296,passed,
2025/04/22 14:30:00,0.726881366813643,0.6695649217602303,88.29549202389833,112.13958126978928,2.7132410886547205,2.76,2958.95606429485,3323.452179708607,0.9826277864583021,0.9979414584433837,34.666826938596756,10.207802771929032,2.641336593528724,1.0174229291075276,1.02796990524789,17.04568818333333,passed,
2025/04/22 14:45:00,0.7260980692314735,0.6684807617937909,87.88348233047742,111.69298803637662,2.71079764538615,2.73,2949.2855000744453,3317.129699001355,0.9824590950620549,0.9978019977382462,34.74999882497191,9.958677553739617,2.641913956727429,1.0048092824638306,1.0157949292851556,16.986983566666662,passed,
2025/04/22 15:00:00,0.7213914884818357,0.6699479632680919,87.67494826361349,111.6607270006243,2.7151422785826167,2.75,2932.6839254708234,3304.154296075336,0.9826776640572568,0.9982223370697704,35.578226985682385,10.138313235026036,2.661050432923383,1.0054722748171614,1.0096459195613123,16.933903139999995,passed,
2025/04/22 15:15:00,0.7223447580600879,0.667958975627401,87.16993926774578,111.03688073351529,2.7091489659784105,2.76,2921.894007894195,3307.10863042036,0.9823400379402432,0.9979086936285332,35.27117885702756,9.828806822915402,2.656622458617948,1.0056424291254311,1.0133594074949965,16.875296056666667,passed,
2025/04/22 15:30:00,0.7255649004143347,0.6627738769739561,86.97786850980211,110.40204279230316,2.6984145094818213,2.71,2937.2217716467585,3296.9233275916804,0.9821215184096681,0.9971270468268437,34.54316564154754,9.68797410113023,2.644952877457827,0.9828077596389889,1.0002353876897823,16.822307589999994,passed,
2025/04/22 15:45:00,0.7214766838402495,0.6689838314314844,87.10139632552182,110.69598973308523,2.7148371775087163,2.77,2924.658943017093,3252.401578957409,0.9823411887870772,0.9975830584445405,35.16000603460785,10.83343489316626,2.673400944060181,1.0079055924850375,1.0120676067937933,16.769713552777777,passed,
2025/04/22 16:00:00,0.7255916743192958,0.6571515784853835,86.22558604849353,109.44484203502321,2.688317402628164,2.73,2918.0606260729687,3298.1883610346486,0.9817945512709676,0.9967654852291192,34.34289000122507,9.570909286129462,2.6483793350695444,0.9803532694392312,1.0056341152275428,16.71125033111111,passed,
2025/04/22 16:15:00,0.7189744732389787,0.6675662165784254,86.10503174712473,109.72542253384846,2.709419960901361,2.74,2894.176287572331,3245.9411069923162,0.9821264275620395,0.9975609432278766,35.49495609414858,10.24956663873686,2.6755215266487076,0.9948265545037978,0.9981973452683602,16.636156631111113,passed,
2025/04/22 16:30:00,0.7211126267389865,0.6590452347074574,85.49507817264107,108.75304128440956,2.695450211148362,2.76,2879.6040092853214,3264.501247274193,0.9816476231417273,0.9970232521606549,34.97835032775182,10.136588469897715,2.6768012055318535,1.000037871322473,1.0176998357252336,16.561129811111105,passed,
2025/04/22 16:45:00,0.7214406752578836,0.6552771917713841,84.99980956212991,108.09823936242705,2.691636944416003,2.73,2861.9405508771406,3263.0199142825004,0.9812794623422366,0.9967742745091474,34.89178024467373,10.1422257919213,2.6843826024305026,0.9992182416522015,1.0224894801644338,16.486169871111116,passed,
2025/04/22 17:00:00,0.7199874303267333,0.6562889344125131,85.116448692439,108.23099435955109,2.6964382267565123,2.73,2863.120230589264,3241.689930744187,0.9814260874502004,0.9968512269304333,35.06765960585891,10.753240385022142,2.6962627766175715,1.003368722083007,1.0236024142373283,16.46124348611111,passed,
2025/04/22 17:15:00,0.7172473429018763,0.6603511973483142,86.05629900723251,109.21250784045202,2.705922864778643,2.72,2885.684026357561,3215.309215540193,0.9820206537347034,0.9971462818235199,35.275093018065355,12.005172848066575,2.7246996596478943,1.0301795609361901,1.0417555965971936,16.50881711111111,passed,
2025/04/22 17:30:00,0.7221190966074262,0.6592418837140414,85.83651923494419,109.26155536697216,2.706327429545442,2.74,2883.97406000426,3231.488598761172,0.9815329167505867,0.9969189142512074,34.74114877374583,11.880907739398776,2.6923825373001082,1.0237487713522346,1.0433115989033153,16.550444337777783,passed,
2025/04/22 17:45:00,0.7235097201494277,0.6579451304039005,85.93351601380905,109.44521556098509,2.7002609250000256,2.76,2898.691853100286,3245.9074524073053,0.9815992415888576,0.9967703687827367,34.57641038261812,11.369733408630813,2.674705850755794,0.9998767335342584,1.0230094370604306,16.59202140444444,passed,
2025/04/22 18:00:00,0.7221390981497768,0.6584913711802097,86.37071346312838,109.86374416848821,2.6951314774781894,2.76,2909.2757258969114,3264.482130585244,0.9818535881882202,0.9968557014334015,34.70854590648671,11.023557540314224,2.6911220043607122,1.0072134412395726,1.0283453353513514,16.639089133333332,passed,
2025/04/22 18:15:00,0.7217311953842961,0.661957903182698,86.56073237745144,110.27945246528185,2.7040391826855696,2.75,2907.968790802254,3260.789117789405,0.9817853254421128,0.9970725966046622,34.94837722612396,11.161174153387103,2.691972306756407,1.0106709849762001,1.0266436616252237,16.680563093333333,passed,
2025/04/22 18:30:00,0.7215119612852268,0.6644760536297526,86.67638117397927,110.52707543865075,2.7086210593013083,2.76,2903.241380582769,3268.460726877077,0.9816851220249293,0.9972483925690216,35.077419757831976,11.070657609357848,2.6954900324488387,1.022714000332133,1.035027798460649,16.716802300000005,passed,
2025/04/22 18:45:00,0.7206117454923948,0.6694873852442034,87.15338621138778,111.20460881927201,2.7213488225670863,2.77,2915.658608896278,3244.416208041946,0.9819019715351778,0.9974936740382704,35.38084959169904,11.513960151841543,2.6960597400556616,1.014199531038772,1.0182960547419824,16.763712349999995,passed,
2025/04/22 19:00:00,0.721893764975231,0.6696300109125998,87.2285157069618,111.33679294279565,2.717098545340709,2.78,2927.7508877794903,3260.5455607120093,0.9819309877986081,0.9974140325947555,35.334238097176986,10.723585486104342,2.6766144079965835,0.9903373166214818,0.9957557370122442,16.814211278333328,passed,
2025/04/22 19:15:00,0.7233083553680535,0.6670288645083086,87.7030926530552,111.66695479149108,2.7062554704684083,2.76,2937.4090096997115,3311.865637336028,0.9818831539510929,0.997326373006106,35.0308444651834,10.055712510496667,2.686704300981961,1.009578704617091,1.0205049166656384,16.912133700000002,passed,
2025/04/22 19:30:00,0.7255221163733148,0.6728121847120532,88.18605497688019,112.72527662142524,2.7242429354275326,2.76,2954.7135298995368,3293.281092665167,0.9819365786608887,0.9976193033128385,35.08976092922618,10.658306754259298,2.6557264451353673,0.9916632211506753,0.9978470705153317,17.021055211111108,passed,
2025/04/22 19:45:00,0.7258133880579993,0.6721382011592727,88.84723725346358,113.17674029083467,2.7172765801722316,2.76,2971.197495506878,3324.776213917884,0.9820777883062115,0.9975661849040115,35.01168492086888,10.122920654311834,2.672499253579126,1.001639483140738,1.0091605940913588,17.107901909999995,passed,
2025/04/22 20:00:00,0.7241366830129328,0.6721868254506057,88.63158115051593,113.06269229879192,2.720726248880836,2.78,2956.39337911855,3328.3728039018492,0.9818838371966009,0.9977231813381426,35.33859440042927,10.17189297156192,2.679144565731644,1.0080745654691068,1.0138770451952586,17.09912832222222,passed,
2025/04/22 20:15:00,0.7261465187069522,0.6708486017718218,88.59843559233141,112.76387010843447,2.714837199636851,2.73,2966.2877546857835,3326.965422933382,0.981866206513125,0.9973896957999172,34.9080471392084,9.849990332206815,2.6697707376104898,0.9977366507863228,1.006766970455465,17.08515783333333,passed,
2025/04/22 20:30:00,0.7226827928724527,0.6708712727106255,88.63535767977294,113.01719981253832,2.7218997425354647,2.78,2952.578849166257,3321.1237004132095,0.9822464322045306,0.9980190150430539,35.57492410464248,10.570394484259195,2.683175934911485,1.009006896740151,1.0151631060178081,17.076389354444437,passed,
2025/04/22 20:45:00,0.7245186068166732,0.6723119875873073,88.47638065994856,112.712608843379,2.7216636403467365,2.78,2954.9192656011082,3314.196927546943,0.9819567044051002,0.997691221192372,35.227689378567256,10.240215735320735,2.67335924022943,1.005335594366109,1.010455679691574,17.062425599999997,passed,
2025/04/22 21:00:00,0.7232645248778842,0.6698663516760833,88.49752329923294,112.69889431175577,2.7207975278912158,2.77,2953.352315656153,3314.538644689446,0.9821531992926656,0.9978413406774481,35.442028709930845,10.498793278521326,2.678780360775466,1.0015528539614662,1.0090759289213962,17.053662230000004,passed,
2025/04/22 21:15:00,0.7247588782918435,0.6719607490955296,88.48876015529865,112.57570616720018,2.722588525102014,2.79,2960.828565717305,3299.852126188732,0.9820888972835874,0.9976363688432917,35.20703049689565,10.365462236609076,2.6681567983448655,0.9945001483393108,0.9998378570081132,17.045257411111113,passed,
2025/04/22 21:30:00,0.724980441501946,0.6711536393850212,88.31827954460317,112.30650459951745,2.7179446096953725,2.74,2960.4059675457816,3307.7490361389546,0.9820137729238908,0.9975100983188804,35.17126875714466,9.750147868986522,2.662815149506068,0.9813477854295692,0.9876158407893871,17.036498105000007,passed,
2025/04/22 21:45:00,0.7230269075686797,0.6690123426982968,88.32189949950177,112.31650836747468,2.716625950934393,2.78,2952.633177565192,3315.657384085643,0.9822656321814087,0.9978151213814022,35.46076303474492,10.10304533850372,2.673694057176101,0.9941928993839003,1.0018846052475323,17.02860080777778,passed,
2025/04/22 22:00:00,0.7266350736376731,0.6733208752461467,89.31334727761424,113.51777378122402,2.724509360623828,2.8,2986.4403080549237,3327.7912261178967,0.9821596135671328,0.997705706541738,35.06857981864605,10.125950118135725,2.6597034576793286,0.9933425262821428,0.9996866572871115,17.203182920000003,passed,
2025/04/22 22:15:00,0.7228812750247575,0.6691170729434645,87.26028735988174,110.90152827877421,2.7105441025455708,2.78,2931.510761627787,3298.0372850491476,0.9818848848961482,0.9974165712298941,35.32781158196162,9.104513982325328,2.661286346127486,0.9772632693781643,0.9827767919471454,16.885464719444442,passed,
2025/04/22 22:30:00,0.7231092517743744,0.6699547897646783,87.54742839062692,111.23130330260501,2.7161659389356885,2.8,2938.8680978272005,3284.9265769895837,0.9821073872055451,0.9975666769624614,35.318552458843115,9.773407077470187,2.6606213229856603,0.9821191371968222,0.9868420847309239,16.904859106666667,passed,
2025/04/22 22:45:00,0.7212629445535961,0.6676455839428594,87.64502058854664,111.34435377278768,2.7120094721345516,2.77,2939.601066789162,3298.8402191745686,0.9824856127490069,0.9978583376974102,35.654297399024905,9.579445949914586,2.6647458479333013,0.9725910516652061,0.9790014266781911,16.91871185888889,passed,
2025/04/22 23:00:00,0.7230012151459243,0.6690009620127273,87.57478646460603,111.14301822100906,2.708373748207752,2.76,2940.324424929135,3313.7684729001303,0.9821095595872285,0.9975505095366106,35.366064928142464,8.753596671015494,2.660505400729141,0.9745859418655974,0.9802797582749615,16.93842102333333,passed,
2025/04/22 23:15:00,0.7236810239267243,0.6700689865219637,87.85592275471265,111.46396476819568,2.7145468413586724,2.76,2946.496526441995,3300.4976832848774,0.982288249531086,0.9976868513907606,35.25022080140576,9.578749540784688,2.6593822058258425,0.9880834883139268,0.9931302684012393,16.957758399999996,passed,
2025/04/22 23:30:00,0.7253729983887668,0.6701873073899289,87.95347461352259,111.4796360570201,2.7162631410742377,2.74,2953.045723936738,3295.071178135664,0.9821862814775865,0.9975259806711092,34.96795017930362,9.793923955284564,2.6526834292270576,0.9906837469971372,0.9970639252600644,16.97152964222222,passed,
2025/04/22 23:45:00,0.7243708722896642,0.6698169790206857,87.91800515343317,111.53624495949282,2.7173750510854875,2.78,2940.895009853975,3311.7664964084074,0.9820736980733442,0.99773734553041,35.143104280994706,9.850430481027106,2.66148490237442,1.0091265992700498,1.0154050386305973,16.99082638,passed,
2025/04/23 00:00:00,0.7243926857705217,0.6702560745369724,87.67883007473688,111.16765334019989,2.7187289929833005,2.77,2939.0409361346155,3294.1904269042843,0.9821364355366549,0.9977025157911251,35.13834380041254,9.82796374326858,2.652540135483906,0.9981149890598111,1.0030851917975712,16.946466826666672,passed,
2025/04/23 00:15:00,0.7247180773021981,0.6693697645868013,87.65164338102068,110.93197833556435,2.71496957561179,2.76,2942.7282423481047,3292.990708394974,0.9821330194274496,0.9975221263797519,35.00692088600504,9.582290364267019,2.6536543587982955,0.9928790463069217,0.9988213911653506,16.929787233333336,passed,
2025/04/23 00:30:00,0.7243238037587599,0.6696491591528703,87.79761371058135,111.01583051205601,2.7195643502078624,2.76,2946.8780525625657,3274.0867784553966,0.9823246401852965,0.9976040891400135,35.047970865451596,10.192715241075287,2.6565093252641208,0.9946992144983723,0.9996088509896284,16.918314178333326,passed,
2025/04/23 00:45:00,0.72489014380217,0.6693757489808216,87.6726146623885,110.81508107755015,2.720166986655108,2.76,2945.6786532767533,3267.776261899856,0.9822095960850407,0.9974865210710817,34.947835938568275,10.238360926077142,2.6523747315087505,0.9928423940386385,0.99842066449852,16.90163493333333,passed,
2025/04/23 01:00:00,0.7238507718379849,0.6686776595653654,87.57054064362553,110.61670334655618,2.714433333775759,2.74,2943.3730106721573,3279.1100492348887,0.9823730813885814,0.9975636246396054,35.076872375129355,9.706698723744983,2.6539302954529966,0.9892345846585006,0.994454570290845,16.890515436666668,passed,
2025/04/23 01:15:00,0.723086908866429,0.668727193422884,87.45457411937485,110.58209980005793,2.719383966553803,2.78,2933.1806144282486,3273.885451858361,0.9822993496856518,0.9977247941311302,35.23488979945777,10.118620323775229,2.6569232190482612,0.9976076417644045,1.0021519511323924,16.879395939999995,passed,
2025/04/23 01:30:00,0.7231314602495906,0.6685429819125464,87.30056126065269,110.32119472818582,2.715281483396993,2.76,2933.1243930219066,3279.224693611285,0.9822687662791697,0.9976242516377152,35.244552442823135,9.493186552650112,2.6520224790982625,0.9855235399837236,0.9899365049730235,16.868276443333333,passed,
2025/04/23 01:45:00,0.7217082073327805,0.6675864161547301,87.28160419568539,110.25599945131665,2.7163369991024324,2.76,2929.3399735550342,3274.325209050719,0.9823667080619969,0.9977370194080166,35.45736495859587,9.712431355887025,2.6598699566532935,0.9851538290342964,0.9893580684347456,16.851245265555555,passed,
2025/04/23 02:00:00,0.7235659403240908,0.667920751335895,87.0017172995064,109.91717678868184,2.712864934321365,2.77,2927.557471677978,3277.8994074718603,0.9822058120095155,0.9975441919424346,35.12483858814193,9.228528461628908,2.644196502922218,0.9810419473213832,0.9863478372294104,16.83456636888889,passed,
2025/04/23 02:15:00,0.7218323333086941,0.6661300072806402,86.9513688164293,109.88896470724745,2.7095742099791944,2.75,2924.57297976205,3284.3166097847975,0.9824947960543869,0.9977723218916384,35.373339702192965,9.27987294531273,2.647460319040806,0.9810997251526304,0.9874445675482166,16.823447104444444,passed,
2025/04/23 02:30:00,0.7220607696101783,0.6679459014730864,86.80397155635582,109.73748361982821,2.7138320023615075,2.78,2917.2401514454323,3275.762286860608,0.9822195034120647,0.9976883777336372,35.36933354247863,9.248322472026638,2.6490526396224725,0.9840401086332052,0.9877119237513408,16.80676820777778,passed,
2025/04/23 02:45:00,0.7207998385125861,0.6653323737043078,86.82392088423455,109.71422370273974,2.7099752580248593,2.76,2917.432674647376,3280.280346383924,0.982486433811485,0.9978210522904132,35.47523103571131,9.458187506168981,2.6544271013859295,0.9850747405099017,0.9913554557841385,16.795648943333326,passed,
2025/04/23 03:00:00,0.722456228759466,0.6672077799765602,86.77858417516535,109.5413588163705,2.7116898725216982,2.75,2920.996119488065,3266.5180919841637,0.982307282920882,0.9975591145143767,35.171655332818744,9.392150296644159,2.6490425878695527,0.9848264278174602,0.9894644627774053,16.778619623333324,passed,
2025/04/23 03:15:00,0.7215301701371641,0.6672240034869743,86.81373218115243,109.58457727553721,2.7114135596931965,2.74,2919.0788805344996,3267.015471343027,0.9824715343968049,0.9977059366857084,35.243717912411185,9.604514871782365,2.6542871586174672,0.9951224278044962,0.9988602459970796,16.77306010722222,passed,
2025/04/23 03:30:00,0.7214793218208674,0.667090472530846,86.70025181729349,109.42885146807878,2.711986346118728,2.75,2917.7434621261664,3260.894414450853,0.9823744790619211,0.9976143006296051,35.29909111962783,9.53115125831899,2.6529234970767384,0.9877795164426245,0.9914338195125877,16.756381558888886,passed,
2025/04/23 03:45:00,0.7225454621733098,0.6678810088629287,86.96016716087446,109.74438961734332,2.716201881977497,2.76,2921.297048819926,3262.079188088889,0.9823129258268137,0.9976479096585334,35.144289960883185,9.927029486645065,2.65433419210896,1.0000771295181958,1.00393653473011,16.79529817166666,passed,
2025/04/23 04:00:00,0.7245346063529902,0.6687392991281329,87.34688785918843,110.23416930654929,2.716816008052658,2.77,2937.1156346244784,3269.4188951415763,0.9824483114304511,0.997658307478768,34.898371815875464,10.00311364657861,2.6424857357914986,0.99987699545877,1.0050556375836488,16.862012364999995,passed,
2025/04/23 04:15:00,0.7238935429575458,0.6668691940198102,87.68880054068673,110.64957343527414,2.714736472078226,2.75,2943.719683064322,3289.965897122026,0.9825994035992865,0.9978204429172,35.098830092044956,9.914492323808586,2.6484227047514937,0.9958446331759071,1.003666580536294,16.922813599999998,passed,
2025/04/23 04:30:00,0.7260415941875568,0.6685638557807084,88.01119489961438,111.04023420620928,2.7180566383410913,2.76,2952.364638594213,3296.2052993618267,0.9824696647896135,0.9977588241824792,34.820847131672984,9.983860121470103,2.643212472934856,1.0035304740516302,1.011384535202862,16.983966999999996,passed,
2025/04/23 04:45:00,0.72825989524934,0.6694728023199165,88.40819218526318,111.54461653316723,2.719855133380848,2.75,2967.967727313847,3300.9984358970505,0.9825705729865661,0.9977568936400717,34.56345337745861,10.12206333824797,2.6313742452388333,1.0020418761678054,1.011406529253717,17.050679799999997,passed,
2025/04/23 05:00:00,0.7278214159524785,0.6698821673222476,88.90371144417047,112.1593828057665,2.723969004838944,2.76,2976.8898175007107,3305.058754455136,0.9828061628155598,0.9980048054946692,34.773301082122416,10.537264501342463,2.638393958601332,1.0075428862469955,1.0167389270334464,17.111833199999996,passed,
2025/04/23 05:15:00,0.728159396269535,0.6696882239912728,88.81866444403803,112.08228131208028,2.72044844713541,2.74,2976.494469463084,3315.891086684875,0.9828149932140035,0.9980013567593355,34.742949072241,10.047397016618586,2.632361850174731,0.9995326200163258,1.0092949993005167,17.118110514999998,passed,
2025/04/23 05:30:00,0.7281118527708378,0.6694567755095638,88.80427888965862,112.05709781154327,2.716539720712802,2.76,2977.1104484823513,3327.645827578763,0.9828558861849572,0.998007133847464,34.75583015896256,9.673351282381766,2.631129270448945,0.999111957296235,1.009180770113754,17.12712085333334,passed,
2025/04/23 05:45:00,0.7281414517741819,0.6711228022978369,89.33744192617392,112.722317742303,2.7239277433884395,2.74,2987.019939308542,3322.667407715822,0.9830444966053585,0.9982280270921855,34.93695608813185,10.016104577226589,2.6369297220138885,0.993558567177202,1.0019186344813555,17.187132416666664,passed,
2025/04/23 06:00:00,0.7296836950744696,0.6735557756512378,89.47272498274485,113.2506903564871,2.724287678741186,2.77,2992.7038395603554,3346.7291692514304,0.9831692327329,0.9984993185494856,34.90238067326332,9.590733471849804,2.612792910690976,0.9928793532447306,1.000581749138072,17.270439236111113,passed,
2025/04/23 06:15:00,0.7316152495045052,0.6736608974491771,89.89503332294252,113.7194705541973,2.7243474571951984,2.76,3010.845841591477,3356.910540161297,0.9831440860066316,0.9983713157932911,34.67857291277949,9.444182555879287,2.60398754648867,0.9825562819602723,0.9925663881231205,17.347980906666667,passed,
2025/04/23 06:30:00,0.7300685033055689,0.6754707705314315,90.49279910635963,114.45660236819266,2.7281989275693665,2.76,3018.002932910648,3369.363218156158,0.9833844607912239,0.9987061174102204,35.17687904734027,9.222088521893582,2.6199433600036692,0.9766717607963189,0.9833133437608711,17.426005483333334,passed,
2025/04/23 06:45:00,0.7340454635141778,0.6760054448472596,90.5726889191857,114.7640065885558,2.724582503973879,2.77,3031.2794823228937,3395.1458854030443,0.9832668435234648,0.9985809994187491,34.601774377570216,8.80193513496183,2.586581930654609,0.9757738598042344,0.9865276665715715,17.509326119999994,passed,
2025/04/23 07:00:00,0.7331666078960196,0.680365470792241,90.9748055689048,115.52356705184323,2.7335946655532997,2.77,3032.7568471630602,3401.113988213547,0.9833835512591319,0.998998290012754,35.079136990285065,8.633564639896708,2.588739931051787,0.9712380999649188,0.9758643967642235,17.587594994444444,passed,
2025/04/23 07:15:00,0.7339301939045502,0.6824625602564419,91.39135719858476,116.19271688328251,2.736200563329583,2.75,3038.2950864342115,3420.1267701559977,0.9835784993728002,0.999319503611138,35.29843744709275,8.219317076321083,2.585002622039478,0.9645142643300721,0.9678347484991313,17.671537522222224,passed,
2025/04/23 07:30:00,0.7337951914859759,0.6832010230467676,91.61377046047642,116.79817815654204,2.738422150016353,2.77,3038.2501989801203,3445.498175732088,0.9836617883691325,0.9996805449934165,35.51914719676813,8.00230089580606,2.5779411528907494,0.9616755378849672,0.9650876427742577,17.75524016444444,passed,
2025/04/23 07:45:00,0.7344861058807257,0.6861247614268372,91.99744736286748,117.54784352581576,2.7459176707751065,2.74,3041.8350670158716,3452.853044934587,0.9838578758670814,1.0000843529899126,35.72267245371983,8.172692479329044,2.57052357307887,0.9637596519965529,0.9649119637577253,17.83387885277778,passed,
2025/04/23 08:00:00,0.734892329985273,0.6858865194279692,92.74652137762625,118.21339447134281,2.743793089922615,2.77,3071.5025641727107,3464.9025270464795,0.9839423366678131,0.9998818774825171,35.46541223557305,8.349609737659694,2.5752612012828906,0.9692171780726724,0.9713949222530958,17.934543122222216,passed,
2025/04/23 08:15:00,0.7337089962618623,0.685124833496361,93.19450224273778,118.54841416506187,2.7304051276404184,2.72,3103.867353310132,3499.609863609238,0.9840362504644838,0.9995556077485248,35.05232777339862,7.682195698626761,2.572225530908555,0.9748617089617347,0.9770848491966327,18.030168053333327,passed,
2025/04/23 08:30:00,0.7372138791025379,0.6847778451456632,93.21098827061716,118.28618863839257,2.7321897091942646,2.75,3107.6021064868573,3475.4163756105645,0.9840028599646767,0.9992844053419674,34.59073227869998,8.07740236266134,2.567581787294637,0.9742607949965966,0.979656284367045,17.986055352222223,passed,
2025/04/23 08:45:00,0.7424019472833434,0.6835625015027227,93.16687240326621,117.93160565779274,2.729254553919928,2.71,3099.296206021092,3478.826032030569,0.983887143869906,0.999094336645729,34.236734152260425,7.4767803179507295,2.566283483593072,0.9658228093195338,0.9771653245148071,17.953370074444443,passed,
2025/04/23 09:00:00,0.7387216396310048,0.6846250179390421,92.87435708642113,117.95920780890478,2.73952766539275,2.79,3083.1816135473323,3456.265075132717,0.9839411198911014,0.9994928257049409,34.66364183638855,8.717522291932143,2.569860975739155,0.9855481688599482,0.992484485257828,17.914995120000004,passed,
2025/04/23 09:15:00,0.7403478137182321,0.6841213444560557,92.55591456801898,117.53702660706219,2.737229633809353,2.74,3078.149074853269,3452.5927896297335,0.9838006590968099,0.9993190319459637,34.54146687291888,8.231841963724223,2.5598490266686227,0.9698042254668374,0.9784874457524172,17.87614016222222,passed,
2025/04/23 09:30:00,0.7358178242963914,0.6846179286258945,93.31937316776913,118.2301810953006,2.7315912531263447,2.75,3115.1482857494934,3466.00580610185,0.9840372582347652,0.999156359282533,34.57764280123495,8.30158406791827,2.57581709699309,0.9777316964508858,0.9815313470710019,17.97702295277778,passed,
2025/04/23 09:45:00,0.7364707250731886,0.6770943238669833,91.57458836435585,115.78029449736299,2.719048583989101,2.72,3054.9329709400104,3443.625530630882,0.9837593384471955,0.9988890340795872,34.65317824453958,7.608054341332702,2.5865759989673034,0.9649406502854178,0.977216764470749,17.669896291666667,passed,
2025/04/23 10:00:00,0.7380553329130016,0.6760681303645745,91.13638770025976,115.29973262756926,2.7203897188766093,2.74,3051.8861644512644,3423.975515293417,0.9833243446432347,0.9984724361062535,33.94950338050121,8.669053543084894,2.5735577535120897,0.9922437263945441,1.0076065361202429,17.61686753444444,passed,
2025/04/23 10:15:00,0.7359431855532471,0.6770485942507206,91.07441630554464,115.2794028763113,2.727970819077147,2.74,3041.0813403498682,3395.4458971152167,0.9834982632320785,0.998720737549165,34.34517469222529,9.366950256760635,2.588259897014659,0.9938383607262634,1.0055472433080417,17.55865848,passed,
2025/04/23 10:30:00,0.7346994195050668,0.6753259179893999,90.70584226738877,114.74565709373563,2.720607880717338,2.73,3033.0377714771257,3399.3851144484047,0.9834389779104008,0.998573466890908,34.389214262958724,8.878331225471516,2.594093813745698,0.9892574082432705,1.0015318537050653,17.50010039555556,passed,
2025/04/23 10:45:00,0.7339240173801167,0.6741586805361932,90.4316592622146,114.34627760497244,2.7219656171161573,2.76,3025.144819517645,3382.69696351433,0.9831667218383773,0.9983504821968637,34.28914472621387,9.41922002904094,2.602803430102676,1.0003889331158973,1.0130803782045612,17.44192501333333,passed,
2025/04/23 11:00:00,0.7349223036499695,0.6715808365788665,89.97094180443744,113.65068716105678,2.7158654296902958,2.75,3019.524028146185,3381.1623730631914,0.9827218497510277,0.9978547182759718,33.838800863866865,9.345550118863487,2.6003625675602002,1.0062174327620526,1.022851577898478,17.383402923333335,passed,
2025/04/23 11:15:00,0.7332406706134904,0.672637690948722,89.95547934194835,113.69154106414345,2.7232534097526155,2.75,3013.293673327261,3348.678059192183,0.9830600977468804,0.9981456060220286,34.18233989294652,10.176263224461756,2.6093058136302685,1.0069156087639899,1.0202597223571257,17.32526121333333,passed,
2025/04/23 11:30:00,0.7326598681302925,0.6709648196698783,89.62423154817104,113.22518783590704,2.716198497644244,2.76,3009.017343958868,3349.9929789375756,0.9830323152218693,0.9979720307390969,34.205013469252535,9.65321150717239,2.6098417232738313,0.9936611154813879,1.0081269692058437,17.272334285555555,passed,
2025/04/23 11:45:00,0.7293529605724062,0.6720499650771549,89.14594741527334,112.92066433674984,2.7189676201876707,2.78,2982.026705262802,3349.1356473847886,0.9829469781447848,0.9982951584650759,34.74394757793215,9.59012289565301,2.622626381070689,1.0035676045391895,1.0131107619434732,17.214225434999996,passed,
2025/04/23 12:00:00,0.7285941453604939,0.6708845482453943,88.8094198587427,112.49150023187013,2.7179703376312516,2.76,2974.0993819185514,3337.880615608386,0.9827735958547548,0.9981287076845203,34.782462617787786,9.641445342052341,2.626213161631327,0.999310755151418,1.0091977832810746,17.155774405,passed,
2025/04/23 12:15:00,0.7276418923771805,0.6693713574119705,88.52318211733788,112.06940113630506,2.7126409481537217,2.73,2970.636851306502,3334.383299495551,0.9827613496490347,0.9979757243976387,34.82661324847025,9.31161924988606,2.628709918564868,0.9881643841206675,0.998619518949791,17.103255840000003,passed,
2025/04/23 12:30:00,0.7265356131866524,0.6688254645978069,88.34730931185034,111.79519842419087,2.71377327485854,2.75,2964.6755919512375,3316.1880429977973,0.9827687276510002,0.997928534546975,34.825196312745575,9.864699995313043,2.637589644795588,0.9987779800849798,1.008515622597761,17.044839875555557,passed,
2025/04/23 12:45:00,0.7264618741606633,0.6703071617763177,88.21500139268585,111.53942335180463,2.7170374923092777,2.75,2962.800914834889,3291.1990672894335,0.9826004238923135,0.9977030412351624,34.714442024608346,10.146638522428287,2.643716349655375,1.0013390671290057,1.0081319249535463,16.992352428333337,passed,
2025/04/23 13:00:00,0.7265448772123618,0.6692883422575627,87.67999921033933,110.90213342194944,2.712405352226228,2.75,2950.0437082096846,3291.065340175186,0.9823011488133251,0.9974635856373018,34.599613553850425,9.751477727906149,2.64099680975227,0.9999894919546471,1.0078797567786049,16.928417586666665,passed,
2025/04/23 13:15:00,0.7230805093049947,0.6688280918579882,87.31830818887211,110.64424283594137,2.714920382584721,2.73,2930.063416748263,3283.897422846835,0.9822887477467681,0.9977167524300086,35.186964848670364,9.8173771342476,2.655621541933286,0.9961307838908854,1.00122624289997,16.870408939999997,passed,
2025/04/23 13:30:00,0.7225423072716691,0.6680773728379007,87.28552414737445,110.3453844270981,2.713631891444716,2.74,2930.321459160026,3267.2652213080314,0.9822354663420636,0.997474128241549,35.08075686871301,10.121005728958453,2.6706210480441563,1.0036410932160473,1.0084309387055646,16.817968866111116,passed,
2025/04/23 13:45:00,0.7262278885271154,0.6584009217436277,86.85714619774703,109.55820399023969,2.7022220006240776,2.74,2928.81634042553,3273.3540861577403,0.9818293344228898,0.9968208264496299,34.244510635722136,10.678886558613925,2.660515404001176,1.004977120177551,1.0277024378058122,16.75964137833333,passed,
2025/04/23 14:00:00,0.7244406029236151,0.6584102817258519,86.41195284801653,109.14980104394006,2.7011800046185908,2.74,2909.8785307692774,3273.227303758384,0.9816832247154885,0.9968917479449702,34.54028732363787,10.352755484368664,2.6683291650178758,1.0036796421231104,1.0243722249806053,16.701681846666666,passed,
2025/04/23 14:15:00,0.7230278899258671,0.6591756792223202,86.2447137062411,108.99000467410261,2.705803804234108,2.74,2901.053270253566,3251.994476204374,0.981695462271463,0.9969666607413368,34.73016517097054,10.844372558077884,2.677049240956917,1.0091961685899664,1.0271449335368965,16.64894,passed,
2025/04/23 14:30:00,0.7214589327044821,0.6587012500928551,86.12757388481938,108.79612431382878,2.7043474936149337,2.74,2905.63215918446,3229.3092146403883,0.9820431642005918,0.9969789377942132,34.841722639230746,11.085990554467227,2.676230631415052,0.9956823138435599,1.012190059903111,16.591013327777784,passed,
2025/04/23 14:45:00,0.7218151519984772,0.654625758604905,85.67383653335321,108.15985352230597,2.694314822424325,2.73,2894.1551967623395,3244.067652087578,0.9818276282855206,0.9967347026453992,34.70612085752229,10.612770749656777,2.6774659760653283,0.9939601699884346,1.01655447415973,16.538304805,passed,
2025/04/23 15:00:00,0.7174750116359129,0.6615485757626429,85.66797267344118,108.50391194312554,2.710561602995509,2.76,2882.8942422470786,3207.410599041078,0.9820427344871069,0.9972743901274407,35.532424593881025,11.091143159943664,2.6903608536303723,0.9921992564841643,1.0002651962704479,16.508146453333335,passed,
2025/04/23 15:15:00,0.7209927186435164,0.6530055677849901,85.60456291525394,108.06233416838049,2.692921461756759,2.73,2889.169210374086,3246.1826016396426,0.981655482090342,0.9966312190795248,34.88730842746996,10.44507576829909,2.689544718090322,0.984276558296292,1.0082385117779011,16.52202056999999,passed,
2025/04/23 15:30:00,0.7192298961100249,0.6568670888758613,85.6464236775653,108.36565718919736,2.6997992462057696,2.72,2877.90948328961,3249.131529285538,0.9815422728418526,0.9969224736507482,35.30471145468676,10.405685910606863,2.7013183904899725,0.9979553514326732,1.015031917969662,16.54178070722222,passed,
2025/04/23 15:45:00,0.7177138112401847,0.660611739070588,86.26609128932888,109.06510735224927,2.7132497562043096,2.75,2892.587054440727,3209.189259667239,0.981937816492679,0.9971530641799616,35.44495085047701,11.795800516654026,2.716841325609566,1.0111997047194181,1.0212866359578516,16.555643096666667,passed,
2025/04/23 16:00:00,0.7234113749823737,0.6520211211972365,85.44627819128675,108.10353780842634,2.6921359133642766,2.74,2880.058952033587,3266.611597245713,0.9811538254336604,0.9964706293162043,34.62792601081379,10.3545161036618,2.683625193311946,0.994899208393194,1.023976002191339,16.54767253333333,passed,
2025/04/23 16:15:00,0.7199476812511793,0.6560858512709286,86.05772412109656,108.74354739706885,2.7071985669157157,2.74,2890.010124236798,3219.389209127625,0.9815787366549927,0.9967736084064834,35.10302854011982,11.745259352770159,2.713547492112859,1.005682740626704,1.0249371073523668,16.539357119999995,passed,
2025/04/23 16:30:00,0.7185831753583369,0.6566897763463948,85.83785081949495,108.5937547478303,2.7026100479927635,2.71,2878.541605546408,3238.282364736247,0.9815292924341299,0.9968933416275402,35.34603306035638,10.991214601518182,2.7190808431971587,1.006322164215231,1.0233341845374724,16.53138992388889,passed,
2025/04/23 16:45:00,0.7169020961247545,0.6604884257762599,85.61831017662101,108.66821509331997,2.7100112381205306,2.74,2860.143018864369,3236.9084905822215,0.9813319346285264,0.9971799057915905,35.75382866301394,10.923435693419297,2.725066365410641,1.0180918233507923,1.028189723987339,16.523078110000007,passed,
2025/04/23 17:00:00,0.7187836232614215,0.6601342380525833,85.58699134099159,108.6821075424086,2.7114916462160648,2.76,2864.2947773130404,3226.4908255702485,0.9813436464308012,0.9970908537165626,35.40981162504371,11.42728415956618,2.712080109165928,1.0222694831256112,1.0352060189740169,16.515114281111114,passed,
2025/04/23 17:15:00,0.7206556319448856,0.6565085051015312,85.44720116195913,108.45373912184797,2.7042779253947886,2.75,2871.674219506905,3232.2864391435514,0.9812810970405766,0.9967879571391013,35.09177810215491,11.203320919302364,2.6974898172685027,1.002152497045997,1.0223662865442527,16.506806066666663,passed,
2025/04/23 17:30:00,0.715520487324403,0.6610681084710572,85.86714844459048,108.93701464652474,2.7100866309998355,2.76,2881.6400356745376,3204.2566410033633,0.9819935070329856,0.9972293954407369,35.76256087419571,11.556959261454324,2.720468398727154,0.9997264795260773,1.0075038181342828,16.49330722111111,passed,
2025/04/23 17:45:00,0.7194126125609517,0.6575449835115087,85.76667699238219,108.7922162126556,2.7046850995351406,2.77,2883.772219522692,3227.0763192495374,0.9815817260664063,0.9968788477596524,35.25508424229869,11.253360638706875,2.7029664967768556,0.9951053497894008,1.0124182294632436,16.527920988333335,passed,
