datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/23 18:00:00,0.722885883075061,0.6610237729034811,87.08394895571082,110.46381727471085,2.707742781982098,2.75,2927.7076272385198,3267.1903255085895,0.9817262547847262,0.9969558091496518,34.978559535741276,10.853333057263601,2.6857338300863427,0.9887704963686587,1.0060067569445168,16.77419021666666,passed,
2025/04/23 18:15:00,0.7246705392095221,0.667124360259613,88.60225924660398,112.39301456248828,2.71979327056802,2.78,2964.150210972946,3293.9055467398325,0.9818502083086172,0.9972518092717834,35.0332843273939,10.96931244773714,2.6894193411411003,0.9988362310026776,1.0107737216601715,17.020617936666664,passed,
2025/04/23 18:30:00,0.7259373582024717,0.6724600928387142,89.64297576691574,114.17805319993236,2.7260291306860145,2.78,2986.9700460728045,3347.4856242886217,0.9821327235593305,0.9979018829720164,35.20230884229301,10.568943908972757,2.6704958359540654,1.009553959137182,1.0181266389051984,17.267910684444452,passed,
2025/04/23 18:45:00,0.7271146924476112,0.676409528342108,91.14937866390083,116.14234822045242,2.7339200220101065,2.78,3027.9923351487982,3378.688277951094,0.9825670404462951,0.9983213120491449,35.36250846792617,10.583498444032802,2.66601414713175,1.0033510366822753,1.009563980492815,17.51535240277778,passed,
2025/04/23 19:00:00,0.7291561241409912,0.6798409997084804,92.17994988467609,117.72979222162711,2.738204943194038,2.78,3062.3937234737064,3422.910882631216,0.9825567646477631,0.9984928833523458,35.30322896564927,10.130849142611439,2.6441718380279013,0.9949975354514315,1.0004913855242177,17.758093130555558,passed,
2025/04/23 19:15:00,0.7308649093952199,0.6819727579207252,93.47445166189475,119.31288896075716,2.734999596900486,2.78,3097.223315021789,3486.6596545349935,0.9827274246365523,0.9986783281723024,35.23557922097502,9.289382759218757,2.6434924288573702,1.0007033320034433,1.006613093028311,18.006917267777773,passed,
2025/04/23 19:30:00,0.7348849045142338,0.6850353843997184,95.17330259425437,121.32781139384238,2.743738314923548,2.75,3145.3535040005813,3508.297141435947,0.9831067624320003,0.9988852762252247,34.940066212982714,9.817519759498824,2.636423482628005,1.0047937042442783,1.0123546102656935,18.25587621,passed,
2025/04/23 19:45:00,0.7411016169909924,0.6897473288911534,96.46326529467821,123.13965527372524,2.754049261678391,2.78,3166.088092118015,3553.3719132519623,0.9830972510958055,0.9992505873136935,33.86451978508235,9.526692873308203,2.6230345705258498,1.0129907501089521,1.022928590377357,18.505723866666663,passed,
2025/04/23 20:00:00,0.7453951229140777,0.6998663842557142,97.59946783216043,125.84346211903788,2.7869918607309594,2.81,3172.4242279470573,3579.547840986282,0.983075384958387,1.0003738741354986,33.175861876921196,10.082746969758906,2.5837477273074163,1.007549455807791,1.0124798094394152,18.817691199999995,passed,
2025/04/23 20:15:00,0.7523359896904758,0.7095551563621484,99.60433271966193,128.23411097303756,2.803383118811182,2.71,3196.3640309005823,3611.5035974590287,0.9834986234266334,1.0010095789351925,32.5840276518046,9.333375786487757,2.594650747248643,1.0050961198611532,1.0058714996951006,19.08506118444445,passed,
2025/04/23 20:30:00,0.7499294494117835,0.6964180368414411,99.01539350391266,126.6440310339679,2.7741690756439,2.78,3203.7589037494495,3630.888747373199,0.9834318055963868,1.000191491162397,32.81366537433204,9.048708491689391,2.6110045828657507,1.0037137283304758,1.018560697844679,18.96046815666667,passed,
2025/04/23 20:45:00,0.743594563090947,0.6953317879979191,97.8320740209524,125.36663538621276,2.7669978763610836,2.77,3183.8268346984974,3621.2166256515047,0.9831616192320071,1.0000266960290358,33.60502711758516,8.665320987875253,2.6095080856554853,1.001825433967415,1.0100390324613486,18.829540803333334,passed,
2025/04/23 21:00:00,0.7437130666919631,0.6978611873943538,97.6698822283547,125.352594941435,2.776880605922287,2.79,3170.571074739348,3593.510650611453,0.9833692432475909,1.0003820090950837,33.8984943017776,9.10452633739951,2.605077785109753,0.9969603562263988,1.0015575910973762,18.783047359999998,passed,
2025/04/23 21:15:00,0.7444476328221288,0.6928024144197701,97.59936781090163,124.6158744950268,2.7582632048434634,2.76,3193.2243118118995,3609.810840624592,0.983159395571263,0.9995728101712902,33.42498992547394,8.569404337141139,2.60502480512594,1.0001313245153145,1.0111925719865749,18.764561542222218,passed,
2025/04/23 21:30:00,0.7445224966154332,0.6935040655271943,97.40056497943363,124.48916816054866,2.761574352843212,2.77,3186.9420458394343,3601.0706888893055,0.9831380917512667,0.999657372875047,33.38565119327708,8.770320685270724,2.5978732980257737,1.002035914850657,1.0120333134244395,18.745601875000002,passed,
2025/04/23 21:45:00,0.7430042045304216,0.6940190500042283,97.30128658535494,124.43268283373394,2.765375922818343,2.77,3181.3196641916034,3590.61363987592,0.9831683157789904,0.9997869979033155,33.7147204169272,8.949076039255129,2.600883136164184,0.9985230043710328,1.0061025662919063,18.726941309999997,passed,
2025/04/23 22:00:00,0.7407077931747403,0.6939924798375104,97.0271527757628,124.13284729104959,2.7665322864808064,2.75,3174.1103524105592,3581.6843272883257,0.9831306643100732,0.9998298451630967,34.08171728887873,8.987319722162956,2.603770766754827,0.9952176356932352,1.000002059287601,18.690124102222224,passed,
2025/04/23 22:15:00,0.741931595323546,0.6909226902760648,97.05251311964608,123.5916692642824,2.756348392434738,2.76,3187.010672718779,3577.001850377345,0.9831998475054909,0.9993771072939424,33.92591472946989,8.837799211194692,2.60842557995375,0.9954649307087795,1.0045246222054471,18.64397504444444,passed,
2025/04/23 22:30:00,0.7392314716133896,0.6896534371043871,96.72910088759856,123.01159632471892,2.751259623422168,2.76,3183.628781021931,3572.038899980477,0.983111964218456,0.9991848880370187,34.279928665317165,8.627008338389492,2.617643500514587,0.9949524583679871,1.0019996864930405,18.586595719999995,passed,
2025/04/23 22:45:00,0.7395954682668485,0.686087384952543,96.39454171152288,122.36924899388958,2.741865980459276,2.75,3193.1609494078175,3568.855647610914,0.9830486519110848,0.9987577391968552,34.13376011715839,8.615104713684765,2.605305650808603,0.990909411230173,1.0024326223194437,18.540543266666663,passed,
2025/04/23 23:00:00,0.74071409506265,0.6857250115945823,96.30507423774667,122.09899643765942,2.7450570852874767,2.76,3184.9181523384173,3548.5143510264315,0.9831465335459001,0.9988015238918053,34.02686509356017,9.081591854455608,2.609378115922876,0.9970770743177043,1.0096193193588454,18.48365660166667,passed,
2025/04/23 23:15:00,0.7400403615632346,0.6847761223956069,96.04610681358683,121.66474268695579,2.7430673690544873,2.76,3180.0896703993403,3541.4733010804434,0.9830697275092731,0.9986772728346779,34.037892450087504,9.125078482147861,2.6115632969227693,1.0006183349394115,1.0130751980848267,18.43770005611111,passed,
2025/04/23 23:30:00,0.7405654890023066,0.6839622550783971,95.85408997228973,121.26557150741338,2.7447480800677537,2.78,3172.956737991172,3523.666121348759,0.9829965214756674,0.9985719616701073,33.83403507810271,9.564826669235357,2.615405648754815,1.0099385726355996,1.0233435405488258,18.380542736111106,passed,
2025/04/23 23:45:00,0.7383381347791489,0.6835958338636406,95.44981298028252,120.80998025001095,2.743098133868114,2.76,3158.0228358245477,3525.9096741457697,0.9828716201309309,0.9986118789315374,34.0910335239822,9.310670314028,2.6219733326997727,1.0129660865750485,1.0239408027107868,18.334682795,passed,
2025/04/24 00:00:00,0.7314701816598208,0.6742321479394885,90.70404998099875,114.84272259404057,2.7134469795041354,2.78,3037.908041590431,3420.3935896031626,0.9821072955491548,0.9975195972666725,34.357252645995445,8.468613180838917,2.6364175698743355,1.0013081193276525,1.0124927454245272,17.524259053888887,passed,
2025/04/24 00:15:00,0.7274491946912893,0.6731659335054302,89.96660175524204,114.26145533922241,2.723379227785141,2.78,3000.4063604848534,3391.050254301835,0.982024392316525,0.9979404114319087,35.00128163476252,9.577082624182678,2.649185353554511,1.0168544226051655,1.0253614298174938,17.406360180000004,passed,
2025/04/24 00:30:00,0.7269091323153392,0.6720164263632787,89.80884820117615,113.78014496764997,2.7263863296187796,2.77,2991.874841605016,3351.4164145441973,0.9823416709110049,0.997996263494606,35.100068975974956,10.269937524966009,2.6630745319761417,1.013691801933336,1.0220861493857758,17.294262565555552,passed,
2025/04/24 00:45:00,0.727682836554809,0.672210606337873,89.13058640729643,112.78217849449261,2.722319133906434,2.76,2980.013125699355,3329.7230463645487,0.9821619131629773,0.9976600280000268,34.84498278126621,9.863466740278172,2.655846454521331,1.0067504555580538,1.0138154070513854,17.177115511111108,passed,
2025/04/24 01:00:00,0.726686725450061,0.6685535427431355,88.90311788355355,112.06416613633984,2.7213375185625623,2.76,2974.081513740553,3296.999026101594,0.9821208204939305,0.9973525352162218,34.683783234858794,10.730618777246914,2.6767606118811664,1.0166777280213286,1.0265825736315568,17.065726755000004,passed,
2025/04/24 01:15:00,0.713361724475719,0.663786708590359,85.4706982295345,107.89484225109705,2.7104956886940688,2.73,2858.0052668819376,3218.4048739435666,0.9820103387936959,0.9975826642789778,36.113548008514854,10.380398730937111,2.7233574636338225,1.0224470640706098,1.0209962377855764,16.47008348944445,passed,
2025/04/24 01:30:00,0.7167512762159775,0.6642637986763026,84.83307259034852,107.34567879459019,2.715261973847652,2.75,2839.5728487684187,3207.3226144508326,0.9815521420664537,0.9974491108036239,35.68147171432496,10.647299880298245,2.6970060113470464,1.0323536262382114,1.033810344869956,16.418905311111118,passed,
2025/04/24 01:45:00,0.7141346317791019,0.6636288894049343,84.94362529093176,107.23759566385598,2.7180944502000903,2.75,2838.1259437631447,3185.425111325497,0.98181563904006,0.9975626257962176,35.907034004751544,11.35694003584489,2.7196744049097283,1.0439143292352746,1.042707546183239,16.372580693333333,passed,
2025/04/24 02:00:00,0.716664655005874,0.6575315532452216,84.60063939653898,106.60556416523993,2.711008268093101,2.75,2834.327075586872,3188.02463471758,0.9815776764657811,0.9971799465702467,35.43690131818192,11.533673826264964,2.710760307702372,1.0392634897906856,1.0496576830623414,16.326645279999997,passed,
2025/04/24 02:15:00,0.7184758156299621,0.6530910944531187,83.96807335936074,105.79214540751803,2.700475605344696,2.75,2822.031137301391,3204.750426455508,0.9812800350442237,0.996884374024199,35.19797542738219,10.75514319872155,2.6947154505972293,1.0229337060990442,1.0415491577772065,16.275176591666664,passed,
2025/04/24 02:30:00,0.7160125463579121,0.655963338778406,83.78988092891768,105.6587988052688,2.7091257111292415,2.75,2807.7368936540483,3182.8629594835847,0.9812967543453386,0.9971470994609682,35.613940138990344,11.065514308524888,2.7060967630994015,1.0292480984275245,1.0404877715495189,16.22928808722222,passed,
2025/04/24 02:45:00,0.7148146651718942,0.6537329544278622,83.5884128601325,105.25411204406997,2.7041989786228275,2.75,2809.289430243836,3175.129561659316,0.9814232837526694,0.997024978538983,35.632453877409716,11.047203306412873,2.7058669796288477,1.0201375806558899,1.0327955109465592,16.183059725555555,passed,
2025/04/24 03:00:00,0.7135361477034404,0.6522060782379447,83.33291992761164,104.82863775047045,2.699411000085584,2.75,2808.648599779487,3167.4808552673444,0.9815860436283188,0.9969623208010991,35.58244217008578,11.058307205552055,2.703678752759565,1.0177671134609674,1.030778401295054,16.132029588888884,passed,
2025/04/24 03:15:00,0.7147130835280173,0.6495541966178503,82.95141235678132,104.27788977412861,2.695940484080706,2.74,2799.0069669894065,3167.6863650724626,0.981387772767625,0.9967827225501786,35.38263502535641,10.955717019002885,2.697388993844747,1.01551721985122,1.0333403288043803,16.085850109999996,passed,
2025/04/24 03:30:00,0.7111583167644501,0.6511053812058293,82.7837686069237,104.0567869688562,2.6971453682776896,2.75,2791.774257094577,3155.1409410523647,0.9815867849255826,0.9969833037809772,35.781303466156274,10.99076910660478,2.7093188842734066,1.0208074825070512,1.0319411482902758,16.03969478222222,passed,
2025/04/24 03:45:00,0.7129056110269965,0.6468546355762467,82.33631330625782,103.39058597842691,2.6905728745040505,2.74,2782.445797444701,3160.057875434286,0.9813219209035962,0.9966870259887947,35.53421779810671,10.650857214260931,2.700950236338787,1.0079246117136595,1.026779355415322,15.988739188888893,passed,
2025/04/24 04:00:00,0.7133651745664567,0.647045582822602,82.12290384474119,103.16250540588563,2.6917819847806603,2.75,2776.579439812723,3153.8256741936043,0.9812873640486065,0.9967029860820427,35.454655370466256,10.756738591395067,2.6933762244578285,1.0112588844853903,1.030192776022625,15.963357648333332,passed,
2025/04/24 04:15:00,0.7112417442992889,0.6515922375580062,82.86404157085497,104.03865053658222,2.698094737222267,2.74,2798.2795456296813,3151.215687758395,0.9817329797868799,0.9970195589097044,35.72412025763,10.999367504967331,2.7014061906734863,1.0176854108664413,1.0277303597770102,16.05230177833333,passed,
2025/04/24 04:30:00,0.7144814692078296,0.6618317798810253,84.19622810067877,105.84371816177784,2.7155982511873673,2.74,2827.6946100954383,3163.7262144758374,0.9819205378031264,0.9974634568596926,35.73145158987459,10.976208287920288,2.6931716456253976,1.0293404235741048,1.0286378611882927,16.27029191333333,passed,
2025/04/24 04:45:00,0.7245958747968011,0.6524918580158524,84.64504312605987,106.29527931642625,2.695719839161533,2.71,2864.8784669471793,3245.9165128173704,0.9814080741957499,0.9966874021085402,34.392943288960424,9.745479631859144,2.637323240326266,0.9962947168766502,1.0216258012105601,16.472991259999993,passed,
2025/04/24 05:00:00,0.728430582409969,0.640631232785102,86.2950134377473,107.10149557141145,2.6617968934584697,2.69,2936.825986988585,3331.7048359742394,0.9818620132848254,0.9958406787334665,33.38087376247726,8.476717899669069,2.655970182156266,0.9796031085422761,1.0258771180295991,16.68555587111111,passed,
2025/04/24 05:15:00,0.7264098639811121,0.6505394258168528,87.79750295907213,109.0931424444493,2.673477131267213,2.68,2971.6807486376943,3357.2859121700862,0.9824293152484074,0.9965483811594255,34.06027000432786,7.914906270944574,2.6658796270374654,0.9809258530653566,1.011418117468619,16.92034763222222,passed,
2025/04/24 05:30:00,0.7302926321494521,0.6510334660130028,88.87458870514449,110.35286323252919,2.665454016839971,2.68,3009.1633546987728,3427.24902360105,0.9825489558922647,0.996551159874043,33.76827513878159,6.390427417465654,2.6483082011120547,0.9643459273296651,0.9993287821366035,17.155961227777777,passed,
2025/04/24 05:45:00,0.7369602149521134,0.654591271315309,90.48293195213695,112.23773229447285,2.66992319898643,2.69,3061.799608908436,3466.9115315283543,0.9827858380429451,0.9966006417733451,33.039108049042945,6.407856362901984,2.6237184621644385,0.969428667682279,1.008314004597161,17.431157333333335,passed,
2025/04/24 06:00:00,0.7414384708192335,0.6553080620364211,91.54569757348374,113.44114325777677,2.670235552970397,2.67,3097.4950613565607,3505.7392227446194,0.9827730102294155,0.9965129772752971,32.563102875401796,6.079317215330326,2.608712527755353,0.965038916975765,1.0087180966601172,17.63219095,passed,
2025/04/24 06:15:00,0.7410771458794971,0.6663924570650914,92.91898895575696,115.33864044741492,2.690254583680491,2.68,3119.694688874362,3506.8752244251837,0.9831766073204921,0.9972497175741255,33.1002741739924,6.321140250335602,2.6179386406484517,0.9793313039551267,1.0083792422586768,17.827160083333336,passed,
2025/04/24 06:30:00,0.7440633953762394,0.6733999266427559,94.00570610696552,116.83456671450026,2.7020018176672718,2.69,3147.0903712771756,3522.4597188944576,0.9832850063145768,0.9975360802639478,32.98510322903419,6.308797770372355,2.6048874672231035,0.9859565496980546,1.0092909126855885,18.02113646666667,passed,
2025/04/24 06:45:00,0.7463308398673296,0.6744970038643909,94.3021989925822,117.33560321628158,2.7027303824173794,2.7,3160.793600867857,3544.094925153646,0.983239933154006,0.9975608528788502,32.7761398448191,5.943491225710296,2.584325662318684,0.9791642291863052,1.0037974161319265,18.121505929999994,passed,
2025/04/24 07:00:00,0.7468869243071404,0.6709370741877027,93.77174566595382,116.8847018877122,2.6999960441118156,2.72,3156.869242425203,3558.4944391406652,0.9825899358560474,0.997161318232618,32.17746874827755,6.53333319609151,2.5643115812524164,1.0014228323480185,1.0326850682542827,18.131455375,passed,
2025/04/24 07:15:00,0.7432876498599986,0.6767501304170108,93.18142316736913,116.32189542816079,2.723271886936614,2.73,3117.608710842472,3470.8312537867587,0.9827608866693766,0.997702236410769,32.837704915298275,8.466837074605978,2.5854994215300744,1.032158155857473,1.0504256148777498,17.942113334444446,passed,
2025/04/24 07:30:00,0.7379435915332164,0.6785684599360854,92.50732210970591,116.04166224448302,2.7501771631955068,2.8,3072.0849843924325,3390.3000917240856,0.9831704325183207,0.9986841870398155,34.12456255769985,10.679373136241612,2.5989366198443014,1.030662951275981,1.0408404296913603,17.772703856111107,passed,
2025/04/24 07:45:00,0.7323057815968684,0.6811000623846722,91.05345578065544,114.71231641366876,2.743553332495791,2.78,3020.66584438672,3393.458531153391,0.9833926014290929,0.9992762427432506,35.23704272785343,8.850533208340925,2.596512123932559,1.0045869786710226,1.004119473479602,17.597492305555555,passed,
2025/04/24 08:00:00,0.7336906301820003,0.6753763003560008,90.78716329856564,113.94598228326963,2.7299617677655794,2.71,3028.94808351518,3396.7879568681974,0.983325396076057,0.9987291972146054,34.744379000097105,8.534095331546373,2.591768476966843,0.993571034396452,1.001454970153497,17.54201372,passed,
2025/04/24 08:15:00,0.7260627106929589,0.6705817920800253,88.79797946383808,111.1958920929115,2.7288283491052114,2.8,2962.5260968506777,3315.8430303878927,0.9830700152338487,0.9985293412466981,35.328335053369685,9.496257356930828,2.6327997713398434,1.00788356590285,1.0107008106981468,17.132591660555555,passed,
2025/04/24 08:30:00,0.7186447417747982,0.6628952295851476,86.69654076105947,108.09643012809514,2.711797639970042,2.79,2912.3600291442194,3253.8608090933235,0.9829413457508137,0.9979528258453326,35.41832132643708,9.799749152093232,2.6619599064527066,1.019137970733649,1.0215048953548715,16.721543116666663,passed,
2025/04/24 08:45:00,0.7245852242182573,0.6644260337899832,86.33481296562975,107.77520222494718,2.7070486315707654,2.73,2916.854223691135,3269.966501453996,0.9824925497087659,0.9975103830614612,34.72232484689539,8.449853596788993,2.6169980497832914,0.9927693319310731,0.9989354175596914,16.748024577777777,passed,
2025/04/24 09:00:00,0.7227792186707813,0.664876639235925,87.29558810444676,108.78945556955003,2.7248309163934987,2.79,2925.333626199438,3246.5431374555565,0.9827204209907672,0.9979218959020544,34.964793768457604,10.79301263181454,2.6522424469317767,1.0379006400957935,1.0421052496897318,16.81732061777778,passed,
2025/04/24 09:15:00,0.7213139495535164,0.6630772107927538,85.91539051671374,107.25725593999258,2.7188804967708933,2.78,2894.1863700482986,3222.1847964321564,0.9825758246435735,0.9977824679882173,35.064936285609775,10.261904184609667,2.632950074224462,1.0159475850002333,1.0201906356544272,16.62968227555555,passed,
2025/04/24 09:30:00,0.7200562584280263,0.6643925820561267,86.26864330632482,107.86118136995968,2.717126463749845,2.78,2900.6949447225643,3245.2215127357026,0.9828686898932869,0.9981146476964649,35.36805796064845,9.801779794151555,2.636015333504716,1.011330427396274,1.013241035202516,16.699232250555557,passed,
2025/04/24 09:45:00,0.7232907093100387,0.6639400394006753,86.27983825309286,107.83902015556009,2.709203770914478,2.73,2911.30797679656,3264.897518081613,0.9826716767657003,0.9977506353396568,34.88381279737341,8.95637236594394,2.619568119835356,0.9996033665685844,1.0055966134550236,16.732599216666667,passed,
2025/04/24 10:00:00,0.7185803328589645,0.6722984907322834,86.60336903111696,108.99451612670482,2.740713438589975,2.85,2897.366035981492,3212.341143950362,0.9832860618411035,0.9989725787564724,36.08684839151982,10.962170843755263,2.62696702231237,1.0110550914267626,1.0018796545482131,16.744956573888892,passed,
2025/04/24 10:15:00,0.7212572353168091,0.6622362108424367,85.9557727798138,107.70945423851292,2.699669782995509,2.75,2897.418001939417,3300.022417068651,0.982621456025147,0.997902900806139,35.2858802492939,7.839146472341004,2.624061391579609,0.9897020754446598,0.9967976646615786,16.73104263111111,passed,
2025/04/24 10:30:00,0.7215874792349734,0.6645129177374666,85.81037553553607,107.87022212144508,2.706903953844088,2.74,2891.8810542357855,3283.8553184049656,0.9826879499061817,0.9981239124910692,35.316681741714845,8.394084314030009,2.611335265493752,0.9918835073114355,0.9967704830579655,16.717125205,passed,
2025/04/24 10:45:00,0.7201143037758116,0.6643787983337754,86.29503478008685,108.16984686667617,2.7115248905354052,2.78,2908.489232420839,3249.6502219814765,0.9830291266601152,0.9980605195842964,35.26110990173422,9.767305455762866,2.63217742587393,1.006350411179653,1.0094952170986013,16.69794841,passed,
2025/04/24 11:00:00,0.7189927926593144,0.6667400307641371,85.92343496394336,108.16957565233807,2.7175070110001425,2.8,2884.8968719335576,3254.4267185729495,0.9828462157141643,0.9984205066930569,35.64262415526453,9.701791618795601,2.6307133743250892,1.0153780590704433,1.0147077087459377,16.6836549,passed,
2025/04/24 11:15:00,0.720360102891833,0.6644088600215625,85.76228067451284,107.88934724571041,2.7090024201151204,2.76,2893.6313248804267,3257.88398473046,0.9828119407583394,0.9980713388314156,35.381648294243654,9.110805361433396,2.6186494668145843,0.9901549165546631,0.9941461707985622,16.664469861111105,passed,
2025/04/24 11:30:00,0.7193066116713154,0.6635708382109196,85.78583952403136,107.84082829429884,2.705812913239323,2.77,2895.01726762207,3257.920723021595,0.9828688639764285,0.9980092302900367,35.433517458571785,9.062861305385253,2.628592346574531,0.989719372889245,0.9936984140353304,16.648699069444444,passed,
2025/04/24 11:45:00,0.7185315131216369,0.6623561470391025,85.65099840696985,107.64327695716437,2.7033455204186447,2.75,2890.7089760702042,3258.1645546894906,0.9827213540464491,0.9978713057349469,35.54892963277686,8.845385962364274,2.6373114832383133,0.9829589316101934,0.9877158094161383,16.622529714999995,passed,
2025/04/24 12:00:00,0.7226554673548746,0.6641090243258213,85.59409048321905,107.44631682395016,2.703837013490791,2.75,2896.483510681876,3243.541557992992,0.9824253547054879,0.9974169203356621,34.73486130115845,9.125613161305118,2.6251574059460547,0.9992330044621911,1.0051654846216742,16.601627044444445,passed,
2025/04/24 12:15:00,0.7160004329374258,0.6646102777437779,85.78044320988349,107.91697963528796,2.716588929654961,2.82,2880.80277670034,3220.7762632461345,0.9828398779695484,0.9981660415209168,35.72183492559541,10.723819449222988,2.6626900943294607,1.0250448278327717,1.0240962795876265,16.575482073333337,passed,
2025/04/24 12:30:00,0.72078863082026,0.6638653538892391,85.09302432810618,107.1070844702001,2.7036170750789497,2.76,2877.0180043996006,3240.286625183359,0.9822722142164242,0.9975060194471042,35.08293921304636,8.90609611084408,2.6295433349085955,0.9920140676638022,0.996679646288625,16.53884925,passed,
2025/04/24 12:45:00,0.7176798599646282,0.6638926247493925,85.08918692109454,107.07840713437659,2.706928517499441,2.76,2866.6424505741043,3227.848763777362,0.9823316233758753,0.997671082771324,35.462677599131226,9.445683652997337,2.6561373950951577,1.0056954823753608,1.0069399650447597,16.497352067777783,passed,
2025/04/24 13:00:00,0.7139984240448268,0.6634507740880864,84.86193599003772,107.13603199299503,2.7108289414217666,2.76,2855.5328918311407,3214.7549237854373,0.9826676486287239,0.9981260492794342,36.008996704718896,10.16745544805985,2.659715314540856,1.0077792620408357,1.0066747313068405,16.455511893333334,passed,
2025/04/24 13:15:00,0.7159094808586252,0.6632247063796943,84.60579824712207,106.62535179854109,2.703834437004367,2.75,2849.91062223094,3220.6143522389216,0.9823097056992016,0.9976987150777377,35.59225853279656,9.52012294103866,2.6638454117852683,1.0143167834448759,1.014655932719939,16.413694476666667,passed,
2025/04/24 13:30:00,0.7119938528130177,0.660590891466194,84.8301520101101,106.74711569285786,2.7064271597004117,2.75,2848.8313024788667,3204.3106945278696,0.9825154361044738,0.9978282642068116,35.89877240027306,10.770651446891987,2.6979246567951956,1.0367502075336574,1.0367311614822126,16.38238790222222,passed,
2025/04/24 13:45:00,0.7184815993490498,0.6567907167975405,84.33857795482541,106.10650934796611,2.7013978702501964,2.73,2844.4379066497054,3204.5091699564427,0.9819013526011277,0.9971706655364954,35.06442290948976,10.530406395189402,2.669762678479275,1.0203925758106631,1.0328635985846426,16.340612750000002,passed,
2025/04/24 14:00:00,0.7134722002815296,0.6618476241644056,84.08006717280033,106.1361957516359,2.7073964727151685,2.74,2823.3933565728507,3196.729857671387,0.9820911267067421,0.9977304866815966,35.85414877204504,10.327475683707142,2.68681547041024,1.03071634479492,1.030456431897706,16.29886035555555,passed,
2025/04/24 14:15:00,0.7138730745806753,0.6622695426952471,83.96467056977187,105.97177245819037,2.7099863140841762,2.74,2822.3382351850823,3176.633285223827,0.9820033696006968,0.9975730980708132,35.70614036318131,10.763980367951898,2.687769096681426,1.0340167098606812,1.0332698785226109,16.257130718888888,passed,
2025/04/24 14:30:00,0.7162048961117549,0.6545735716054863,83.7386755081786,105.47433622878401,2.70078179636943,2.75,2821.884521097632,3184.161949563745,0.9816667592777201,0.9970558514111101,35.25115313444466,10.994401768696457,2.6879952758256556,1.0263085025571284,1.0395865047598951,16.22102097611111,passed,
2025/04/24 14:45:00,0.7156733641025306,0.6508940978681514,82.9492889552959,104.54949982098555,2.691692667587666,2.74,2805.464432542979,3179.516930295066,0.9815590952190778,0.9968458117586454,35.11947560837461,10.804578069683515,2.680618023689122,1.0212383832253058,1.0391291481782368,16.10973045,passed,
2025/04/24 15:00:00,0.7089221965681083,0.6618478908721467,84.4897634823774,106.56196204347768,2.7072800180454686,2.74,2838.6003539179956,3173.8102660289264,0.9824810615771553,0.9977268649288119,35.98948698715115,11.577886995891571,2.718725947257356,1.056634681786812,1.0515447278041852,16.277279131666667,passed,
2025/04/24 15:15:00,0.7149792818489262,0.6575946871180556,83.45413736452981,105.5228661564099,2.706238633683805,2.74,2805.2727768195728,3174.678831091633,0.9815809949355895,0.997287835910894,35.530282588851,11.13704683478816,2.6916750231584534,1.0343502229127337,1.0424851522792398,16.183176068888894,passed,
2025/04/24 15:30:00,0.7117739233256952,0.6618339932979602,83.11028007329365,105.37660663680052,2.7107628312983008,2.72,2804.05453377003,3139.165525743427,0.9819469689951243,0.9975006335234395,35.966921929377676,11.095849275442099,2.6813925771229408,1.0084367030615842,1.0067447382360146,16.110660035555554,passed,
2025/04/24 15:45:00,0.7096153625373549,0.659080623364533,82.7396125895828,104.80889900154074,2.6953892667383568,2.74,2791.2281182895563,3170.5240249260605,0.9818628403945825,0.9973855193522785,36.04371474737517,10.063804789709991,2.6981712932960167,1.0195206430929271,1.0190923924470388,16.06924273777777,passed,
2025/04/24 16:00:00,0.7128194618980577,0.659714558818159,83.29762612340375,105.54304391438217,2.700699254985472,2.75,2802.794917284014,3181.234486561886,0.9817238171137849,0.9973643063254407,35.758370710527196,10.516732233251917,2.69623318662198,1.0314865474143524,1.0344396333393104,16.161063752777782,passed,
2025/04/24 16:15:00,0.7118918245557522,0.6622144715028403,83.99355862345824,106.31521279144773,2.7105386313364837,2.73,2819.541150001075,3161.077027110215,0.9819138046474917,0.9974559259011215,35.82723957497927,11.527792903625155,2.7143470486604753,1.0436620589587453,1.0420506951528248,16.210696608333333,passed,
2025/04/24 16:30:00,0.7135031637259696,0.6580387988080559,83.93966305286419,106.26781325331636,2.70251255908686,2.71,2821.126848760598,3184.813428672619,0.9817897949172439,0.9972900639610152,35.62637554905992,11.220433169201309,2.707794758709832,1.0348092875695605,1.0418744196320497,16.231129028888887,passed,
2025/04/24 16:45:00,0.7132881665887958,0.6631287452585624,84.41472710010277,106.9077365226377,2.715481869633331,2.76,2834.561773919232,3152.0268367896397,0.9819566216948256,0.9973969709905574,35.70197168042284,12.035084886939984,2.712026416727285,1.0372180844559014,1.0364998597099655,16.256472833333333,passed,
2025/04/24 17:00:00,0.7126772628697757,0.6622596994371507,84.39527683471393,106.88839135184216,2.7077656491096813,2.73,2828.300292297865,3182.9010587811035,0.981828483662798,0.9973928068326979,35.84360476132941,11.204875853894185,2.723730279759376,1.0425689648595824,1.0426437445001397,16.276924528333335,passed,
2025/04/24 17:15:00,0.7145155703557893,0.6633156845249235,84.44449426178824,107.06710812971662,2.711534732213911,2.73,2829.2248443891435,3181.0340714882927,0.9817641222183668,0.9974184219436573,35.65797855346306,11.395983040816057,2.7129767810202665,1.044736081965686,1.0456141235886023,16.297025799999997,passed,
2025/04/24 17:30:00,0.7178446203283693,0.6599154247354777,84.15572430387641,106.87773446286288,2.708175724217394,2.73,2817.228816399852,3209.9874091586307,0.9812908970179132,0.9972952814911893,35.377344761552635,11.046217960956362,2.6969600199395867,1.044692697981902,1.055131032761298,16.322760666666667,passed,
2025/04/24 17:45:00,0.7177948208059478,0.6616398500477507,84.52402401104601,107.23909496235021,2.7142231268855768,2.73,2826.305236974946,3196.835247705324,0.9813824049538683,0.9973283540564503,35.365265838055905,11.596680320120646,2.7042957498475637,1.054317167111608,1.0620070674954745,16.348147199999993,passed,
2025/04/24 18:00:00,0.717869831355068,0.6599036934905156,84.76708042712971,107.38961061180568,2.711537395133767,2.71,2839.193337436754,3197.4696542906336,0.9815526781369484,0.9972441037238888,35.28980500949287,11.744425968107075,2.7045384232155487,1.046784787267643,1.0571716793874064,16.368637443888893,passed,
2025/04/24 18:15:00,0.7172582592975577,0.6639568038959872,84.97550962335687,107.68405319952026,2.7159310096558387,2.75,2843.073379668088,3193.179118418788,0.9816474977192409,0.9973825771946276,35.41408451983384,11.597616055034994,2.706976975548044,1.0511346478181494,1.054556180497052,16.394045341666665,passed,
2025/04/24 18:30:00,0.7207635215151272,0.6590019083976155,84.714335942804,107.43956745987508,2.7096094674267133,2.76,2842.7593639621045,3215.144941926199,0.9812885470140872,0.9970849431131394,34.9773341612321,11.405112027210903,2.682952790810606,1.0390121195070754,1.0544160105853908,16.41455486,passed,
2025/04/24 18:45:00,0.7207546240563737,0.6623370785373427,85.46290690922342,108.4710398632878,2.713807771104565,2.77,2865.0432846084773,3235.603054725232,0.9813689792819081,0.9972388874543965,35.192139168343616,10.96503305094644,2.680504400858451,1.0245777533883822,1.0356833389409972,16.555981444444438,passed,
2025/04/24 19:00:00,0.7224430652706172,0.6679247715920872,86.33199927543,109.5968153489412,2.7131635766727165,2.75,2897.777704757387,3260.4932021852424,0.981819430694429,0.9974431879322291,35.02567902593891,10.247094030581627,2.6638489643175927,1.0210145955888041,1.0263436534557397,16.70839632,passed,
2025/04/24 19:15:00,0.7188447369075944,0.669721135039408,87.67595806533085,111.35276012991702,2.7258352003793918,2.78,2918.3843196119533,3269.139910224609,0.982591122488765,0.9983044633459294,35.747925555979855,11.602940416048433,2.6929071441892023,1.0461547255885753,1.0467141886435685,16.86617134888889,passed,
2025/04/24 19:30:00,0.7235908775977344,0.6704675633284053,88.20784801693466,112.09013509476125,2.7243606480005105,2.77,2936.811963793981,3311.8685710703276,0.9822268361268964,0.9981103906009614,35.27236171644219,10.820655821228941,2.6720200815098885,1.0390653038888515,1.0446473378316266,17.023659351111103,passed,
2025/04/24 19:45:00,0.7286204341749289,0.672133446111476,88.83354747064726,113.03288785079476,2.728509066481966,2.78,2966.15359046833,3330.9140349974086,0.9820051423144502,0.9979124806278521,34.6682563181099,10.85418238254829,2.639048988497168,1.0313925933274461,1.041422395711417,17.181606108333334,passed,
2025/04/24 20:00:00,0.728422126379842,0.673924392052383,89.80823855127318,114.19009946761511,2.7240731555047955,2.73,2993.020496902232,3370.237093614547,0.9825916493399474,0.9982806477928744,34.94884313450127,10.034132214859245,2.6423222694289,1.0198408251239512,1.0284117355214828,17.333979183888886,passed,
2025/04/24 20:15:00,0.7287578097791386,0.6748401611931247,90.66069243003197,114.99869200699203,2.7323416430326466,2.79,3004.740384640367,3368.1356992864285,0.9826371438934398,0.9983760147479472,34.873523203619015,10.999675215910436,2.667888510235908,1.0509220868353675,1.059121093558079,17.412874709999997,passed,
2025/04/24 20:30:00,0.7337532897254809,0.675762202170801,90.88232878187895,115.10299679237286,2.7274798193082055,2.74,3035.6812982685383,3377.355356610605,0.982188497372332,0.9976332234054959,33.92391911450586,10.494533331243808,2.6367544379213594,1.0407302178105293,1.0526230097610942,17.491428056666663,passed,
2025/04/24 20:45:00,0.7407199870806183,0.6907830665118823,95.96351794608334,122.4354158718795,2.77583084113769,3.03,3121.9377303189017,3489.7214029917272,0.983165216824662,0.9997925884877672,33.92391911450586,10.494533331243808,2.6398322649605506,1.1045226910575792,1.1113316244281766,18.352847333333337,passed,
2025/04/24 21:00:00,0.7203251702842581,0.6634283376210329,83.82527090355157,106.84436440697793,2.715832343152951,2.79,2825.6797593614824,3193.724701625154,0.981260355370945,0.9973355878068217,35.24829464321665,10.723529836065246,2.6396036782066257,1.0036225692012366,1.01163294068695,16.347693321666664,passed,
2025/04/24 21:15:00,0.7182748739665287,0.6663215783289633,84.98629849229366,108.1398053299557,2.708982254907707,2.78,2861.274241986964,3237.2218900580883,0.9819723632364815,0.9976938779587782,35.632368011607014,9.601355790980769,2.6519546410653247,0.9916579618628781,0.9939653156827949,16.520717803333337,passed,
2025/04/24 21:30:00,0.7179734540542367,0.6653516163890547,85.27701517264053,108.38995969143443,2.705519793183509,2.78,2869.097225024508,3252.2724202440013,0.9821125037603785,0.9977338401344888,35.649525290367215,9.49680874177031,2.6584802119103976,0.9960344610291206,0.9995551122173894,16.561486736666666,passed,
2025/04/24 21:45:00,0.7174027679143767,0.6666389053250926,86.41662482898555,109.73994520014524,2.714694415306113,2.78,2900.9494252003856,3248.365966858351,0.9826350907756755,0.9980558162030898,35.88368933709023,10.371502077784719,2.667061892301954,0.9889082799051779,0.9909859744393402,16.693512152777775,passed,
2025/04/24 22:00:00,0.7243557766434663,0.6714198851848133,88.3894357548842,112.32937621944208,2.7241517719218384,2.78,2954.278586569662,3308.3641263572863,0.9826795904449948,0.9982674612301918,35.46296755320023,10.208783755444802,2.6469592455571282,0.9929272813958725,0.9979898598801241,17.060389243333336,passed,
2025/04/24 22:15:00,0.7302704865278044,0.6751088173343034,90.20748825846665,114.70100666048876,2.7231587962750115,2.76,3015.1760708797055,3382.6231701457277,0.9829551396157696,0.9984191235469113,34.94668485768541,9.301246690956177,2.6166573352714946,0.9838129133794369,0.9929575812625109,17.42222328,passed,
2025/04/24 22:30:00,0.730282082929939,0.6756553595587346,90.34396384467138,114.85396265528176,2.7224339521808245,2.77,3015.627393035248,3389.2395669669286,0.9831421298265156,0.9985792257128236,35.01393123714509,9.181397282521836,2.6188272030242126,0.9872097560422418,0.9957391865391916,17.43682727111111,passed,
2025/04/24 22:45:00,0.7302574828918172,0.6739111894606324,89.87202172457668,114.18534551740129,2.7177506987337137,2.75,3008.1791019464304,3380.3353865567606,0.9830566273563988,0.9983752282236746,34.88191331255111,8.980183106438668,2.614093594986686,0.9799810934353608,0.9900289721636003,17.362389715,passed,
2025/04/24 23:00:00,0.7314369811437438,0.6715406989594489,89.26735786439001,113.34901024343439,2.7126894761091838,2.77,2999.294719892209,3373.6344872568925,0.9826611604818597,0.9979445270521417,34.44380985143305,8.931950937776321,2.604459524781738,0.9831216616280544,0.9966974310074826,17.287777992222214,passed,
2025/04/24 23:15:00,0.7283142789079878,0.6717631739804307,88.97950759378973,113.01702272685439,2.712953180332051,2.75,2982.133078836267,3364.627844665837,0.9828823395388395,0.9982406373106333,34.985654369052384,8.773604754391915,2.619562024499998,0.979519762450427,0.9890800238409515,17.21846523222222,passed,
2025/04/24 23:30:00,0.7272082395066656,0.6707351713439249,88.53191963773878,112.43144441778752,2.7113145284231805,2.77,2966.9746544917257,3355.9642626332684,0.9827801081995814,0.9981973593605987,35.06444446690263,8.770447321427827,2.624944960640212,0.9834877856083493,0.9926270262538329,17.14347614833333,passed,
2025/04/24 23:45:00,0.7261030446622068,0.667146184669249,87.42028267975735,110.94246375396952,2.6996851929263763,2.71,2940.0321064692503,3350.6775027467093,0.9824993151726555,0.9978634265057467,34.81329083590232,8.374805581534732,2.6240299143040002,0.9934190139022915,1.0052038312382763,16.982935584999996,passed,
2025/04/25 00:00:00,0.7161155984792987,0.662946318844128,85.67462703335642,107.79524226335359,2.703169578098675,2.8,2882.7635852583867,3237.9930753864637,0.9826644056495308,0.9977486111331955,35.49226181617162,9.948046190540063,2.6767439923031704,1.0199916792089596,1.021913733982563,16.545443199999994,passed,
2025/04/25 00:15:00,0.70491373097249,0.6489373581648415,80.81759294664168,101.9166045936978,2.6751737742238184,2.73,2746.4321769949684,3160.5215639515245,0.9818402889198082,0.9971667162611079,36.2281778674657,9.03860354283701,2.68712786550642,1.0010042532730201,1.007195284710433,15.80212773333333,passed,
2025/04/25 00:30:00,0.6854604957221546,0.6419832798004682,77.47632839515963,97.8200142470674,2.6602649145042667,2.75,2655.522401521668,3057.358927378641,0.9820019993152811,0.9971779132638295,37.634400512142605,9.77623237826106,2.734291037267161,1.0108680294926047,1.0031239576126902,15.197777760000003,passed,
2025/04/25 00:45:00,0.6914262705114687,0.6371325303598336,77.00708493153535,97.08789535755034,2.6543776524322658,2.73,2629.8759507815635,3078.0611735990715,0.9813965717038979,0.9968719309835242,37.09213692922506,9.389341811778905,2.730114029087143,1.0245629032424066,1.0304020805928527,15.151020744444446,passed,
2025/04/25 01:00:00,0.6852446734421902,0.6294812018150292,76.51922566358621,96.36371216043469,2.6386150878046424,2.69,2640.6678045022877,3090.9543428335373,0.9809245757164746,0.996134027911108,36.843133215670655,9.744202738018263,2.7349151927879967,1.0346218122489346,1.0453652648602567,15.123544675555554,passed,
2025/04/25 01:15:00,0.6867074547008525,0.6438386267615475,77.25386940562835,97.44502649893643,2.6760848219586304,2.7,2621.1745910279424,3027.1348357277143,0.9815094111043737,0.9973147396223719,37.641964574133034,11.151594865260964,2.7651116920604557,1.0673488249417205,1.0566102453658346,15.115355126666667,passed,
2025/04/25 01:30:00,0.6847350960018536,0.6256140587170623,76.62037387236593,96.22043588656476,2.6354418304294214,2.7,2653.8865969460303,3076.590948734207,0.9808944019472298,0.9957239370641917,36.29084180610802,11.135030231151509,2.743255836202016,1.0678687498660024,1.0842412425336976,15.102340232222224,passed,
2025/04/25 01:45:00,0.6887373331992767,0.6362770035260679,76.8230078534222,96.84100642228961,2.6631089163585457,2.7,2622.9072795476336,3046.770878490839,0.980977256908912,0.9966518755291217,36.91377738317084,11.202133484498493,2.748282361596631,1.0696086301380663,1.0735407946221556,15.098970455555552,passed,
2025/04/25 02:00:00,0.6904254062269494,0.6471982309376497,77.06485118052005,97.3831765229647,2.6870058156509464,2.72,2605.232664207329,3009.1768129868933,0.9812096154210181,0.9973788057451165,37.461794177678115,11.441994063666177,2.7556548695236494,1.0755945330072594,1.0638632155005041,15.085950916666665,passed,
2025/04/25 02:15:00,0.6908501026637739,0.6065470877060135,75.9195877510364,94.88743713457373,2.5872850301414796,2.63,2675.3420753478927,3159.7525589070424,0.9804564025880953,0.9942528891070206,34.75461167480757,9.005351726170895,2.6968079699968084,1.011843687529923,1.0656072960278324,15.097052996666662,passed,
2025/04/25 02:30:00,0.6999067619533745,0.6047308095417039,77.40407398471639,96.20916002629201,2.5770112674222134,2.65,2711.292243463111,3231.889684745371,0.9808298285239644,0.9942394935025503,34.27014595147867,7.16109261615112,2.700187209912073,0.9824964785130081,1.048108443418653,15.315646793333336,passed,
2025/04/25 02:45:00,0.7000018541196088,0.600461690226923,78.71410212325227,97.41217422257574,2.564121665911225,2.68,2776.3207840679797,3285.7683190542302,0.98089816025897,0.9936262595219849,33.47208264003562,7.478749584305275,2.7012104742854497,0.9965635145162061,1.0711252504264375,15.543934010000003,passed,
2025/04/25 03:00:00,0.7112005365201535,0.6171348552917572,80.7320794961327,100.05907321351712,2.6063581260379323,2.66,2785.280807492764,3263.7425836122184,0.9813974866646339,0.9949036130624904,33.97716336334656,7.765663449431877,2.7082118170868794,0.9919981803425736,1.0520864088417974,15.76592127,passed,
2025/04/25 03:15:00,0.7139227677815673,0.6193888693499999,81.9965225796933,101.45958361167877,2.6087744148862284,2.65,2829.7296782336152,3286.1024509849053,0.9816801320174758,0.9948869759286663,33.499741677018775,8.144812437994501,2.7023723636335566,1.002244291136783,1.063457781380686,15.954826384444441,passed,
2025/04/25 03:30:00,0.7124722345995667,0.6207064289818568,81.32483723012172,100.91221350866746,2.610897761551326,2.65,2806.0258350253207,3271.7673462724338,0.9816214128924625,0.9950763536774065,33.84274440481369,7.824329776313065,2.6960974382050744,0.992343721287465,1.0490250993580692,15.86849661222222,passed,
2025/04/25 03:45:00,0.7003293385555587,0.6228162090898886,80.75626724403203,100.34229495735855,2.6026428204530223,2.65,2794.1894410474124,3264.4152444476094,0.982119473033514,0.995452765075753,34.88382645203128,7.416534091422346,2.7269420194463176,1.0078095742286775,1.0477635810003043,15.768383986666661,passed,
2025/04/25 04:00:00,0.7047019420387994,0.6191186016540493,79.96369893956083,99.42067987148225,2.6023033903031827,2.66,2765.9583336187666,3251.3951816102835,0.9816471709092359,0.9951933800929336,34.53680575731126,7.469387357458649,2.711732080424859,0.998556427652587,1.0483254936898223,15.65897945333333,passed,
2025/04/25 04:15:00,0.7093462842151977,0.6096103332711447,79.18642265819784,98.24730988760207,2.5880566757553694,2.61,2749.2340476641734,3262.638816541482,0.9811626921544966,0.9945428243272331,33.96210566015258,6.76844885860457,2.6972826022944827,0.9674986022223406,1.0354952677577587,15.559067699999998,passed,
2025/04/25 04:30:00,0.7017743691676476,0.6119560899253531,78.68344654118435,97.77028655304673,2.588476137927518,2.66,2738.6864463468974,3232.0271974371726,0.9814920032699681,0.9947898680074293,34.46740900125959,7.312000474114788,2.7116148616859697,0.9839295407592289,1.0404069935767886,15.455049793333329,passed,
2025/04/25 04:45:00,0.6978829454577794,0.6079797639814803,78.01503990813639,96.90639981328972,2.576098507114886,2.64,2730.401014305531,3230.5849844093814,0.9815858371041142,0.9945973903173085,34.595310513862906,6.890731908712738,2.713162222814317,0.9745982412843647,1.0323058643428291,15.356087132222225,passed,
2025/04/25 05:00:00,0.6839590072367951,0.6134159349026572,77.47179005947685,96.54606983362098,2.576412995249203,2.66,2721.1837133205054,3198.7853368072474,0.98219358560923,0.9951497100915955,35.83571352797253,7.074283501018549,2.7400760302863247,0.9898664938721051,1.023788591447922,15.252285192222221,passed,
2025/04/25 05:15:00,0.7014704495505926,0.6108270435820248,78.12298442422784,97.27405754024701,2.583191813860141,2.66,2729.598316015391,3231.6879989476015,0.981513663985599,0.994762369326026,34.499411409357485,6.723209874521273,2.692478254753213,0.9658005615197666,1.023017791603546,15.399146008888888,passed,
2025/04/25 05:30:00,0.7038898806219692,0.6144090061798029,79.25317444243349,98.64235646424478,2.586298755981447,2.66,2761.6264753759556,3266.4375565190912,0.9817020763852436,0.9949318502739378,34.34818453348666,6.476651341607598,2.690803160891061,0.9729822641843475,1.0283623684708694,15.590374506666667,passed,
2025/04/25 05:45:00,0.70754784300018,0.6203247183807844,80.68002409025644,100.35465323595693,2.6034245022421585,2.67,2799.9003979519307,3260.5033522156964,0.9818853877421929,0.9951178899342664,34.11682445581397,7.630912738439009,2.6903515968900376,0.9856139431969876,1.0371837211508437,15.777803616666665,passed,
2025/04/25 06:00:00,0.712443112186697,0.6261236677424513,81.4791642035293,101.66815926130761,2.6096699108302364,2.68,2814.498429489563,3305.434196151759,0.9818984783603532,0.9955175065558795,34.17334725287704,6.432967839598801,2.6680433153171905,0.9743903153649245,1.0233261282059563,15.971004029444442,passed,
2025/04/25 06:15:00,0.7154201120239125,0.63014246007142,82.69260440241682,103.1486186630522,2.615936921209442,2.68,2850.587399444839,3328.9191288503707,0.9820934763742206,0.9956542450473239,33.877236336509434,6.574955721968628,2.662298437076064,0.9808427037911673,1.0281370736868454,16.16519928222222,passed,
2025/04/25 06:30:00,0.7165397094270182,0.6367105609525204,84.09974864090732,104.87699671938937,2.6293886828003123,2.68,2889.1185527194893,3331.1644960397734,0.9824267909361224,0.9959514044733015,33.898012790100296,7.274457342415814,2.666950356776536,0.9927932010664919,1.0326057575734982,16.355541852222228,passed,
2025/04/25 06:45:00,0.722790489360838,0.6388710110209603,85.02033887747184,106.07841846815992,2.631553377447882,2.69,2913.703418013113,3374.158296678606,0.9823405122948137,0.9959815191212442,33.37580514329464,6.823074682785522,2.647276920521812,0.9958175906250087,1.0404277558956145,16.546843732222225,passed,
2025/04/25 07:00:00,0.7263884098711931,0.6464086198135187,86.22491238156827,107.79459713878975,2.645527743322993,2.69,2945.7239643731878,3383.443445516918,0.9826418823353973,0.9963857394357181,33.29440019209092,7.010744719909154,2.6303864388798663,0.9952212141631528,1.0335191384991038,16.743987975000003,passed,
2025/04/25 07:15:00,0.7571580336778361,0.6924157052183896,96.7517844209516,123.30634232384345,2.754929586134079,2.75,3191.0764547171593,3588.944767809467,0.9837153125379413,0.9996263343874958,31.87591492204816,8.342701460940916,2.511986058305562,0.9889667922880702,1.0106022852044594,18.67848106055555,passed,
2025/04/25 07:30:00,0.7325346899343599,0.686355884633242,95.85447389484091,121.70827350869915,2.712804573948107,2.69,3234.6294881414997,3597.289603670547,0.9843377842855667,0.9989187130094193,33.163186402993134,7.691579030163154,2.553059589445323,1.0046207612252032,1.0079749951219201,18.533661361111115,passed,
2025/04/25 07:45:00,0.7345181465477185,0.6873157223953469,95.93292547000893,121.8262628901289,2.7167481557010107,2.71,3231.1535902377295,3591.8155114198953,0.9843062915367138,0.9989676472013823,33.04441493388846,7.796646889196074,2.5510564737116765,1.0043087656818566,1.0083877204969873,18.536288723333335,passed,
2025/04/25 08:00:00,0.7348030095737021,0.6878589322126855,95.88875304580576,121.84150297058994,2.71649816893536,2.73,3230.688745185357,3593.6948837893433,0.9843202225147248,0.9989935840305346,32.88030920746345,7.770874400012173,2.5467256845768897,1.0075105773120892,1.011193338972501,18.53842563222222,passed,
2025/04/25 08:15:00,0.7420036328254657,0.6900553388311031,95.99015747157546,122.22322324983409,2.731707503005674,2.75,3209.8017711264583,3581.401618299821,0.984167069661701,0.9993140362293663,32.78004638905719,8.077464632393722,2.532922019466086,0.9982558189412672,1.0066648996632945,18.551581253333335,passed,
