datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/25 08:30:00,0.7279275036105349,0.6897025387563998,95.62849894468783,121.83492121236353,2.718198899822249,2.72,3232.3850392313916,3578.017931030155,0.9844966096414955,0.999188753694694,33.34586286785224,8.182555446812886,2.551243330423817,1.01075779952838,1.0049798561831924,18.512029861111113,passed,
2025/04/25 08:45:00,0.7302350771174787,0.686735567877927,94.71131729377403,120.50287951585221,2.7124887059974965,2.67,3194.609931857198,3568.8242304031705,0.9842588440740129,0.9990283978365941,34.185810985344574,7.409387943248904,2.5571159104713463,0.9979039465974637,0.9968922191283331,18.34573877888889,passed,
2025/04/25 09:00:00,0.72449278922245,0.6920367650315704,93.84669340122093,120.57097625176233,2.737302980625299,2.81,3149.576494628901,3522.2121805490297,0.9843107283538984,1.0000362196177415,34.82038103964142,8.901542181024396,2.547212322177706,1.0044937885970688,0.9915038873165664,18.262707026666664,passed,
2025/04/25 09:15:00,0.7236810503764133,0.6888876178764569,92.88373547838222,119.14270726964763,2.727368640320584,2.67,3135.2268997610577,3493.8756991239543,0.9842904704746095,0.9996406043756514,35.09676131402458,8.756178823634173,2.5437345117387866,0.996390681529763,0.985379433513474,18.080006541666663,passed,
2025/04/25 09:30:00,0.728844436182272,0.6769308166006617,92.1935660240609,116.88439116605066,2.6911389729154584,2.67,3124.157422490684,3511.136600573943,0.9842651109395355,0.9985351795621877,34.15131361615125,6.773758357523022,2.5695051459395644,0.9767117910731449,0.984032117688998,17.856498342222217,passed,
2025/04/25 09:45:00,0.7307074983446544,0.6757784251799768,92.69304448366925,117.2589785449129,2.6850019480025447,2.7,3149.6985425670264,3529.0814113943575,0.9842913831774912,0.9982377361755289,33.64915289617466,6.677747499263687,2.5654226355964824,0.9813567479953804,0.9924258251272758,17.93253718666666,passed,
2025/04/25 10:00:00,0.7299187442665356,0.6789289128838306,94.42933310132226,119.436743859104,2.685913440440671,2.69,3222.2677605081053,3572.34166224266,0.98440538133191,0.9980857833305359,33.17175356237088,7.19402388963269,2.557739260148724,1.0008443203221113,1.0091444522192163,18.24973277111111,passed,
2025/04/25 10:15:00,0.7418642962343768,0.6796465233724877,94.67675312930085,119.76710553222178,2.6982646334800697,2.69,3199.248461066126,3572.9034892162454,0.9841539644676413,0.9982703733117163,32.71893997771223,7.136691344881934,2.5417003836408987,0.9906194988101488,1.0102859913323228,18.2730581,passed,
2025/04/25 10:30:00,0.7396158113955412,0.6796890821036027,94.82705309147018,119.93353713253485,2.6959420661123548,2.71,3208.8222201335875,3577.679673657379,0.9842059991628871,0.9982266346420565,32.76773214663597,7.202300347092379,2.5480637052895454,0.9960251792629924,1.01360967507642,18.296015937222226,passed,
2025/04/25 10:45:00,0.7369861549426925,0.6829285864972653,94.64691471486167,120.29812919499663,2.7047463769531914,2.71,3197.238375667703,3575.80730226736,0.9842046523711371,0.9986736371162194,33.3308364150813,7.363778714621418,2.5409096846614365,0.9931805037979878,1.0045422993775945,18.31937075833333,passed,
2025/04/25 11:00:00,0.725447760987141,0.6888319607789959,94.27880611323121,120.57533193501084,2.7083197778423673,2.72,3200.1065477899688,3570.5773012149034,0.9843977065864489,0.9991300250845443,33.983517599118265,7.561888289759107,2.5409529964999993,1.0067457013885868,0.9989428946267406,18.33717697777778,passed,
2025/04/25 11:15:00,0.7277295886903737,0.6856449425781406,92.76091302430095,118.54680633275474,2.7042419614249504,2.7,3137.6067435582395,3536.0998587579675,0.9842688611560935,0.9991260156307042,34.495211276651126,6.791421571608555,2.5475513883987393,0.985286329909364,0.9821249757746426,18.047317432222222,passed,
2025/04/25 11:30:00,0.7237662999146408,0.683593456166696,93.56312098875773,119.42916445331295,2.697752147755804,2.73,3183.891452392242,3558.9275083731277,0.9844024614903075,0.9988662698876557,34.27397215009302,7.407681269035759,2.5515496974652736,0.9985249380521338,0.9952160245882692,18.190454333333335,passed,
2025/04/25 11:45:00,0.7256410226213568,0.6859524556258205,93.66588106643106,119.69923287080688,2.701714048344239,2.71,3178.7780040004022,3564.335692468814,0.9843517368045256,0.999012484253208,34.29561481754176,7.140114949982461,2.547821239465559,0.9975125526070804,0.9931429594331176,18.21796500333333,passed,
2025/04/25 12:00:00,0.7229054738881543,0.6867483480310391,93.80782138402164,119.97053024478036,2.7064756621607304,2.73,3192.2825892048313,3543.611727523165,0.9844204228114763,0.9989925332183243,34.38619792812363,8.043250138072706,2.547915638504366,1.0027778860350811,0.9947844130561598,18.2305340311111,passed,
2025/04/25 12:15:00,0.735060870798938,0.6861811701259806,94.12457567426583,120.11763591877482,2.7124154853054048,2.69,3170.4797035495476,3555.440008542741,0.9841778520889367,0.9990243885309718,33.88621067269297,7.401643169243849,2.5431840650207134,0.9885423271144345,0.9935995711540457,18.243488779999993,passed,
2025/04/25 12:30:00,0.7325530834627547,0.6825867103101176,94.19070262177686,119.94980538491161,2.698783749654193,2.72,3190.74302793694,3573.808506766345,0.984276396995679,0.9986795873573915,33.59269836718166,7.295872220900981,2.547165031702983,0.9976998753284366,1.0051745245549566,18.256061755555557,passed,
2025/04/25 12:45:00,0.7327767269022236,0.6818445171665949,94.76074351510958,120.41216162708876,2.6942755472406374,2.71,3218.4843065652835,3586.77844224482,0.9843157545069956,0.9984106512118426,33.26808632417818,7.315604737405779,2.549666451589673,1.0008316016860639,1.0098395689247468,18.335253016666666,passed,
2025/04/25 13:00:00,0.7296321390228353,0.683030102104169,95.4422436706107,121.25534222070846,2.6928995885369176,2.7,3247.7569338334965,3602.6953240947096,0.9844866422377603,0.9984182517556929,33.052510035341776,7.515645815937336,2.5571882485914914,1.0102982912612517,1.015556506929597,18.447580066666664,passed,
2025/04/25 13:15:00,0.7311215030350651,0.6957906405299397,96.08869593555855,123.67679490180053,2.7401379770296814,2.76,3220.5092563419967,3580.909337501605,0.9845584893870595,1.0000568649695722,32.64554677270092,9.335512847912893,2.532741091975493,1.021134142045503,1.0140786823289731,18.63682538666667,passed,
2025/04/25 13:30:00,0.7294693338509908,0.6903191403147831,95.75146331957498,122.49504505652325,2.7115189719360355,2.73,3234.461904682906,3610.960160668946,0.9845296045002853,0.9992571446796554,33.00245185841232,7.711005424040611,2.546839729800664,1.014091136460743,1.011022572582954,18.56149180111111,passed,
2025/04/25 13:45:00,0.728311034440904,0.6928161623743634,95.21430041414882,122.42854849383075,2.7241111432683436,2.74,3207.9860752770765,3586.097562757333,0.9844680424778381,0.9997027293818619,33.32555778731115,8.377437923597027,2.536456804689046,1.0139600003265994,1.006471079780436,18.507838946666663,passed,
2025/04/25 14:00:00,0.7275583350639131,0.6897514466469146,95.04042551448377,121.75138039481782,2.708895901095105,2.71,3220.383672957834,3594.232884077885,0.984453778929978,0.9991710492467427,33.48917729966386,7.663919901163248,2.5416928474555274,1.0087194348942587,1.003618644547998,18.460086858888893,passed,
2025/04/25 14:15:00,0.729527399888239,0.684889781600918,94.9122972618492,121.16603997571879,2.698902342379853,2.71,3224.252401819653,3595.710825812173,0.984378543602028,0.9987221165716822,33.396823346994694,7.571159913500575,2.5455440659655326,1.0060647832905634,1.0090351020854529,18.406414729999998,passed,
2025/04/25 14:30:00,0.7331770429840578,0.6852734825186345,94.61742626050851,120.85217033255395,2.7023499308595857,2.72,3193.761734181247,3597.778820896508,0.9842538214815508,0.998938401549343,33.6701499518748,7.082304956439654,2.5483226221229502,1.0012708894470594,1.0071092029504245,18.353119149444446,passed,
2025/04/25 14:45:00,0.7252444129131665,0.6856258348113412,94.30733676955646,120.68045728973983,2.7026976128984765,2.74,3209.0086341469823,3563.8359178938967,0.9844371027341524,0.9988659634450857,33.94082450527779,8.16876597368826,2.547964548578183,1.007242551785647,1.004501370437618,18.304950803333334,passed,
2025/04/25 15:00:00,0.7335620113566454,0.6841055552566233,94.27790949776904,120.38648701377633,2.70544124366118,2.73,3182.879174050382,3565.4314341436702,0.9842380625302997,0.9988549739673779,33.68980060428461,7.806022405035383,2.5509397533451423,1.0022846710737308,1.009646508262277,18.25715784444445,passed,
2025/04/25 15:15:00,0.740103274138867,0.6871340750136958,94.39371999053677,120.50885767586719,2.7234410055104807,2.76,3160.112607994647,3525.903977820931,0.9841108310847005,0.9990617162517879,33.36147438268455,8.766534219226925,2.552949233038013,1.012593417403564,1.02208438125588,18.208971733333332,passed,
2025/04/25 15:30:00,0.727385605522623,0.6890070331431636,93.7195075340859,120.29900699568256,2.722813448002628,2.8,3147.5390579141267,3520.4292472742577,0.9843766495780645,0.9995746830280978,33.806380624944,9.302662544207545,2.565571024920804,1.0376410680804988,1.0318030299904608,18.15563377222222,passed,
2025/04/25 15:45:00,0.7470154912960212,0.6867115919162747,93.79869340617316,119.84837988787824,2.728855054220257,2.74,3118.360801535252,3517.180138487552,0.9838076621536275,0.9991747904899076,33.40105156481841,8.42740652447344,2.5468147873318205,1.005192873667371,1.0217473586425678,18.107429431666663,passed,
2025/04/25 16:00:00,0.7446021973012507,0.6864042059284935,93.86803737642306,119.81151439371148,2.73432685102483,2.75,3108.210420077282,3494.5371568019423,0.9839373726963015,0.999344054841965,33.510349777574056,9.331149968385096,2.572785239088833,1.0244111587826699,1.0388453636868287,18.054069989999995,passed,
2025/04/25 16:15:00,0.7407874747110368,0.6859041734755998,93.78027833445641,119.57654101971987,2.7328013053977807,2.75,3117.9011831587927,3471.0248666181965,0.984027756291018,0.9991533424067103,33.48801724290787,10.012084328996938,2.5817825515444595,1.035166955607293,1.045930173144669,18.00622571,passed,
2025/04/25 16:30:00,0.74448864922793,0.6858291293010859,93.58312946177296,119.40890737581756,2.741520872651446,2.73,3101.1183848252576,3449.2580555452405,0.9838727856766811,0.9992136543371378,33.682175305566936,10.357117973944604,2.5761273455589477,1.022885136435831,1.0374166078316933,17.957993735000002,passed,
2025/04/25 16:45:00,0.7381608553458193,0.6851855125225342,93.33315957923817,118.9705007908917,2.732284536548365,2.74,3104.0462683228907,3450.955365081467,0.9840185846226647,0.9991276408814047,33.920496929987976,10.198184041651752,2.59323385048712,1.036513947131551,1.0447588180925487,17.910129599999998,passed,
2025/04/25 17:00:00,0.7410044382976428,0.6848358460764259,92.7615420953203,118.40372465301472,2.7334566980683688,2.75,3075.441357336927,3457.0753605595714,0.983723464506779,0.9992094993930783,33.95290446860777,9.613987371576208,2.5847831091271916,1.0288569379949848,1.0401951462367398,17.85635157777778,passed,
2025/04/25 17:15:00,0.7387781311432858,0.6847180945791227,92.3104046422132,118.06812392059662,2.734903869613835,2.75,3054.187409384564,3455.3423559004573,0.9837810025047408,0.9995224767103106,34.384351773771456,9.582873031985017,2.587279199904392,1.0301058897892506,1.0393150124137764,17.80293814444444,passed,
2025/04/25 17:30:00,0.7273603068917673,0.6855179097915852,92.12735803272126,117.98700036002336,2.7338970975383634,2.79,3074.835813600007,3423.4805937719057,0.9841709394624683,0.999567130400876,35.001440731626786,10.482546126821141,2.5963056582617967,1.0314524552948867,1.0273946405823553,17.765728364999994,passed,
2025/04/25 17:45:00,0.7411656302711843,0.6798671044078323,92.247689746285,117.42595143321422,2.724518328131079,2.75,3076.5598867598374,3438.7216525070353,0.9838334191717505,0.9988622521015955,33.8092910888701,9.405370507911522,2.5754313250256677,0.9979271513384574,1.0149680887780255,17.751003966666662,passed,
2025/04/25 18:00:00,0.7404498344398738,0.679695791240863,92.28116838631294,117.39023533196378,2.726052369737865,2.74,3081.3259543709914,3424.749979295729,0.9839231779350649,0.9988296515197754,33.84416797308311,9.686704733996088,2.57625288633749,0.9928444776325097,1.0091056960632638,17.73590371666666,passed,
2025/04/25 18:15:00,0.7384081262205469,0.683858707122515,92.04730568518542,117.49053810906774,2.7364673879954857,2.81,3054.479542105706,3421.4509870650077,0.9838995440974098,0.9993825351177856,34.47907435623991,9.713177269747995,2.5838657971327437,1.0053973760327617,1.014088326119481,17.721172700000007,passed,
2025/04/25 18:30:00,0.7396190842564159,0.6790001884790455,91.8139617263617,116.86364192664249,2.720459496058137,2.71,3066.4042612764356,3442.07952757941,0.9837653266741837,0.9988384317409353,34.06145805924513,8.65324651194466,2.5734897193885673,0.979618720422193,0.9953994367427564,17.706066528333327,passed,
2025/04/25 18:45:00,0.7328662018685362,0.6827167242212697,91.34084292714599,116.60943833415008,2.727915192274917,2.77,3042.9770995541785,3418.6309017685135,0.9839811921238095,0.9993715355287853,34.87485935014916,9.13311768567875,2.5887689948253074,0.9978487112331171,1.0014965295291758,17.626718633333336,passed,
2025/04/25 19:00:00,0.7426839214558826,0.681521851238154,92.4147513323558,117.65473999076188,2.7241502093040033,2.66,3083.9569694444535,3458.4108972257154,0.9838762401484237,0.9989661671246876,33.92153824995763,8.369265121452294,2.5586756994201343,0.9733064980245169,0.989261069631509,17.822392793333325,passed,
2025/04/25 19:15:00,0.7421728506385142,0.6793274789991575,92.39465725928271,117.47515129175656,2.71728727434132,2.71,3083.3131712114578,3484.8650105434367,0.9835580463083916,0.9987267582754161,33.60535225325227,8.297755452196682,2.5678312728222084,1.0012966711161642,1.0200879687008142,17.847626988888887,passed,
2025/04/25 19:30:00,0.7413778781130901,0.6843085491687491,93.1499742467948,118.30969543016349,2.736380957615354,2.76,3085.2988244532585,3448.3139000956066,0.9837594997329442,0.9991054140216945,33.860287559427064,9.835111426334896,2.594806663138985,1.034855321541195,1.0460472820405358,17.878453443888887,passed,
2025/04/25 19:45:00,0.7434766324963341,0.6808807138810893,93.43302075434084,118.41544366952277,2.7366728592864273,2.71,3098.8563587194017,3445.3294504202945,0.9835931817945054,0.9987961670165499,33.2522968696416,10.613105350081184,2.593389230048821,1.0439095085753691,1.062566694284841,17.909295689999993,passed,
2025/04/25 20:00:00,0.7337657310951082,0.6758639680246894,90.5670510555559,114.85665676561968,2.724632121909574,2.72,3019.683222379506,3375.11823352811,0.9834772262030125,0.9986639457985137,34.24064044974319,10.27136416391001,2.612309488856734,1.028198573035914,1.0398794355420167,17.423481460000005,passed,
2025/04/25 20:15:00,0.7383955603125689,0.6781045691065133,91.74805851224492,116.31451791694413,2.7324766167559273,2.74,3055.498677565366,3394.7337691658195,0.9834950319553453,0.998675198024448,33.75931251945356,10.758087412292808,2.597588796878627,1.0368064683587768,1.0517106482489882,17.625109333333334,passed,
2025/04/25 20:30:00,0.738476718805206,0.6776220074010942,91.43941782951954,115.99509064733944,2.7294037414091092,2.75,3051.4704622092486,3399.7074593338393,0.9833595613748211,0.9985753809833401,33.719378419360346,10.333584433688765,2.588158833235819,1.0270832825619118,1.0424699971430027,17.607869155555548,passed,
2025/04/25 20:45:00,0.7366618821511643,0.6804225506986409,91.43102705665643,116.11541159614339,2.7359632208351283,2.77,3041.7560511776164,3385.6342544766076,0.9836384641384621,0.9989822598010067,34.22887010529087,10.411196038813987,2.5946957370160897,1.0237534070530787,1.0330875934830241,17.58510348222221,passed,
2025/04/25 21:00:00,0.7394202198975732,0.6794531328123617,91.52479656977523,116.3427623071208,2.730112515050995,2.73,3055.763385511413,3415.202977940222,0.9835541599311072,0.9988492545195022,33.95872811731236,9.60032721446476,2.5680321984758447,1.001931303634142,1.0160131204614542,17.666466253333333,passed,
2025/04/25 21:15:00,0.7482686175737471,0.6858605326499745,94.33973316571615,119.60297962924237,2.7433886951504376,2.78,3121.390658591915,3476.2618427333246,0.9837350838503293,0.9990848765401215,32.91132045100014,9.796420052923372,2.569592552797217,1.0286258784973148,1.0456981909645593,18.099925286666668,passed,
2025/04/25 21:30:00,0.7456903137220608,0.6878960261426587,94.8397361532615,120.54285927773627,2.7483062088415737,2.78,3134.94605194671,3491.4157192381426,0.9840125667258677,0.9995060140044323,32.90475481983506,9.990506403876113,2.5661718185903166,1.0282036426293943,1.04111796590774,18.211271197777776,passed,
2025/04/25 21:45:00,0.7378411874779086,0.6893063393320427,95.29993790157003,121.24808477444756,2.7432481651550904,2.8,3171.5207597383614,3509.706113136922,0.9842372001890273,0.9995075480262641,32.86645470535972,10.01170037178298,2.5682169227672182,1.0325324006349514,1.0361197783121285,18.328263360000005,passed,
2025/04/25 22:00:00,0.7389826480288383,0.6890866588014553,95.59832228305778,121.57543808004351,2.7309211128693582,2.73,3197.2749934317853,3554.928265751487,0.9842401520477249,0.9992740099185636,32.68282530394003,8.76084972439668,2.5499280151099275,1.0199749871863346,1.0255804431720161,18.439734438888888,passed,
2025/04/25 22:15:00,0.7439862174943022,0.6894471472639198,96.4851162162477,122.42752512826574,2.735100723183904,2.78,3216.9910574234023,3567.8561943435066,0.9842507897823217,0.9992261459574483,31.62805775132464,9.102600843811235,2.54847811351386,1.0316898245817858,1.0430945155296436,18.557240624999995,passed,
2025/04/25 22:30:00,0.7409147959409317,0.6851982343472255,94.56804072073726,119.85667088577215,2.7298122633866093,2.76,3160.2560099843863,3506.621272582415,0.9840873031424722,0.9989968043787065,33.36746860473858,9.037428297819645,2.5595959187323607,1.0136054626165707,1.0241708448950635,18.199323364444446,passed,
2025/04/25 22:45:00,0.7406928003375944,0.6811502913838362,91.9046955735806,116.71910499327294,2.7298323280658443,2.79,3063.8233099252266,3447.2365155916273,0.9834925303540054,0.9989519764701427,33.89489253170889,8.923685733903998,2.561223589778633,1.0090355633798331,1.0221144509251525,17.77410160166666,passed,
2025/04/25 23:00:00,0.7173304817374039,0.6802248978048959,90.31460312742743,114.4699248787982,2.730208758297177,2.83,3028.0586888399785,3325.757216487626,0.9842801915871026,0.9992273925940243,35.55243984060026,11.26660403452673,2.637637119810663,1.0459224133614795,1.0321061013215582,17.347243833333334,passed,
2025/04/25 23:15:00,0.7336256005636841,0.6751863125951383,89.97946010958077,113.89641835872987,2.7243265600716997,2.76,3010.8751942233616,3359.8329730860255,0.983557098962375,0.9986824986518332,34.37467798959538,9.716573565497768,2.590688960350214,1.0021382977910656,1.0124830164502532,17.355889466666664,passed,
2025/04/25 23:30:00,0.7339721524437821,0.6757126570286585,90.14610892840432,114.10757195856795,2.722917245354287,2.77,3015.1450540052933,3374.0857374736606,0.9836329690892531,0.9987695283466379,34.43288498940315,9.341286301584551,2.587657076938031,0.9994202917985294,1.0096110221918044,17.397346706666664,passed,
2025/04/25 23:45:00,0.7338264989157998,0.6758638965286536,90.12768358410915,114.1505915520329,2.721004258182607,2.76,3013.0601206875867,3391.97915431582,0.9835022061962726,0.9987865697150843,34.49593056122839,8.851356710226067,2.586225804783676,0.9979972735071158,1.0079925862848274,17.42813914111111,passed,
2025/04/26 00:00:00,0.7286442318428217,0.673255530587017,88.62739743327562,112.5201769336464,2.712629316508986,2.78,2971.5183632542844,3350.888886117762,0.9835788229428358,0.9987434776513734,34.86451593621196,9.054907408550259,2.599640041400966,0.9992362598984333,1.006142885167513,17.150347255555552,passed,
2025/04/26 00:15:00,0.7282985001935787,0.672290631429531,88.31888612087633,112.10108470065057,2.711990479018249,2.76,2965.477943410335,3340.8232668325645,0.9834521619504744,0.9986112627070666,34.82063081957186,9.087114115309072,2.5979907574381014,0.9949103756846658,1.0022534917689483,17.102628840000005,passed,
2025/04/26 00:30:00,0.7295192231908428,0.6706728300634202,87.91009624414384,111.56651887601883,2.7079230011218085,2.79,2961.0838611225176,3339.1105144352446,0.9831969894097286,0.9983179076177983,34.496736776305504,8.953750422012872,2.586559777206624,0.9940008913253371,1.004523198081027,17.060441261111116,passed,
2025/04/26 00:45:00,0.7280718296318834,0.6703869154100373,87.74582019641498,111.31165165989795,2.7067214663942254,2.77,2955.821517606447,3333.625419183056,0.983305575985653,0.9983837331026575,34.64401526966394,8.920242323942569,2.5909698415023596,0.9940192141640879,1.0030816293279068,17.02378103555555,passed,
2025/04/26 01:00:00,0.725000382404517,0.6705020382421196,87.60020284562299,111.08125206195281,2.706869443214309,2.77,2947.7259810310957,3323.767796608022,0.9835091157093914,0.9985704976406301,35.03873626029799,8.925032838769067,2.6041991281378367,0.9925833120533296,0.997868273354225,16.97611487,passed,
2025/04/26 01:15:00,0.7243021484092613,0.670166965250824,87.3155777020598,110.72692352119769,2.7072604495164723,2.77,2938.345656179022,3316.6772252737956,0.983418491214067,0.9985557776917181,35.07183208826043,9.032929772270649,2.6052602078904745,0.9977092351252707,1.0024116421498983,16.933976057777773,passed,
2025/04/26 01:30:00,0.7240635349841742,0.6692488537559615,86.93218610360373,110.24502441125716,2.704824868342219,2.79,2929.3328462935524,3313.7130840761547,0.9833033435529144,0.9984663065177024,35.032845826878706,8.879455935647778,2.6011723311811625,0.9972973106284058,1.0026610224071109,16.886345886666668,passed,
2025/04/26 01:45:00,0.7232845961024507,0.6685713959641949,86.63669894749756,109.87346713345669,2.7028205376917978,2.77,2920.6371598112014,3313.4975024885152,0.9832293988105816,0.9984447824123117,35.12425949472875,8.577700435835393,2.6013634778453043,0.9917047381713263,0.9968725724718965,16.849747199999996,passed,
2025/04/26 02:00:00,0.7221214111430375,0.6681312133740434,86.3480737973356,109.51063981586562,2.700727186751615,2.76,2912.150139469719,3311.3631883918138,0.9832472974870159,0.9984774802670863,35.23120861359337,8.378714956366387,2.602264781215395,0.9902530392313731,0.9944941902020686,16.80801164166666,passed,
2025/04/26 02:15:00,0.7205315401242856,0.6680577674993975,86.23365166746457,109.2913532047982,2.7024887622702027,2.76,2909.1876367085397,3292.6634220863198,0.9833675106350187,0.9985094019932323,35.33214763908826,8.879335338724056,2.6088479161260727,0.9972529689766484,0.9995187677299591,16.760432791666666,passed,
2025/04/26 02:30:00,0.7215752029391485,0.6657370970555984,86.07311278790868,108.8468595613253,2.6989819898121135,2.76,2912.959239763405,3281.3672391322116,0.9832462247620516,0.9981507365214776,34.977928913732725,9.017302604757546,2.6059972819488584,0.9933558418264686,0.9992539453815132,16.718375605555554,passed,
2025/04/26 02:45:00,0.7200927975553698,0.6648600766906845,85.95455813414866,108.55451844374122,2.696799760012577,2.75,2912.8651371588962,3270.8845509982366,0.9833704840628266,0.9981016172027551,35.027291448289304,9.151823702137797,2.6114543493618956,0.9942390736364457,0.9992935722209255,16.676334675000003,passed,
2025/04/26 03:00:00,0.7222209689623886,0.663345850316537,85.56404435222427,108.01658404774989,2.69552537977274,2.76,2902.2907065357476,3268.791979171496,0.982988699848835,0.9978257639213458,34.66359927498211,9.150110155224413,2.603848150891315,1.0001577991408015,1.0091551475445293,16.63431,passed,
2025/04/26 03:15:00,0.7193191479684768,0.6629336714389441,85.45551563953038,107.78667474208883,2.694167383845696,2.76,2898.90186560534,3259.6989993756083,0.9831878021790784,0.9979223562912373,34.9788551293384,9.11308122414694,2.615505749135555,0.9951406725038829,1.0011967447574202,16.59230158055556,passed,
2025/04/26 03:30:00,0.7192746220600985,0.6629347633943721,85.39719240591371,107.52648150282944,2.695676727451758,2.74,2899.8357457768834,3239.739244103967,0.9831779118583375,0.9977670796303575,34.78548078083325,9.665682319227347,2.619716249736991,1.007410241531429,1.0127145194958351,16.55030941666667,passed,
2025/04/26 03:45:00,0.7204256386097402,0.6637138155445339,85.19636049031625,107.13419146512695,2.696725938860393,2.74,2898.726271088089,3220.8559934529244,0.9830325190136293,0.9975150301502016,34.5417530623316,9.640864582156865,2.6153593829901753,1.0024161150726754,1.0068917771557881,16.502836227777774,passed,
2025/04/26 04:00:00,0.7175326591015687,0.6629518105277797,85.10849770482811,106.88098930561601,2.694170784939314,2.74,2896.290330090588,3215.5619502489685,0.9831441168596871,0.9975264151906345,34.7368294454486,9.717064631326341,2.629817393535481,1.0083000471375754,1.0102930776942518,16.46637385555556,passed,
2025/04/26 04:15:00,0.718371440697468,0.6582028659962479,84.73893924822241,106.34426020781406,2.689642392125927,2.72,2887.9347855222895,3216.6992312779867,0.9829258373379139,0.9972958576651357,34.52558244876419,9.903800144486926,2.62651383534788,1.0058021819938159,1.0154508028238018,16.41928244,passed,
2025/04/26 04:30:00,0.7185008737652044,0.6571752188713728,84.40973808764923,105.93624541844486,2.6880653214315906,2.73,2878.877917962496,3213.7402621435335,0.9828270071578316,0.9972358456414615,34.42233309499256,9.953822167705404,2.622474259026046,1.0115249969137856,1.0225745539892748,16.37735564666667,passed,
2025/04/26 04:45:00,0.7151887982621649,0.6615893240435542,84.29453687282731,105.79574449514301,2.6939079947041367,2.72,2871.40674223197,3189.876290484708,0.9829619267069356,0.9974303302048245,34.79089655203587,10.116083309370376,2.6357261404591785,1.0239879341214895,1.0242251414901222,16.328538819999995,passed,
2025/04/26 05:00:00,0.716822311910594,0.6634826658542395,85.28917291954484,106.86755473223725,2.7038576204828124,2.75,2899.0252484110115,3182.9470173464156,0.9831746946716802,0.9975244228304245,34.60490677818027,11.161318617729757,2.640259951016023,1.037320259879474,1.0369713947988473,16.444787058333336,passed,
2025/04/26 05:15:00,0.7189660601609205,0.6639394996249851,85.0744117571717,107.1942228876985,2.7080739049206493,2.76,2887.661823799319,3205.567141142896,0.9832334676093383,0.9980325196626851,34.96097849675394,10.53135969065834,2.605745375378573,1.0057989814827533,1.0088371764647859,16.50091435666667,passed,
2025/04/26 05:30:00,0.7211448797010835,0.663630794775138,85.9239550734108,108.00783839871154,2.698718494751424,2.74,2920.468518872315,3249.561531458565,0.9834800879026361,0.9979424744419019,34.71217869820303,9.471439611262507,2.600204070359621,0.9921332910481901,0.9982694408349686,16.65117421,passed,
2025/04/26 05:45:00,0.7165233026849476,0.6707051843435982,86.82145804445298,109.55191254202421,2.715438177833675,2.8,2933.1687023188724,3252.1333539405605,0.9840495129405132,0.9988782110872895,35.593837976837854,10.23198592453924,2.609989360941628,1.0080817639955015,1.0008946507326577,16.795805344999998,passed,
2025/04/26 06:00:00,0.7286289667960018,0.6661381284285292,87.53131074181802,109.89187520870759,2.6994729874013412,2.74,2967.4756265276446,3312.054082584833,0.9835768867200094,0.9979929889715605,34.09730592982971,8.74609400837113,2.5796073104637034,0.9904590116337559,1.0022468762372903,16.951420823333333,passed,
2025/04/26 06:15:00,0.7281306718786873,0.6720998631494309,88.43163242698509,111.34139576513662,2.716064292201191,2.76,2977.3584590124797,3316.9966474961157,0.9839523832103897,0.9987497782588665,34.60533466495685,9.468645061100359,2.582038188604282,1.006399620659535,1.0107419411356051,17.09587314722222,passed,
2025/04/26 06:30:00,0.732935872219463,0.6722143906538578,89.44941490006187,112.32037002876096,2.7178476090379466,2.75,3009.1189315521774,3336.2590963834114,0.9839408013228813,0.9985586854084536,34.079776509936096,9.488748904390015,2.5771637165474255,1.002519312039135,1.0125054650031915,17.245770501666662,passed,
2025/04/26 06:45:00,0.7179287047456049,0.6765846166790171,89.76560308725306,113.29507965268738,2.7110535989857802,2.76,3052.3391182943064,3366.2385212292506,0.9844272628423817,0.998898045108228,34.97974985179574,9.292097459723662,2.5738766883851767,1.0094979918417981,0.9997889228336461,17.401108009999994,passed,
2025/04/26 07:00:00,0.7257911404016697,0.6770191381368076,90.55220682863543,114.12497370354329,2.7126869543449317,2.76,3063.8080000587747,3404.1924854652784,0.9842630203193775,0.9988794287941809,34.46964165040781,8.671341312314166,2.5632510527709647,1.0072795501496925,1.0060223538553459,17.54566053777778,passed,
2025/04/26 07:15:00,0.7299625776308796,0.6767017990726587,91.3968748353168,114.93505373220518,2.7113386268367723,2.75,3101.91153700574,3420.41355177581,0.9842709757920134,0.998561896747177,33.79944734520913,8.789443546800763,2.5474429672008614,1.0048680341114264,1.009112788691049,17.684231949999994,passed,
2025/04/26 07:30:00,0.7269571415892514,0.6786476609252843,92.10841014560995,115.89428422225795,2.7121639424562636,2.76,3137.04119818173,3436.3981793920602,0.9843986412020483,0.998567820773571,33.737094651903845,9.19865338687641,2.543612002500072,1.018569949866901,1.0179804835507462,17.828245257777777,passed,
2025/04/26 07:45:00,0.7232397821269172,0.6805203799318298,92.70093020531401,116.7491964082358,2.70837824473818,2.78,3167.918248797634,3465.810264408434,0.9846537501054955,0.9986894454700437,33.879440722511674,8.98725299056182,2.539586492271248,1.0260352081631787,1.0199180150594196,17.96664598666667,passed,
2025/04/26 08:00:00,0.7252908108575178,0.6824501571559105,93.39457304908456,117.70540635112965,2.714651944685575,2.76,3188.959948593776,3478.354824029754,0.9846359221443334,0.9987629740300082,33.557267967955646,9.160001355516005,2.5296936867111937,1.0228618962916056,1.0172245543022886,18.099439013333328,passed,
2025/04/26 08:15:00,0.7243856697629976,0.6816011867608552,93.25450575969028,117.51905165495258,2.705000308898904,2.75,3189.765149300386,3509.5759735267975,0.9846158364194408,0.998710274696587,33.76594792619937,8.07474173666182,2.5262244972386756,1.015458876010321,1.0100794549984604,18.12171980666666,passed,
2025/04/26 08:30:00,0.7238751947417678,0.679794563183159,92.57905110677679,116.56468458008197,2.701755573518757,2.74,3166.9444406477155,3493.519822227065,0.9845861751440484,0.9986568620730774,33.90443715238136,7.801492406265319,2.53043035719508,1.0073879266656143,1.0029278662511822,17.994946444444437,passed,
2025/04/26 08:45:00,0.7226818021701018,0.678137504589873,91.91727319544682,115.62753306767586,2.698073065883686,2.74,3143.4859238472113,3479.1088578157423,0.9845986602946674,0.9986494943274573,34.08323597480581,7.563422611938077,2.5378939700568273,1.0048373609145718,1.0003484316387887,17.868244606666664,passed,
2025/04/26 09:00:00,0.7201690084576727,0.6809215475250229,91.20927698588424,115.01890015047175,2.709030122095697,2.79,3110.982109179331,3438.082867480462,0.9845765938056014,0.9989872102361187,34.57419879369352,8.209306723738539,2.5417264488489315,1.0126263941295386,1.0008163172234803,17.741614293333335,passed,
2025/04/26 09:15:00,0.7226367285174906,0.6771853064351016,90.49601358845166,113.97096906159885,2.7064824972268844,2.77,3086.486900850242,3419.943669800771,0.9843942652240306,0.9987921658694627,34.46262123587006,8.01077429197059,2.538424249642153,0.9947132043533613,0.9896103446625459,17.609540458888898,passed,
2025/04/26 09:30:00,0.7210352359619895,0.6749037146647606,89.86653713476107,113.03114543598957,2.702235299721823,2.77,3072.8381494694804,3397.011023842617,0.9844160756774248,0.998632119936639,34.57469355243155,7.887007874769826,2.541817374447781,0.9819916946001884,0.9771492714299248,17.483054820000003,passed,
2025/04/26 09:45:00,0.7218207234944148,0.672817899990027,89.25927013358096,112.11729994342349,2.700739760433904,2.75,3047.123948755176,3379.5006967704717,0.9843390773950751,0.9985836787106247,34.65917336725068,7.655368064270194,2.5484702878816625,0.9733416910429066,0.9708279440379555,17.35664070555556,passed,
2025/04/26 10:00:00,0.7238360176800459,0.670539298178693,88.61107615944184,111.16933854940457,2.6979733519250684,2.77,3023.405178068269,3362.9804040062654,0.9842550787734795,0.998469935361805,34.54342992458003,7.494507776322588,2.5473543564232006,0.9688908209474129,0.9702101280190065,17.23029811555556,passed,
2025/04/26 10:15:00,0.7304482148790853,0.6680670283063677,87.9504134140435,110.18286348297522,2.698494894363146,2.75,2976.5883827229304,3361.7697463691065,0.9839385052342455,0.9985253340069824,34.47686787705726,6.645991877873199,2.55184898101571,0.9575540105557743,0.9675642017833618,17.104027050000006,passed,
2025/04/26 10:30:00,0.7234095582407074,0.6680002339574225,87.28130692019313,109.41018281036033,2.6985363416434756,2.75,2964.4034763770474,3327.091378403735,0.984063981146538,0.9985708330148094,34.93922922929779,7.34374027322572,2.56352005069508,0.9674245525415384,0.9698170594635597,16.977827508888883,passed,
2025/04/26 10:45:00,0.7150521153729209,0.6670433877012637,87.24136133826023,109.1282481952456,2.695198741867535,2.73,2982.6939695193864,3296.2266670619047,0.9843320020032996,0.9983650262812914,35.15014147785207,8.412541862349444,2.584279468002383,0.9819690462941181,0.9763942641818266,16.922938999999996,passed,
2025/04/26 11:00:00,0.7290706935229713,0.664268176337501,87.89179082647779,109.29748090730742,2.7025389269499955,2.74,2980.158753954573,3298.1652055880136,0.983673941598027,0.9978280018565691,33.86172885291896,9.02141748423818,2.5855276134541167,1.001346955549742,1.0132580907365216,16.967414896666668,passed,
2025/04/26 11:15:00,0.7286855628090085,0.6693386465523283,88.65800610940985,110.47611373323585,2.723031946671828,2.76,2988.7918045010247,3276.8202396469324,0.9839422885152432,0.9984091604042379,34.25690418152458,10.415062955190324,2.589875590082701,1.0172417914737715,1.0226586926919503,17.061461761666664,passed,
2025/04/26 11:30:00,0.7348558559141011,0.668290994454049,88.9383630917017,110.72006196470633,2.718445359175745,2.81,2999.8798743083416,3313.1483729523084,0.9835058748334333,0.9980413809513672,33.58170122058193,9.599206641826779,2.5705297438070795,1.0122591109605878,1.0259456210121944,17.161622341111105,passed,
2025/04/26 11:45:00,0.722024205956743,0.6636617722598463,86.40348016408367,107.72772310880012,2.703681500004164,2.74,2930.087785375419,3261.6533399411355,0.9836519498022739,0.9981416877438397,34.86683994682849,8.736859270289198,2.5949096874555404,0.9852695948749121,0.9895776253738462,16.74049593333333,passed,
2025/04/26 12:00:00,0.7216620336895435,0.664739519851227,86.7830172203773,108.11241926719315,2.708966756025373,2.76,2936.3309631423426,3256.956890741352,0.9837375516869542,0.9982588344902057,34.980928246940636,9.15911431028356,2.6042119981251015,0.9918169137947415,0.9942470130677127,16.77741090666666,passed,
2025/04/26 12:15:00,0.7263118634743784,0.6635821120690607,86.98464555806186,108.22632076419129,2.709369470692581,2.75,2949.6379805894803,3260.412397388163,0.9834352101091809,0.9978719521131291,34.3989128638813,9.124056173635534,2.586966740997832,0.9817102223097857,0.9904713171615055,16.82532090555555,passed,
2025/04/26 12:30:00,0.7292776925354052,0.6649645833568509,87.31110848922688,108.33686332843044,2.7064667627323247,2.71,2968.7903234603705,3263.487530265648,0.9833270332168399,0.9974846786677517,33.898443100600694,8.620354167598803,2.5797998000329274,0.9762287913902091,0.9852812613724687,16.867452867222216,passed,
2025/04/26 12:45:00,0.7284181744676023,0.6657462789055713,87.20130127141668,108.70343992404132,2.7142838870467094,2.75,2949.5215780965195,3280.479722565391,0.9833495076019965,0.9981116751352129,34.48508541303591,8.723828605853024,2.5731645864220183,0.9783906730057432,0.9869210609509663,16.909992146666664,passed,
2025/04/26 13:00:00,0.725973869020298,0.6671841554007474,87.73774615658233,109.22775851281219,2.7171826893676125,2.75,2957.6609465666425,3281.368305722335,0.9837348914704925,0.9984332903044203,34.919388815425854,8.87001226789552,2.5933389958374833,0.9819508254813645,0.9859778575844118,16.95258228277777,passed,
2025/04/26 13:15:00,0.7256862205690408,0.6695434354847133,87.811554839084,109.52789682257308,2.723948076356198,2.75,2951.6946977408384,3281.4498025109647,0.983826978944333,0.9987818670334069,35.30324449987758,8.724015560424137,2.590378849158703,0.9732050895396887,0.9740860539444773,16.978761971111116,passed,
2025/04/26 13:30:00,0.7270550042898243,0.6664522283725018,87.58614357510494,109.04346253329638,2.7121694853928675,2.76,2955.5206723256183,3301.4100573422897,0.9836213993419746,0.9983722518328852,34.88415334454863,8.034590796317163,2.582774410041146,0.9723654915405527,0.9784147979651354,16.96985659722223,passed,
2025/04/26 13:45:00,0.7291740659080864,0.6677049330980512,88.17519256574994,109.70203862498117,2.71875773095712,2.75,2968.3739738978693,3304.7854577143266,0.9835625334092707,0.9983896253238933,34.71897620318574,8.476679360963148,2.58400457447791,0.979382170283468,0.9861833650795122,17.055200702222226,passed,
2025/04/26 14:00:00,0.7290567702232892,0.6679764122756787,88.43448695772628,109.92759249223221,2.7196911916213997,2.73,2971.1485200278285,3313.5251359744475,0.983538193441852,0.9984310171640108,34.766865203926606,8.451706076409945,2.5925890350387233,0.9856766335728386,0.9919735385377619,17.092371584444447,passed,
2025/04/26 14:15:00,0.7295675607757975,0.6686437570456287,88.89266215631383,110.31126853479813,2.7262320945013556,2.75,2981.9926919811787,3299.2218473027683,0.9836030187529989,0.9984278754900145,34.657895915716956,9.330481408319056,2.601131368012921,0.9993499938059315,1.0053399536345433,17.12404866944444,passed,
2025/04/26 14:30:00,0.7301818783170315,0.6689268512509237,89.11674198477519,110.4971524991377,2.7287573046669866,2.75,2986.653931612032,3298.2061040458684,0.9835858515774096,0.9984186524677566,34.55126455764325,9.632736317516633,2.603865279661146,1.0080950727969977,1.0143834768480464,17.149857731111112,passed,
2025/04/26 14:45:00,0.731088034235526,0.6696146000129838,89.30110872988712,110.73699601475086,2.733226234244011,2.75,2990.7537888600928,3295.4393904115823,0.9835464988113465,0.9984490532044057,34.56592714030953,9.71192527274282,2.600409204927565,0.9999478559161397,1.0063700187228364,17.181588111111108,passed,
2025/04/26 15:00:00,0.7287184169996263,0.6673965637431457,88.52902609430092,109.73483914635156,2.725473459684508,2.75,2977.069075602806,3281.668321400226,0.9836021019706649,0.9983142497782528,34.73174887131153,9.274018268999852,2.5975080340954166,0.9854375120533408,0.9912858300150177,17.058022666666663,passed,
2025/04/26 15:15:00,0.7250634206410959,0.6632998152915746,87.3186146370314,108.13737915786014,2.7139125468190497,2.76,2949.634086430063,3267.5103586908476,0.9833679404504346,0.9979788048127006,34.86716155052995,8.670629135340572,2.6033076804560245,0.9755473557698678,0.9819533579916827,16.872786315,passed,
2025/04/26 15:30:00,0.7228525843720578,0.663152245456512,86.28680434497142,106.77064281579385,2.712164880146679,2.74,2925.62336258309,3227.2311364757957,0.9831264896206848,0.9976604215524097,34.88062111032067,8.63232112416669,2.6058278163558817,0.972666470157669,0.9753562135210897,16.687555885,passed,
2025/04/26 15:45:00,0.6963776423694417,0.677565827666624,84.3577275608592,105.96322023334439,2.7905730363130017,2.84,2780.4132063843354,3035.39739791705,0.9837942936898576,1.000678077998252,38.71563508261421,15.132022609847056,2.709461761952064,1.100746838860316,1.0514395974651864,16.22944425666667,passed,
2025/04/26 16:00:00,0.6894651877144533,0.6649962546832836,80.00376322074642,100.83366638330646,2.771804697774967,2.85,2663.3090722535776,2960.655351743921,0.9826492818504207,0.9999364477798014,39.00891332403373,14.886247929592756,2.7001607918685666,1.080891685336586,1.0399293340057298,15.588531010555554,passed,
2025/04/26 16:15:00,0.6840384729886728,0.6597285877700865,76.87500651621944,97.03907527402578,2.754940245395563,2.83,2580.886996811533,2900.690911261716,0.9820234698294907,0.9993980461026196,39.30027863256834,13.796572718616758,2.6942271792391863,1.0534295182419644,1.012703385750391,15.101419587222216,passed,
2025/04/26 16:30:00,0.6798937887644845,0.6587736282128842,77.17468972263472,97.3083711708065,2.7592382204132218,2.83,2585.3924359848716,2890.485225303313,0.9822662261446747,0.9996054909211627,39.6831868375379,14.626818046660745,2.7199226743486404,1.0639875764743563,1.0194163414478237,15.109250933333326,passed,
2025/04/26 16:45:00,0.6893590554775222,0.655527726120292,77.27023879605196,97.05933606253365,2.7563423778487812,2.84,2600.791631977972,2883.558470428482,0.9817598671777676,0.9987312829097921,38.51679576208853,14.605623443628398,2.6924017236662383,1.0477215203701056,1.018590890974783,15.116746602222214,passed,
2025/04/26 17:00:00,0.6828962200141176,0.6594890939211272,77.33495427249676,97.29867239012229,2.7593957528781194,2.84,2589.1930667271204,2891.9121973117126,0.9820296818604812,0.9993275783208035,39.36667878243095,14.443263126490045,2.7213556809006687,1.06966682519527,1.0265930138802228,15.124538586666658,passed,
2025/04/26 17:15:00,0.6821546899014622,0.6593317886532829,77.36216972275109,97.49682325807804,2.765056860086184,2.83,2587.937265322797,2886.647833394308,0.9821302274374787,0.9995647021276304,39.569072587863204,14.864738331615543,2.7159002623010386,1.064697587582087,1.0218143736063212,15.13753908333333,passed,
2025/04/26 17:30:00,0.6890524585717296,0.6562658961909532,77.41875162777548,97.18640020260626,2.757337907065691,2.84,2594.5628176018554,2898.158410431214,0.9816529785577826,0.9988640874348835,38.645148433197164,14.542763803990578,2.7066801967847196,1.0705762340376153,1.039142598635923,15.145288454999996,passed,
2025/04/26 17:45:00,0.6858802354492721,0.6599995051124576,77.45327962341757,97.44259764235376,2.76563125971897,2.83,2585.5438702106876,2893.501200150491,0.981774448172465,0.9993135756283744,39.206368471206126,14.603617432196287,2.717161607061067,1.0753803539443467,1.0348000234437673,15.15301832,passed,
2025/04/26 18:00:00,0.6841791540933035,0.6593915431647913,77.66093354701455,97.6517003018099,2.77141571960222,2.86,2584.4789573872076,2885.797675154937,0.9818169765191661,0.9994606131935063,39.41173793502246,15.343926017997834,2.73483804518686,1.0905483808002405,1.048328571761208,15.160410649999996,passed,
2025/04/26 18:15:00,0.6901747169498889,0.6567878568028627,77.70669118670646,97.50710891965622,2.766677417223798,2.82,2601.189355604845,2883.2349666621003,0.9816400149709804,0.9988927545562458,38.588558643336825,15.285650327524625,2.7054888112657847,1.0724372220680407,1.0415044614241002,15.173632918888892,passed,
2025/04/26 18:30:00,0.6915126889752768,0.6553208665592928,77.7823131517656,97.45377458474724,2.7627648562783422,2.84,2609.6545907538357,2885.196622817518,0.9816133880557825,0.9986566110435895,38.36931960808031,15.07252326421354,2.701254068283619,1.0595929525666232,1.0324975442236926,15.180981823333335,passed,
2025/04/26 18:45:00,0.690091463401512,0.6561240929252935,77.80543228249574,97.51115688654347,2.76229454753028,2.84,2607.475437102612,2891.0800038690186,0.9816785753003076,0.9987921822084903,38.57111571273066,14.901847363570905,2.7071878572691235,1.0633558542965478,1.0333402329927315,15.18862971388889,passed,
2025/04/26 19:00:00,0.6870191334273756,0.6607608899459935,78.00070345828951,97.82004131865358,2.7698443081134787,2.83,2607.852828208446,2880.347463581096,0.9818878239666144,0.9991152729160269,38.988770326546515,15.049271079202246,2.7195548849050972,1.072417075298128,1.0314481740223467,15.201460339999995,passed,
2025/04/26 19:15:00,0.687907040996556,0.6608323417346931,78.1458802261419,98.03926399130013,2.7755724606373886,2.87,2606.9289550249546,2877.8731655011366,0.9818225732822193,0.9992022609149906,38.96199923222984,15.521327938151817,2.720248048301016,1.0819934173084669,1.041841726234923,15.223465717777769,passed,
2025/04/26 19:30:00,0.6910640199138586,0.6572322259233513,78.20836845801655,97.96531787819598,2.7688282334130503,2.85,2611.442932041211,2896.1748075082473,0.981602924925436,0.998898812201598,38.60316205246573,15.152573374175066,2.7141322600365285,1.0725700640599538,1.0418130214870367,15.249647496111104,passed,
2025/04/26 19:45:00,0.6887488870579853,0.6614208798399419,78.43530409405986,98.32751413427262,2.772813608258135,2.83,2620.1514619548875,2889.0000111009003,0.9819276720727289,0.9991532494723799,38.853435543688015,15.229881602485781,2.7145439954627797,1.0777651280195504,1.0378783981539024,15.27585017444444,passed,
2025/04/26 20:00:00,0.6960370608540962,0.6557232924394625,78.5495335532273,98.22419031478348,2.767054396402369,2.85,2635.707659607765,2896.5034671062067,0.9815843915647366,0.998507076777332,37.93379581347739,15.257994202694329,2.687723159663736,1.0569634505370378,1.0345986072518067,15.307929119999999,passed,
2025/04/26 20:15:00,0.6966430632256632,0.6563786811585912,78.68587635882209,98.4294679866038,2.7694965359961654,2.88,2640.4206157362364,2896.389858909986,0.9816122189943915,0.9985465440404857,37.93122458681346,15.231166336586826,2.6824615646462693,1.0482854314888042,1.0260150357964561,15.334177429999995,passed,
2025/04/26 20:30:00,0.6950921729990918,0.6562611106417001,78.89861561502988,98.5887548772625,2.7641554101057433,2.87,2653.6549141394757,2903.3577573775647,0.9818641640763125,0.9985304698299579,38.0377142033416,14.871558146857756,2.6849022840297527,1.0371006173523156,1.013382967518022,15.360446639999997,passed,
2025/04/26 20:45:00,0.6927945735328643,0.6614639539615584,78.86448067979822,98.84177117640702,2.7688386156240967,2.86,2640.7226324014823,2916.502289089684,0.981926082084598,0.9990277458364049,38.59728571306996,14.212554653069914,2.689102673378999,1.042362750493648,1.008720364359765,15.38705895833333,passed,
2025/04/26 21:00:00,0.6939273511449193,0.6621175670657814,79.10062444598252,99.11631635026507,2.771971986123615,2.86,2650.4399605093204,2911.9967319600214,0.9820281221438723,0.9990393934237077,38.40753779078812,14.686889910064743,2.6817343270108043,1.0512476593100295,1.0177439305373468,15.418918686111112,passed,
2025/04/26 21:15:00,0.6943413677281948,0.6616471751669699,79.2672835529086,99.26563291210088,2.7705836739065273,2.87,2657.0257645066285,2917.7036952970348,0.9820762986774086,0.9990093147593707,38.33530209491786,14.56015049358413,2.68102759075226,1.0448064324096964,1.0126905098074517,15.445254427777781,passed,
2025/04/26 21:30:00,0.6955872492901379,0.6604760862301765,79.40209996608165,99.3749237343264,2.771521467097001,2.86,2656.463636272098,2925.889325132171,0.9818894251228176,0.9989423346905809,38.32466660179682,14.499968494287744,2.6854257490808684,1.0427521428731403,1.013849908636959,15.47161106944445,passed,
2025/04/26 21:45:00,0.689688768648097,0.6624870163552589,79.60325784240804,99.82976578762734,2.7740371252334324,2.86,2654.6744755316295,2934.245414334593,0.9823970054156178,0.9996034492405113,39.05957962445592,14.811374961381015,2.701474126305084,1.062337382028633,1.0238512366877373,15.503871264444445,passed,
2025/04/26 22:00:00,0.695593884245101,0.6642071518690028,79.80076307557079,99.87864396411736,2.776036507666239,2.88,2667.0185787919736,2927.3867883167554,0.982088342113749,0.9991308153859296,38.330692079324464,14.635771054682792,2.684141943549804,1.0564601371007294,1.0216848312806681,15.530273537777779,passed,
2025/04/26 22:15:00,0.6972817422007438,0.6630710244596295,79.65133094833936,99.72269432136554,2.772711871858703,2.88,2665.36237841008,2935.243785399552,0.9819949780993762,0.9990357818309167,38.126724479580375,14.354041781324737,2.6722464990447485,1.0505474541102167,1.019651881898454,15.528867199999995,passed,
2025/04/26 22:30:00,0.6954471452231552,0.6640349391229478,79.62965176832823,99.72666199071007,2.772864630394036,2.85,2663.028942853648,2934.864648797894,0.9821194439722927,0.9991852449692047,38.33157911716051,14.344664535170397,2.6777732715901776,1.0560633846698328,1.0214749346426661,15.522201144999993,passed,
2025/04/26 22:45:00,0.6960442113886766,0.6620011508373084,79.8248595397104,99.76633541523245,2.77395548646524,2.85,2670.579695791521,2926.6032026928,0.9820846858168445,0.9990038713811368,38.173623741541334,14.825997930524741,2.6843383949398847,1.0564819830060164,1.0252143386361967,15.526336209999997,passed,
