datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/26 23:00:00,0.6928155544496768,0.663262054674792,79.85071629278187,99.8758481213984,2.7766627451185406,2.86,2663.4720655702736,2927.731931851896,0.9822207585250043,0.9993172482142388,38.617991249474564,14.91522302907967,2.6996400850627764,1.066275477841918,1.0292610698973739,15.52488784,passed,
2025/04/26 23:15:00,0.6948501912787268,0.663767141056981,79.7781002688989,99.8222848859471,2.7808666942778135,2.88,2661.531347742386,2918.687803693768,0.9820704043644984,0.9992355195402977,38.45080205763474,15.077844645286953,2.689813844559286,1.063018964338119,1.0276772128748968,15.517845585000003,passed,
2025/04/26 23:30:00,0.6980680178845101,0.6590563961648666,79.76245363123392,99.55994068959606,2.773808840749033,2.85,2667.1592788393154,2926.8413998764154,0.9818129308546326,0.9987804059381487,37.96171512576668,14.931776214423307,2.6848349047593576,1.0514747877792123,1.0267705563086889,15.516688537777782,passed,
2025/04/26 23:45:00,0.69186506956516,0.6629531378155845,79.73640818777768,99.77308164297406,2.7755539005159666,2.86,2661.9711346858244,2927.974226972618,0.9823399675862347,0.9994175701893238,38.70996362041087,14.895446323687013,2.6951033223194956,1.0648331722875346,1.0272963021635741,15.515194652222226,passed,
2025/04/27 00:00:00,0.6873934674650966,0.6553508150646383,77.35249876080016,96.73035971903136,2.7556962164147447,2.87,2606.856408069737,2883.349253284738,0.9819661494189676,0.9987913184180568,38.76637456790021,14.082358186916593,2.6925999327558268,1.0343359950257562,1.0020009822810605,15.129338968333338,passed,
2025/04/27 00:15:00,0.685390258294479,0.6507354867132538,75.85887523465298,94.81646232698681,2.744038047001129,2.84,2570.107765300175,2858.80632543902,0.9817295176892197,0.9984610147483833,38.80954120437689,13.499246133355372,2.6855582527632436,1.0176607359260965,0.9890439461056897,14.897146818888888,passed,
2025/04/27 00:30:00,0.6832235081393475,0.651102462378155,75.84880808081414,94.7203216812336,2.748416168217528,2.86,2566.453565929568,2845.1651954482095,0.9818084598568264,0.9985785855893711,39.021666559440945,13.94287762650156,2.6973292142162775,1.0256005425753936,0.9933580479801452,14.873380499999998,passed,
2025/04/27 00:45:00,0.6846700806154595,0.649820273639487,75.65333033513032,94.39969035195581,2.7448237079124684,2.84,2564.019462888925,2848.0402812839675,0.9817064006421599,0.9984211448976186,38.865545620139464,13.543492003907248,2.6877439589713026,1.0150260001051348,0.9862396320101472,14.855149894444445,passed,
2025/04/27 01:00:00,0.6810516027477025,0.6499622587120402,75.52459517345855,94.15441955552004,2.746716470707822,2.86,2558.0333492255695,2834.383387129382,0.9818404174854888,0.998555699517028,39.21182672615365,13.832909670797061,2.7031631781709478,1.0212871405591561,0.9875367399417784,14.811439866666664,passed,
2025/04/27 01:15:00,0.6797411694060783,0.649384384478045,75.19391585226464,93.69873900239998,2.7469022342028278,2.87,2545.3179911565026,2826.8199933993014,0.9817601433281684,0.9985758911396758,39.379788147582815,13.712321692539854,2.708453173958691,1.0187835278224102,0.9839945093711627,14.756737832222216,passed,
2025/04/27 01:30:00,0.6784161607448183,0.647971684062155,74.73776336931103,93.09987460265184,2.741367019731847,2.86,2539.5520658315068,2819.4616123123947,0.9818043019760467,0.9984645264055705,39.3330539478779,13.571547964928634,2.7003877239499707,1.0160018898051655,0.9814485024874942,14.69102335555555,passed,
2025/04/27 01:45:00,0.6778105513265138,0.6463539377599621,74.36045768909098,92.54523515269042,2.7381209780717266,2.84,2531.8931682944744,2811.505078351613,0.9817498861091497,0.9983356980701764,39.31597953259235,13.418080674128921,2.697658362951463,1.009608666950236,0.9763887858881224,14.630870833333335,passed,
2025/04/27 02:00:00,0.671166553900332,0.6466798739436737,74.11112744506413,92.19540213707496,2.736897989376002,2.86,2529.036841164148,2794.6723324668783,0.9820451821708714,0.9984972603399066,39.750090305132915,13.85858312246738,2.713866937525662,1.0232513859853876,0.9811201775477486,14.570448933333333,passed,
2025/04/27 02:15:00,0.6747327351702684,0.6422927666402566,73.72908414606715,91.47919367112158,2.7291393718979333,2.84,2525.091999002561,2791.738659316783,0.9817707224003942,0.9979897959899781,39.27439559665407,13.423229545089955,2.7012569579209025,1.0033350228039009,0.9715054343215602,14.51037188333333,passed,
2025/04/27 02:30:00,0.6687788429401014,0.6435115361482363,73.3175677666754,91.05065119729846,2.72904337093511,2.86,2509.3796471250785,2783.616700547647,0.9819246265482834,0.9982983136764438,39.90143499204385,13.259538819070231,2.7166074720223077,1.0076879960670955,0.9669951597308352,14.444816594999999,passed,
2025/04/27 02:45:00,0.670939307067563,0.6411585022225705,72.95665668817767,90.4799491415807,2.728100294169955,2.84,2498.9328969131457,2773.899536934591,0.9816976782436054,0.9980654998755674,39.685053943737984,13.227992624164548,2.709942143234781,1.000765823412527,0.9663002452761187,14.384815713888889,passed,
2025/04/27 03:00:00,0.6694454067808923,0.6393645050218575,72.63633214962522,89.97231341184616,2.724564115264492,2.86,2494.2706439174085,2763.286018192919,0.9817036964921663,0.9979246256836592,39.68177036816667,13.292757539747418,2.711511649932256,0.99914793792141,0.9670250752613484,14.32455021555556,passed,
2025/04/27 06:30:00,0.6897168349251988,0.649676038386247,76.66387516590865,93.91088591533479,2.7690245412686982,2.86,2592.887703596481,2823.3696975329267,0.9818625971373801,0.9984256842910775,38.310420787982956,14.4708452120816,2.6643472130098336,1.036770964469433,1.0071974801334584,14.99774966555555,passed,
2025/04/27 06:45:00,0.6983577947337496,0.6549106005952208,78.65346010977954,96.34833613912521,2.773961724787155,2.87,2662.4599327150645,2880.505498016123,0.9822389278798624,0.9985630746491437,37.749030799805624,13.63401963453403,2.6192805387965064,1.0075035284950673,0.9821459386181575,15.375973946666662,passed,
2025/04/27 07:00:00,0.7020623962418914,0.6638883727865114,80.96321238092413,99.08484069846222,2.786351508088522,2.88,2726.2653062409954,2923.938079547987,0.982952003797878,0.9991667415121345,37.684986826534235,13.488525806349788,2.6131339765443893,1.0128185735491257,0.9795505619946959,15.743452725000006,passed,
2025/04/27 07:15:00,0.7104432367487724,0.6672105196998342,82.94964173307682,101.38501564721804,2.7908596616365147,2.86,2782.573345495142,2990.191836787839,0.982987973554621,0.9992313676534464,37.02685540153243,13.041687065324037,2.5928757272369785,1.0174843474604567,0.9901585629784928,16.110977483333333,passed,
2025/04/27 07:30:00,0.7153659597354267,0.6707827734960427,85.30791202055897,104.2290899704604,2.810230561453414,2.91,2832.223338779529,3033.401273224362,0.9834120588195256,0.9999270368491079,37.019993978614096,14.123829162735719,2.596414142040468,1.0399857122229226,1.0147866805085077,16.48375754666666,passed,
2025/04/27 07:45:00,0.7163981585619755,0.6713981818170907,85.51714160500559,104.43636315357655,2.810621296082041,2.91,2836.631848780471,3046.3303980541364,0.9833751382061905,0.999960281890705,36.99532660389051,13.81127775026641,2.592840004285178,1.0381314453286747,1.0132042723134547,16.534778975000002,passed,
2025/04/27 08:00:00,0.7169543658885742,0.6696279663079919,84.97795971229826,103.84005022659001,2.8007899103153835,2.87,2831.98030037122,3050.18749307514,0.9832593011373396,0.9996770287946298,36.7913742035137,13.065886240102063,2.578754496550899,1.0189713963173666,0.9974628279741231,16.474716206666667,passed,
2025/04/27 08:15:00,0.7147658849605851,0.6696418017763085,84.77226857942509,103.72168580175988,2.7994111394750196,2.85,2825.730140528397,3041.722462685175,0.9834358401555827,0.9998048385258401,37.04508243852356,13.136027175432968,2.5851056054621053,1.0156946504525122,0.9921647196263843,16.425412177777776,passed,
2025/04/27 08:30:00,0.7133061903380614,0.6701774200123672,84.3563512821452,103.49864230193457,2.798990253353069,2.87,2809.981921220704,3040.8588399524256,0.9833437533137783,0.9999139104435472,37.21449850649093,13.065240720235126,2.5862378224707134,1.0194488312574177,0.9939667940981339,16.37644626444444,passed,
2025/04/27 08:45:00,0.7074998446908862,0.6746593800430803,84.41484058420244,103.75254300122167,2.8065510760855585,2.89,2801.1634835724994,3016.344335785574,0.9838819506697986,1.0005073296827764,38.064567853411205,13.487125249641046,2.612306173355681,1.0259351947479,0.9879001376452281,16.327132830555552,passed,
2025/04/27 09:00:00,0.7106980798909763,0.66830689221641,84.03426442263712,103.1467016757926,2.7927643924495786,2.9,2806.751487577299,3021.937629997847,0.9835127507498241,0.9997744759602065,37.144502601006636,13.750095408414571,2.5994169329838823,1.0347010812667845,1.0087754759269285,16.278155422222223,passed,
2025/04/27 09:15:00,0.7106783885786327,0.6679473810710125,83.633097352384,102.74921313783508,2.788041010809248,2.85,2799.6054363340836,3019.396381864456,0.983282993635782,0.9995209795468555,37.084362726456845,13.208537077654402,2.597646085391836,1.0193543396469469,0.9941838815271409,16.22361571111111,passed,
2025/04/27 09:30:00,0.7106274644184399,0.6681869434089217,83.42751204457797,102.58664626317304,2.790244216014022,2.85,2796.185051138629,3000.5431786597046,0.9831976776548296,0.9993959665965212,37.00294107954722,13.638639931530918,2.5975136827103826,1.020940087288278,0.995348191445263,16.174287415000002,passed,
2025/04/27 09:45:00,0.706273112270716,0.6671552983227782,83.09291187790826,102.45821848194608,2.790597529987712,2.89,2771.5296168775703,3008.898529182494,0.9831082257563395,0.9997305292673173,37.671370773698044,13.692301580775135,2.621533164744659,1.0318251532791076,1.003392885156662,16.130848506666666,passed,
2025/04/27 10:00:00,0.706398535921376,0.6667788035392377,82.57137574032092,102.03328394769734,2.782401413050139,2.86,2760.366385938905,3019.357187500779,0.983014030556628,0.9996518214935564,37.57750180509221,13.034687222076329,2.610800564034602,1.0281043609778375,1.0006349515409059,16.081511037777776,passed,
2025/04/27 10:15:00,0.7050660719000965,0.6664924418690742,82.36549532324504,101.92826688048102,2.7822417580443775,2.86,2756.4578966776594,3005.983243848392,0.9831519126048172,0.9997100262264867,37.63641305076808,13.434617949707329,2.611858690216062,1.029562490365849,1.0013435236882011,16.032504369444446,passed,
2025/04/27 10:30:00,0.7008952107182485,0.6665791339600147,82.2588947712288,101.83451058326216,2.781890910531509,2.86,2748.6636382009497,2994.8879253778455,0.9833297245909409,0.9998720812379532,38.02694204203056,13.789333095514918,2.635782872204466,1.03981807557011,1.0065998231698376,15.977933888888888,passed,
2025/04/27 10:45:00,0.7040033782858848,0.6661946989380838,81.81190610185614,101.4259542855779,2.7814723203538607,2.84,2737.5291626546395,2989.143521167477,0.9828339965287918,0.9995090399111956,37.637256892482775,13.647129549741278,2.623954665329372,1.036489652636269,1.007278027487194,15.928581557777775,passed,
2025/04/27 11:00:00,0.701151174742139,0.6654365924559005,81.89742911671335,101.43788078737026,2.784436672862516,2.86,2738.465066329894,2964.5042024185564,0.982976539838491,0.9994980102803854,37.83409475664739,14.585588206535785,2.6479628365276255,1.048425835321498,1.0166818789104641,15.879556776111112,passed,
2025/04/27 11:15:00,0.707539252379239,0.6600178846328041,81.56327370122,100.79964123159007,2.773817848259725,2.84,2744.9800627548775,2962.0259145596588,0.982391620113278,0.9985471157345355,36.83821359404672,14.299838746400336,2.6287890011644035,1.0269204376414713,1.0100482477644537,15.830195039999994,passed,
2025/04/27 11:30:00,0.7025625637293736,0.6659056044630772,81.11045445045887,100.77967978564436,2.781852813254466,2.84,2713.4429970023466,2959.4519484606685,0.9824110761346091,0.9992031979075079,37.719575879427985,14.000535398627443,2.6435310491958552,1.0402341931012178,1.0096460747523526,15.781158763333329,passed,
2025/04/27 11:45:00,0.7005642086662787,0.665324921554828,80.89545519729998,100.61128866796564,2.781022005081285,2.83,2704.302868806516,2952.652088012262,0.9823846814420956,0.9992240514719478,37.9671598985747,13.999439250122421,2.6561113756484307,1.0347358915832034,1.0031569403151255,15.73211621666667,passed,
2025/04/27 12:00:00,0.6964069338638226,0.6638513579522446,80.39642247855967,100.34698372024623,2.775350142190484,2.85,2681.5582108181434,2969.166579596132,0.9824799554490853,0.9996082958701202,38.45131521439122,13.919211795505134,2.665983453577159,1.052265853875975,1.0186294370777262,15.682739850555553,passed,
2025/04/27 12:15:00,0.7010670006556106,0.6595453312739457,80.36408166411742,99.95116441638592,2.773571597796762,2.81,2689.0556244242152,2947.6064402247707,0.9818920692512744,0.9987244538174359,37.7525566845741,14.262692743891836,2.6702597264027466,1.035927926955857,1.0134295846316346,15.633685808888883,passed,
2025/04/27 12:30:00,0.6974390047230883,0.6645171853054735,80.11370291106886,100.00246294491659,2.7797222257260037,2.82,2678.6958457290284,2927.727664342196,0.9821892776817224,0.9991479498897586,38.134435458215826,14.600067356937075,2.6721553979891244,1.048579576743854,1.0149209968467168,15.584300037777778,passed,
2025/04/27 12:45:00,0.6958019081979856,0.6640351434966123,79.71768218643727,99.6924732991767,2.7740003336394303,2.81,2666.2324279491318,2934.0677280098284,0.9821362936896184,0.9991711795374894,38.3185966005704,14.107199537386434,2.6759312271893307,1.0430718167001594,1.0088271284141859,15.535234501111109,passed,
2025/04/27 13:00:00,0.6953226752887307,0.6621961982174916,79.48913308277434,99.4521332060745,2.7732580369151743,2.81,2662.493827465246,2919.6056119915797,0.9820763721255676,0.9990226112508059,38.27190753643968,14.550947115395644,2.67914442176874,1.0424666086682042,1.0105318325875068,15.480602133333331,passed,
2025/04/27 13:15:00,0.6902249468455296,0.6624818054976336,79.12538384024757,99.32125152513954,2.772902711545458,2.82,2641.1103471387346,2923.8888992284496,0.9821446263597186,0.9994249250576974,39.01652329106706,14.36616272081238,2.699023128684587,1.04367285905138,1.0063089612831102,15.431201499999997,passed,
2025/04/27 13:30:00,0.6902240641688957,0.6625177807484433,78.8817903714067,99.0535805099526,2.77119506726817,2.82,2634.779601169723,2915.936778086685,0.9819943323531639,0.9992553639960474,38.97207013394849,14.273636542257247,2.7033567472430566,1.0417964326286058,1.0043502587329272,15.382117849999997,passed,
2025/04/27 13:45:00,0.6875525648387015,0.6615635042100534,78.50208153598705,98.80828287788957,2.768660789461892,2.82,2615.7476551300583,2922.318975625412,0.9819029298730756,0.9994257804519224,39.366701778927705,14.092180494573826,2.7168352023318247,1.0450940942832478,1.0064545939270002,15.333027930000004,passed,
2025/04/27 14:00:00,0.6880102089308766,0.661550112706884,78.21982433703461,98.58421806665702,2.7715083964367757,2.83,2600.2245212451257,2915.868322192114,0.9815698910212669,0.9993540926152854,39.45593378307286,14.05884402202428,2.724478996754351,1.0425884349513213,1.0047368523153006,15.287897631111116,passed,
2025/04/27 14:15:00,0.6905021441820386,0.6562967511138391,78.19190832583233,98.24979963211177,2.7658804369447494,2.82,2614.458270250172,2891.6021387899223,0.9815047108186425,0.9987047237393639,38.76490859144011,14.973713720223314,2.72326980263877,1.0406495655172778,1.012906584861391,15.229104770000001,passed,
2025/04/27 14:30:00,0.6915225923222109,0.6538643198557926,77.94891301832591,97.89618821195877,2.760531739191077,2.81,2613.969005260147,2883.484203198047,0.981395572247414,0.9983790597561757,38.49631755261024,15.037268392535504,2.7216013439460767,1.0340223776498476,1.0110824995519183,15.175894066666665,passed,
2025/04/27 14:45:00,0.6889605717333726,0.6561916078265092,77.42330071405826,97.68912652314036,2.7635664604387746,2.83,2585.573272707069,2886.5962878296737,0.9812647830878994,0.9987742885594891,39.025678155910775,14.742471550593192,2.727774572953888,1.0410647685468333,1.0124519546140933,15.122704263333329,passed,
2025/04/27 15:00:00,0.6905499054533064,0.6538505860932823,77.11332844777318,97.30662738244123,2.757748028668672,2.82,2582.4230964702133,2882.012088812087,0.9811049124853576,0.9984557695897528,38.73492126857293,14.643499860172634,2.7222131480259755,1.0319555544287564,1.00885556708417,15.069535359999994,passed,
2025/04/27 15:15:00,0.6857082060264007,0.6547196409601165,76.85889089832858,97.15745115387156,2.756103457569022,2.8,2570.54185600134,2877.8702184538174,0.9812698976485841,0.9987070602154319,39.28884983438808,14.513528941792448,2.7418095522019037,1.0328245162431096,1.0032129663311,15.016387356666668,passed,
2025/04/27 15:30:00,0.6781624505328682,0.6507041407842791,76.2798101400131,96.52091527680886,2.735576996679572,2.8,2587.9114411330156,2890.083671403413,0.980873092676546,0.9979059925166096,38.98528887914557,14.40064235287132,2.738687874988327,1.045985205258568,1.0135515217046136,14.985477417777778,passed,
2025/04/27 15:45:00,0.6793360253057659,0.6591279872663336,76.44431752543196,97.4771333874213,2.7630055394861577,2.81,2528.6577890771596,2903.8721771101164,0.9812909653465755,0.999783241803221,40.40574050467003,14.443295710717893,2.763670936661837,1.0722496394641463,1.0295423460935773,15.010110389999992,passed,
2025/04/27 16:00:00,0.6776634475441017,0.6533873965528803,76.42928872808841,96.92748749544353,2.7429101573358077,2.8,2579.4423508926557,2895.9064806517863,0.9808888704474141,0.9982983237632095,39.26317499601748,14.662728700942852,2.745472961313127,1.0656962474349052,1.0286386049647676,15.018389924999997,passed,
2025/04/27 16:15:00,0.6835798107157374,0.6598734328579419,77.00865097718119,97.62844600468652,2.7709983547580777,2.81,2555.36863961588,2865.3491379826305,0.9811771022822817,0.9991485786641787,39.726586388159994,15.324703652526694,2.7660962523537527,1.06856668976428,1.0282371948687734,15.020800043333335,passed,
2025/04/27 16:30:00,0.6768416809574495,0.6543237195297531,76.64744049803433,97.14492840369206,2.7518822683965443,2.79,2576.998149424731,2884.266591010229,0.9808946726261347,0.9984748533108067,39.499488655341274,15.253691955670693,2.75953950577567,1.0752772521862393,1.035293671599465,15.028757602222221,passed,
2025/04/27 16:45:00,0.676953937402478,0.65440367178096,76.6681695665344,97.13058087900498,2.75218409561119,2.81,2575.663133302277,2885.8762815100013,0.9808983023462968,0.9985065192276651,39.50029888795263,15.276664219573375,2.7612618149902914,1.0812933461891385,1.0409422299622695,15.031161914999995,passed,
2025/04/27 17:00:00,0.6700918622653067,0.6520245814535027,76.38238398963519,96.7251207787996,2.7365842101627336,2.82,2594.502354160059,2901.0754140156905,0.9806579953635904,0.9979458739974253,39.41007936889886,14.952065738247965,2.76105038287413,1.0897580999069367,1.0442982492440533,15.03911134611111,passed,
2025/04/27 17:15:00,0.6781880448168714,0.658024832725742,77.11029177528147,97.74598690392426,2.771835488546745,2.79,2543.9650165220123,2882.5871419610608,0.9813424150786803,0.9996446622882157,40.488022490629106,15.44823979295916,2.7956106186868515,1.0838268319452935,1.039469174037173,15.041509853333324,passed,
2025/04/27 17:30:00,0.6699924555681591,0.651247345507567,76.6706203582066,96.83859850886529,2.740791574952217,2.81,2602.2105961868997,2888.703523004756,0.9806544362979349,0.9978360761206352,39.378624646416576,15.526141368934365,2.7737661954276303,1.095339337550907,1.0501099364846436,15.049451156666665,passed,
2025/04/27 17:45:00,0.6719136194219455,0.6605025706813108,76.82664685450905,97.44180545781995,2.766254109935099,2.82,2561.014285328618,2882.226724771074,0.9808621170681747,0.999078149975051,40.37062394475401,15.2511307620646,2.789321876742423,1.1000620553292773,1.043235561428489,15.057387815555552,passed,
2025/04/27 18:00:00,0.6725069392290106,0.6560763294346907,76.65766779208194,97.1436035027267,2.7591408999289553,2.82,2563.293674272416,2894.960562822018,0.9805485415660636,0.9987193601836359,40.111630303658906,15.169517537592169,2.7834993906512624,1.0973263329794831,1.0480954953221233,15.06009250777777,passed,
2025/04/27 18:15:00,0.6796499775611625,0.6551029483625523,76.92410450849991,97.26780695958985,2.766716653623268,2.82,2563.3097123340126,2882.864637098611,0.9804496122786852,0.9985998527456376,39.690659322304896,15.514494889765679,2.774493154139674,1.0867087507433777,1.0475878135282306,15.068021271111109,passed,
2025/04/27 18:30:00,0.6783213904795619,0.653534149072638,77.03557637862983,97.20210010350822,2.7621750503403826,2.83,2573.3643247705036,2882.627611056617,0.9804719477790753,0.9983771268752086,39.605247043067564,15.572679139509624,2.782914955766696,1.0872504711940993,1.0484474818828096,15.0704048,passed,
2025/04/27 18:45:00,0.6823437882317552,0.6534647581747707,77.12115778511651,97.22360814380558,2.7644143083697954,2.82,2568.4713086265283,2885.9663239320294,0.980407417000506,0.9983932209598761,39.47705826915534,15.287919754021589,2.777796783207193,1.0770776914947822,1.0432950926636093,15.078325435555552,passed,
2025/04/27 19:00:00,0.6689573817823631,0.6551113750809775,76.94683686251182,97.23577037542371,2.759250442578339,2.83,2579.1872705981987,2888.3270926756027,0.980606468235353,0.9985644560194263,40.29134708080828,15.484764491733289,2.7986948437844474,1.0963457320859615,1.04364833910255,15.086241426666662,passed,
2025/04/27 19:15:00,0.6745689721813588,0.6554251147936355,77.05848876014288,97.29069096071412,2.765426883385414,2.82,2567.5585049996535,2888.6029857700105,0.9805090691488674,0.9986768969514505,40.123626024161396,15.425505561746663,2.795383037427131,1.0956006357213104,1.0489846925522492,15.088615666666664,passed,
2025/04/27 19:30:00,0.68413012597319,0.6558732407452279,77.26990829979604,97.42618007951829,2.775565566582412,2.83,2550.9670551166273,2888.113077509651,0.9803411382126983,0.9988168990886805,39.854489984112504,15.146621104824048,2.7882475138651874,1.0787376763918703,1.0431712962763944,15.096523529999997,passed,
2025/04/27 19:45:00,0.6871320833913104,0.6556399750184893,77.43407284972034,97.50717803828921,2.781234146131316,2.83,2548.367953552344,2880.5919693504034,0.9802872731661396,0.9988219361506925,39.75182373259539,15.372214819492891,2.7902754991576515,1.075345738258188,1.043478250463638,15.099208715555557,passed,
2025/04/27 20:00:00,0.6705792986223899,0.6563559999077601,77.22084895931677,97.4254239257197,2.769540074255125,2.84,2569.2504616735155,2885.4850822403696,0.9805552543047904,0.9988334414072944,40.534486807894645,15.624839963722776,2.8132343581424255,1.101689141435571,1.0482195034805974,15.10710868333333,passed,
2025/04/27 20:15:00,0.6809408382517053,0.6561687285850952,77.41350720187619,97.5032845544104,2.7765665956452166,2.83,2555.455952741317,2888.319114773045,0.9803847272104975,0.9988696727905166,40.08933547503862,15.338474434283418,2.8013441294245687,1.0898789966260416,1.0493268680404377,15.11500400666666,passed,
2025/04/27 20:30:00,0.6917622721571027,0.6547014732689235,77.86904400672934,97.73381555368773,2.791760375696246,2.84,2551.1637614174015,2863.829373358058,0.9802147106249691,0.9987518735904308,39.49341370365846,16.172076088541328,2.797228458483958,1.0807572263689058,1.0549237625298733,15.11736326833333,passed,
2025/04/27 20:45:00,0.692885734444431,0.652510651028482,77.85714675621527,97.54745878496895,2.7857642388867117,2.85,2564.6099496356096,2862.884594489968,0.9801297249206689,0.9983460933111203,39.08229819217913,16.1679710285047,2.785481688513616,1.0737352555752078,1.052373922820909,15.119720207777771,passed,
2025/04/27 21:00:00,0.6936506022763962,0.6546967682172199,77.85542325138516,97.68343426531898,2.7914057395271463,2.85,2553.261577446991,2866.0881450919333,0.9802043211466719,0.9987065443869304,39.36522423419125,15.888819447254301,2.784237630146929,1.0680814284405613,1.0446306140066783,15.12760392,passed,
2025/04/27 21:15:00,0.6894921908849894,0.6537741231840176,77.8531320227721,97.59569742960149,2.784127557340213,2.84,2566.389820353258,2869.956997835382,0.9802854501845524,0.9985298676467265,39.426147200798674,15.808924132490903,2.788439196317546,1.0691684102356507,1.042018173619086,15.135482987777776,passed,
2025/04/27 21:30:00,0.6859527363016529,0.6532991972689527,77.84964847643967,97.55347069067463,2.7796424556324273,2.87,2577.345261185441,2870.606283958763,0.9803588148099419,0.9984133747995034,39.455558947183974,15.97041194248283,2.790170670410493,1.0778904888849408,1.0469677403404667,15.143357411111111,passed,
2025/04/27 21:45:00,0.6856811902917669,0.6528904806480289,77.81899074373845,97.47628283144692,2.777007370245651,2.85,2582.501785824836,2871.5780272759425,0.9803766398389683,0.9983147650061907,39.41888599092537,15.744783492559213,2.784338128134394,1.0666550462167934,1.0362374936282348,15.146019838888888,passed,
2025/04/27 22:00:00,0.6900445735746871,0.6516938564188804,77.91404593478899,97.42293705480537,2.7766231580458207,2.87,2586.237029639913,2869.899595442813,0.9803267969206408,0.9981235061517097,39.03723022899071,15.677945117477849,2.773577651849089,1.0574516894859776,1.0337830275450066,15.149635306666665,passed,
2025/04/27 22:15:00,0.6942311500448872,0.6540571000615999,77.88132836762111,97.57872299232974,2.786432314539024,2.89,2567.444477630589,2872.878707450007,0.9802326449438968,0.9984982546204526,39.1971541426318,15.34055555292554,2.7643357206792225,1.0465763915890556,1.0248071319532315,15.159092324444442,passed,
2025/04/27 22:30:00,0.685176414153677,0.6507018672569878,77.48085843802947,96.90347287540419,2.7665437245930575,2.88,2589.7805724603522,2871.1070743532764,0.9804046961064277,0.9979675686398679,39.21476748548424,15.17513789788935,2.7683022348423405,1.0460503522008968,1.0182893497834045,15.107784449999995,passed,
2025/04/27 22:45:00,0.6867451214152174,0.649366982674095,77.24516428972102,96.47788296388794,2.7643685149015993,2.85,2578.0614748159996,2868.5665504968665,0.9803466660587394,0.9979129040989473,39.18128202422813,14.820756668793983,2.7715129881623843,1.036014622551871,1.0116977388339372,15.056487025555558,passed,
2025/04/27 23:00:00,0.6873904253346054,0.6515313984109073,76.88115152734548,96.25201188189814,2.7753215053664335,2.87,2549.1995566809323,2855.4634033467464,0.9802844633421951,0.9983632057939495,39.574171795305375,14.918376753425955,2.7730288696133214,1.0378003339891717,1.0110872803971636,14.999677342222219,passed,
2025/04/27 23:15:00,0.6750935990670619,0.6526880179302179,76.35782605137308,95.8185653920666,2.767957654628924,2.89,2542.4566238794328,2858.0600254033893,0.9804312351841098,0.9985918050854483,40.35453260881094,14.885646741789303,2.795836749185217,1.0628434699578617,1.0194348730942366,14.948401398333335,passed,
2025/04/27 23:30:00,0.6877454628273528,0.6496929080468778,76.36273889939459,95.48457616092008,2.774268319112199,2.87,2532.7061869860036,2837.046912170503,0.980237466086258,0.9982783290804732,39.57544142583433,14.907324225072312,2.7737033796056125,1.0300094192828635,1.0057937552506022,14.897135904444443,passed,
2025/04/27 23:45:00,0.6819269210913993,0.6467296114023279,76.06344083861843,95.04698219343439,2.758109991768055,2.87,2546.7428768099367,2837.7738876461335,0.9803307438140987,0.9978465024276982,39.50625021590307,14.811332033277765,2.7801175631772717,1.0309401079305254,1.0043586088669774,14.851089488888887,passed,
2025/04/28 00:00:00,0.6865313544013467,0.6612515039542705,80.82194954444672,101.12104084410629,2.7868486774276358,2.89,2673.945939167167,2959.7372642338614,0.9808756679282208,0.998827439189683,39.24183373064421,15.80518031495353,2.7750333499289335,1.1093881452257628,1.0677066057372158,15.700222584444445,passed,
2025/04/28 00:15:00,0.7251037415410737,0.6296336258801116,83.49846408253804,102.39108130591528,2.694261968218868,2.75,2851.6598544189847,3200.2014976368973,0.9798638610732332,0.9949534939522484,33.73264041894259,10.704496901579661,2.638798617229785,0.9719338202437998,1.0232937179867898,16.30529987777778,passed,
2025/04/28 00:30:00,0.7350193695333883,0.660959322031092,92.17250220687808,112.77327959655696,2.729111185249297,2.77,3090.1316312572735,3390.2929528962013,0.9817448855302576,0.9966245567950952,33.60382478312944,9.64701675270031,2.6454378498145528,1.0115740180204063,1.0359300877870279,17.685799217777774,passed,
2025/04/28 00:45:00,0.734580963626972,0.661483736022005,92.34192903802254,112.81015333397646,2.7280363214623184,2.77,3090.781827216562,3387.238105155063,0.982015674814824,0.9967566531145039,33.79521860942913,9.394258962131683,2.6561751985904047,1.0054117813998902,1.02804802584029,17.672273666666666,passed,
2025/04/28 01:00:00,0.7363235337859416,0.6586236441084871,92.27048001212452,112.61125912208574,2.7242408143322336,2.77,3095.922622577438,3388.8903712552865,0.9819133714423982,0.9965031558722042,33.41654917464106,9.599040739725643,2.6476427496037767,1.005280683098338,1.0338885667188285,17.666192231111108,passed,
2025/04/28 01:15:00,0.7359279636940835,0.6591380843830105,92.44506388986194,112.71125577205827,2.7264306876761157,2.75,3098.348291064871,3379.018387910393,0.9820627748934582,0.9965762908882443,33.54668720217859,9.674443003558423,2.655530907269018,0.998840376128645,1.0259145294859997,17.660091288888886,passed,
2025/04/28 01:30:00,0.735421811404614,0.6611876609273154,92.57400446103098,112.85134857907889,2.729599753899601,2.75,3095.639507480982,3373.9845591137814,0.9822064818748552,0.9967651107024365,33.69043029235448,9.813043502715137,2.6628097983824603,1.0104029318781669,1.0340597370929945,17.659484260000003,passed,
2025/04/28 01:45:00,0.7349735309535477,0.6618229539115058,92.5473331217069,112.85742711707555,2.732168013071043,2.76,3094.3379668565367,3366.958509458123,0.9822083586892472,0.9968084014920258,33.78504415352254,9.877362790852354,2.66270961495172,1.0057425128350213,1.0278467346751794,17.653347555555555,passed,
2025/04/28 02:00:00,0.7351245400787455,0.6626821118759031,92.50092545276897,112.85009481945906,2.7331393836241418,2.76,3091.392083454588,3365.4914027677664,0.982242892427677,0.9968791239633107,33.76741254675286,9.933542024806531,2.6608668398326767,1.0119909604472015,1.0330763147403612,17.647562551666667,passed,
2025/04/28 02:15:00,0.7356906550696053,0.6612939508437666,92.30755750813735,112.64978380755522,2.729546041301666,2.75,3091.881441605874,3371.2396117187054,0.9821750147499541,0.9967629711440347,33.6454690284069,9.66255093220213,2.650487153064473,1.001688260873897,1.025191569471455,17.64138648555556,passed,
2025/04/28 02:30:00,0.7344259030241932,0.6631177244200339,92.19930207271449,112.6488033252344,2.7301479616251867,2.74,3085.6540725315353,3375.7969921324734,0.9822225023956536,0.9969374858834658,33.920122354636085,9.21468130566533,2.6507561143079843,0.9969982803345716,1.0164279874577198,17.640717453333334,passed,
2025/04/28 02:45:00,0.7341969030733727,0.6646624129874099,92.3361286477386,112.74853314337493,2.7322592134214028,2.75,3084.028418241624,3370.15628662671,0.9823997408277724,0.9970977296055433,34.01712429179054,9.35193755575407,2.6581095463136646,1.0070218258417933,1.0239228931138646,17.634505625,passed,
2025/04/28 03:00:00,0.7352163668345384,0.6627552937180772,92.18757164516221,112.55799036675897,2.7306609836599103,2.75,3086.7698136045497,3367.1493310485635,0.9822953738989606,0.9969129911738149,33.79008401272927,9.474675198697172,2.6478133138082014,0.9994323383330939,1.0200092217196932,17.6234652,passed,
2025/04/28 03:15:00,0.7340295542338797,0.665674485588549,92.3660695759774,112.76230728205091,2.736061798247201,2.76,3085.726061756931,3351.4144795433463,0.9825899505873005,0.9971941355360561,34.141776448110626,9.498415879762494,2.65638242374878,0.9941087313434541,1.0089615514116965,17.612414325,passed,
2025/04/28 03:30:00,0.7342614917545193,0.659649237089656,91.95477902942416,112.19214706167656,2.724353975833866,2.75,3084.6298077511283,3378.1456512556524,0.9821108775586511,0.9967001689623295,33.877952654020014,8.961681509980025,2.650172782955369,0.9838971458400353,1.00744959978373,17.606888016666662,passed,
2025/04/28 03:45:00,0.7334184416540634,0.663932761622638,92.23426085857035,112.52201856067728,2.734654239128996,2.76,3081.380275121805,3353.004639637185,0.982401179472692,0.9970590819117303,34.14174418070843,9.590145249479392,2.6627044116768745,0.9985834246518615,1.0151119516913947,17.595817983333333,passed,
2025/04/28 04:00:00,0.7341464547288132,0.6609443922905737,91.80999400346313,112.03105012136349,2.724871501386787,2.75,3074.5962798920737,3376.790140000865,0.982188765613359,0.9968520312300501,33.89772521511716,8.940143219469824,2.6525512072043678,0.9968844991181537,1.0183247309480017,17.579199,passed,
2025/04/28 04:15:00,0.7327847559922465,0.6653599841112801,91.95026551968785,112.34592379942018,2.736245232611384,2.75,3072.2147285489136,3350.3260427309106,0.9823860092084579,0.9971797944505926,34.26794252045772,9.399586340702436,2.656040675187594,0.9968125785639037,1.0104547845563892,17.573646566666664,passed,
2025/04/28 04:30:00,0.7323776161190323,0.6656805156984859,91.74839141425977,112.17911456061327,2.7335143241819115,2.76,3066.0313375060355,3358.864639064149,0.9824004027867941,0.9972471904098805,34.34875298394162,8.932838468275598,2.652476709146249,0.9937820838883792,1.0064058966362361,17.56254518333333,passed,
2025/04/28 04:45:00,0.7323105490185415,0.6653828061021173,91.57203065567401,112.05120250497788,2.7336331360455306,2.77,3063.684869815337,3358.894972188589,0.9822769241107573,0.9971895558456744,34.3250475255647,8.953119397022496,2.6460014030870656,0.9932745857302355,1.0062684498856418,17.556977075,passed,
2025/04/28 05:00:00,0.7321001547629562,0.6659920412282678,91.64822376309134,112.08265823495634,2.735198148057603,2.76,3065.991953627628,3346.8198856619256,0.9824973047307672,0.9972856857140454,34.46307842143533,8.877360521369514,2.6473271183156672,0.9787355582435443,0.9903020736068209,17.54031106666666,passed,
2025/04/28 05:15:00,0.7331455481059564,0.6620914927262848,91.30020571742108,111.63378203856303,2.722476431393729,2.76,3066.006244019832,3374.720051887913,0.9823755752883477,0.9970293539590488,34.20982199125572,8.079222953478018,2.633342730354599,0.9710304047959033,0.9890324432025753,17.534725541666667,passed,
2025/04/28 05:30:00,0.7311798189875277,0.668619967798637,91.80905206601862,112.54817531006334,2.7385951917939373,2.8,3059.2081171072637,3359.803225888889,0.9829293327489885,0.9979128141447572,34.919503146616286,8.664031935188977,2.6448819103574697,0.9815016533728083,0.9893107521375012,17.579073600000005,passed,
2025/04/28 05:45:00,0.7332314753700576,0.670133172950839,92.26808129033128,113.3920041893279,2.734719189159194,2.75,3079.754310044294,3411.263861169726,0.9828146961081098,0.9979437664973428,34.77335531751425,7.49889173420664,2.619427649944256,0.9671992716456057,0.9764458029916074,17.75111195,passed,
2025/04/28 06:00:00,0.7331482804537645,0.6750858279984556,93.12954913351531,114.80279357671803,2.7468176024260784,2.77,3094.165622519676,3426.7534742083435,0.9831236853536214,0.9985591158876798,35.192368101305796,7.717669869802249,2.614261107801294,0.9681705826693395,0.9723986835056908,17.911775358888885,passed,
2025/04/28 06:15:00,0.7333143102959611,0.6791323194415522,93.93443824359801,116.09800640290877,2.7550329836527117,2.76,3114.6871678616485,3449.305295940308,0.9832387732502722,0.998910771689426,35.38036001207301,7.7390317225292975,2.604548381259688,0.9684420506875214,0.9688334060395075,18.084015742222217,passed,
2025/04/28 06:30:00,0.731132119922022,0.6843349514616827,94.72369848341589,117.37686715461139,2.7653956740182424,2.76,3127.3780807972767,3472.3302345342395,0.9832115143019271,0.9993118930824366,35.814683921949005,7.807222390495679,2.6114968923968127,0.9812780723117438,0.973668570882042,18.250804824999996,passed,
2025/04/28 06:45:00,0.7368878307585177,0.6866201177421707,95.7083824913689,118.79892173810677,2.775120863338179,2.77,3136.702126496792,3502.0186261933895,0.9834965638156121,0.9998765108810617,35.2782642603116,7.951122190380319,2.5984263097790836,0.9844253485707779,0.9812346736524189,18.42325246666666,passed,
2025/04/28 07:00:00,0.7453064859436513,0.6954203296306742,96.89175636799524,120.54021989280996,2.8030092559930124,2.82,3142.2075910111994,3486.071183646183,0.9837528718140177,1.0005727180637083,34.20489945770611,8.880376797682935,2.582342978520346,0.9938788860500956,0.9889002168325187,18.579126756666664,passed,
2025/04/28 07:15:00,0.7507950222725668,0.6943370053816168,98.03146469160073,121.66376438018358,2.8042089616651715,2.77,3173.2617264403852,3511.76688734953,0.9837768304985719,1.0004441416937353,33.2570138995662,9.075559841042868,2.5783625769043916,0.9957559716817387,0.9993322429906625,18.74621714777778,passed,
2025/04/28 07:30:00,0.7491574725807416,0.6894176815076892,97.75506684252476,121.07175074301219,2.786525178308135,2.76,3178.9531087928417,3532.640077839051,0.9837647731057663,1.0000531498339544,33.494686030578414,8.397900939090853,2.5853795175835224,0.9902097974254296,0.9984126336581924,18.702023401111102,passed,
2025/04/28 07:45:00,0.7457305572269316,0.686522593436277,96.82600721009722,119.92076828325126,2.7692195104826127,2.77,3176.0906137409042,3531.333843150208,0.9836173544735336,0.9995296068161544,33.861820961576456,7.791385291042547,2.582071190005413,0.9873457941498761,0.9947746067931943,18.57433067111111,passed,
2025/04/28 08:00:00,0.7421562440183274,0.6855720647472712,96.08026995126495,119.2613076017632,2.7660464195223975,2.75,3150.7279390269837,3518.1964184667,0.9837722364730569,0.9997434993009262,34.70458243808584,7.717566023418629,2.590479811948336,0.9832624439313709,0.9878914328981875,18.44655434111111,passed,
2025/04/28 08:15:00,0.7382869604057815,0.680824267308716,94.85708864354608,117.79772280872902,2.7449741610015517,2.73,3149.502542029043,3524.0372935616883,0.9832267064315054,0.9988649133151561,34.57774677339752,7.072704198330514,2.5795345948740556,0.9829291255401176,0.9891454365074656,18.318694411111103,passed,
2025/04/28 08:30:00,0.7375774259378969,0.6824177970978874,94.45251113147786,117.34372256085013,2.747997625291478,2.74,3128.948854984006,3490.6896460433118,0.9834388243257033,0.9990380180816077,34.894260719149,7.19890995544351,2.5913538078014695,0.9784176707260268,0.9810732732705802,18.190750881111107,passed,
2025/04/28 08:45:00,0.7347853944205454,0.6841462727645345,93.59368324252387,117.00346897341537,2.76140780843087,2.79,3096.2721249795545,3444.856532643455,0.9835051559558642,0.9995165332237302,35.47632295025241,8.26457665130093,2.582417645951089,0.9708981516607693,0.9690855277199936,18.06272375111111,passed,
2025/04/28 09:00:00,0.7353557428880297,0.6809431852026298,93.07751013325203,115.96353773054723,2.745894419198016,2.72,3087.793875702679,3441.604952794653,0.9834831593494145,0.9990467425839702,35.17012547184256,7.417206838992147,2.595456880270949,0.9645430666124314,0.9662278876773442,17.929039803888887,passed,
2025/04/28 09:15:00,0.7342234237954501,0.6825736325158136,92.72520689247425,115.96908243494208,2.7521440480019064,2.83,3077.1102495280284,3422.6870697811687,0.9834350433718915,0.9991994360626839,35.34201634550397,8.011879904072455,2.587889979770424,0.9667168495364219,0.9657047065402354,17.888378505555554,passed,
2025/04/28 09:30:00,0.743136673406934,0.6934063207286401,96.39537368921694,121.20113994946527,2.8003657468598253,2.77,3139.7119429381646,3455.882773232267,0.9836847524215857,1.000364349420268,34.44508603428328,10.53830597288551,2.5858800319888577,0.9916796967759915,0.990841643211253,18.47007752333333,passed,
2025/04/28 09:45:00,0.7494449373755185,0.703225942151517,96.8489406666244,122.03340204669732,2.832041330490943,2.83,3130.34840911675,3378.43774625263,0.983956850769348,1.0008373100969425,32.88074256854716,12.797667016607505,2.579068533787495,1.0344890393764337,1.0265329041477822,18.43315140333333,passed,
2025/04/28 10:00:00,0.7505907236265469,0.7025775959528079,96.58624116116519,121.88354860020348,2.83866266715366,2.84,3123.0775683896745,3346.5098582891874,0.9839117870121862,1.0007959834990872,33.02015999136834,13.597997829153947,2.5741087131211606,1.0275865054324798,1.021827482215439,18.364976300000006,passed,
2025/04/28 10:15:00,0.7436389405735179,0.6891938523147116,94.99070321394329,119.59236340188887,2.803544787785541,2.82,3102.0318240172714,3360.7620755509456,0.9837578734655705,1.0000850044297886,34.040490052382,12.995519353622129,2.592142711281479,1.0213223216130525,1.0255543916524397,18.118732151666663,passed,
2025/04/28 10:30:00,0.7349607184168001,0.6865493970709583,93.3427321853842,117.69614714217512,2.803307331138335,2.85,3062.1595019811352,3284.670709023656,0.9838440136033719,1.0000315645655926,35.563581846148054,14.026145912427898,2.611527798345135,1.0181249222356958,1.0153686453440982,17.79211566,passed,
2025/04/28 10:45:00,0.7357552429214573,0.6773874173392768,91.774127280613,115.23115754727358,2.766827308589445,2.8,3062.462536731727,3296.64004133303,0.9828691747508657,0.9983337743052848,34.277735407314594,12.614998722451787,2.596328904829449,1.0067837532356518,1.0153215947772334,17.59453867111111,passed,
2025/04/28 11:00:00,0.7319135031223981,0.6784323910494896,91.1798953784973,114.9206613100458,2.7795113778916933,2.85,3032.1322573834314,3255.920496187407,0.9828183239259993,0.9986827406634705,34.8692904273888,13.755685696202653,2.610017376819111,1.017640514193489,1.0209563261976768,17.477714173333336,passed,
2025/04/28 11:15:00,0.7317129414522544,0.6768260905093513,90.40247999375957,114.11679993674086,2.7739497388901437,2.78,3024.6201106318495,3233.524792908023,0.9827318750599281,0.9983804411000389,34.80434583705903,13.420982017586663,2.5943348339640586,0.9851417535074285,0.9898712362412547,17.35977942111111,passed,
2025/04/28 11:30:00,0.7255578712192158,0.6767615807795058,89.7553260617414,113.48155022611743,2.7671013843719687,2.83,2982.9997212459148,3250.4734578541543,0.9828174798251245,0.9988325118300136,35.72846151286883,12.684463323876141,2.6340844390913443,1.0017898883211807,0.999773463508493,17.248652263333337,passed,
2025/04/28 11:45:00,0.7265249761453335,0.6747973616352771,89.31812188599042,112.9592652731243,2.7683770803209096,2.76,2982.106705275399,3212.92835043022,0.982641412554544,0.9984354639044333,35.4104216848941,13.359100212727975,2.625783313060225,0.9887796137256387,0.9900881564128104,17.150193060000003,passed,
2025/04/28 12:00:00,0.7202897686158671,0.678907736149899,89.10921355500803,113.06251314990779,2.781201239115303,2.84,2948.4877086391803,3178.034395000909,0.9833224573214971,0.9994203875123168,36.582748066046136,14.195953170626096,2.6603733591943355,1.0051975961275021,0.994450879235988,17.039090866111106,passed,
2025/04/28 12:15:00,0.7224596800656232,0.6721396532436109,88.20376801156237,111.71584380231279,2.7633564584252825,2.8,2946.5083964273135,3181.7206714156277,0.9824526986795211,0.9982747682170039,35.85522498451333,13.328644674988166,2.648765144650611,0.9779295561149799,0.9777355014013173,16.93448137333334,passed,
2025/04/28 12:30:00,0.721336203860352,0.6700593883659405,87.66990641328225,110.97552878400501,2.754305818446868,2.8,2928.654273300843,3181.6263549253777,0.9823964063596581,0.9981320926624703,35.73966346697613,13.261451027316967,2.6629590545259134,0.9967605575703454,0.9977260552367292,16.829581486666665,passed,
2025/04/28 12:45:00,0.718197359861551,0.670219433888822,87.02687983980792,110.48027791942094,2.7550171943429516,2.77,2903.5360626180254,3167.205049031833,0.9824027218953725,0.9983394273477536,36.125942344630865,13.433133777633499,2.671983836003837,1.0013699329503045,0.9990029238671553,16.724996145000002,passed,
2025/04/28 13:00:00,0.7168582396753261,0.6678107172610677,86.69702514083872,109.93530863698433,2.758512151269117,2.79,2890.1371896944675,3135.002827308321,0.9820021237099542,0.9979831281806419,36.12903834180905,14.3336200688477,2.6972657784518894,1.0127936600420593,1.0117673633695683,16.620421950000004,passed,
2025/04/28 13:15:00,0.7173260009219256,0.6675042424121621,85.97088620470014,109.15964530833583,2.7527017954300153,2.75,2875.6625035768607,3124.1021501401788,0.9818403624998847,0.9977521538433001,35.91457876888147,14.007638158817834,2.6871239058389853,1.0079469576572462,1.0075148552076412,16.51556293444444,passed,
2025/04/28 13:30:00,0.7117459879749181,0.6652146808401529,85.91293180174576,108.9598165794953,2.754811092868932,2.77,2861.603922884252,3095.6150432499003,0.9821712577197644,0.9979906376487377,36.483802221514416,15.10931106394089,2.7327006656277537,1.0279090379335916,1.024413180133339,16.411012890555554,passed,
2025/04/28 13:45:00,0.7135849388884584,0.6654265304968839,85.09736687403034,108.2287177004492,2.758662257312143,2.79,2837.4104571954585,3073.4913570608205,0.9816519435643539,0.9977560210133923,36.23910587689333,15.367301036253561,2.720016036979297,1.0317646299320162,1.029885461810256,16.306181741666666,passed,
2025/04/28 14:00:00,0.7158163588643105,0.6624514704707098,84.30577742723803,107.38638208934587,2.7493882683892794,2.77,2830.489556304081,3067.044879823557,0.9813479526377528,0.9972766408163457,35.90087285153894,14.666188692189246,2.693877432354916,0.9933863926865267,0.9981965718719166,16.214611991111113,passed,
2025/04/28 14:15:00,0.7079995077203818,0.6646545967455304,83.82852725483825,107.31972623992951,2.7501108562014775,2.79,2808.2646837622765,3061.493302837081,0.9818875125191087,0.9980344271135204,37.1226704387818,14.329167429188429,2.708187487843312,0.978454576854565,0.9728452924073303,16.142485162222222,passed,
2025/04/28 14:30:00,0.7123204875102692,0.659976791885215,83.20253593231078,106.32313906818331,2.735427444105042,2.8,2799.3402688456376,3073.087713583352,0.9812211112570928,0.9972120635459563,36.40592062553338,13.397861957140384,2.7007348006742706,0.9659517776932898,0.9706017309573003,16.063600666666662,passed,
2025/04/28 14:45:00,0.7073108533622067,0.6564328475205996,82.62243721526521,105.73325458843017,2.728192564958006,2.81,2793.206816506548,3068.362852512086,0.980951550286368,0.9969202056545029,36.471801960666696,13.795350846955671,2.7096713516026285,0.975540625303413,0.980169793523886,15.991490789999997,passed,
2025/04/28 15:00:00,0.7091051403724751,0.6591628609710268,82.44086625034716,105.66218149048699,2.735866539008201,2.78,2771.1985270985156,3047.4709688654607,0.9810841710957892,0.9972405595242232,36.846168020817096,13.570039279485307,2.717640456072237,0.9586202750136338,0.9611986892191463,15.919103175555556,passed,
2025/04/28 15:15:00,0.7023587511119034,0.6574712356026421,81.9632323742187,105.11303152891993,2.7292955705739677,2.78,2757.5742429154625,3045.7963914111506,0.9809844082295317,0.9971951921483173,37.37530132138394,13.447230840124448,2.7459747136879575,0.9635717192152554,0.9612452830091884,15.839113766666662,passed,
2025/04/28 15:30:00,0.6949167279651153,0.6436742807442806,81.09554567791089,103.7496881488884,2.6962352960743914,2.79,2781.8701760950107,3064.667827450605,0.9806241062006212,0.9960173569781119,36.54501698896885,14.111887758133733,2.7379992085888687,0.9855300400063884,0.9949137266827065,15.763642124999995,passed,
2025/04/28 15:45:00,0.6999631162238329,0.6608097214136217,81.37404702033889,104.46477555828906,2.7391124146604695,2.79,2720.1914160759757,3005.0274613802735,0.981148374890799,0.9976316719693926,37.830598628879905,14.206073690504041,2.7705709909389373,0.9909068263636691,0.9802423554760038,15.682018103888892,passed,
2025/04/28 16:00:00,0.6888728434089145,0.6426980665167654,80.27374288147323,102.7950389576239,2.695793279202965,2.77,2757.656850492504,3031.697897292282,0.9806310015288898,0.9960608036001122,37.070858054773325,14.520662692897082,2.7567736689280045,0.9894753562006401,0.9929441580247067,15.60690362,passed,
2025/04/28 16:15:00,0.6958041252522023,0.6586338788747206,80.75941740305358,103.53842925636312,2.739145037969467,2.79,2702.6059184445958,2965.249240054825,0.9811602672611051,0.997503857621914,38.16366281768028,14.741810277092618,2.7940871091986597,0.9874519794023014,0.9743369884464691,15.525077333333334,passed,
2025/04/28 16:30:00,0.6994215523542251,0.6434818854086682,79.76753603284348,102.10035721413097,2.7136299805774744,2.77,2702.710423113146,2990.784042694171,0.9803656686996406,0.9963547731611619,37.135701363845314,14.36988580244395,2.759874618006925,0.9604231084954946,0.9730915160686582,15.450037276666666,passed,
