datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/28 16:45:00,0.6877470201938424,0.6466473731254175,79.60322472594109,101.85742555153395,2.7109422967673416,2.78,2689.4121653076954,2982.059706504609,0.980790067175934,0.9968056728407547,38.27447333809696,14.27613222618405,2.8157031225040305,0.9823850177867289,0.977207236400156,15.375032982222221,passed,
2025/04/28 17:00:00,0.697912970252175,0.6450024404324252,78.7891860834008,101.06067064365726,2.7165516739537683,2.78,2648.9933013614295,2980.6900844499282,0.9800726824397851,0.9966917555589605,37.73269002613694,13.902867614699444,2.7818809980794383,0.9726623399946538,0.9810471425893793,15.293325825555561,passed,
2025/04/28 17:15:00,0.6887250848171685,0.6426842084327133,78.14087902339408,100.34759601714494,2.707596102524134,2.79,2640.594152162732,2980.0358761291973,0.979873466611886,0.9965292232821524,38.15809505884998,14.006093685490722,2.8026817404707587,0.9873873629584204,0.989093651748608,15.218395958333343,passed,
2025/04/28 17:30:00,0.685008035883208,0.6383313057569799,77.7724245655718,99.72609976808019,2.701194280719468,2.81,2638.518761621642,2965.314114467604,0.9798252844437693,0.9962372475382307,38.24830014828944,14.37853216509168,2.8170733442442337,0.9846170067326541,0.9881452844690176,15.137041315000003,passed,
2025/04/28 17:45:00,0.6848337305012906,0.636742556685164,77.5766956455412,99.30800163113634,2.700790040701012,2.78,2627.612569265719,2949.2422027391544,0.9798989566188037,0.9962173081664927,38.19167513186593,14.907166781576569,2.8315143915652254,1.0000649437469924,1.005158002274249,15.061913826666672,passed,
2025/04/28 18:00:00,0.683680273440625,0.6391866385525268,77.57535143224307,99.51126296458663,2.7031460959555007,2.79,2623.873551047067,2958.661891356591,0.9797870051351392,0.9963688918021016,38.33785297323657,14.793375820176433,2.831943786950441,1.0125121089442843,1.013083921019503,15.09040888666666,passed,
2025/04/28 18:15:00,0.6887696648972768,0.6383693221743486,78.1861642620214,100.04229445924493,2.7105403389066773,2.78,2634.266047815122,2951.696616529723,0.9797607429377159,0.9962703298672191,37.97595653087794,15.482097964474228,2.8363676814792873,1.0162780214600244,1.0237828020490356,15.140977133333324,passed,
2025/04/28 18:30:00,0.6935326643416072,0.6523046312400842,78.59841141147459,101.05058874310453,2.7426322432367103,2.8,2599.7775875945435,2939.393432312709,0.9797055021535913,0.9973342204441256,38.69983314558312,15.147669979304302,2.8463693404089416,1.0274250778956493,1.0197345849397454,15.191909040000006,passed,
2025/04/28 18:45:00,0.7126717844066894,0.6501313262609918,79.36157810895986,101.79393360102468,2.7584641604135545,2.8,2600.7988869226215,2936.8686694963603,0.9793864273435781,0.9971583974952757,37.64793105616935,15.465949867111895,2.8114701886891913,0.9945828300531729,1.0116648987179921,15.275457486666664,passed,
2025/04/28 19:00:00,0.713630580181264,0.64907196230474,79.97461270632924,102.3560942695626,2.756406423163782,2.81,2617.930461904548,2954.1039198653552,0.9793934313687844,0.9970332026652772,37.619075812591625,15.255093204489983,2.8227914918699986,0.9869472242437679,1.0065102533235983,15.358791359999994,passed,
2025/04/28 19:15:00,0.7186729082199793,0.6488077988144079,80.3150647080913,102.81290710983448,2.753718941268113,2.8,2628.1491398067024,2982.05584058048,0.9792299811862487,0.9969083669462653,37.05824128611831,15.021616572222946,2.8046645939652386,0.9955087942477014,1.0217509609833006,15.448927718888887,passed,
2025/04/28 19:30:00,0.7019333849708805,0.6499809468333192,80.90359305325138,103.59647980305847,2.7420867653835534,2.79,2690.833602744167,2975.964323057762,0.980085917105455,0.9968485781581269,37.59560359403372,15.912725098390558,2.8180660418541907,1.0095268664081671,1.0163605380745468,15.538851594444441,passed,
2025/04/28 19:45:00,0.7187146538465261,0.6537945185094185,81.50986495614568,104.44914266603965,2.7648804644078413,2.82,2670.499860705767,2982.2288833368116,0.9795904154474961,0.9970904084635657,37.11465786117748,15.580432543403006,2.7951855273537363,0.9893263002842864,1.0092184400903037,15.629119275,passed,
2025/04/28 20:00:00,0.7000192229592794,0.6460917901895712,81.5197775835808,104.39446106065863,2.727397698337724,2.83,2737.637792989741,3025.794310408216,0.979843355803758,0.9962866973196896,37.13874780012482,15.589861603862309,2.802420684149306,1.0046916467756812,1.0166854094762081,15.719171453333331,passed,
2025/04/28 20:15:00,0.7031915229048169,0.6497679859317402,81.73148782971242,104.95942777822346,2.7298082027257564,2.83,2741.5757681282016,3049.8825620832204,0.9797784055370075,0.9964719561680209,37.08885267427057,14.875029785116004,2.778903256749658,0.9977600929432032,1.0086392421008041,15.809570455555555,passed,
2025/04/28 20:30:00,0.708337779204098,0.6531923619178779,82.49022214263738,105.86718818367927,2.7391095163019403,2.83,2752.5914646017563,3049.758432679091,0.9800353859119433,0.9967201822776389,36.954699873671274,14.980291965633562,2.7752576265264888,0.9940500802474536,1.0058627063510837,15.893271820555555,passed,
2025/04/28 20:45:00,0.7120474237269934,0.6546686316937981,83.2238758052829,106.67850193792378,2.745402866306806,2.81,2766.5483654872946,3055.474983494582,0.9801184257430419,0.9967914139166825,36.7819720148928,15.128657617358865,2.7774085020260526,0.992042743198977,1.0060498687581565,15.983799589999997,passed,
2025/04/28 21:00:00,0.6996536218097033,0.6565348116917715,83.78844578978558,107.43541969404572,2.7398888390443163,2.82,2804.267506903434,3062.432523584758,0.9805260537979794,0.9968506154810481,37.30072743217291,15.79611074013091,2.8051252767820416,1.0231975168338552,1.0216486944680978,16.07410593555555,passed,
2025/04/28 21:15:00,0.7108891891786492,0.6561035861390359,83.9928432608354,107.87948058215053,2.747333723045648,2.84,2801.9874076764368,3081.8136358846928,0.9799329479644765,0.996657054510262,36.51047307584576,15.611148139674194,2.766474651431955,1.0111593174512878,1.0236897386654311,16.164765026666668,passed,
2025/04/28 21:30:00,0.7148542627011581,0.6580008274628398,84.60519545195137,108.62983755219167,2.7517342879250055,2.86,2814.8294257831853,3092.638262139775,0.9800220145599601,0.9967481437269787,36.36742755764049,15.487795219828163,2.7596263297594597,1.0057410396304525,1.0202557103443464,16.255781391666666,passed,
2025/04/28 21:45:00,0.7050957584468774,0.6633419128657384,85.70246853305531,110.05446623734149,2.747247274621499,2.83,2856.704029411383,3124.8555737524093,0.980588653179675,0.9970765454348011,37.0337286550925,15.164757765503968,2.7890156665425994,1.023464963435769,1.0203937981344673,16.432823317777782,passed,
2025/04/28 22:00:00,0.7073947071769923,0.668046342276453,86.85953841784841,111.61614925833817,2.761562560853853,2.83,2882.8935929492145,3132.3277247148667,0.9806168802950416,0.9972896588622719,36.864370185047726,15.96125496592467,2.7893842925949013,1.0491413140624257,1.0427675942100212,16.61140998611111,passed,
2025/04/28 22:15:00,0.7132253750029653,0.6607137820727061,85.3753998196918,109.78881225584217,2.7527072669751016,2.83,2838.8879757750956,3127.848992730133,0.9798822861465817,0.9967875351378075,36.297489481690214,15.494910396373285,2.764465800720079,1.029711363585722,1.04001438959273,16.42468021333333,passed,
2025/04/28 22:30:00,0.7096706553543287,0.6681870333871304,86.30738407379594,111.07431051195144,2.7653210699120523,2.85,2858.873421876524,3114.43369876937,0.980524401916962,0.9973751807588846,36.886323682988596,15.979518085611906,2.7819377933656444,1.041416842062932,1.0372307193916581,16.518112037777783,passed,
2025/04/28 22:45:00,0.7190819548560716,0.6667775792553539,86.53186725013076,111.36840040675163,2.7651280035832713,2.85,2856.788909369691,3148.4219784499787,0.9800182718195843,0.9971479309269872,36.16437232539106,15.39558807787205,2.7579115790327706,1.0361044471412229,1.0451159546192506,16.605176793333328,passed,
2025/04/28 23:00:00,0.7230267968610377,0.6706558289289667,87.36616062085282,112.42528966091935,2.7781250808776763,2.83,2863.741932273993,3146.965946633589,0.9801937466342907,0.9974791457863899,36.25812337026485,15.613926197644846,2.7635991654737673,1.034150779850629,1.0423290455874359,16.698498312222213,passed,
2025/04/28 23:15:00,0.7143339228007353,0.6698910954804715,87.96064271092382,112.8804690450918,2.7726607829904495,2.84,2908.541425580121,3147.812394553902,0.9805784886560504,0.9973459259590493,36.411719300607714,16.25738206094278,2.772181775542995,1.0498230275883633,1.0492555519287587,16.792214725,passed,
2025/04/28 23:30:00,0.7214146078510961,0.6699366233719142,88.37731632581725,113.08911141665924,2.7738159926343045,2.81,2916.1295109094794,3171.522945872808,0.9804210434416244,0.9972525121426352,35.88100231311076,15.648820205036916,2.7510642391209585,1.0423989996119056,1.0491995470514324,16.886027742222222,passed,
2025/04/28 23:45:00,0.7129037496079427,0.6722110439304553,89.01285319769568,113.84961216286725,2.7802973445881816,2.84,2926.96538580897,3180.16307284936,0.980943678244487,0.9979191761528251,36.778061651249324,16.131005225787803,2.7789937799882547,1.067061904588846,1.0615276394828732,16.97963303666667,passed,
2025/04/29 00:00:00,0.7229475759620096,0.6695818006111655,87.33251945189893,112.24018514803227,2.7799995705632,2.84,2870.1868012229233,3134.8505756378436,0.9802378745816128,0.9974089675112664,36.15972728394401,15.935435648108896,2.7534789246916542,1.0290153827021666,1.0381796980804487,16.694001328888895,passed,
2025/04/29 00:15:00,0.7291231872099018,0.6606256984793683,91.90248345572391,116.87497560503954,2.7040017472505413,2.73,3090.52732982316,3429.242522862465,0.9811030216152988,0.9961252421230032,34.33603576812356,10.305383429644193,2.699566523649982,0.9530090227567343,0.9856963701454007,17.629469073333333,passed,
2025/04/29 00:30:00,0.7340238644820009,0.6740386135018515,96.41151591490481,122.59363610837028,2.7232158795484676,2.74,3227.452081268355,3523.371173634959,0.981715522807175,0.9966331032585576,33.80646185711155,10.79847639725441,2.6853702317933577,0.9840896708442066,1.009712994978195,18.38394908777778,passed,
2025/04/29 00:45:00,0.7329047231611837,0.6736103856015091,96.2736908417041,122.48681073965965,2.7249706785490746,2.74,3227.84305684746,3517.8327399727837,0.9815645867945513,0.9965590421168867,33.84576330254147,10.997687047289372,2.6822026692788263,0.9821595449893682,1.0071194566699222,18.38176875333333,passed,
2025/04/29 01:00:00,0.7336155809644737,0.674380992291992,96.2228019361752,122.40873045084098,2.7259346853265307,2.73,3225.2971142040215,3514.818052128051,0.9816402749780133,0.9966325205444175,33.79020594782887,10.992965505790425,2.6771957347157214,0.9850897857501393,1.009467056856755,18.373113714999995,passed,
2025/04/29 01:15:00,0.7334953833103268,0.678787985189151,96.48110186135852,122.74093865992187,2.7335568347910337,2.74,3221.917460862812,3498.603436862622,0.9820053739563941,0.9970241364913556,34.11936875955876,10.982051581321299,2.6829561761475293,0.983571666763366,1.0014213606721558,18.37092583333333,passed,
2025/04/29 01:30:00,0.7337764824715167,0.6771636651595235,96.3622530234364,122.52216343142526,2.7307320902376886,2.74,3223.3541171058237,3503.3163601796005,0.9819081191382469,0.9968903489847809,33.984555558375256,10.9137338622271,2.6778412929818267,0.9819894941425703,1.00215673907896,18.368734932777777,passed,
2025/04/29 01:45:00,0.7333007542495449,0.6782237726417467,96.4507414867664,122.57976300788584,2.7320683251030573,2.73,3221.33542004078,3503.6125096467454,0.981975649945304,0.9969956409593057,34.127779731383725,10.833879723179892,2.683612793101525,0.985477863493488,1.0035828112942025,18.373017226666672,passed,
2025/04/29 02:00:00,0.7337792346164814,0.6779009560566426,96.47385361921202,122.54376405067315,2.7329706558289026,2.74,3222.4805272509484,3501.8139621027144,0.981941463058293,0.9969625898542266,34.01603554688183,10.940012900011919,2.681688309050367,0.9863283870509811,1.0052451403479221,18.377299520555557,passed,
2025/04/29 02:15:00,0.7336731449019822,0.6788204087164996,96.63207594570895,122.69269311167683,2.7342235744357337,2.74,3225.6454540822033,3501.873264896365,0.98203683632335,0.9970403764006847,34.107535863973645,10.85118542193487,2.6831467757091993,0.9840593551707937,1.0015703414696873,18.39454027888889,passed,
2025/04/29 02:30:00,0.7340606811323359,0.6769808045447692,96.569414211691,122.54223843267621,2.730131323554645,2.73,3228.792400497702,3515.3691932970714,0.9818821238114981,0.9968764202969173,33.899327856906076,10.73953864032773,2.6782972908396028,0.9880928715641,1.0086075638670644,18.41244681833333,passed,
2025/04/29 02:45:00,0.7340343973671816,0.677651898154972,96.73903276629083,122.707607134433,2.731852252187259,2.73,3232.947591177174,3514.731148979588,0.9819335063875638,0.9969215518369713,33.93623123005239,10.75031011837903,2.6792963852029166,0.9866463259888147,1.0062454321314398,18.433661363333336,passed,
2025/04/29 03:00:00,0.734409250526471,0.6788607537106134,96.92252944986821,122.87358261619809,2.7346779571121407,2.74,3235.7966284532854,3510.2996319933277,0.9820483664936781,0.9970197192750551,33.968839991032944,10.819345663686331,2.679707756176749,0.9872837888816739,1.005549618021371,18.448400739999997,passed,
2025/04/29 03:15:00,0.7347429578308707,0.6772515593645437,96.91554670312712,122.81487876083808,2.7316692180712074,2.73,3242.328245965746,3518.971944503726,0.9819405253710385,0.9968624302155291,33.79637783565991,10.79278421688522,2.6732883902367406,0.9869823643849998,1.0079468682899653,18.46963560444445,passed,
2025/04/29 03:30:00,0.7345312087150689,0.6776524324349983,97.07675199933786,122.95381453745831,2.7341146659437694,2.73,3245.6636908282267,3517.4808819915074,0.981922277597159,0.9968780572830059,33.80600313499849,10.918674013754114,2.6761429635828713,0.9884883934107227,1.0087330780542638,18.491212764444445,passed,
2025/04/29 03:45:00,0.7362764780354951,0.6811487163577117,97.31898430537282,123.265208862012,2.7391789784658984,2.73,3247.5167480094046,3506.1419289115015,0.982298223298752,0.9971779659263853,33.85876302252708,10.908709055594363,2.669138578157517,0.9870135763027726,1.004091578006646,18.499479875555558,passed,
2025/04/29 04:00:00,0.7369000869107264,0.6801851142483576,97.20759249541213,123.11188869407212,2.7370524671964658,2.73,3248.926619945229,3512.186678072163,0.9822120891574195,0.9970840583007742,33.658710466203246,10.862338664888693,2.6606412392497356,0.9887970212099066,1.007759605116254,18.505521833333336,passed,
2025/04/29 04:15:00,0.7355615105297523,0.6805216036120547,97.09561375832698,123.03271242300124,2.7386711942844326,2.73,3245.602513450439,3511.1779097452854,0.9820966411143978,0.9970931575010256,33.76842331232773,10.877738113321968,2.662129473402021,0.9894931375679423,1.006482214614431,18.504599911111107,passed,
2025/04/29 04:30:00,0.7348692482700453,0.6822261964230335,97.09132356576285,123.07321451939552,2.7423989538120703,2.74,3242.9481642381033,3504.1836035123824,0.9821488419340216,0.9972250515246783,33.93085300645084,10.92918196230618,2.662147135978327,0.9905700857646745,1.0043086739338885,18.50332710111112,passed,
2025/04/29 04:45:00,0.7350852848607623,0.6834058782679142,97.2211548768969,123.24950801684226,2.7478945171888567,2.74,3239.498798125228,3491.3112460637794,0.9823996961455355,0.997494882724458,34.15458429055814,11.15341550192756,2.663718623274515,0.985613270314518,0.9979494352797358,18.49555601666666,passed,
2025/04/29 05:00:00,0.7347575819280218,0.682521729867439,97.12449000198691,123.11839750240705,2.7479267237796092,2.76,3238.774963758972,3491.601005374762,0.9823027374389877,0.9974408093507782,34.10523924350255,11.310693261040457,2.661412513026576,0.9897016886721948,1.0028540792571388,18.494579986666672,passed,
2025/04/29 05:15:00,0.7358523242005848,0.6844068969212467,97.25237564836846,123.23131387793565,2.751461932358152,2.74,3240.3053556484992,3480.940637561959,0.9824718045240118,0.9975548804241344,34.09633471645138,11.366556496217838,2.65800543224145,0.9880224735519205,0.9994565716242858,18.493252488333336,passed,
2025/04/29 05:30:00,0.7377809250709559,0.6826170741852898,97.1306877274302,122.88771678379386,2.743544685230954,2.73,3244.8024252826667,3495.34841623068,0.9823981088653134,0.997306209499498,33.68476697714862,10.89151713739845,2.647940836049728,0.9868751153325315,1.0022235650401383,18.491905018888886,passed,
2025/04/29 05:45:00,0.7373093035786337,0.6822928618986216,97.24164779623403,122.981833859753,2.7458264050329766,2.74,3245.6251772098826,3492.675174017983,0.9824034179583232,0.9973499181027466,33.77123405809151,11.092467096159266,2.6523163372078984,0.9871155761567781,1.0025415184721327,18.502203029444452,passed,
2025/04/29 06:00:00,0.7349755153188745,0.6863600934829385,97.04803566876868,123.2372668371317,2.7534725468893897,2.75,3243.102416471644,3489.8762041066598,0.9823204268776852,0.9976073517891972,34.043372016785234,11.18058431310268,2.6362615099241,0.989436098110906,0.9973263326629839,18.539071790555553,passed,
2025/04/29 06:15:00,0.7343856539238436,0.6861618881765489,97.21609113691396,123.61928458535847,2.756017045832343,2.74,3227.8349041972688,3512.1964615098022,0.9825591265849066,0.9981580811652803,34.4329542584028,10.97739906000807,2.6459068696970993,0.9912513832375072,0.9997238074996607,18.575641333333337,passed,
2025/04/29 06:30:00,0.7359768980133999,0.6874040236600335,97.50277518276305,124.030401462936,2.7615548222871085,2.75,3224.3870410984528,3515.5033250132574,0.9827531414812644,0.9984862798446675,34.39928049555518,11.020529039239138,2.6449190688326945,0.9896326637322773,0.998514191800376,18.61257674222222,passed,
2025/04/29 06:45:00,0.7357201338736903,0.690312778285704,97.47826971468308,124.47854672414869,2.7758205018799598,2.78,3211.7624809381614,3504.466185159099,0.9827060255754436,0.9989276778010496,34.38420226635266,11.602124724035434,2.6362664461201257,0.9916031626788788,0.9970569343899711,18.643045226666672,passed,
2025/04/29 07:00:00,0.7378963635453893,0.6910247387922613,97.60342568017983,124.70009492075827,2.776557493740936,2.75,3214.259872316806,3513.3897293123546,0.9828000997392174,0.9990435008703444,34.13101870049594,11.465907098417713,2.623891517077228,0.9909713863688516,0.9980269813208981,18.679705916666666,passed,
2025/04/29 07:15:00,0.7530766354036922,0.699219799437627,100.73574538669116,128.6520127344126,2.8065629364167366,2.74,3255.187653960101,3560.017453378063,0.9832938309925323,0.9999769038287555,32.10762831500898,11.971302440518578,2.6154739317789253,0.998465200941203,1.0143717670016923,19.12730205833334,passed,
2025/04/29 07:30:00,0.7551967529861012,0.6992715832172911,100.44627767999434,128.35969034362174,2.8124059424560284,2.82,3244.9079790639917,3539.514148135731,0.9832033614996577,0.9999851414084228,31.512565427230996,12.631860431563767,2.6045626645992273,1.011425054719964,1.0293006078026201,19.08054910666667,passed,
2025/04/29 07:45:00,0.7521545211029373,0.6676545605776337,98.95988250009539,129.10981186908847,2.8237511862051075,2.89,3091.4156075752894,3685.9749501197493,0.9836278876145843,1.00319717762624,32.66375819112313,14.806722568087668,2.6025882954853725,0.9959185127589463,1.0656725429520684,19.137664626666663,passed,
2025/04/29 08:00:00,0.7379487011484624,0.679189123289602,96.28228343538805,125.7618524782952,2.834048693016363,2.87,3053.7133966100523,3517.4196348494447,0.9834438024749715,1.0027056813200739,35.01015237120569,15.37021208886681,2.6076149513239892,0.9979351436499244,1.0287625949425871,18.62291097944444,passed,
2025/04/29 08:15:00,0.7417782549312024,0.709273221634267,98.1757573375985,126.60739420451671,2.833374927702448,2.79,3163.3697461420784,3457.93638909468,0.98338555018534,1.0010775702977772,34.29615737563162,12.63608004436927,2.6097442278516927,0.9971589166500439,0.9851790613825963,18.760642792222225,passed,
2025/04/29 08:30:00,0.7417132191563023,0.7027916729767982,97.08776992462802,124.93922640426231,2.8303120254670815,2.88,3143.7572156692513,3411.172473377423,0.9830594276161261,1.0005489575238613,33.77776555690718,13.951692235072445,2.608420556185583,1.02061615705126,1.014790224115703,18.552496325,passed,
2025/04/29 08:45:00,0.7274843378807822,0.688086447456166,92.55760431574834,118.83054295181073,2.8165126155574227,2.92,3029.4214279140488,3267.7467502589866,0.9822430650008863,0.9996106853162351,35.448983463810954,16.032665179345706,2.6515258825083343,1.060136311569118,1.0525016193935022,17.736053616111107,passed,
2025/04/29 09:00:00,0.7172791926328291,0.6863252781251975,90.43574640616943,116.45143650771425,2.817505458119565,2.88,2964.9480366697403,3200.8682619060964,0.9823546905041179,0.9999422684760159,37.1787455469082,16.50898335104052,2.668929946115793,1.0554755002686567,1.0369808385732744,17.372221074999995,passed,
2025/04/29 09:15:00,0.7174541756426136,0.6865887384491529,90.99577367713826,117.21053741142669,2.8389815300374246,2.91,2964.505286745166,3165.5864733851067,0.9824674908639226,1.000309030258522,37.23711229045661,18.09466777382313,2.6825973476093683,1.064076378677141,1.0459870356557226,17.40321728444445,passed,
2025/04/29 09:30:00,0.7205647057198061,0.6874494138540009,91.2281339413049,117.40690014215707,2.8309795287283213,2.9,3003.4913932122836,3172.7909415411514,0.9823829811011742,0.9997368437269134,36.675812434357866,17.699755338016253,2.644091849724209,1.0453569218320153,1.0298571283274038,17.484928853333336,passed,
2025/04/29 09:45:00,0.719890240590618,0.6843319264692926,90.43107342618102,116.16921757340286,2.8245901393789654,2.89,2982.60462836893,3150.499888533155,0.9824238100862529,0.9995794490666425,36.8173901865286,17.34232659573507,2.648437566732321,1.0198427050062153,1.006881847968109,17.323506542222223,passed,
2025/04/29 10:00:00,0.7154381420871313,0.683172513113927,88.9427648116674,114.36179728333647,2.8177558434350556,2.89,2937.3467058227548,3126.7850209001326,0.9823795301199746,0.999643506976657,37.38383072828123,16.611015322864915,2.6554525856588387,1.0017209959688396,0.9839836755691298,17.087242608333327,passed,
2025/04/29 10:15:00,0.7158112726582827,0.6791426291830815,88.26668060576935,113.23578767320555,2.810166830438516,2.89,2927.5192182317223,3109.19547532954,0.9821755288453181,0.9991986712748722,37.11672318137458,16.54756468818845,2.6532558248775135,0.992658195646578,0.9794473681795148,16.96417539666667,passed,
2025/04/29 10:30:00,0.7126565595949077,0.6775525508126065,87.65652771253333,112.30063313870195,2.809460221468969,2.89,2904.134769376751,3090.307698284219,0.9819520706048448,0.9990836005346568,37.46506551552478,16.53060416857312,2.6754837908442304,0.992917417864396,0.9773671763711101,16.841147662777782,passed,
2025/04/29 10:45:00,0.7105008101194683,0.6778106651270623,86.94050859904597,111.56714847271179,2.8141034399069866,2.91,2876.091639211807,3062.242819373188,0.9820899581301691,0.9993832181956387,37.82120823378622,16.91680749741621,2.6774765460533487,0.9968268105583858,0.9781639168257666,16.71108742722223,passed,
2025/04/29 11:00:00,0.7095860948804188,0.6766307184319993,86.14124832913905,110.54630166442304,2.8098723542023207,2.91,2858.8938748675864,3047.143317004944,0.981889166216468,0.9991716229114483,37.87249920743941,16.419579250180533,2.6713523138127866,0.977444149428378,0.9589227903039742,16.59521062833333,passed,
2025/04/29 11:15:00,0.7110113553275987,0.671329106489877,85.51415626148766,109.27757566014486,2.796173261007742,2.89,2845.386824746912,3045.6291424972487,0.9815836922064074,0.9985953171858979,37.49999992601115,15.866595552011502,2.6802355045378494,0.9720201150906661,0.9606032979621052,16.472301327777785,passed,
2025/04/29 11:30:00,0.7063048312630599,0.6747260999214839,84.77881091489931,108.64820433587872,2.8035447337563437,2.88,2812.11672575421,3017.157642870189,0.9818449445235163,0.9991623771102912,38.21624253779406,16.108051962900216,2.6887607254559853,0.9818359387615986,0.9603189090415912,16.34263145777777,passed,
2025/04/29 11:45:00,0.707046935994493,0.6684459609600165,84.19534070496324,107.5094803701462,2.7973498946671276,2.9,2798.285385380758,2999.988306058935,0.9814105539298674,0.9985849585710251,37.81272711980607,16.5568902313703,2.7008808532099247,0.9903371738155545,0.9767331052486844,16.219800300000003,passed,
2025/04/29 12:00:00,0.7084576135624583,0.6648806548670705,83.64999103642828,106.47703071267833,2.792830188862977,2.85,2790.4363166055714,2975.7842628691583,0.9810744639120539,0.998013562579413,37.381401977880266,16.75405380924517,2.702058077696678,0.9884378158744332,0.9799069986984993,16.104074909999994,passed,
2025/04/29 12:15:00,0.7011941766140707,0.6695368092744461,83.64578080745558,106.82240854095316,2.8070653382687785,2.88,2762.203845583133,2968.798657522701,0.9814120520994598,0.9989912652135314,38.611325845759765,17.196971850621697,2.7378554398872232,1.0123231346784305,0.9894937415424633,16.087298479999994,passed,
2025/04/29 12:30:00,0.70426360352598,0.6677904395157002,84.53479148764774,107.68169889814018,2.8147758259201052,2.88,2792.6384462291558,2961.8795389285738,0.9813584748988075,0.9987390960113144,38.21860399207416,18.13141674329741,2.736964054860338,1.010453521737005,0.9938517901860949,16.19767811444445,passed,
2025/04/29 12:45:00,0.7129328237039853,0.6676515751827304,85.4654152684726,108.42234658279708,2.800901480119833,2.84,2853.890127109279,3008.779760859836,0.9806059649708879,0.9974828212453283,36.53271752334662,17.25727863330999,2.6972017550057874,1.0107451388961621,1.0036360515379117,16.42076076666667,passed,
2025/04/29 13:00:00,0.7025324752668991,0.665839360030887,84.5910801664323,107.4729082965419,2.7996493376579363,2.86,2824.985805934491,2983.6806363357537,0.9808566723661318,0.9978584599590515,37.62384510209732,17.575014962244776,2.7271863336211695,1.0119366291065133,0.9956198047845221,16.262229157777774,passed,
2025/04/29 13:15:00,0.7087923644130582,0.6705547323082048,86.75280522559257,109.8731136861392,2.810388126661141,2.84,2891.4602918158384,3013.6925130408204,0.9808497607205895,0.9976682440818126,36.93212268320772,17.94190874865623,2.721854104541443,1.0229924619068393,1.007665336779188,16.595771328888883,passed,
2025/04/29 13:30:00,0.719838373695753,0.6845197728017838,92.7986802938856,118.03573166416493,2.8549869916646777,2.84,3019.5774757244194,3145.071258907258,0.9820736862131104,0.9996175454765672,36.603499534765106,19.11589011571527,2.711374530784567,1.0638141132903043,1.0492575757410596,17.599991945555555,passed,
2025/04/29 13:45:00,0.7212253576319576,0.7007694959035423,95.2183770129937,123.9761948283754,2.8987104885547907,2.93,3083.889072312562,3263.341725995415,0.9821160276039621,1.0015754323481993,36.042581650958354,18.471240541897213,2.597211597757727,1.0036113381721,0.9792714788082681,18.39878448833333,passed,
2025/04/29 14:00:00,0.7308456992348874,0.6878977018088812,97.36866679465373,122.97177708190652,2.8020925057526496,2.76,3214.278651640511,3406.9549674095874,0.9822529094636518,0.9985489748715008,34.643668940175495,13.75971435360242,2.6537986561793625,1.0005398036228346,0.9994952514199803,18.553309102777774,passed,
2025/04/29 14:15:00,0.7196613762489705,0.6819995019469403,93.54733747829638,118.42593317596571,2.8354739254863386,2.87,3045.7086267248037,3212.564883647392,0.9820193066865391,0.9993140416755132,36.57562722143386,17.610396645423062,2.7276288774027364,1.057853467906449,1.0466802656743595,17.74517135722222,passed,
2025/04/29 14:30:00,0.7121267364568166,0.6768759620889092,91.23883902185136,115.38249001571047,2.8368866622838786,2.88,2975.998188214741,3126.55865346835,0.9814946111503533,0.998955919038564,37.4060191310744,18.77945582488705,2.762078324845701,1.0821984134486402,1.0662173913611617,17.312262109999992,passed,
2025/04/29 14:45:00,0.7048238189414604,0.6719307480297485,88.42459441735515,111.99899639792217,2.8317874191451247,2.88,2911.470916950957,3049.219991865795,0.9807699664391194,0.9983526427683288,37.75157263503527,19.054539109531085,2.761605986824518,1.0637714362994823,1.0432611741556277,16.879409524999996,passed,
2025/04/29 15:00:00,0.7143382824748775,0.6672065724890479,86.04905193698521,108.77157127470129,2.8311224373039927,2.89,2813.5908264692325,2995.629356139301,0.9801797717973085,0.9981235034462697,37.659198879023215,17.975652674594738,2.755722106223285,1.0155298994488746,1.0095860525195453,16.446613602222218,passed,
2025/04/29 15:15:00,0.7101455534206633,0.6637568883096059,84.36793565738427,106.5524422630722,2.824115630413732,2.9,2761.5660514925344,2951.4340913650535,0.9801810871310814,0.9980840890211291,38.220327893537345,17.600654943141134,2.772004567067288,0.9953980622660802,0.9878957730474951,16.134172999999997,passed,
2025/04/29 15:30:00,0.704528200282864,0.6638659084573133,84.65948013611693,106.83636369710811,2.8291421041935756,2.9,2767.927072501591,2939.550787015033,0.980335894038604,0.9982438585562305,38.60580177667701,18.480516902165004,2.7992099657633385,1.018006542342775,1.0039544944512262,16.147265921111106,passed,
2025/04/29 15:45:00,0.7065851087119004,0.6631310125240024,84.677985194126,106.62469760764913,2.8228968100210334,2.88,2795.876329167779,2933.8789536260974,0.9799180734891537,0.997418844548838,37.81763417328376,18.358921225346002,2.775975386647288,1.0076294265842942,0.996368186659669,16.17450791,passed,
2025/04/29 16:00:00,0.7067809335552927,0.6649754581156092,84.87085241874358,107.10871025167802,2.8315647711939955,2.87,2766.9186184264768,2954.916300610704,0.9802739905479618,0.9983695644580793,38.59404170879987,18.09399483298413,2.7939239384462566,1.0138751139514752,1.0008904966089482,16.201746183333327,passed,
2025/04/29 16:15:00,0.7078157864597779,0.663933271059282,85.00818892254321,107.13731029930435,2.8339460327755557,2.88,2783.2788235660905,2940.8620103137087,0.9800663505430579,0.9979839674976446,38.246937774201314,18.596928639452443,2.784167300299478,1.0120191910174652,1.0014558991309193,16.221906207222215,passed,
2025/04/29 16:30:00,0.7058032117361241,0.6649967363967851,85.16512564520643,107.32859999910418,2.8343781900954976,2.9,2772.1204504468587,2960.7551307547483,0.9801006641854719,0.9983105820428756,38.684420078398645,18.263674790831246,2.806515161122523,1.0264338633197183,1.011940193666336,16.249137513888886,passed,
2025/04/29 16:45:00,0.706411591713813,0.6646171318438062,85.13272440238438,107.2420184138012,2.832228750904511,2.88,2777.712655418707,2969.127213995767,0.9797398865284381,0.9979938846863773,38.47908682568858,17.997040870472482,2.8004291237582724,1.023553172386365,1.010159478225789,16.276365105,passed,
2025/04/29 17:00:00,0.6983790377392511,0.6660855028306415,84.96627402400878,107.33514752809808,2.8309951192482994,2.9,2782.0148394656403,2974.4471654307663,0.9798288394152506,0.9982073359064908,38.94620409859742,18.246199751463912,2.8051781550120203,1.044046026617797,1.019766529646101,16.296515840000005,passed,
2025/04/29 17:15:00,0.7142977146724357,0.666374457752458,85.42916694534954,107.67490464386724,2.8479273860510825,2.89,2753.8848399132016,2975.426893332185,0.9796289144165966,0.9984688057745728,38.508707512424955,18.025244284455276,2.7969175779749818,1.0262259281008514,1.0192496690170891,16.31666378833333,passed,
2025/04/29 17:30:00,0.697823174495969,0.6651755425507196,85.56408198063038,107.71050345896157,2.8365620181601034,2.91,2791.89003015395,2967.4795325100235,0.9798329145546854,0.9981594012311885,39.03805762927,18.85526198360291,2.8322962573886747,1.057411165984841,1.03297410565037,16.336808949999995,passed,
2025/04/29 17:45:00,0.7181869846396823,0.6650128972607229,86.13363620012055,108.1292668103312,2.8589893543779934,2.89,2770.4804780582654,2953.2285127303358,0.9795438762738754,0.9982346032419327,38.21874498970531,18.93754790230908,2.8055630328767545,1.0238279778617307,1.0225796498268116,16.36402307222222,passed,
2025/04/29 18:00:00,0.7186106761755607,0.6642198079142437,86.53558468056055,108.34473670276347,2.8609362519808066,2.89,2779.392639613287,2949.932320892285,0.979521400616379,0.9981109548429008,38.183249296178424,19.09456694729926,2.8204769394424374,1.020664573132869,1.02058615779503,16.391233478888893,passed,
2025/04/29 18:15:00,0.7174377636907088,0.6649424539153564,86.57398086494442,108.4439793295926,2.8608654233049786,2.88,2777.6148485481726,2958.796142367669,0.9795615754175866,0.9982553575212515,38.313501180703014,19.029245767769897,2.8231039522013432,1.03070059427408,1.0283811606138369,16.41109985777778,passed,
2025/04/29 18:30:00,0.7136363758317336,0.6674669803203268,86.41776183121846,108.59093405760264,2.8627536904184954,2.87,2761.755177842434,2980.185867132235,0.9795584012574071,0.9987255839131176,38.881588313428125,18.657489815227617,2.8301342065716457,1.0463223014055276,1.0365928851395676,16.437762916666667,passed,
2025/04/29 18:45:00,0.7146433608530222,0.6657054343662926,86.92597761768891,108.90299063783806,2.869811959713941,2.93,2778.670253717978,2955.9741495946982,0.9796151974082594,0.9985347266547449,38.564744228902434,19.854631836303195,2.8396802801447842,1.0621099516610204,1.0556633822859822,16.457351093333333,passed,
2025/04/29 19:00:00,0.7197231190765297,0.6645296708511311,87.10047786598811,108.87064696454819,2.869261628505901,2.89,2795.4463846874773,2947.1233852850037,0.9794669221947421,0.9980860105857313,38.05171712143971,19.68585541658171,2.8186562738391054,1.0311979937067206,1.0318274034942039,16.476935089999998,passed,
2025/04/29 19:15:00,0.7198458440209716,0.6651584741965336,87.04496554953217,108.8509252874885,2.8637369139328253,2.92,2803.047202401748,2959.9063503244133,0.9794775026995065,0.9980063309362434,38.004309607955115,19.103731176661046,2.8034429801288883,1.0187320659222383,1.0186572161289666,16.503582822222228,passed,
2025/04/29 19:30:00,0.7162305669202677,0.6652280778963076,87.25384386926835,108.96954215872687,2.8565809204683683,2.92,2828.201491525552,2960.9893840084524,0.9796538129604132,0.9977874598416655,37.985374204407606,18.96754377358357,2.8023267270781584,1.0109681316650794,1.0066660263799,16.537292200000003,passed,
2025/04/29 19:45:00,0.7194913258028187,0.6659549858977019,87.27250157188338,109.09294050491262,2.8582378867321845,2.93,2822.259780649818,2975.366332989269,0.979553208784766,0.9978931102194055,37.94203339686842,18.477465353734974,2.7895047071496726,1.0004820881526173,0.9989746883861393,16.57099461111111,passed,
2025/04/29 20:00:00,0.7069420098682542,0.665901791019703,87.33500689332297,109.07696857683375,2.8408995257771594,2.92,2866.4445570927282,2980.9132006818213,0.9797651715209331,0.9974557888937491,38.14160014166599,18.459830693887977,2.798044588759987,1.0106392354183276,0.9954158200707904,16.61175588111111,passed,
2025/04/29 20:15:00,0.7130014606535728,0.6685341102713354,87.83065114602488,109.53817471705936,2.8555351161926503,2.93,2856.3080797071502,2972.8773391070895,0.9797029415831751,0.997691354794041,38.101310616314905,18.588417844982427,2.805413486435097,1.0090414472590303,0.9963007213780974,16.645443662222224,passed,
2025/04/29 20:30:00,0.7029520017673323,0.6677205317710121,87.56891302743603,109.4129337194025,2.8401547274825125,2.92,2879.149465122903,2993.461739919046,0.9798038988278769,0.9975331547954123,38.309768354698726,18.421691530712163,2.8017101858580618,1.023373812037583,1.0011376226530322,16.679124476666665,passed,
2025/04/29 20:45:00,0.7028848390951866,0.6674236365774912,87.82657936186177,109.64432680336378,2.8422388033593586,2.94,2887.108224792869,2993.044528273094,0.9797971613285794,0.9975011689303676,38.37102814434602,18.461364909778744,2.8050048621255517,1.0144094844950406,0.992730243519959,16.71279832444444,passed,
2025/04/29 21:00:00,0.7081324679820038,0.6683017475262872,87.8229495083515,109.84002444322057,2.8471429113335898,2.93,2870.1642390050697,3011.684943518606,0.9797416194189793,0.9978340943544598,38.36664033369183,17.994075110313528,2.788689367675363,1.0075913690028633,0.9910509350699218,16.746465205555552,passed,
2025/04/29 21:15:00,0.7122761184561202,0.6682341394925956,88.20611813841744,110.12297263140704,2.8502889180325788,2.94,2873.6489371967473,3015.995216424578,0.9797098833542011,0.9978067669262677,38.16341183168138,17.89249453570634,2.7885205587418826,1.0010746962747143,0.9890175491060357,16.78718746222223,passed,
2025/04/29 21:30:00,0.7037145445086394,0.6708899141612481,88.26277177630872,110.25134710496818,2.8458519461010696,2.95,2898.634350902365,3012.017373752024,0.9797906335469461,0.9976518953188029,38.40374324154296,18.049126802124245,2.794681422074288,1.0147749730263849,0.9895389510929478,16.82083971333334,passed,
2025/04/29 21:45:00,0.7055172176712269,0.6697752968477003,88.4830376396007,110.421129636404,2.84659320718764,2.94,2907.63789458918,3013.2941708777935,0.9797888612854078,0.9975660318278818,38.149020218547086,18.34820369545723,2.787994467095598,1.0197423354034136,0.9980821479259028,16.85448499777777,passed,
2025/04/29 22:00:00,0.7090090915806351,0.6688613697775789,88.9561809197785,110.86893568325178,2.851397219046922,2.94,2908.9903757549087,3016.23935194504,0.9800214711221468,0.9978052632274031,38.1355397974965,18.535719408479043,2.7905382976663984,1.0141439087980806,0.9980969697103823,16.89518356777778,passed,
2025/04/29 22:15:00,0.7130854820277608,0.668857433070202,89.37115340342234,111.19259799866732,2.8555950158621584,2.94,2914.0813693101404,3011.743046501729,0.9802284704001781,0.9979036840689542,38.024089038883915,18.562425236503056,2.787734726346524,1.0007911978247943,0.9893568132584355,16.921754666666665,passed,
2025/04/29 22:30:00,0.7079753013368849,0.6703458830330081,88.99314081745906,111.07267035750567,2.8481302147153835,2.95,2917.3511562868407,3038.288730667932,0.9799705574092625,0.9978363328884713,38.18762981769596,17.94761804713293,2.7759586812944406,1.0090901640563898,0.9903547630510384,16.96243791,passed,
2025/04/29 22:45:00,0.7077901183083297,0.671398581646522,89.1239198193673,111.37928446418692,2.850748606154816,2.93,2911.907853242802,3047.578168151492,0.9800399838160885,0.998095733991122,38.4395568699616,17.779891782639066,2.7807974872316503,1.0069287247985588,0.9871180891901145,16.988996468888892,passed,
2025/04/29 23:00:00,0.7098604566008813,0.6723024057655806,89.56868487815325,111.95794314211459,2.8570447177889022,2.94,2907.546226912101,3053.041046896828,0.980204540928785,0.9984252890246115,38.58619724171986,17.97779641665854,2.791973680831902,1.0131144480947476,0.9948449936363938,17.02966438555555,passed,
2025/04/29 23:15:00,0.7081747395850552,0.6732216204495666,89.70335346130327,112.35592401753951,2.8553947691366703,2.95,2921.4994510378597,3066.6571438372944,0.9800648890050707,0.99832653701157,38.48358235300485,18.031837277502408,2.7832811843539287,1.0220877335608012,1.0014570585710603,17.09855101777777,passed,
2025/04/29 23:30:00,0.7194873828479077,0.6727239229436266,90.15993163887559,112.74548412506876,2.8623205981761783,2.95,2922.3296225822987,3072.9343794231854,0.97959358144512,0.9979921014138047,37.72167012405239,17.949304650553014,2.7679393508519317,1.0130338689787155,1.0056500885286552,17.160367644444445,passed,
2025/04/29 23:45:00,0.7088450252001253,0.6741079121294761,90.41317387939742,113.29080753904287,2.852948838465015,2.94,2949.45870123203,3089.635612122915,0.9800154911909406,0.998165159061252,38.23703283533008,17.997908979345222,2.7811916096311666,1.0273787381615862,1.007501336772722,17.229227106666666,passed,
2025/04/30 00:00:00,0.7150945864254198,0.6689183187147837,88.13179147843539,109.53634568200022,2.8587084401812817,2.93,2870.3617648131335,2980.263346522283,0.9796760248809387,0.9976410116443473,38.01280211647207,18.10234999612645,2.785565478193683,0.9905811268068148,0.978693219344492,16.725231386111105,passed,
2025/04/30 00:15:00,0.7109575950146888,0.6674932676276304,87.79093100280899,109.32509142119571,2.8522147850324884,2.93,2859.5628420734465,3001.902954401006,0.9797083855557716,0.9978612644183777,38.38443141041814,17.760547360084207,2.7895728255401675,0.9964070664533126,0.982527678760838,16.718159406666665,passed,
2025/04/30 00:30:00,0.7122958224763691,0.6687234823043492,87.62966336293975,109.35581531181965,2.856659152238217,2.95,2842.9667190096825,3009.4759429838905,0.9796750512513474,0.9981686706802165,38.46098005291188,17.770504463110544,2.7836844679964523,1.0087462958837905,0.9948045725385852,16.718433893333334,passed,
2025/04/30 00:45:00,0.7033669083027612,0.667762748916123,87.5727417118901,109.1726506488809,2.8441152096340607,2.93,2870.9115321850054,3004.856700118059,0.9799127308321597,0.9978689032492712,38.64389154082731,17.81489481592815,2.792720635726837,1.0081084301991154,0.9856158435999628,16.711361797777784,passed,
2025/04/30 01:00:00,0.7051157289382879,0.6689725974208587,87.5775131492485,109.063404277052,2.8431309518771677,2.92,2879.040435167248,2998.761917462396,0.9797794065406535,0.9975833207980755,38.298030418449514,17.68666838336697,2.7836811934479275,1.0066538264867997,0.9838878734100677,16.711361797777776,passed,
2025/04/30 01:15:00,0.7054550916426834,0.6676382407733575,87.54859322020243,109.09631415607856,2.845972562516161,2.92,2863.24924914396,3008.7807164430465,0.9797607361549177,0.9978630014330089,38.50646210520939,17.826165532609185,2.7924695413602136,1.016994047468669,0.996553658355334,16.71163616833334,passed,
2025/04/30 01:30:00,0.7010784790518283,0.6678791360300885,87.39448139617232,108.98824886076446,2.8421392197503086,2.92,2866.684144092304,3010.7773963505356,0.9798311300114412,0.997883533361923,38.74331205228766,17.743069465452493,2.7963030371257402,1.0189341903746092,0.9933950729251637,16.704563956666657,passed,
2025/04/30 01:45:00,0.7020135251913877,0.669231845471165,87.47139884791201,109.216736021549,2.848671377362822,2.93,2850.7028454882716,3015.763992748527,0.979964820990669,0.9983345117945537,39.02047424703741,17.819403027600007,2.8024363331691866,1.0290680361297242,1.0026941767402087,16.71163616833334,passed,
2025/04/30 02:00:00,0.71638642692216,0.6672969697743452,87.824741784335,109.23831416081914,2.8608320834681384,2.93,2844.0239588651257,2994.9379986545487,0.9796312729262886,0.9980060439701932,38.11312958326753,18.176926854876964,2.785154244017235,1.0107883492049747,1.0024021710053563,16.704289702222212,passed,
2025/04/30 02:15:00,0.7121283467919797,0.6670455019151745,87.87393514013532,109.23745008989984,2.8602547126626776,2.92,2848.3804693602497,2989.650678886559,0.9796855443834573,0.9980054297331398,38.40711285773356,18.3215903203968,2.8015238945092253,1.0110315915430332,0.998230965666719,16.698256104444436,passed,
2025/04/30 02:30:00,0.7033266690823895,0.6682186163939436,87.6784064637499,108.98048853816216,2.8473961195988777,2.93,2879.715425513393,2982.5607754593607,0.9798347408976249,0.9975986013232446,38.37501952693025,18.367018285238316,2.798043308173782,1.0212800891148628,0.996705836378469,16.69222250666667,passed,
2025/04/30 02:45:00,0.7042902991414104,0.6670270994572014,87.61050733951276,108.83267010868404,2.84496988699582,2.92,2880.6953666828995,2981.976344854682,0.9798530300628862,0.997514210033434,38.274455925750104,18.302022164629044,2.793140421324061,1.0154318528420803,0.9936133789758727,16.679124476666665,passed,
2025/04/30 03:00:00,0.7048416674766137,0.666057020638789,87.50392973694477,108.66985014731031,2.842373833557777,2.92,2879.5480370624377,2986.356453221921,0.9797859583843427,0.9974309055509455,38.217956306507695,18.050694673521143,2.7891248581322103,1.0072316034406936,0.9874517496823061,16.67309343333333,passed,
2025/04/30 03:15:00,0.705454617491419,0.6693178804714908,88.87607309521918,110.504577869994,2.8515972077401415,2.89,2900.8148989746333,3030.6464801978227,0.97994706423904,0.9979784685962144,38.47873598574908,18.150590351463944,2.8014843328550647,1.0281511524896596,1.0060669869187628,16.914138706666662,passed,
2025/04/30 03:30:00,0.7136920533513512,0.6737671944491994,91.0662408280731,113.38658369785705,2.877438063632597,2.94,2944.0433575849393,3047.2885197001806,0.9804820417090644,0.998713892370112,38.21052262528383,19.459644110282085,2.7833218055640288,1.0423346156466964,1.0263204219604278,17.239686395555548,passed,
2025/04/30 03:45:00,0.7203485287331131,0.6771511523783482,92.62143088694337,115.34985839966079,2.872060965894625,2.92,3007.6885605363914,3110.5827400303624,0.9805133991745681,0.9984946163090404,37.46523670613022,18.419590683211908,2.7412027175001312,1.0207187016148027,1.0097288417273462,17.57204818111111,passed,
2025/04/30 04:00:00,0.7169144651150637,0.6805430095191021,94.25491279507418,117.50999587795874,2.8680069578776823,2.94,3075.2609347527527,3165.8224597051085,0.980856500944671,0.9986111567469342,37.04646256914931,18.29233941867654,2.731006786543302,1.033831168280504,1.0165228996967255,17.899470600000008,passed,
2025/04/30 04:15:00,0.7177243934808323,0.6841507320744866,96.06935906133597,119.91908663502421,2.8693784154159436,2.96,3140.588830152481,3222.0303893283344,0.9810618876529271,0.9987300333209312,35.719734220992486,18.231409390947963,2.7131575308867504,1.04389506791212,1.0254611206500126,18.25676225388889,passed,
2025/04/30 04:30:00,0.7372652909883508,0.6822401638345772,97.6109314564296,121.56566131443928,2.8466552773644884,2.94,3210.042202977196,3361.6944343159166,0.9799281425287345,0.9974859830574546,32.51236794662393,15.939727199671303,2.639080799494115,1.040443431176539,1.0489245115298518,18.70746878,passed,
2025/04/30 04:45:00,0.7244361126240069,0.6935758921403837,97.82258203468997,122.31620164011795,2.88531765037114,2.93,3148.7558838504997,3281.0527961024404,0.9814216646253492,0.9997083157582412,34.858890679496234,17.30620010488785,2.715433071841498,1.0540762623212347,1.0322509784578404,18.55204047277778,passed,
2025/04/30 05:00:00,0.7229138002362338,0.6830931474922641,95.62995060064681,119.18140601844357,2.8705516425836484,2.93,3094.6931763784287,3230.6885135525827,0.9809186743496924,0.9989708588845697,35.81130340201484,17.66668813631587,2.7276108522137688,1.0518567428708745,1.0389817189826394,18.157334799999997,passed,
2025/04/30 05:15:00,0.7135274513928663,0.6801494120967224,93.32296925606093,116.34296045076388,2.860611493263065,2.9,3035.1699887506047,3174.6199229718286,0.9807816971321567,0.9988042023601856,37.46401909267726,17.596148365696276,2.7494422164398715,1.0512004525553418,1.0290725763120874,17.763796392222226,passed,
2025/04/30 05:30:00,0.7066796997092017,0.6746346421302158,90.9465151800521,113.28473222526793,2.8579054850825467,2.96,2981.0755454083674,3072.03878187601,0.9807915491658608,0.998469820963581,38.156157817855515,18.644263343095435,2.7594552298201185,1.0359870276459426,1.011211688026085,17.299228637777773,passed,
2025/04/30 05:45:00,0.719228754042123,0.6754448776401671,91.50640401907172,113.77496668928376,2.854977872402913,2.92,2983.178252893659,3118.861184009652,0.9804742254581628,0.9982944276140877,37.41765252849585,17.220283414879653,2.734753845200873,1.0162868725244074,1.0045289348559652,17.421187568888882,passed,
2025/04/30 06:00:00,0.7071078024333758,0.6768892863134199,92.48428185420445,115.04179031309877,2.8528956522092233,2.92,3038.7682699323163,3119.470546617133,0.9811236091292177,0.9984736076558645,37.830208355445365,18.419195313084458,2.752705469446025,1.0471149795302193,1.021092851230264,17.568812745,passed,
2025/04/30 06:15:00,0.713033314779061,0.6768295722697123,92.23381807380282,114.7640560838047,2.8556225640903636,2.93,3021.7897644052946,3121.6658007462715,0.9808898841977793,0.9984392621763643,37.48703748433207,18.132993227683347,2.736813433349248,1.041380178408975,1.0218507083682864,17.54339033333333,passed,
2025/04/30 06:30:00,0.7110538729684072,0.6768284308796115,92.07283720520299,114.61954442227933,2.85843139032047,2.96,3013.678422322753,3111.617010441515,0.9808984493243074,0.9985409217280166,37.78503940276503,18.219732596280657,2.744947432172718,1.0347604122147604,1.0130777974232519,17.50873673999999,passed,
2025/04/30 06:45:00,0.7078014755251775,0.6776609940377684,91.90022072276079,114.65934560921113,2.84893802068223,2.93,3035.767129269473,3121.6795036260273,0.9810003099195778,0.9983599582210123,37.74909685940884,17.780554420698,2.7212559345268454,1.0213399412553927,0.9958582852922018,17.54218382277777,passed,
