datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/30 07:00:00,0.7078845931288409,0.677905956025358,92.2103259330747,115.0562378973561,2.850517276477127,2.97,3043.147174343683,3125.1779936635644,0.9810419664686347,0.9983965869225819,37.691143046499576,17.98322554326007,2.7256441306495067,1.025768786543702,1.0003575270126348,17.582917458333334,passed,
2025/04/30 07:15:00,0.7065915163875358,0.6800358591244887,92.09994397880014,115.27223256789749,2.84370939162549,2.93,3047.2457253835287,3147.6312361775267,0.9814056325056442,0.9987051718314083,37.94472459204522,17.086160347856644,2.7058766518621993,1.0074671782600506,0.9790180942845933,17.616429795555554,passed,
2025/04/30 07:30:00,0.7076491607023042,0.6801438745877422,92.22363116836665,115.4129642536397,2.838698372304161,2.94,3054.15136618717,3163.580724996583,0.981398995616832,0.9986184897022893,37.766974392777676,16.70377462621119,2.701506186447404,1.0070466642292994,0.9797887471825152,17.65026596666667,passed,
2025/04/30 07:45:00,0.7055628222701288,0.6824031324232134,92.27865644001938,115.8448781931167,2.840389218969562,2.93,3052.5027965473096,3178.2615295467717,0.981547870976165,0.9989816704588486,38.14055979577441,16.417144717394414,2.6972367180233383,1.0038494923246248,0.9722865460254179,17.697795817777777,passed,
2025/04/30 08:00:00,0.7076901864567796,0.6814520947915594,92.45292533210542,115.88893826281686,2.832562446867098,2.93,3066.4057645600283,3193.441526185626,0.981458252241703,0.9986577240140436,37.73813487717035,16.01636502160855,2.691696298850824,1.0018640492502764,0.9738627333597424,17.73140835888889,passed,
2025/04/30 08:15:00,0.7064591887228947,0.6827338140048803,92.527572432548,116.32889838950646,2.8397308340706595,2.91,3079.4516104152244,3179.0058904363023,0.9814354249670814,0.9986804934417252,37.79018398341423,16.517975871788792,2.6750554536788207,0.9901475711681058,0.9603967658218677,17.772334738888883,passed,
2025/04/30 08:30:00,0.7067179041103195,0.6831776603295827,92.6732684975679,116.42557206502514,2.828448530730016,2.89,3074.5510223188,3220.777438138905,0.9815913804951127,0.9988406397236013,37.93742678340133,15.2484177678354,2.6864052800114426,0.9886212769945897,0.9586298055681203,17.80601253444445,passed,
2025/04/30 08:45:00,0.7078741744081511,0.6832339471539585,92.98578820274192,116.82159258286508,2.8335805603379804,2.91,3086.0668428299127,3209.8601209550825,0.9816008197338584,0.998787995453951,37.743337190409626,15.93213246369073,2.683074683122014,0.9946845983613818,0.9660566201071491,17.840016253888887,passed,
2025/04/30 09:00:00,0.7085026619722521,0.6831593391216982,93.04394188393658,116.93784202721857,2.830399482784448,2.93,3093.7810920901666,3223.6162371881937,0.9813771199633706,0.9985764267950368,37.41118797548261,15.97971397809621,2.677248858930451,1.0112480696851676,0.9831752504659514,17.880758133333327,passed,
2025/04/30 09:15:00,0.7072502824221445,0.683714238480185,93.06727217697528,117.06386130739831,2.8313342661245415,2.92,3085.445086369119,3231.3697511466135,0.9814064830856936,0.9987758739335441,37.647849867089995,15.931406940654002,2.6878922509542114,1.0189559233096441,0.9887929534984593,17.88501430222222,passed,
2025/04/30 09:30:00,0.7095825455185997,0.6835873148612999,93.201625754393,117.2532715221948,2.840322964962214,2.94,3079.942027104118,3210.3456691887864,0.9814613584206108,0.9988984056900401,37.38772512596591,16.75944374173535,2.689643856748404,1.0269645553083633,0.999461101630204,17.8664486,passed,
2025/04/30 09:45:00,0.7086964143944801,0.6831663387415272,93.02258666953612,117.01486493597821,2.8350127631217075,2.92,3077.158103043754,3215.877942456356,0.9814560914601294,0.998828947041717,37.53583605944786,16.443487150246863,2.692755764644392,1.0257629665890575,0.9977321923833473,17.84083750777777,passed,
2025/04/30 10:00:00,0.7123005086922468,0.681888827970973,93.12631410285243,117.14121962195773,2.844697592005989,2.96,3050.754555217473,3211.5297874348944,0.9814458390271505,0.9991881506498942,37.114096970121714,17.097865373740248,2.7084322805271364,1.04675943287912,1.0241322181010466,17.81430519,passed,
2025/04/30 10:15:00,0.7066933024359419,0.6795831598620105,91.2538378407486,114.73547456206794,2.8414854917594554,2.92,3002.369760665531,3137.2916723086205,0.98142955321059,0.9989837047422692,38.141514860284104,17.26607088764243,2.723555879062904,1.0237396436824577,0.9961513633248184,17.44575888611112,passed,
2025/04/30 10:30:00,0.7129903519068331,0.6786630458132538,91.0278287387253,114.49604796881523,2.8420971271233113,2.94,2995.965813393909,3143.592596809351,0.9808568909530524,0.9985859531140582,37.49070221935728,17.10436936250135,2.702501802689385,1.0238561149705516,1.0043134925295225,17.449221319444447,passed,
2025/04/30 10:45:00,0.7055354059818226,0.6794969701296555,91.17161197737441,114.77350922986751,2.8387800174291145,2.92,3002.9837560880155,3150.018181161539,0.9811573196712621,0.99883648102315,38.10786055029485,17.142420960935354,2.7250652005301297,1.0321856296199954,1.0035723296583259,17.467018946666666,passed,
2025/04/30 11:00:00,0.7062659087789938,0.6797120106021977,91.10925104527345,114.80767662555436,2.838178270645137,2.92,3001.5454558093793,3156.4570451808554,0.9810166580869116,0.9987802413329623,38.0207623507156,16.991906974943237,2.7203654549174625,1.0312679937838907,1.0034255834071746,17.47750888888889,passed,
2025/04/30 11:15:00,0.7042158595572231,0.6804004014455904,91.16102917438295,114.9710526254919,2.8401256425358454,2.94,2996.059826900303,3159.042653375279,0.981074677628443,0.9989786058258447,38.29751633591523,17.1459643253838,2.7324333135962693,1.0431062395668933,1.0119616380419725,17.481264386666663,passed,
2025/04/30 11:30:00,0.7074735659480872,0.6789149261951786,91.50037329849634,115.13276674446901,2.8403147094510914,2.92,3011.0710109947336,3149.790738505466,0.9810166067369656,0.9986560240603148,37.83676927285488,17.477989044569764,2.730838445425475,1.0382845382511596,1.01286094007406,17.498786250000002,passed,
2025/04/30 11:45:00,0.7075656425781546,0.6787060635554164,91.69815652798624,115.32357367647859,2.8433553751192027,2.93,3008.804733982297,3146.790489823629,0.9810504402130591,0.9987396344117737,37.85521659451628,17.871569978629967,2.7433108578268772,1.0523768289179543,1.027106352911107,17.50254476666667,passed,
2025/04/30 12:00:00,0.7116222152059959,0.6787601491880311,91.72766372238809,115.40708714651393,2.8458232270221955,2.92,3005.8575725381156,3150.559683411697,0.9808244646924483,0.9986319790053981,37.58339982470855,17.78554012926815,2.732758136732276,1.0488671622206978,1.028305389247885,17.520075222222225,passed,
2025/04/30 12:15:00,0.7088535520856964,0.6884201243362221,98.5843408663051,123.90634981235243,2.8591480199491084,2.91,3268.200766209169,3265.4426426717955,0.9817426546221019,0.9985302992072084,37.58339982470855,17.78554012926815,2.712244049586905,1.0756538455849538,1.048635781527478,18.680653615555556,passed,
2025/04/30 12:30:00,0.7266445102703466,0.6885304330563159,99.00884380205429,124.40252284279579,2.8677819613102264,2.88,3209.1885637667538,3316.0787360004915,0.981874938662621,0.9993806955432792,34.857514955384424,17.595485756041843,2.7069740005142187,1.0182800498559657,1.0121189838820603,18.71304385499999,passed,
2025/04/30 12:45:00,0.7229510605890318,0.6898436991921906,98.67394686236867,124.07360855174511,2.850590501718146,2.84,3235.8539346300795,3340.135866169804,0.981629826058234,0.998805447055325,35.08032395701691,16.4158744879795,2.688100994149814,1.0031589820105944,0.9910953367621457,18.745454065555553,passed,
2025/04/30 13:00:00,0.71732758186188,0.6905160111873755,98.49723433786109,124.0645377159729,2.8442859490204353,2.82,3241.8997580374457,3359.9661888329647,0.9814006927006199,0.9986796697927922,35.72667345277775,15.731221464974352,2.694803145964498,0.9936025238386978,0.9752016102445076,18.77759455,passed,
2025/04/30 13:15:00,0.7172223376975618,0.6901797714848812,98.61343284224236,124.48181898961266,2.8458101463208014,2.82,3222.1878278772,3387.544943996279,0.9816273843928437,0.9992666701197975,36.05384566558889,15.378371419571968,2.7042798358500386,0.9920188460173335,0.9750635869189825,18.810044586666663,passed,
2025/04/30 13:30:00,0.7175407549039219,0.6875559066193117,98.49944582087149,124.40351766183927,2.8401460885563585,2.82,3223.915244477198,3403.4901090938274,0.9814685234789515,0.9991056221657492,35.78353908302191,15.33929072459825,2.6996357985022166,0.9953959580511877,0.9826642476665659,18.82279939222222,passed,
2025/04/30 13:45:00,0.7160130439963629,0.6920964164793861,98.51986184748344,124.47822503065142,2.8426882191330605,2.8,3234.828532219019,3388.995809253633,0.9813248632643569,0.9989058226282845,35.846077912584214,15.170446226145133,2.6979566238615873,0.9946283726137967,0.9737454675852794,18.82946742111111,passed,
2025/04/30 14:00:00,0.716301043157056,0.689200814874476,98.54583642930746,124.56002091529787,2.840246188203397,2.81,3226.8161600968415,3405.050764526395,0.9813870075105202,0.9990619709959165,35.88226325198696,15.197133488113924,2.704046514260409,0.9960015078609653,0.9799187625779217,18.83613475333333,passed,
2025/04/30 14:15:00,0.7139992396107729,0.6907737486199352,98.56912445247644,124.63848792814089,2.840806087675619,2.81,3230.1607265361017,3402.745852563175,0.9812983178010557,0.9990054663181174,36.15041255005366,15.067805598349604,2.711696100393369,0.994152887664796,0.9735646654417941,18.84280138888889,passed,
2025/04/30 14:30:00,0.7137514480295998,0.6921830875776891,98.58270940179378,124.68860246221294,2.8420127267373254,2.81,3232.6536914120584,3399.7822405048437,0.9811909467898607,0.998923166248001,36.046350276140046,15.076032965891235,2.71183667236874,0.9984120078931114,0.9755067632187313,18.84946732777777,passed,
2025/04/30 14:45:00,0.7124787519826306,0.6914436267856584,98.6199673835779,124.75187687107137,2.841481527238935,2.82,3230.68065671626,3405.340865592384,0.9811848089298547,0.9989778992793691,36.25261300895916,15.03485242869769,2.7197640093648423,0.9968734808348427,0.9738931214230355,18.856132570000007,passed,
2025/04/30 15:00:00,0.7147702328542969,0.6910681929546695,98.6110796337061,124.77427379166821,2.8457547863900228,2.82,3218.3076460480884,3407.442798149111,0.9809636222624981,0.9989983516656447,36.24072170619647,15.039008914463011,2.7232552761896165,0.9960241868225284,0.9759906310840474,18.85526104,passed,
2025/04/30 15:15:00,0.7112419367846602,0.688072184616791,98.66015184562914,124.85320214200101,2.8390939999082896,2.81,3223.617479952277,3422.6791784373313,0.9811654219709846,0.9990981751476947,36.43394369374082,15.105980380851781,2.7322443317985567,0.9981873132718649,0.9791424758706687,18.86946096444445,passed,
2025/04/30 15:30:00,0.7096297620653518,0.6917904165866474,98.66555885048255,124.89306887773371,2.8422650164640904,2.83,3229.692342129413,3408.8823961443527,0.9810336139598855,0.9989643105976812,36.4291609674503,15.0846472074835,2.7346777600400554,1.0023403606618182,0.9760555330668332,18.86858873777778,passed,
2025/04/30 15:45:00,0.717842821609781,0.691881780388104,98.8916328784212,125.21302759201035,2.855090275346386,2.82,3200.1047774050235,3410.982691405985,0.9809094132261923,0.9993145210732126,36.5496259651575,15.000774966130159,2.7357447004951867,0.9900899134792994,0.9728474673585581,18.875251541666664,passed,
2025/04/30 16:00:00,0.7216214187090372,0.6952467481096506,99.23857817876389,125.61187020188486,2.867434570339348,2.82,3189.433130745929,3398.1446736451353,0.9808616288166208,0.9995132619574104,36.524039928664166,15.112972413859055,2.7431398598115027,0.9896767329383847,0.9718069631968709,18.889448331111115,passed,
2025/04/30 16:15:00,0.7248118234892587,0.6970170517879435,99.32846381033323,125.75959206973795,2.874307823491917,2.82,3179.751408868181,3391.7698822986204,0.980786304398365,0.9996114015928389,36.596141409372066,15.068760802264016,2.742488298893092,0.9857542341182557,0.968837400400574,18.888575059444438,passed,
2025/04/30 16:30:00,0.7259182365288819,0.6986857571506258,99.48591165630974,125.97527051652514,2.8789355203733407,2.83,3176.805406843676,3389.0831395026407,0.980766862631723,0.9996986304111656,36.58716605744345,15.065341116565863,2.745468465575129,0.9860252788853636,0.9681129627013237,18.90276975888889,passed,
2025/04/30 16:45:00,0.7288377080686811,0.6984016776307667,99.5805578340653,126.12918417787638,2.8854641593657933,2.82,3159.654062767643,3391.0756453809654,0.9806837583930447,0.9998982877338228,36.80653928324005,15.039603925920476,2.7529097062757972,0.9803999890886274,0.9661545856138843,18.901895790555553,passed,
2025/04/30 17:00:00,0.7331351320694527,0.6983977133833743,99.64763591938126,126.24757860894269,2.889745892934102,2.83,3149.280268712306,3394.047695641097,0.980594168278437,0.9999761919715537,36.692285986460185,14.981266234541048,2.7482509164586784,0.9768712831590384,0.9672031357276784,18.908555111111106,passed,
2025/04/30 17:15:00,0.7239427826880224,0.6962267537821951,99.36874687575637,125.91125886169482,2.8758586411511877,2.82,3173.1227430400877,3403.103888679728,0.9804535540675672,0.999550106785589,36.76804934674919,15.001595251837335,2.7559891180489715,0.9866038376601965,0.9702716116324325,18.912298185,passed,
2025/04/30 17:30:00,0.7248084663450327,0.6962604302872779,99.35952167580996,125.93361491332391,2.8754919856435603,2.82,3173.2762080520856,3403.568125979584,0.9804737617052915,0.9995487142937453,36.809287446260505,14.9424786645695,2.7519979760248447,0.9836669478060591,0.96832741011591,18.911663173333324,passed,
2025/04/30 17:45:00,0.7143330552963255,0.689477001378837,98.90504212050952,125.37385993518416,2.854342626115573,2.82,3193.9464784576476,3431.404482012061,0.9802795654599732,0.9990722346602631,36.884932294497744,14.960670807078802,2.7636671601887426,0.9943602490772202,0.9773691203364852,18.911021659444444,passed,
2025/04/30 18:00:00,0.7204219433147367,0.6960488702865695,99.06147176095534,125.60612833620864,2.8737694134487723,2.83,3165.294738286544,3396.7207707882303,0.9804410627457602,0.9995587806678385,37.22185094689814,14.980261345750463,2.7682177952688294,0.9870957587592423,0.967058436293988,18.85771946055556,passed,
2025/04/30 18:15:00,0.7316460005900441,0.6992835376284559,100.70538301944087,127.74105169609322,2.9004050413140305,2.87,3170.9785966606228,3399.914064374624,0.9806983740820231,1.0002170664781254,36.20394333122122,15.949641715793726,2.763631325139616,0.9912838702508557,0.9807746979496037,19.058250199999996,passed,
2025/04/30 18:30:00,0.7225722803821606,0.6940053796293402,100.79310387678703,127.38665054797218,2.864933358137967,2.74,3246.841121461763,3440.9423180213275,0.9802878468303263,0.9988345278580271,35.56614575525085,15.310329124064948,2.7574428994114695,0.9979721253029534,0.9850003220881829,19.160053867777776,passed,
2025/04/30 18:45:00,0.7347900376956114,0.6767387610271993,101.4491773547773,126.2222408523605,2.8250362741330073,2.83,3327.6501277591033,3455.8021981143543,0.9795995865357083,0.9963697952257283,33.25093508429082,15.678020119549203,2.7455237994937276,1.0057410717689634,1.0282386381801036,19.163498884444433,passed,
2025/04/30 19:00:00,0.7351078225665154,0.6893120151867349,102.40751061050696,128.03807814661053,2.8843751414099703,2.91,3248.6689122358466,3370.210561026512,0.9809236247479899,0.9988937866974174,33.6850912589309,18.060744156168237,2.8062913239449796,1.0472276084863206,1.0536258342035933,19.091331416666666,passed,
2025/04/30 19:15:00,,,,,,,,,,,,,,,,19.00407461333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/30 19:30:00,0.7343060873534005,0.6826939036877668,101.25028640408185,126.17274717917579,2.8745139322083553,2.94,3269.353973716685,3314.162993239082,0.9797961364309926,0.9972175768156656,32.93107733685265,19.248965013915278,2.7895265363814046,1.06123687093832,1.0741024389378309,18.924411244444446,passed,
2025/04/30 19:45:00,0.7332131299936269,0.6826816144633715,100.61812286762097,125.505617521534,2.868211345746497,2.9,3254.70673450048,3318.147968585118,0.9797486416708926,0.9971912141833976,33.629381046524294,18.5816371106023,2.7844257976199573,1.046125314350949,1.0568264283940505,18.852336433333335,passed,
2025/04/30 20:00:00,0.744228516656824,0.6818235535541325,100.25482342914438,124.96782938788755,2.878380439652149,2.92,3209.1224755821054,3312.856413136231,0.979239960226943,0.9971855424367424,33.097534961533,18.545847033386273,2.780832605205394,1.054196216016064,1.0772015798618675,18.77273646111112,passed,
2025/04/30 20:15:00,0.7324066964471717,0.683508870459717,100.02673778594071,125.35371063274108,2.9018387508208794,2.96,3173.2241061697096,3266.0090177103157,0.979854933898455,0.9984035149668625,33.589752738860604,20.415478793772362,2.822246088994634,1.0936911716110613,1.1026957874766223,18.685616204444443,passed,
2025/04/30 20:30:00,0.7386610600535629,0.6827367231777133,99.5102514777213,124.68142699762447,2.902519197329822,2.92,3154.7138513173313,3258.2098141397837,0.9794801344837124,0.9981273663427257,33.87916060784937,20.063863600393375,2.805241289836636,1.0733489507424603,1.0892110885450113,18.613634050000005,passed,
2025/04/30 20:45:00,0.7370310839803303,0.6818194539205277,99.0706899928811,124.09177028775697,2.8991512572143154,2.93,3147.268669644164,3245.682220720849,0.9794614096199938,0.9980134092632073,34.210270375494815,20.070904822544403,2.808237761772735,1.0707200064668396,1.0851620971993614,18.534131611111107,passed,
2025/04/30 21:00:00,0.7353045448758122,0.6810400576930075,98.76062028049574,123.68340160267294,2.899161837105089,2.93,3136.815811824609,3231.8339062964533,0.9794595588542961,0.9980082195509783,34.55880830856277,20.228142361278493,2.8180937040371465,1.0712494679827944,1.0842876143729678,18.463746216666667,passed,
2025/04/30 21:15:00,0.7278868592836314,0.6818589338124885,98.17745259408271,123.26067296456017,2.893753980145022,2.95,3124.0766521297733,3232.234865360035,0.9797206244504656,0.9983184767815626,35.201418388117936,20.03732921642701,2.8278473561539252,1.0769785354154895,1.08015122298819,18.393601752777773,passed,
2025/04/30 21:30:00,0.7346681019296567,0.6816529175322128,97.88957901228974,122.58663494934206,2.895619845004666,2.94,3124.029338083842,3204.043999209364,0.9792367854115097,0.9976555725491362,34.98545803420767,20.072085913042596,2.811099426230371,1.0629808509265182,1.0722797831208701,18.32369473611111,passed,
2025/04/30 21:45:00,0.7310897757690135,0.6802982348063483,97.37111572701677,122.18401894678318,2.892885527246441,2.94,3094.4601280641295,3215.316285398387,0.979394673649559,0.9980954747999351,35.47415267559202,19.880380872707796,2.8266345893368308,1.0719586412451751,1.079260228049579,18.25346086666667,passed,
2025/04/30 22:00:00,0.7309628864507232,0.6794017863207287,96.99277445107695,121.73248998771821,2.8941429803113836,2.95,3086.9360780121015,3198.4283886884496,0.9792458492048062,0.997952778244479,35.692449253308205,20.081046775644612,2.824259167994152,1.066690515508771,1.0744980463458207,18.190743450000003,passed,
2025/04/30 22:15:00,0.7206099984558318,0.6789832864647991,96.32481323811065,120.99661437239962,2.8793634968799773,2.95,3114.644101040526,3175.933931478765,0.9795514491174788,0.9976120157104484,36.60857504956898,20.044967732805002,2.8119566822091118,1.046565439313789,1.0426169952391537,18.11286076111111,passed,
2025/04/30 22:30:00,0.7196919790939373,0.6773091107588066,95.82828565456111,120.15193334774604,2.8695023024721853,2.95,3112.0188605073467,3175.654966921089,0.9793379538377212,0.997210781585842,37.01562908351133,19.484436752630657,2.8122420000413255,1.0345466948495465,1.0306114303415066,18.042494524999995,passed,
2025/04/30 22:45:00,0.7156604813063665,0.6766181474600026,95.02769198138448,119.4829309092853,2.862492309093271,2.94,3084.404441079822,3194.4002854534588,0.9793781751735697,0.9975274125921024,37.59182501799322,18.777434416360336,2.812908460139666,1.0315564827531307,1.0237540454682406,17.973030239999996,passed,
2025/04/30 23:00:00,0.7160581507156224,0.6793123164447428,94.78335311982164,119.23285497003123,2.866389368767881,2.97,3073.367759042611,3183.9849819226347,0.9793288183756022,0.9976022024858585,37.62397228095948,18.622878099386263,2.8098309248886566,1.0328159309194387,1.0209127206372877,17.936009373333338,passed,
2025/04/30 23:15:00,0.7156133725027977,0.6794673553676218,94.80149961066235,119.15748710334326,2.87037976911063,2.96,3070.4513277393644,3170.675718895924,0.9793338435276968,0.9976227909074172,37.71750267943019,18.900417698609395,2.8173511576087322,1.0352093355486998,1.0221951095163866,17.91440481111111,passed,
2025/04/30 23:30:00,0.7185631523540916,0.6752006256624952,94.57530678337478,118.78554595506556,2.8654918410389962,2.94,3061.27802434107,3182.863569965522,0.979188515637869,0.9975008380129661,37.53313507279002,18.670138442644514,2.8108862359182814,1.0229685962704533,1.0193884498723262,17.89253679277777,passed,
2025/04/30 23:45:00,0.7138285645834468,0.6812246589607525,94.71203510376344,118.90777337973753,2.8715562740945497,2.95,3066.369212942277,3156.9742093052723,0.9794775242467222,0.9976991602957666,37.867534728801054,18.900018073028868,2.826859218956295,1.0399511788701894,1.0215622126704507,17.87068085,passed,
2025/05/01 00:00:00,0.7168345902955973,0.6776654266010368,92.8606374026028,116.47121286532175,2.8741641875913118,2.94,2995.0423281310386,3099.838865723326,0.9792846665409373,0.9976870564144276,38.13091961432594,18.63988489548655,2.829901288177044,1.0055347138550377,0.9932919615660833,17.517689254999997,passed,
2025/05/01 00:15:00,0.7163753999788587,0.6747277160347868,92.65975947855217,116.22136901906221,2.8700230444098374,2.96,2983.370555823605,3113.5097987607332,0.97931379908081,0.9978130097030031,38.2268373468797,18.605029439815386,2.8341376127989637,1.0122270480325586,1.003646824897966,17.49818711666667,passed,
2025/05/01 00:30:00,0.7194284922427336,0.6775117155227255,92.56029754186397,116.10508444204594,2.8769310413344167,2.95,2980.600060102194,3097.399290167047,0.9790977969887064,0.9976830336349208,38.014391607695984,18.51200097175723,2.8208682092351602,1.0033217004587773,0.9936549875254165,17.485984999999996,passed,
2025/05/01 00:45:00,0.718471481170803,0.6746314497666426,92.36647668770568,115.86478178374308,2.8723842553039485,2.95,2970.8995772581616,3109.9260821503744,0.9791612211502904,0.9978084090675429,38.13234544666917,18.527187693422825,2.8251164458492894,1.01153550957506,1.0049393919740823,17.46646788333333,passed,
2025/05/01 01:00:00,0.7186603014472235,0.6772331989048586,92.45799128117126,115.84396835030692,2.875732239294076,2.95,2976.9178990571572,3092.5811318154283,0.9791793780164492,0.9977030079661663,38.08379863583741,18.504989817818434,2.826049625794142,1.0062744584281527,0.9956142452556818,17.454254039444443,passed,
2025/05/01 01:15:00,0.7209812780408342,0.6756909573137709,92.52077028513344,115.72030941959974,2.878359349133855,2.94,2970.9540128875337,3086.126696696278,0.9791201719446148,0.9976593923044892,37.91463894096577,18.819643749772805,2.8323299696548982,1.0132146622605067,1.0067535839242465,17.434454888888887,passed,
2025/05/01 01:30:00,0.7181594256093321,0.6738552775976933,92.26522100848359,115.50664413408654,2.872493360396664,2.94,2963.7716498893524,3101.51525852928,0.9792199743555755,0.997825264796594,38.20154453004896,18.53722386309041,2.8345350378945553,1.0115410603634831,1.0048865790627766,17.42249637333333,passed,
2025/05/01 01:45:00,0.7172033978540351,0.6741824024322572,92.0964084279792,115.40825957899256,2.8766986805725243,2.95,2952.0790579033574,3097.4536729756705,0.9792038791331084,0.9980142871525066,38.3720069707563,18.78082020282915,2.837407566647845,1.0217722548879156,1.0135398754037608,17.402682825,passed,
2025/05/01 02:00:00,0.7205289134577993,0.6740356599117505,91.88902470148665,115.15380880557862,2.879471376460071,2.95,2941.1853436136253,3095.7309744677355,0.9789749348299103,0.9979424989310769,38.18769457650483,18.65765221678809,2.8277966092691993,1.0179122749246223,1.0132327620134,17.38312774,passed,
2025/05/01 02:15:00,0.7211438315973819,0.6748135632179958,92.28695687861858,115.2480928988685,2.883692611065339,2.93,2958.483618740766,3065.3498470384216,0.9791341476645251,0.9977243044535312,37.96214969638346,19.201287160876806,2.8364441145292796,1.0155744512546674,1.0096118976754496,17.370884055555557,passed,
2025/05/01 02:30:00,0.7223015023267046,0.6732692488510711,92.41406680068668,115.2588253053004,2.8824288679305807,2.94,2965.529247489051,3064.6843388708958,0.9791511721715972,0.9976087549568278,37.776236146652685,19.373003070430673,2.8335196227315858,1.015923357205753,1.013332577858169,17.381661721111108,passed,
2025/05/01 02:45:00,0.7214782170517622,0.6736813895139118,93.05977816920199,116.01871879699355,2.882499056798211,2.93,2989.6672193637264,3080.9023225828264,0.9792137444002403,0.9975992723853198,37.671791337261574,19.57105439595774,2.8329257291055536,1.026336568530493,1.0229574847520055,17.498410978888888,passed,
2025/05/01 03:00:00,0.7209575012272681,0.672302631819213,93.48591515058787,116.56973360717852,2.8761459184490925,2.94,3013.2630835081713,3108.776250970088,0.9792587311351272,0.9975165079514271,37.5262382995577,19.407897376981133,2.822555473195158,1.0257597516591437,1.0247445352794453,17.607878444444445,passed,
2025/05/01 03:15:00,0.7217050592822274,0.6722765700412817,94.1010625231507,117.23771367782427,2.8736730790714726,2.92,3042.901578040812,3125.059881836563,0.9792859587543599,0.9973458882018262,37.21605534175471,19.434879757214652,2.812237122213012,1.0267047693111975,1.027167673728724,17.724704799999994,passed,
2025/05/01 03:30:00,0.7191130955825197,0.6717627602982521,94.68116947671028,117.91246158786596,2.869382700093543,2.93,3069.0344890956812,3146.3267659291682,0.9794611927817277,0.9973624915939595,37.22911314234006,19.492316334820153,2.8140979622300786,1.0333738754065003,1.0325327654736574,17.834250059999995,passed,
2025/05/01 03:45:00,0.7181561702396785,0.6761183334914013,95.46804009206404,118.79151413363815,2.8723218471909884,2.92,3104.348890433232,3147.9960831816816,0.9795451095755896,0.9972439598714026,37.05749799341463,19.542022943349927,2.8103630021595754,1.038211381842931,1.030505817873883,17.958747063888882,passed,
2025/05/01 04:00:00,0.7208967692737346,0.6770583201341651,96.17574549327564,119.5712774795561,2.875486213774493,2.94,3124.223272009139,3159.365021724778,0.979627705969222,0.9972686895774998,36.49958284705042,19.68696636210208,2.803787726544262,1.043270916584075,1.0382069153761482,18.06837151166667,passed,
2025/05/01 04:15:00,0.7157025304429583,0.6769307785452904,96.67315855350508,120.1946279749977,2.8671922387250732,2.95,3160.0900324396566,3182.475036753717,0.9798055756717883,0.997176665338877,36.18352834449277,19.657180867169814,2.8025886906687965,1.0504972697877997,1.04110472158031,18.18535334,passed,
2025/05/01 04:30:00,0.7198072021035212,0.6721425796941844,97.13039597249022,120.82154825521324,2.8640614656123318,2.93,3161.317269403899,3226.4840406880166,0.9799121097386383,0.9974455517435108,35.75629004487647,19.528949769146912,2.7927552663871076,1.0469909088577427,1.05113684098389,18.295055582222222,passed,
2025/05/01 04:45:00,0.7227518410128982,0.6722775118445645,97.83755218065973,121.59802942230749,2.8659935492567747,2.93,3181.1494975466276,3243.189633679982,0.9799499410126187,0.9974429397810445,35.31416144818282,19.505339825207475,2.785803772948642,1.042704735515985,1.0510498492925713,18.412114508333335,passed,
2025/05/01 05:00:00,0.7292462141210919,0.683681162146623,98.75927396439553,123.09261395985945,2.8947339530619067,2.95,3157.6564369785033,3240.8226099157505,0.9802996392141319,0.9985337332558814,35.20648068073118,19.275775647537433,2.7886185320615584,1.0468922269506256,1.0467128226189177,18.521894544999988,passed,
2025/05/01 05:15:00,0.7313242166896375,0.6832053263142359,99.3964792084098,123.67384452028226,2.8908294482527834,2.93,3198.107414611482,3249.5336180182094,0.9802378007928726,0.9981000814578377,34.520387466328515,19.37373907529053,2.769828126980594,1.0420789119081133,1.045672579857629,18.639030568888895,passed,
2025/05/01 05:30:00,0.7342652125753354,0.6857082031528579,99.77811220976002,124.43186910486287,2.8961431347103925,2.95,3198.016571807997,3275.72713764262,0.9802868663197382,0.9984596167506667,34.20265096840879,19.015661240043148,2.754617022849898,1.0401788608296585,1.0446348544051378,18.748888399999995,passed,
2025/05/01 05:45:00,0.7398064026788578,0.6811341465187383,100.65948524361698,125.53918935827295,2.90125114217041,2.95,3189.697096909785,3314.836942687062,0.9807005783598032,0.9991590448002826,34.210991873509286,19.044976597548654,2.7596638506487863,1.0252104831362743,1.0446487683126988,18.871286811666664,passed,
2025/05/01 06:00:00,0.7456450009243577,0.6880784040819357,101.414412542149,126.68735355464713,2.912284764259837,2.95,3201.603380101317,3330.271055204688,0.980666303836615,0.999372343017582,33.71607067427507,18.505469365639215,2.7385525271949898,1.0164985114998317,1.033096758061853,19.022678400000004,passed,
2025/05/01 06:15:00,0.743017058998505,0.6918703447778966,102.0295623924134,127.7499370219502,2.9095530213396765,2.92,3231.366923604931,3361.2722925616767,0.9807508657424422,0.9994452770578911,33.479143691996335,17.98796808635283,2.7291550652442282,1.0127358792304093,1.022536715520276,19.18163334999999,passed,
2025/05/01 06:30:00,0.7310501475468154,0.6845436653654918,102.36347537426573,128.2755014721415,2.8808112578371174,2.92,3287.184045500964,3423.8312224936103,0.9810090467558022,0.9991482503665047,33.04218031373438,17.90554924114878,2.731251417734012,1.0238663491655324,1.0339745416648938,19.333168335555552,passed,
2025/05/01 06:45:00,0.7334537674004447,0.6982757686267609,103.42187103271357,130.01925985264634,2.900336744310585,2.88,3303.4399834420383,3425.401782740555,0.9811118554978849,0.9996186802595064,32.439193718960716,17.449209850656597,2.721834950431191,1.0287367613882914,1.0234922579608057,19.51590702111111,passed,
2025/05/01 07:00:00,0.7387357795368217,0.7013697378522143,104.6165763998884,131.6319108659188,2.9116607442549953,2.88,3313.3545045293226,3452.2967154953217,0.9812497322923216,1.0000451063299844,31.66487879378958,17.41509209474471,2.721933246663137,1.030666336825761,1.029365408681445,19.699281066666675,passed,
2025/05/01 07:15:00,0.7340104074790422,0.7031150389775398,103.83721775379874,131.5129459491739,2.913348099846582,2.88,3297.9090890062653,3462.0492561832766,0.9810707640161809,1.0003177480251302,32.137464692836,17.18643991907213,2.7022585094973994,1.0239946035858682,1.0155410695313818,19.694111799999998,passed,
2025/05/01 07:30:00,0.739720159641121,0.7169836109167095,104.9518451195839,133.10919348959848,2.947440511928766,2.9,3291.996096377345,3415.2248270690684,0.9814896169853221,1.0010990018331019,31.828771274845916,16.924854148046634,2.7070068918777532,1.0272610005351002,1.0067444131375902,19.769134672222226,passed,
2025/05/01 07:45:00,0.746440669995095,0.7110614915501685,105.82418952050448,134.34549656869459,2.9437127801560545,2.9,3296.446378480921,3481.1681115698566,0.9815914247293448,1.0014204539479596,30.688675521925028,15.950017008808768,2.697716897050094,1.0293049816508664,1.0272430587887733,19.951350393333335,passed,
2025/05/01 08:00:00,0.7452589386990841,0.7100858622905803,105.51473870964409,134.06646446738077,2.9395509215290083,2.89,3289.316552163297,3485.696935148889,0.9816152316195992,1.0014504054381383,30.960516014069825,16.037273185146397,2.697375309762788,1.0269958484542057,1.024801939205666,19.915497139999996,passed,
2025/05/01 08:15:00,0.7410420786040559,0.7207795493147983,104.99951400860755,133.17238401521854,2.942506104737708,2.83,3305.6447761262416,3411.323568706404,0.9815431061979486,1.0008677364110945,31.661073911628897,17.04453988263292,2.6984385345551067,1.026391347680522,1.0019123272586241,19.76472036,passed,
2025/05/01 08:30:00,0.7433456971393965,0.7220715967171525,105.5705895353402,133.6911093652038,2.9401047762714776,2.86,3316.1157734347635,3427.3772340298424,0.9816950513936851,1.0008919325381833,31.461761656017178,16.833863854237883,2.704403015940679,1.025070769462721,1.0019700353908374,19.826576,passed,
2025/05/01 08:45:00,0.7433383675086493,0.7089576991130189,105.16345377701687,133.18286322491434,2.915525072323793,2.86,3322.2084825373363,3487.609000016062,0.9814123672678187,1.0004618580902895,31.004183604269073,16.656153132425022,2.6932294549053215,1.0246123062767845,1.0203849446806519,19.854193608333325,passed,
2025/05/01 09:00:00,0.7432999381612597,0.706677964789744,105.08726977964511,133.01637319955213,2.910789796305386,2.85,3321.808176798427,3491.9147220735435,0.9814449398658871,1.0003898685291688,31.065085974771705,16.660524249492667,2.6961883038924985,1.0236810711175617,1.0225717064199837,19.833315088888888,passed,
2025/05/01 09:15:00,0.7424257224814842,0.7036003826641372,104.82918188664678,132.69997461963155,2.9029957235344583,2.85,3324.572361475612,3500.335212235053,0.9813364205872845,1.000168025083846,31.058527918343966,16.62984475346287,2.6935568584329714,1.0229507597111709,1.0251362771690773,19.812677499999996,passed,
2025/05/01 09:30:00,0.7412628827042236,0.7033229273325821,104.69172384135639,132.5183952608978,2.8999708917580795,2.85,3327.7752054183834,3497.007323960477,0.9812860082033135,1.0000236366817556,31.203480239325362,16.600138285725702,2.6943927776875833,1.0217422380684333,1.0228222836567755,19.791670677777773,passed,
2025/05/01 09:45:00,0.7406575656538532,0.7032205288337267,104.62564666122621,132.4451244064564,2.898798053214648,2.85,3326.7612414190066,3493.51379378728,0.9813066089677975,0.9999978120749545,31.35477874224337,16.61678893348096,2.6979991679335087,1.0215315029319907,1.0220334333666918,19.77059999444445,passed,
2025/05/01 10:00:00,0.74097763822,0.7035313435666656,104.71940221631021,132.55704201227536,2.9012179075338027,2.84,3320.010339889146,3487.3957665995613,0.981515026223063,1.000205222524532,31.628553958176127,16.695733792952854,2.705630598576521,1.0188950818904534,1.0194594928359377,19.749768499999995,passed,
2025/05/01 10:15:00,0.7388112586175666,0.7031363498506774,104.35834204220475,132.10901911261814,2.8944419883965598,2.84,3326.0577731704902,3483.061137835223,0.9813794080731634,0.9998961523779258,31.82723810378332,16.54945471521127,2.702566225033279,1.0172193762109467,1.0153674835078048,19.708599679999992,passed,
2025/05/01 10:30:00,0.7361870281835705,0.6996666614973248,103.96580661430042,131.6026164577699,2.8844188783501314,2.83,3328.527366717034,3493.8614929337064,0.9811565791478606,0.9995745755111631,31.974470136743566,16.392414532049564,2.7042297312767043,1.0159473350761208,1.015781265381365,19.67862722222222,passed,
2025/05/01 10:45:00,0.7349006544441218,0.696328055561734,103.63742749090615,131.1945679013693,2.8760192234732513,2.82,3324.7711952444342,3504.4894913190296,0.98110085696553,0.9994396637492527,32.13117532959344,16.27014999965563,2.7063040932833338,1.0157404288492087,1.0186873799363956,19.641085016666658,passed,
2025/05/01 11:00:00,0.7342873469696926,0.7001972397313568,103.67043924944298,131.22697772882898,2.880802842028277,2.82,3320.370096878332,3484.5182363329072,0.9812684506175252,0.9995791583619921,32.50889138697948,16.218663117114016,2.7142664515801807,1.0149597602794969,1.0113538409519345,19.603541650000004,passed,
2025/05/01 11:15:00,0.731307482434083,0.6932379729951051,103.12309995840964,130.5418222283123,2.8652737290004855,2.82,3317.5780705070624,3508.4462193027007,0.9811145779295256,0.9993028579464595,32.82744138627793,16.012010703901304,2.716935918351214,1.0112666743942778,1.0140945412212599,19.558428071111113,passed,
2025/05/01 11:30:00,0.7294944881383244,0.6895842624725164,102.79301418763603,130.11474950224525,2.856066088821591,2.81,3315.7877932550755,3519.0968554280335,0.9810943913352784,0.9991644590969584,33.110707976175924,15.866717070660915,2.7189840570318182,1.0079040042875902,1.0137619427132403,19.5208822661111,passed,
2025/05/01 11:45:00,0.7287033729018317,0.6944633204012793,102.91556591028193,130.27761750264423,2.863378765002184,2.81,3309.520207529217,3497.4397453635215,0.9812400318795369,0.9993574596775117,33.49615829522608,15.823928542177738,2.731984148361417,1.008708618855126,1.0064741880531691,19.490904583333332,passed,
2025/05/01 12:00:00,0.7260157059912775,0.6923490909251834,102.46809552462057,129.70206244019946,2.854797888622201,2.81,3311.709859995563,3499.9062093167236,0.9810195540902565,0.9990155853496671,33.6775225372555,15.67078942495727,2.73258436103966,1.0091047119537484,1.0062781810603354,19.445787172777774,passed,
2025/05/01 12:15:00,0.7430264343952109,0.6965381848195323,102.69803768361955,130.00377944592637,2.881601322160781,2.8,3258.7884228833072,3476.438180181645,0.9807471150907405,0.999452288090935,33.80575323562705,15.50945104249784,2.723647545318825,0.9882030693022599,0.9966198422533563,19.408237884444436,passed,
2025/05/01 12:30:00,0.7386304136050612,0.695500926918154,102.52806621100717,129.7824217407802,2.8778299204550906,2.81,3258.5453095224216,3472.459638795297,0.9807970475418526,0.9994266621859264,34.030712686436125,15.681032755861636,2.738076454322932,0.9952949959782994,1.0004779567729942,19.370687435,passed,
2025/05/01 12:45:00,0.7361032448900212,0.6885408020705087,102.30548603718609,129.3373021038667,2.864283693753806,2.81,3266.417496339088,3483.310495551016,0.9808486864805751,0.9991546209230177,34.16675758921158,15.89414669002853,2.7438496627043922,0.994110843581875,1.0065328919744543,19.333135824444447,passed,
2025/05/01 13:00:00,0.7434254116801672,0.6873467893792227,102.28117090842812,129.18489909208822,2.8696610215763942,2.83,3251.0612863515835,3472.932560900144,0.9806996847510349,0.9990924137465077,34.08806779539927,16.007862847289914,2.736723837545703,0.9871701773464919,1.0083551616468096,19.295583052777783,passed,
2025/05/01 13:15:00,0.7467477106790107,0.688770646210478,102.32907788501998,129.14090078916936,2.8771894583695787,2.84,3240.2142458862636,3453.133341628176,0.9805640410870234,0.9990508453761968,33.98816512601823,16.25064991809864,2.7432050584499255,0.9896601085058946,1.0118027649218828,19.258029119999996,passed,
2025/05/01 13:30:00,0.7357696520419268,0.6890431079906751,102.20925049028175,128.98603553779358,2.8694347925071715,2.86,3257.388047217534,3440.9603788560216,0.980864183584851,0.9990227289797189,34.042020757481836,16.766445367036987,2.7669922025050884,1.0143295919074968,1.0249160217412363,19.220474026111113,passed,
2025/05/01 13:45:00,0.7365056755606895,0.6918990937503002,101.77533261003694,128.51106987395988,2.8716611659885576,2.86,3259.258808148702,3418.182035498972,0.9803738840707201,0.9985411938284174,34.177920198435054,16.614398392923018,2.7546201402020793,1.0068571693676482,1.0130803591309543,19.175347558888898,passed,
2025/05/01 14:00:00,0.7407061783891706,0.6909767059713593,101.85274150691991,128.61095989175234,2.88080461404752,2.87,3231.477062955486,3414.3607913864744,0.9804792580627097,0.9989563832523133,34.296474913649675,16.865255919876294,2.764181809217732,1.0080388448389457,1.0201491554330993,19.14536035499999,passed,
2025/05/01 14:15:00,0.7285872815162627,0.69056324299407,101.2331144247858,127.83068268045348,2.8644880595462254,2.87,3265.210441457711,3405.3713101746284,0.9802072342286436,0.998221932319985,34.47690138331489,16.864861510071716,2.766703146960785,1.017506843002472,1.016550126958583,19.107801777777784,passed,
2025/05/01 14:30:00,0.7379660861465844,0.690500963603928,101.73517723255081,128.17941915567664,2.8834425279119817,2.88,3230.810321977532,3380.2704588462666,0.9804445602556274,0.9987590663840487,34.54549927976739,17.46772363030454,2.784435673108145,1.0148438311950791,1.023798267396254,19.06267147888889,passed,
2025/05/01 14:45:00,0.7263295149908421,0.6882260319127548,100.93584698322609,127.11575729564039,2.863810422070983,2.87,3259.9216308994087,3372.789672291687,0.9801609815265084,0.9979634202466252,34.825868562547164,17.408095277800285,2.7866473051641143,1.021233728803399,1.019983689951426,18.994827756666673,passed,
2025/05/01 15:00:00,0.7214304842173793,0.6813555341035433,100.12655976542777,126.09656381151369,2.846138538075371,2.87,3262.2112732140345,3387.8451773912593,0.979910060833985,0.9974951602090559,35.12423677057048,17.236678748691585,2.7831843748856677,1.0176880641304367,1.0206418735043243,18.926981944444442,passed,
2025/05/01 15:15:00,0.7189023720646237,0.6778856983331859,99.77491578493309,125.59786316920885,2.8404075556122756,2.88,3255.919621311469,3388.998578088078,0.9798420788255344,0.9973817529989077,35.428761565340395,17.28589115434428,2.7918117144704677,1.0162751305635476,1.0211972489968049,18.87427585999999,passed,
2025/05/01 15:30:00,0.717715899275476,0.6851394176915567,99.72182657569236,125.53103383454575,2.8531528122453174,2.89,3243.7148604984563,3347.739343876981,0.9799327821478158,0.9975854045465883,35.827956985086615,17.408066458318302,2.80520069148653,1.0217833299324484,1.0138865008126503,18.8064261,passed,
2025/05/01 15:45:00,0.7195331659755353,0.6766533372897624,99.04644299835769,124.68085287006718,2.844103296263001,2.89,3218.8539842984333,3369.71622502606,0.9795970227310462,0.9974192756529864,36.013542989381385,17.29086928295876,2.803559901952986,1.0141190091076138,1.020078134220725,18.73857425,passed,
2025/05/01 16:00:00,0.7172692269769433,0.6849552703291187,98.94529418000728,124.49819846294305,2.854237914172207,2.88,3222.2189849229785,3321.8366015011634,0.9795193962732713,0.9972770471563633,36.40911103664414,17.283388231167173,2.8098564423305388,1.0133854985462913,1.003484359444996,18.67829156722222,passed,
2025/05/01 16:15:00,0.7168328809531515,0.6844085409399129,98.68097339633431,124.16561608339384,2.8549404862046117,2.89,3210.678971415624,3315.954372911787,0.979403505469019,0.9972572759184161,36.67027525456279,17.270284185828974,2.8153873963237928,1.0126641618620793,1.002561246169997,18.63314977333333,passed,
2025/05/01 16:30:00,0.71553650537221,0.6838373110796776,98.45110139740616,123.87637898545162,2.8539223981366675,2.89,3204.3003867794114,3311.496289295823,0.9793536006868488,0.9972284292824727,36.945471880418914,17.22715543260578,2.820146501349298,1.0102884869742637,0.9992260263284631,18.595578075555558,passed,
2025/05/01 16:45:00,0.7151845380458631,0.6831646662894811,98.34292615580371,123.68533513757991,2.854104501979092,2.89,3199.4194154078377,3305.449908524938,0.9793282728655079,0.9972036572133887,37.0713085231377,17.315530805821048,2.825483925631089,1.0105813537200856,0.9997639631292822,18.56557682222223,passed,
2025/05/01 17:00:00,0.7177066298066194,0.6832011215222087,98.16319642651646,123.45929008614584,2.8585886688500834,2.91,3182.856330960894,3298.6648197496615,0.9791717791917322,0.9972363416968596,36.99469440529969,17.396924379918158,2.826478178006577,1.014041505217769,1.0053481518764988,18.528002918333346,passed,
2025/05/01 17:15:00,0.715810193606701,0.6801976789990025,97.91584242469816,123.14819437435006,2.855727830325056,2.92,3169.812793129698,3303.05790217134,0.9791997650781309,0.9973410366919427,37.31443990060479,17.46840121760999,2.838622108176339,1.0155235641802471,1.008933345229739,18.48475698666667,passed,
2025/05/01 17:30:00,0.7151765749532608,0.6825529936366797,97.76487808796621,122.90377594778802,2.860827047766917,2.91,3163.303864289477,3282.1292590732505,0.9790407776502869,0.997248809630892,37.62419314889955,17.46770488613324,2.8466468314009905,1.0121661076480581,1.000707545536861,18.43926941388889,passed,
2025/05/01 17:45:00,0.7163575192095059,0.6811616174386864,97.50931224403963,122.58249485138482,2.8583697633016807,2.92,3158.2388777914366,3282.0255359050198,0.9789568949733698,0.9971453861289958,37.579864555879105,17.42604289966918,2.8396039141124887,1.010911432115916,1.0023563632240247,18.408657067777778,passed,
2025/05/01 18:00:00,0.7152055074214296,0.6808958861592285,97.26613907847785,122.27679304066051,2.8586596660813175,2.92,3148.731975009572,3274.9870578783343,0.978907900494516,0.9971529920434996,37.848088854837506,17.3398660624831,2.8463140772997484,1.005287544280763,0.9954369424138935,18.36322650555555,passed,
2025/05/01 18:15:00,0.7138775658048288,0.6808153706644451,97.13433022164851,122.05762767463119,2.8594473433369947,2.92,3143.0238013764947,3263.048804232774,0.9789830495914902,0.9971961174435888,38.0056013197458,17.466833885587832,2.8548516433669513,1.0050313801309267,0.9934475532166719,18.317827293333323,passed,
2025/05/01 18:30:00,0.7169031233689167,0.680198980661722,96.90773045066369,121.77356294444272,2.863954186357228,2.92,3125.017731201033,3257.770527994762,0.9787222376459749,0.9971666512998699,37.97289073021163,17.39597346595793,2.854895363010893,0.9985624687139026,0.9906062255997168,18.280013155555558,passed,
2025/05/01 18:45:00,0.7166700555943923,0.6771194999037295,97.07983210204684,121.61329987919937,2.862885397561819,2.92,3131.5873218945517,3237.6488045425576,0.978904926595722,0.9970273650102031,37.8947132434725,18.018051780665164,2.870175122107618,1.0003947179907688,0.9961265979286631,18.234393100000002,passed,
2025/05/01 19:00:00,0.7208247136151894,0.6754189955999711,96.72655245648933,121.17074139360933,2.8632191864716927,2.92,3116.5583884721455,3236.111176356914,0.9786721221511727,0.9969036802347101,37.65602808144015,17.866791494225225,2.8587360861285505,0.9924523619386468,0.9944260922169729,18.18908538333334,passed,
2025/05/01 19:15:00,0.7148495469120082,0.6775893111168451,96.68019698101813,121.11334440849217,2.864579240025314,2.92,3114.8762118654727,3218.9716228016277,0.9789832719629984,0.9971439416565733,38.16915629868653,18.10327060324007,2.880570100156314,1.0011809993954845,0.993399960092673,18.143809016666662,passed,
2025/05/01 19:30:00,0.7203228488267466,0.6758495657370698,96.39073175501244,120.75005397800477,2.8669098023879664,2.93,3097.0361373483065,3221.1417563472214,0.9786205752882107,0.9970019601383405,37.89828692975511,17.889748583016964,2.8695875756655136,0.9914331564400449,0.9914461067404059,18.113646136666663,passed,
2025/05/01 19:45:00,0.7217572583147545,0.6754377538604542,96.13642673599563,120.43148242849928,2.8684283952083067,2.93,3084.314485459925,3214.6567253429675,0.978527937163369,0.9969987663668793,37.874251514034,17.850150156727523,2.8689422207108004,0.9883211162298435,0.989896198109347,18.068147881666665,passed,
2025/05/01 20:00:00,0.7225569391786065,0.6749545469705448,95.8781171837517,120.10789434270946,2.868852420254948,2.94,3073.7996193148397,3208.489336473931,0.9784686753162158,0.9969884948196687,37.888895458750774,17.80184555415205,2.8683701456580777,0.9852182018608068,0.9878103301791588,18.022959875555546,passed,
2025/05/01 20:15:00,0.7219603012468631,0.6749215139712218,95.69113245052242,119.87365588202525,2.868808393830621,2.93,3067.3140379796323,3201.9560901140267,0.9784904942527624,0.9970139567101797,37.987756404629216,17.784962466041076,2.8710832711592675,0.9837007498341572,0.9853316595987014,17.98533476666666,passed,
2025/05/01 20:30:00,0.7244598444125009,0.6742886282239509,95.4138497639751,119.52563569960017,2.871191132587226,2.94,3051.039303717516,3197.2140532828357,0.978305941508345,0.9969886697028246,37.930731178110285,17.686991931733314,2.869756492532497,0.979197866733889,0.9837387225655825,17.939929632777776,passed,
2025/05/01 20:45:00,0.7254465728797481,0.6737153462253922,95.14904280093592,119.19391005732473,2.870867839514256,2.94,3041.86898716781,3191.3796758044246,0.978272417434873,0.9969694191856735,37.88481351551509,17.62289970143922,2.866724822827453,0.9752410041999985,0.9811010084547205,17.894833122222224,passed,
2025/05/01 21:00:00,0.7254063394306095,0.6737057236025752,94.96477177229983,118.9630723760736,2.871750957067631,2.94,3033.4967878406187,3184.7617780107944,0.9782596965553064,0.9969979847252263,37.95339471311098,17.6259663301038,2.869431913576224,0.9745663164872764,0.9801056171262977,17.857289987777786,passed,
2025/05/01 21:15:00,0.7215166217088366,0.674670260358745,94.84663643994756,118.81442332772149,2.8707737849465684,2.94,3031.901663249127,3175.4045434518653,0.9784481479430707,0.9971136335640226,38.30466777589314,17.62736931632881,2.8814444363709613,0.9751264718833997,0.9750103553897886,17.819771933333335,passed,
