datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/01 21:30:00,0.7258864122948795,0.6732689543401736,94.51844481019533,118.4032975282876,2.8728879044345415,2.94,3014.358763530071,3172.6172659083218,0.978179674406136,0.9970178197602514,38.08160703537802,17.504569090261313,2.8730226739190523,0.9684359383177209,0.9744464863681703,17.774488600000005,passed,
2025/05/01 21:45:00,0.7233167911215501,0.6742222057613109,94.33971809489255,118.30761634204237,2.8720699258704316,2.92,3009.3413161612834,3163.736727760911,0.9783265339108973,0.9971269704866726,38.31583255142335,17.52902913458334,2.8814693033939025,0.9682030879964498,0.9703022033597476,17.729511800000004,passed,
2025/05/01 22:00:00,0.729863145671108,0.6712520944540854,92.67921116383334,116.41085504180644,2.8714174112813105,2.93,2943.041798337048,3134.6598847303057,0.9779416568674807,0.9970508672202204,38.194424305413676,17.031626726017976,2.8717967891757765,0.9488868976054996,0.9602657113008204,17.451618433333323,passed,
2025/05/01 22:15:00,0.7282309418695765,0.6734076014945959,94.48194607189862,118.89281760450073,2.8717440760410415,2.94,3012.428710812924,3180.200794190693,0.9780532374025532,0.996973699507555,37.8992023502645,17.57195450616054,2.865408807013361,0.9647300819760292,0.9746401115558102,17.783647096111103,passed,
2025/05/01 22:30:00,0.7268355698932465,0.673588319865149,94.23292150720093,118.66998941446002,2.863646407720777,2.92,3003.991794696287,3188.22807689902,0.9781952141858166,0.9970233730311788,38.029748829724305,17.11057992032922,2.875106274480827,0.9654379583015451,0.973695843965936,17.73232819111111,passed,
2025/05/01 22:45:00,0.7227533330147006,0.6734956685304523,94.63600840134501,119.01570587684073,2.8682609308076126,2.91,2996.5556751075515,3170.369292101127,0.9785492150087277,0.9973374011372198,38.39737837273058,18.219602270163175,2.925568635326007,1.002708776326217,1.0070676785321448,17.68834994666667,passed,
2025/05/01 23:00:00,0.7272281300743303,0.6710245859829791,94.32738067051508,119.02060693054354,2.881517559130861,2.96,2968.3175037802803,3154.2668826178515,0.9781793356656683,0.9974615837112363,38.26842296086844,19.27362572049052,2.9219200816829627,1.015560741210314,1.0294322518336272,17.64233441666666,passed,
2025/05/01 23:15:00,0.7396529829148573,0.669943548984998,93.54913850553618,118.34587740478746,2.870864937454863,2.92,2962.9489039746095,3175.62110330114,0.9774960234357479,0.9967596970443351,37.23680040591721,17.609161345577796,2.8538035027983764,0.9593505578169236,0.9869792656429194,17.62300539999999,passed,
2025/05/01 23:30:00,0.7299111357909658,0.6726929673209039,93.9798229428219,118.81944710191742,2.8700958386366415,2.94,2975.7521252868373,3155.1952910981663,0.9781816660516243,0.9971015965268564,37.901473151550704,18.34965170573228,2.8997622542366015,0.9851609253261641,0.9993855028391034,17.596406666666667,passed,
2025/05/01 23:45:00,0.7285238270680192,0.6709482422541067,93.58868705500097,118.80197246916671,2.86737434963647,2.92,2953.455883048375,3176.5630977525725,0.9781301158010693,0.9974083110191818,38.19751404148511,18.284056784125536,2.903736803882417,0.9940666882041161,1.0106511093647381,17.577059188333333,passed,
2025/05/02 00:00:00,0.736503986382966,0.6633176894554105,90.77856968963751,113.13299805075921,2.8867275388484166,2.94,2845.0257423428247,3047.3872737724723,0.9773659793597734,0.9969220232724954,38.072531854951826,18.280555036296324,2.9089630914885642,0.9676611276129703,0.9920220929287441,17.009790923888886,passed,
2025/05/02 00:15:00,0.7335883207641197,0.6649001556279032,90.41482231886194,112.79602391143383,2.8849348109620516,2.92,2835.6503322350495,3044.643205261852,0.9774615850018595,0.9970707542688345,38.39394110195663,17.88650932005443,2.9104250019790845,0.962650061317992,0.9812348404070174,16.964263525,passed,
2025/05/02 00:30:00,0.7308127127952438,0.6667652772598668,90.47314091010283,112.90754012183339,2.8896905317923207,2.91,2834.649560048394,3033.025599706871,0.9775897447151879,0.9972462813366731,38.652862317221526,18.185218372309677,2.9210269482976807,0.9695896681153833,0.9827530288208378,16.95576535277778,passed,
2025/05/02 00:45:00,0.7304138366032487,0.6654904129536301,90.63532506996715,112.89171144856772,2.8884678569756956,2.9,2837.3944850653043,3029.609078843042,0.9776756094236857,0.9972032969968855,38.58766703422901,18.529444094316467,2.9341265167221926,0.9823157847982765,0.9967441987834618,16.94665121111111,passed,
2025/05/02 01:00:00,0.7267064168533761,0.6653449178886967,90.01140352714116,112.19614333641749,2.8865363634521466,2.93,2814.339176849272,3019.745636662846,0.9777815380761145,0.9974190897517446,38.99534435156047,18.437257511183457,2.9471094586972044,0.9870162124893276,0.9970272463063673,16.840297961666668,passed,
2025/05/02 01:15:00,0.728925117021727,0.6637846660457287,89.47482233707684,111.40666574380658,2.8941921609661714,2.93,2789.2286445195236,2985.827099064046,0.9775599055554809,0.9973315180331677,38.89323772523695,19.07431640118133,2.954018748235706,0.9932876563876396,1.0066907082727703,16.71412106222223,passed,
2025/05/02 01:30:00,0.7346208238688398,0.6571256221989976,88.98690944512389,110.53994098693936,2.882976329375409,2.92,2787.588928535041,2983.3619104096347,0.977382558528813,0.9968010945554078,38.206516280459425,18.97102298598295,2.930072476485631,0.9756192611518463,1.0035126164635302,16.637514666666657,passed,
2025/05/02 01:45:00,0.7288382279451255,0.6608973936913651,88.62634667422294,110.21954774672022,2.8876850955225337,2.93,2766.6969620223163,2968.173080732659,0.9775383289573618,0.9971933191381184,38.887703060174324,18.8570558244143,2.9552840330694354,0.9833039430361632,0.9990936338845363,16.56049874722222,passed,
2025/05/02 02:00:00,0.731437121634675,0.65903909409859,88.06803749026604,109.56147471083827,2.887362527477401,2.92,2749.3167451878157,2959.4674494703067,0.9773321609669785,0.997079803755143,38.71088361426081,18.80988797253789,2.9441036181919795,0.9770972936470728,0.9977737890029302,16.483329561111116,passed,
2025/05/02 02:15:00,0.7367363697280517,0.6519938828869014,87.13389360978044,108.28703231682705,2.8814092860380756,2.89,2735.292198291076,2935.187558978985,0.977067518279331,0.9965720444420234,38.164474309678525,18.874675611087206,2.913270549839344,0.9453980500900123,0.980189732190152,16.338973028888887,passed,
2025/05/02 02:30:00,0.7338113829248571,0.6517129867235818,87.29960483329099,108.37811710205656,2.874532574562793,2.93,2749.300105829255,2940.7754332787413,0.9773118972179267,0.9965376502925631,38.34506928791722,18.439871753359295,2.9181132687821956,0.9308792906853535,0.9624386907563519,16.35630748888888,passed,
2025/05/02 02:45:00,0.7314465499279755,0.6532203121411894,87.42977183797589,108.56435078209775,2.8687970749989367,2.94,2757.5497986844457,2956.407492787808,0.977503846840042,0.9966366874348517,38.50115106353173,17.923542854909503,2.9189946365207606,0.9299440291170297,0.9570684057407368,16.39218396444445,passed,
2025/05/02 03:00:00,0.7360725646155019,0.6511380133302972,87.49106192500298,108.55845767597852,2.865554420420283,2.94,2758.530627438696,2974.4828948456293,0.9772437993414751,0.9964208891194732,38.092899733222,17.63341110065412,2.9060438053175903,0.9273373735788196,0.9620331821184582,16.428262241111103,passed,
2025/05/02 03:15:00,0.7306634077718989,0.656314103201622,87.85725439564355,109.19990304924013,2.8752188959727913,2.95,2769.0059235469334,2959.796508297269,0.9775848609268386,0.9968154936026398,38.55523627900429,18.227458046942917,2.916295095556085,0.9420817087857837,0.9648610899040277,16.47156100333333,passed,
2025/05/02 03:30:00,0.7276504003598806,0.6580524780514616,87.9703889401079,109.41939558571993,2.8709590064577135,2.93,2780.7879069576943,2969.044830536141,0.977799774240518,0.9969047079530041,38.78149451089936,17.682018853288096,2.9128471458665683,0.9299210526625481,0.9472082773566961,16.507534083333336,passed,
2025/05/02 03:45:00,0.7281240389539998,0.6584811724585975,88.0309495454955,109.52037186715356,2.866194194535391,2.93,2784.2335586169634,2987.6911193670476,0.9778002355682746,0.9969067362280591,38.71524951004619,17.234387251029847,2.9068157369484444,0.9315904488256277,0.9489458528665765,16.543457003333327,passed,
2025/05/02 04:00:00,0.7508066334575249,0.6472498952739427,88.68076462515056,109.75063426329206,2.8580625639166124,2.92,2791.927793388271,3050.4078451858113,0.976661839583075,0.9958651012153187,36.539713744685,17.2707524042263,2.866030487570195,0.945299919180863,1.0025311115408027,16.69776077444444,passed,
2025/05/02 04:15:00,0.7277842206835256,0.6675311515555329,91.20911825732762,113.6466881291082,2.8930353541237355,2.94,2865.3599921539026,3033.5011311861695,0.9780767655872675,0.9974822779781249,38.50572225486945,19.243088476160295,2.9158305511536113,1.0050645686589887,1.0148717673045626,17.06561377888888,passed,
2025/05/02 04:30:00,0.7308470961249701,0.670387556994885,93.11307785210266,115.78709224961572,2.8891320965410436,2.91,2934.716212608352,3085.690745800402,0.9782300974085363,0.9972649098790286,37.85953128676101,19.040280585527867,2.901959577437503,1.017159493386831,1.0282199896670101,17.39375097777777,passed,
2025/05/02 04:45:00,0.7353539007573217,0.6692228131860596,93.92017142917719,116.7275686242881,2.8926849575798665,2.91,2958.3476580454085,3108.7704228037996,0.9779419447389354,0.9970480460798264,37.46444783818135,19.115008225084747,2.8906516799022497,1.0103997326669611,1.0290187917952527,17.550261208333332,passed,
2025/05/02 05:00:00,0.733692170784864,0.6681509946908878,94.36465618487078,117.2040337559518,2.889328811302956,2.97,2987.6805058433574,3111.9458975662315,0.978132840130433,0.9969178100741762,37.34601631244641,19.401542947672002,2.882655622399661,1.006790118508023,1.0257011555097566,17.623826305555554,passed,
2025/05/02 05:15:00,0.7263451620779728,0.6720601801351405,95.32109086432199,118.73810850211854,2.874875555354978,2.91,3053.1015165153,3169.5521794604524,0.9785191387906215,0.9969375336907382,37.46402694779565,18.52666205337828,2.8575825599667857,1.0008418282147706,1.0084587827262808,17.889354999999995,passed,
2025/05/02 05:30:00,0.7185424185721208,0.6769857176604789,95.88225300331749,119.86670588724078,2.870602958195743,2.95,3094.2910571677357,3196.33113253995,0.9788485996843269,0.9971393721023383,37.81337575330385,18.21209233372981,2.844760037152445,1.0029602688425925,0.9973319740656823,18.057878666666664,passed,
2025/05/02 05:45:00,0.7136861838848966,0.6805334512612987,97.51560031650773,122.02569954480548,2.865435660073966,2.96,3163.61764035681,3244.9586568154687,0.9792215337465653,0.9972074283655428,37.64037967815906,18.16907553049536,2.843285135716437,1.0160957589787034,1.003662749551451,18.363363052222223,passed,
2025/05/02 06:00:00,0.7137752427496015,0.6807416771297802,97.22133272176463,122.0482553552527,2.858251970463414,2.92,3169.2090449262746,3273.2908811204106,0.9789837250009383,0.997066894546016,37.72882766931437,17.230358963312657,2.8165475753733658,0.9923311273738452,0.980661742726361,18.414288108333338,passed,
2025/05/02 06:15:00,0.7146484253377213,0.6855305679184146,98.75170987235637,124.18196895027806,2.860875944474495,2.88,3218.078163877619,3323.959725109668,0.979112059909784,0.9972460277868479,36.981466917103,16.942924294105687,2.8054385358195986,0.9999024938055814,0.9856572974131061,18.715958824444435,passed,
2025/05/02 06:30:00,0.709391527309777,0.6905042500056274,99.3679142006041,125.81847620246363,2.8653303442503133,2.91,3223.0888927523997,3379.29129126972,0.9794705791049579,0.9981782695063707,36.95858023041203,16.451597383322557,2.8028581058339497,1.007314220890336,0.9836318946691482,18.918000285555546,passed,
2025/05/02 06:45:00,0.7106136195079944,0.694249735277957,100.47659763644081,127.57687676195678,2.873736571996699,2.87,3231.209250649445,3422.1527472163643,0.9797699298934895,0.9988765508216023,36.5057786476036,16.259541817680855,2.807502818930645,1.0152939619201375,0.9898183471656651,19.1200097,passed,
2025/05/02 07:00:00,0.7165201474006658,0.6881778334656171,101.35303318208834,128.7504295518789,2.868266772129647,2.87,3236.15010287882,3495.136527098482,0.9797762928528867,0.9991301610012088,35.612019594042096,15.979568711973473,2.8042268194562645,1.016898390706217,1.0086080819585628,19.307125774444447,passed,
2025/05/02 07:15:00,0.7164681490995549,0.6954887693927381,101.36223387838213,128.7705264396033,2.87179914428018,2.84,3256.1077113712054,3467.221859690584,0.9795721388998259,0.9987280469764969,35.53052349901941,15.711217766929886,2.791356212099101,1.0140977499446893,0.9947993492244797,19.30805210888888,passed,
2025/05/02 07:30:00,0.718209340160851,0.6956877012494243,101.5530201039793,128.93927464771124,2.8700759523488384,2.86,3254.538256758616,3475.3191824082905,0.9797611067313372,0.9988519766219893,35.378329245995914,15.545929669007323,2.7943887714418647,1.016700286642387,0.9990968697832913,19.315201998888877,passed,
2025/05/02 07:45:00,0.7180290148385718,0.6952583593119025,101.61918003136753,129.03897464320772,2.8672478094241804,2.84,3268.9863701995323,3472.616859838433,0.9797805739118094,0.9986735602888357,35.21065327859715,15.70995234343908,2.7865194173767933,1.0159411123946236,0.999033258331103,19.329847093333335,passed,
2025/05/02 08:00:00,0.7143138347213502,0.694782526120265,101.30436970460462,128.64563315192612,2.8619694545658336,2.83,3263.8896014614934,3469.427864915883,0.9798354939876746,0.9986474190204601,35.73961017195851,15.524624935124441,2.798972546232472,1.014139765501952,0.9935594967523443,19.27054891666666,passed,
2025/05/02 08:15:00,0.7167234760674782,0.6932400777254136,100.81297292926267,127.9754751097609,2.8597763495035835,2.84,3256.139871826878,3457.9182409108457,0.9794480701130268,0.9982379019450837,35.76064993682036,15.474456223493242,2.7905247713571497,1.008661523971007,0.9921490302282233,19.200704600000005,passed,
2025/05/02 08:30:00,0.714101069554425,0.6931508902390396,100.64594587711919,127.7756455730201,2.8572660555271394,2.85,3250.072481138208,3442.8314135195874,0.9799665376697936,0.9985328752197143,36.094309546399124,15.713902446417638,2.799424567024994,1.0120328274805965,0.9926452751045578,19.12340711111111,passed,
2025/05/02 08:45:00,0.7194548201486595,0.6940698771980931,99.9928112906174,126.90093241194029,2.8542674665306884,2.87,3254.8101038527757,3420.739587611534,0.9793452097149207,0.9977257968071079,35.57027847903997,15.521362663710878,2.765339468959183,1.0061110454270954,0.9900238205588519,19.053804305555552,passed,
2025/05/02 09:00:00,0.7197963217627918,0.689388444118649,100.39639273803074,126.77724801377393,2.849157409682199,2.91,3268.5980816846745,3394.5342893640045,0.9799079735810604,0.9976262876617227,35.33452367107719,16.518055602670778,2.787171535069721,1.0181882476782582,1.0084352631182811,18.984312966666664,passed,
2025/05/02 09:15:00,0.7318715553922609,0.68751693484376,100.8505458983688,127.20199917598575,2.859872297113545,2.9,3270.9489871810965,3389.097910057226,0.9793655451288967,0.9972377039161302,34.13592942577734,17.116639643768192,2.7642124116068616,1.017698407318576,1.0239724894077054,19.046883618888895,passed,
2025/05/02 09:30:00,0.7313922625819194,0.6871498291532341,100.53574747846704,126.87403499819528,2.859221545630354,2.9,3260.030119705854,3382.1570163236897,0.9793312607264353,0.9972381944649573,34.32241455158345,17.15120751822084,2.7670756125177176,1.019633196336964,1.0256599431801097,18.991484569444445,passed,
2025/05/02 09:45:00,0.726379183576533,0.6861656340144768,100.34773517752022,126.77445985902588,2.86190799917722,2.92,3248.482819133431,3362.754608987806,0.9796761377701861,0.9975926851259906,34.97119144628249,17.7052013187976,2.7865271774018003,1.0207662565761062,1.0229677953241747,18.92075328,passed,
2025/05/02 10:00:00,0.7194746866573487,0.689407225326263,100.09418602406174,126.51958058722573,2.8582173818774583,2.92,3252.852381138607,3344.8508701607807,0.979966248346604,0.9976619832252065,35.581230326928285,17.59557030747867,2.8004124084644353,1.0232368273533643,1.0128186389856038,18.85767011333333,passed,
2025/05/02 10:15:00,0.7180627085450383,0.6807759247838111,99.55140166176896,125.78952835040648,2.8414501944892288,2.91,3252.487385883586,3364.9686491526977,0.9799074242637874,0.9973512193410111,35.71349143856613,17.568749429013458,2.7959272215752398,1.016075357668494,1.0166558905258267,18.80317173777777,passed,
2025/05/02 10:30:00,0.7282085464318476,0.6815135057486206,99.17242588435198,125.234869879944,2.8440398442424066,2.9,3230.117474153402,3371.1456370378655,0.9791200611342294,0.9968809017981997,35.27958770536216,16.82488466674189,2.775915156327912,1.0075441699444587,1.016744040548666,18.774255310555557,passed,
2025/05/02 10:45:00,0.719169426163243,0.686815476943099,99.81498810061454,126.07360807778377,2.8568049638864026,2.9,3237.6278063178374,3326.1653072937215,0.9800443649448649,0.9976380078263555,35.88704039776537,17.977223891304593,2.8184449010442005,1.0251789364551211,1.0177050034969515,18.751476748888887,passed,
2025/05/02 11:00:00,0.7207206879543046,0.6774513893721379,99.15840390635971,125.25356427226586,2.8459856657966793,2.91,3212.730992607322,3356.0924543223996,0.9795568565080864,0.9973729110801252,36.04476375396501,17.813699542482798,2.822391770356431,1.0205836675316147,1.0283390297115713,18.694777371111122,passed,
2025/05/02 11:15:00,0.71999966055426,0.6863224098936954,99.91331878894026,126.22309512666746,2.861238585966795,2.92,3224.9063035893846,3321.964007007424,0.9800196186584519,0.997771814475898,35.78971526220645,18.32868318202793,2.834518020429866,1.0362537841353978,1.0305557753346803,18.73215795,passed,
2025/05/02 11:30:00,0.7349372594529826,0.6772556574487545,100.1547372144074,126.59297957005467,2.857881552323387,2.92,3212.2665841696016,3389.1621931458835,0.9792205894230953,0.9974519994588397,34.38438538241543,18.038843218539764,2.8003289332104155,1.032059912169895,1.0578308053301635,18.866101521666657,passed,
2025/05/02 11:45:00,0.7270529675825678,0.6867999424230006,100.4090323050936,126.93572823007683,2.8715948905498685,2.91,3221.1048938821446,3327.8908346278513,0.9797144359168081,0.9977694998129255,35.044028147854874,18.654754447545468,2.8291752843413818,1.0433452512787398,1.045614070391591,18.806062672222218,passed,
2025/05/02 12:00:00,0.727774774416771,0.6785678817746674,99.63313626214718,125.94489351080848,2.8551532062122336,2.92,3209.7904845367575,3354.033630362104,0.9793657349415448,0.9973577740706681,35.31985636957249,18.208475566927767,2.819463748099448,1.0285779747713828,1.0434529417150729,18.740723466666662,passed,
2025/05/02 12:15:00,0.7301544883333841,0.6766009536334877,99.88060127540959,126.2768779982663,2.8607939770454633,2.92,3202.016439541156,3356.523779244035,0.9792743213733043,0.9974652251087693,35.15044514003691,18.621634032503245,2.8275469237460618,1.032326400072804,1.0534593878558633,18.76263235611111,passed,
2025/05/02 12:30:00,0.72639157188739,0.6841683376859246,99.75818528490986,126.24957562522842,2.8631628650294054,2.91,3222.2008221446845,3324.0414142270715,0.9792848394925241,0.99722579054633,35.51788344152,18.374588454105773,2.8181544899208477,1.0228342702956874,1.027850630503595,18.74295767666666,passed,
2025/05/02 12:45:00,0.725538974168403,0.6816049661808421,99.33391804530994,125.65616663380781,2.8532191196290833,2.9,3213.422997855555,3337.4927328362874,0.9791223783714214,0.9970169441828383,35.90714563064192,17.816026010675472,2.8233935053353076,1.0152985914140493,1.0225609278616685,18.69119801388889,passed,
2025/05/02 13:00:00,0.7203073276113879,0.681845915109919,99.00318333700292,125.3599855120205,2.855271491706259,2.91,3183.964199459197,3326.9831957943834,0.9794783775789762,0.9975584197184334,36.45817795257508,18.099417186550607,2.8562930860541607,1.0340651223948238,1.0350069696532147,18.59052248166667,passed,
2025/05/02 13:15:00,0.7223893723320942,0.6791192955634858,98.21749266433609,124.31200035525369,2.8586808378958417,2.9,3153.313462989687,3297.8296040718214,0.9790955644283786,0.9973368209833057,36.79644373092835,18.41960413939837,2.8612812530117275,1.0303842402666419,1.0359417267742812,18.441759068333344,passed,
2025/05/02 13:30:00,0.7317191522965737,0.6752857042958684,97.80270285393628,123.27645574583353,2.863084676169412,2.91,3139.5441785448193,3293.0522941272784,0.9782378174968044,0.9967057732766278,36.49064029791903,18.12613080660638,2.8342162124173074,1.0113466398071822,1.03011235724099,18.417068388888897,passed,
2025/05/02 13:45:00,0.7257717504643516,0.6785837715344342,98.1536763339395,123.29338411730411,2.8719321784892777,2.9,3146.680913863061,3274.5199566063407,0.9785150015389366,0.9970053301080417,36.95274983049387,18.266445076966637,2.8548583868115722,1.0148996274437265,1.0212815760557588,18.441253404444435,passed,
2025/05/02 14:00:00,0.7235806564618213,0.6758168402537682,97.77713318487841,122.21232988071648,2.865781437580253,2.9,3145.202102330711,3267.7511532803373,0.9785690131062997,0.9968396038534876,37.22327693752754,18.01875717556823,2.855727880062908,1.0125562307843632,1.0181717910053498,18.378122399999995,passed,
2025/05/02 14:15:00,0.7239747325096734,0.6737602838594727,97.4969283128634,121.2334841111421,2.871087720189177,2.91,3130.1483074670555,3239.5918551433915,0.9785474331898232,0.9968036279373752,37.317871136032316,18.28764574438367,2.864860078534366,1.0120692273582683,1.0185507145390928,18.288082761666665,passed,
2025/05/02 14:30:00,0.7242845678205547,0.6714377604146039,97.45204870344942,120.48413586769205,2.8753642028884117,2.91,3122.352031361904,3220.9493824246592,0.9784824747774277,0.9967163786628019,37.43914450482101,18.337624389444514,2.877490807835731,1.0035956036527582,1.0115206811041157,18.239301813333338,passed,
2025/05/02 14:45:00,0.7295749803119235,0.6745655582578399,97.80128393090348,120.79061922796465,2.898607520321199,2.94,3112.582056656948,3208.9098349518217,0.9781054042296509,0.9969279295946902,37.05288929882293,18.949044883832467,2.862426744705635,1.0205491810435197,1.0291858102306797,18.323523936666664,passed,
2025/05/02 15:00:00,0.7259860806137526,0.6744971118483467,97.53706212890067,120.32374533646956,2.913488809018595,2.95,3082.570958939878,3189.876821454769,0.9781827039750656,0.9975019514418877,37.53971405676444,19.43139299735574,2.879792706902083,1.0290456916222535,1.0326175992776845,18.27470641333333,passed,
2025/05/02 15:15:00,0.7247270962763486,0.6728552541273148,97.77882709922588,119.8522528508077,2.923295472592529,2.92,3077.0236546239275,3160.285473361549,0.978178663329212,0.9975023627833349,37.828680949079384,19.98001710061116,2.9099304019611543,1.0327064713180638,1.0352943975821947,18.233497535,passed,
2025/05/02 15:30:00,0.7287272689554042,0.6763116367200015,97.48723404789905,119.13723301158865,2.9324911537000986,2.93,3069.886877187086,3139.8590824406733,0.9778415968671974,0.9972942983357137,37.62725932578416,19.681012970037774,2.887472090678885,1.0288154784366275,1.028205981187323,18.210025093333332,passed,
2025/05/02 15:45:00,0.7244441412902828,0.6692112793519727,97.03972959756902,118.04510083848052,2.9270725451272543,2.95,3050.5004365841332,3138.525854525504,0.9779844854847353,0.9974304449075674,38.190212959808896,19.866494037431575,2.9111587990375623,1.0317399344407436,1.0350916468800342,18.115728937777778,passed,
2025/05/02 16:00:00,0.7272690972434546,0.6730078111275426,97.34596493728517,117.80915601114947,2.93865745514799,2.95,3059.2308794421965,3111.8074297574303,0.9777922348032265,0.9971999851415096,37.98460190327215,19.882737823929464,2.9072787623016656,1.0309097000441036,1.0296279837442188,18.13456773333333,passed,
2025/05/03 00:15:00,0.7032143679506568,0.6249106591121949,72.44456020729966,93.55045418343451,2.8664979062157236,3.01,2264.621897724545,2698.099911986099,0.9714507164861982,0.9955907873766879,41.00150271174498,20.358053793095223,3.004088355830161,1.0051198323331982,1.0476619553157491,14.22563167666667,passed,
2025/05/03 00:30:00,0.6876616455146292,0.6396834520745508,77.23426946893115,98.06003539680334,2.86966142015339,2.95,2397.575438443236,2696.634769152436,0.9753770142769141,0.9970729968881041,42.888607371930874,20.279021491050205,3.1478634886014474,0.9743271136768918,0.972492710772282,14.618658498888893,passed,
2025/05/03 00:45:00,0.6983464230644365,0.6476906151074043,78.28507380312331,99.81031244159837,2.8943050257328125,2.93,2387.27752322427,2746.944463705934,0.9749661346009286,0.9978123937604229,42.90095802925888,19.823997950270932,3.1298029210377685,0.9963593288724549,0.9964035297320664,14.860004499999997,passed,
2025/05/03 01:00:00,0.721361008829471,0.6560973943907036,82.71993461293368,104.97732291302493,2.928670179884041,2.93,2502.497162640924,2807.4538812504757,0.9749878877800624,0.9976021695404472,41.14253948970723,21.0060713080108,3.0800874963535425,1.0163360608348202,1.032240705691586,15.551095278888878,passed,
2025/05/03 01:15:00,0.7286547780377305,0.6638436372874492,86.20644574482824,110.0096593716427,2.958075313582228,3.02,2584.505826169717,2893.1332285378817,0.9754719107341697,0.9985876027020093,41.10817118588575,21.652383545637775,3.0382518069130424,1.023134742935435,1.0414243805420824,16.20326886444444,passed,
2025/05/03 01:30:00,0.7289839754356415,0.659967715976599,84.91317641690016,107.81171916983692,2.9266085311357823,2.97,2571.1014298542655,2889.03907578366,0.975497058478134,0.9978909719151072,40.79616830592427,19.892054481305163,3.0305366327293757,0.9842275001946509,1.0048356216358802,15.979693784999997,passed,
2025/05/03 01:45:00,0.7227876859312632,0.663581290988795,86.02631082821496,109.40089637310541,2.9349889616361655,3.01,2594.6006018590024,2913.825064469218,0.9759394761667656,0.9985231214331348,41.40007688948712,20.34052156688875,3.050443370576408,1.0081460458528524,1.0185726630643022,16.167168526666664,passed,
2025/05/03 02:00:00,0.7278579485884109,0.6635932350733617,87.15459715330276,110.45735001588268,2.9364024837387044,2.98,2630.664489160718,2932.876071259857,0.9758429394137372,0.9981816542004476,40.85958376014495,20.37294017577005,3.043828293192289,1.0058530810930977,1.0219103869966697,16.33679432,passed,
2025/05/03 02:15:00,0.7280499159473884,0.6643724703547995,87.87385559077379,111.24422511818678,2.936583551824394,2.97,2657.830557223418,2944.021665386312,0.9760522039515186,0.9981749483814912,40.66675318102397,20.578486666675285,3.0374326934254072,1.0120790020200991,1.0276641514191516,16.45030709666666,passed,
2025/05/03 02:30:00,0.7288603186788792,0.6642128063117468,87.89830230322089,111.21464044402305,2.934565955842704,2.98,2664.6711703359565,2943.832617841365,0.9761314643025442,0.9981125254015603,40.46661486904118,20.651058360108678,3.026473974022757,1.016486654201499,1.0331311472986293,16.458524280000006,passed,
2025/05/03 02:45:00,0.7304816990600899,0.6639849439112566,87.9951589831664,111.21206061172258,2.93446566817074,2.98,2672.1476337501995,2941.629634426626,0.9761088582900432,0.9979748610026192,40.269444606721294,20.60084328111843,3.0175267396745094,1.008019952451665,1.0263483303795164,16.47343666222222,passed,
2025/05/03 03:00:00,0.7297480066627592,0.6640919431040783,88.11000429576532,111.28147127837416,2.9350957242650675,2.97,2676.216439456638,2941.5145242567587,0.9761644870706547,0.9979994374371803,40.32489573623698,20.613213118993894,3.019342686645944,1.0065766294435756,1.0237518569608712,16.488578131666667,passed,
2025/05/03 03:15:00,0.724191767838356,0.6658847526978302,88.04541319496967,111.4199968922494,2.936029340759054,2.97,2666.049910380602,2955.03694805884,0.9763489788426299,0.9984782629809638,40.9404478912786,20.45004928020809,3.034063969034678,1.0201497703231808,1.02914216829779,16.503675943333334,passed,
2025/05/03 03:30:00,0.7324908620032421,0.6646124564870232,88.16798129232198,111.29883346367785,2.9372595663217287,2.96,2674.4135040782635,2951.7287108287796,0.9759804445049598,0.997975863963148,40.16373936111225,20.392009535732786,3.0087603482556258,1.0089629270279725,1.0282103092718786,16.52544004222223,passed,
2025/05/03 03:45:00,0.7288029525749304,0.6647045085376875,88.38038021889666,111.45451827294468,2.9352843051484276,2.96,2682.4498848900807,2952.5901647756627,0.9762381464615406,0.9980981220676419,40.40594069712506,20.461556613539226,3.022140217620371,1.0123643520269356,1.0273016864163205,16.540444616666672,passed,
2025/05/03 04:00:00,0.7291793008339748,0.6646840470970433,88.45749518343146,111.47552365804863,2.93342640908879,2.96,2689.9979001853862,2953.7112728277343,0.9763434682520328,0.9980679325845743,40.23656396728681,20.494823062942835,3.0137803590806858,1.0151488091929777,1.0304119909722809,16.555405533333342,passed,
2025/05/03 04:15:00,0.7298833739728897,0.6646754501250357,88.5345656445099,111.49711199869662,2.934661029622282,2.96,2692.487299071932,2953.836590720791,0.9763016278458988,0.9980292855388082,40.19427724270188,20.510100969862677,3.011141512507096,1.0152493904003472,1.0311245861457883,16.57004668,passed,
2025/05/03 04:30:00,0.7295392930734024,0.664752308104475,88.65071855708266,111.5672318600515,2.9354275837919674,2.98,2695.2290832790236,2954.687102097411,0.9763586627525961,0.9980716859449086,40.18085076466482,20.576505478224245,3.012872481464946,1.01871115255807,1.0340490600828298,16.584919816666673,passed,
2025/05/03 04:45:00,0.7244626276590145,0.6653511054171671,87.99381579335495,110.92251660945908,2.9297883673514997,2.96,2676.40009515836,2956.829354497019,0.9765330510896876,0.9983640885436773,40.69684385767258,20.095449553843228,3.0178772248561025,1.01762267839038,1.0261215929794263,16.50417011222222,passed,
2025/05/03 05:00:00,0.7215868496418729,0.6655838531329116,87.21535057466525,110.11324945648666,2.930659546911739,2.97,2647.5692231458247,2947.000916288317,0.9765019417083142,0.9986152936069598,41.10878571792443,19.900971292234683,3.0228276645731893,1.0178405858575301,1.022374227499312,16.395780390000006,passed,
2025/05/03 05:15:00,0.7209020474087964,0.6677972636335943,88.07236579664564,111.2719018276568,2.936288204812531,2.91,2667.7941391140043,2970.189303186579,0.9766378776474126,0.9988814138158135,41.128071934678914,20.221310569974765,3.0229345582695775,1.0422310275684536,1.043821863362188,16.554744280555553,passed,
2025/05/03 05:30:00,0.7275621642248417,0.6679659479350903,89.28328760698118,112.52886181974338,2.944567578132086,2.95,2703.3542639389093,2982.7432711018455,0.9764571046903822,0.9985899975588398,40.456429128925436,20.69625239912054,3.0090497117414827,1.045869113722664,1.0557270129441274,16.74309844777778,passed,
2025/05/03 05:45:00,0.7298056801986298,0.6696142176042489,90.37542210161111,113.77016911548418,2.9441160176631067,2.97,2736.896165941612,3016.682434198288,0.9765165293868583,0.9985540574176776,40.14201659628957,20.54181985654188,3.0014046086022175,1.0561713199716232,1.067499754619621,16.93920291555555,passed,
2025/05/03 06:00:00,0.7333233921971617,0.6665405685685255,90.14398762752799,113.07732507823884,2.9432932355785866,2.98,2752.30980005376,2971.7425436541794,0.9765227190862222,0.9979501963913068,39.586394482714226,21.04400546672925,2.98059530495613,1.0235292995606056,1.041502912728883,16.847564543333334,passed,
2025/05/03 06:15:00,0.7317453671028913,0.6673569609646595,90.21353706811215,112.8244882428842,2.933459851960467,2.96,2768.835038898667,2967.927547618765,0.9768017843403884,0.9977383637405218,39.45272974640975,20.685139272696286,2.9814049950185106,1.0207161296764071,1.0345679595310906,16.828562727777772,passed,
2025/05/03 06:30:00,0.7254311518067053,0.6686635272097484,90.34811614099351,113.42100111132984,2.9352280563628135,2.97,2759.5827271474163,3001.4771349679377,0.977017676946551,0.9984481767721468,40.16178552094465,20.58824864801561,2.9941422640581146,1.0430351721832412,1.0497367755450904,16.91002454166667,passed,
2025/05/03 06:45:00,0.7365279119888143,0.6747459218648155,92.96183466485455,116.34599526443952,2.9274847280874137,2.98,2870.343608963187,3075.3066365271766,0.9769711090712734,0.9976814980873233,38.601057431404136,19.582187971104474,2.929927416123421,1.0286742011238872,1.0409817073972631,17.40580029222222,passed,
2025/05/03 07:00:00,0.7194798722266333,0.6750838668934407,93.23912073158417,117.21886709458141,2.9282256524719474,2.95,2874.3163192272896,3096.439663520808,0.9776560413053484,0.9986705187728888,40.03008199965958,20.28556270908538,2.969675237001039,1.0654073296182398,1.0602272803922472,17.483720833333333,passed,
2025/05/03 07:15:00,0.7295190446650258,0.672253339992326,92.98283323052647,116.4539955710227,2.936648658209666,2.96,2854.0520731538027,3067.9413183963366,0.9771450208510489,0.9982231173531588,39.39871881748238,20.560674494696286,2.9641987125826166,1.0537359640877806,1.0626442550329795,17.39081394722222,passed,
2025/05/03 07:30:00,0.7294726953810136,0.6718155582836473,92.30125835469762,115.62340700857565,2.933316523659961,2.95,2835.58389301839,3057.9922326182395,0.9772138283783224,0.998285541416134,39.413021160579454,20.332353858081376,2.956097365530885,1.049716553430238,1.0583394786765041,17.28772423277778,passed,
2025/05/03 07:45:00,0.7253878710805367,0.6720185380474727,91.68483857489443,114.98008006561017,2.9339907754277155,2.96,2811.492739284875,3048.0522476940923,0.9773233410227689,0.998592439178195,39.88996170834446,20.295133611739686,2.9669026158558607,1.0545729107228254,1.0577312657027282,17.191850940000002,passed,
2025/05/03 08:00:00,0.7279705976158445,0.6707208378836301,91.453616153582,114.54509378335698,2.9356486274731637,2.98,2806.485096657563,3031.1948694052903,0.9772098370007589,0.9984015148014572,39.63812483814647,20.520117297778874,2.9603859225903717,1.0509136976111022,1.0581893279248245,17.13737718,passed,
2025/05/03 08:15:00,0.730174657028773,0.6698250173692157,91.44626243961834,114.39602094094784,2.934801639293382,2.97,2806.8325607396323,3026.706359726812,0.9771257606589722,0.9982254125321296,39.40473966868843,20.546319301861743,2.959245135272936,1.0486953951048215,1.0593888369023123,17.120279586666665,passed,
2025/05/03 08:30:00,0.7318428394756075,0.6714292437018554,91.82203586025449,115.01574755214423,2.936782239707286,2.99,2810.802551190194,3052.231594547553,0.9770294932234848,0.9983631819898136,39.316626447818784,20.355525910990576,2.9537577147960294,1.0621699832148404,1.0734266465910969,17.218454549999993,passed,
2025/05/03 08:45:00,0.7325839189091362,0.6697462658653384,91.3485855542228,114.28924785640704,2.9331553786549938,2.96,2809.43192325811,3026.8006397720496,0.9770330420952451,0.9980648911944319,39.17389474450487,20.306238846247595,2.9444495790020904,1.0342228369878,1.0474760295119876,17.11857693333333,passed,
2025/05/03 09:00:00,0.7232989388630907,0.6705409965698877,90.7616485561297,113.82107461303906,2.9302536640394785,2.98,2784.521559258174,3025.965985084769,0.9773443663532547,0.9986064114732606,40.12038360410318,20.18447605224436,2.9737972967632285,1.047904952504438,1.0495009305350536,17.02620241666666,passed,
2025/05/03 09:15:00,0.7292167813585525,0.6689739540632168,90.07723683694289,112.91263406969468,2.9271184925297042,2.97,2772.2894779799267,3010.4850387709807,0.9770861883338365,0.9982321703821071,39.54631252627589,19.931475110575043,2.945376238329361,1.0292128142566406,1.0384677650436032,16.926866226111105,passed,
2025/05/03 09:30:00,0.7254280109851239,0.6681146443595818,89.74621801737439,112.46297690570887,2.9207960679894533,2.97,2771.857912151517,2997.417269064348,0.9774069039751154,0.9982737256865696,39.678918562683045,20.042557917834745,2.9498323930031476,1.0296452939355234,1.0354457028241404,16.85087626444444,passed,
2025/05/03 09:45:00,0.7264305434806787,0.6701131622578772,91.09563787526095,114.1187599913751,2.921515987839686,2.97,2818.8785975978913,3028.4149920599084,0.9775944601637014,0.9982573443478785,39.35010682164124,20.26076377754976,2.9408789448370665,1.0432461484653932,1.0493600662834632,17.082961707777773,passed,
2025/05/03 10:00:00,0.7286823414523095,0.6692766467538739,90.79627022112035,113.69270334243176,2.9228304664719897,2.96,2806.277568570907,3019.2474628389746,0.9774312511509105,0.9981589044237742,39.20531351269451,20.27823785329331,2.9393185099747434,1.0413204098485116,1.0505429223789835,17.027022045,passed,
2025/05/03 10:15:00,0.7260846432790901,0.6687520657999426,90.46922112363859,113.29847768472129,2.9197058230010673,2.97,2799.761128201076,3010.3778920935706,0.9775611613228579,0.9982067756050685,39.41292725590846,20.257917725125562,2.9448444420020383,1.0384410594302322,1.0450920876040983,16.96389673,passed,
2025/05/03 10:30:00,0.7277065194293528,0.6684875957404393,90.28410424817496,113.08129531303011,2.9199874245433963,2.97,2792.8630176058737,3007.9252327003737,0.9774437728712717,0.9981420710383876,39.312346678133515,20.151053153201563,2.9406041831517804,1.0334811237156103,1.0420392183119305,16.938228743333333,passed,
2025/05/03 10:45:00,0.7263765872619888,0.6683027490561306,90.01646122223114,112.79605913019553,2.9170192721992634,2.96,2788.3126331105423,3004.6718537304964,0.9775481350273693,0.9981911527713667,39.37062156681671,20.11568105342554,2.9385415933162737,1.0353968490655512,1.0425211723559589,16.89824739166667,passed,
2025/05/03 11:00:00,0.7262103498897339,0.66828398891338,89.80112851764399,112.59136752378548,2.9170554702024933,2.94,2780.058683884349,3003.162585376543,0.9774895551785633,0.9982176825601815,39.46434824893608,20.002110122457914,2.9389377816239852,1.0324127241864407,1.039202774852878,16.869977238888893,passed,
2025/05/03 11:15:00,0.7205936998931851,0.6694438521153143,89.45821305062644,112.42736653557427,2.91811520165434,2.94,2760.6135514194684,3005.923363844713,0.977625500524968,0.9986531826531645,40.120726585668635,19.8789096010413,2.9572614734487734,1.0394595702813625,1.038443261751292,16.827419033333335,passed,
2025/05/03 11:30:00,0.7201818172089971,0.6691776462566488,89.25048186324437,112.22059701785125,2.9189800522516136,2.96,2755.142404261997,2997.5050410683757,0.9776636657874584,0.9986977808582309,40.12832531056647,20.11511943842449,2.9550231950106842,1.0460026908150284,1.0447554057330326,16.79186314055556,passed,
2025/05/03 11:45:00,0.7233308112711653,0.668376721024449,88.98362370321603,111.8497695294302,2.9202346668086303,2.96,2744.882017411052,2990.7222018264206,0.9774167471010213,0.9985243755716585,39.95434861275835,19.997077539616136,2.9492556982397815,1.0365913987268254,1.0395310921033736,16.749310276111114,passed,
2025/05/03 12:00:00,0.7229310506347292,0.6677183595131175,88.79118635910416,111.55822770730705,2.918157132835867,2.96,2742.7676333791733,2982.4337848596206,0.9774772142628613,0.9984713746947425,39.927697239981775,20.02729645102291,2.9487471467105593,1.0333020057644653,1.0363415669539222,16.70703735555556,passed,
2025/05/03 12:15:00,0.7238248327986423,0.6670438018877588,88.5850900208079,111.26485391488941,2.9187493642632782,2.96,2735.010058662557,2974.4522102856586,0.977386613660774,0.9984006257417823,39.890559917833016,20.04663414241793,2.950010019498916,1.0294754430095094,1.0340714670277995,16.66448936777778,passed,
2025/05/03 12:30:00,0.7286639761945821,0.6658686475158725,88.37072917389942,110.85665536195008,2.9153356419194227,2.95,2732.544064975557,2972.357093180589,0.9771480120566597,0.998053443393481,39.44327068747675,19.7187756947178,2.9357061068270633,1.0163996688208903,1.0273363756560148,16.631701680000003,passed,
2025/05/03 12:45:00,0.7235536636091038,0.6667583536593757,88.10199005846607,110.71859821561519,2.9176167050227226,2.95,2715.708510628905,2971.3748617124165,0.977257269151773,0.9984319601989295,40.0625985962405,19.71200220440256,2.954559776248472,1.0227093918546544,1.0269512953831055,16.59272945,passed,
2025/05/03 13:00:00,0.7240423284189992,0.6666916228077492,87.86230428433072,110.4796529312335,2.917732208590648,2.98,2703.9914192997635,2971.9986102991047,0.9771714189923946,0.9984791670865488,40.07747200237745,19.66702001569647,2.955549171990231,1.0299513412702617,1.034796267694651,16.561018925000003,passed,
2025/05/03 13:15:00,0.7231851800708025,0.6657604062337737,87.74345793717586,110.25005795631422,2.9183457143862688,2.97,2702.1641208306182,2956.9620438956135,0.9772225752009479,0.9984246985466886,40.127152981942324,19.92242040765876,2.9616654151926287,1.026446587217197,1.0313613217805158,16.51528659,passed,
2025/05/03 13:30:00,0.7257479034336686,0.6645673574074609,87.64056413925928,109.97410043465014,2.918332036365132,2.96,2702.1209226955025,2946.155286545377,0.9770815423753687,0.9981713637893298,39.900764145576446,19.910182344196524,2.9567767288246847,1.0131424308193488,1.0220617849071663,16.483545411666665,passed,
2025/05/03 13:45:00,0.7226493391973119,0.6654439041683393,87.29012132969183,109.74287800796674,2.9183126538225816,2.95,2684.40780239264,2950.6236441042356,0.9771043286059077,0.9984566758900559,40.32009643073737,19.704413404693273,2.966594730022338,1.0197532641724576,1.0241910606968327,16.444783575,passed,
2025/05/03 14:00:00,0.7220958140245505,0.6646713119728724,87.17341312798806,109.51232778465575,2.9173043524007336,2.96,2681.2982079662725,2942.388263015872,0.9771302042339346,0.9984054168412864,40.3525992382461,19.767711982044748,2.9732018537865135,1.017345904501029,1.0219435052080903,16.406005018333328,passed,
2025/05/03 14:15:00,0.7220215335542751,0.6640594610391009,86.97840734245433,109.21699419735944,2.915171125888104,2.95,2677.3030958623017,2937.097539790282,0.9771376583418346,0.9983462920694364,40.339646616876585,19.70201871572271,2.973779547743674,1.014065160349331,1.0191279627026606,16.36693862222223,passed,
2025/05/03 14:30:00,0.7187673447237071,0.6649381248919191,86.65459925680452,109.02253175554688,2.916733079289526,2.95,2663.6033627226852,2934.4842504913163,0.9771771111251325,0.9985940676092344,40.767648246137995,19.60115990641924,2.9806159704904425,1.0128015431107296,1.0132069349993926,16.328127322222226,passed,
2025/05/03 14:45:00,0.7203048519793276,0.6644860960076088,86.83306700645385,109.15048171802032,2.919090435852809,2.95,2667.321497535737,2932.1613274027477,0.9770787675841909,0.9984845757439104,40.65555247167778,19.734868116809103,2.982352155003865,1.0108184148559916,1.0134889868572368,16.34539676,passed,
2025/05/03 15:00:00,0.7229807087067853,0.664327849852398,87.20367282194859,109.5349899934371,2.9224043249828138,2.98,2676.674313814596,2934.5697497858228,0.9769659800565583,0.9983600338694307,40.40545890140336,19.943130921737698,2.979846751305817,1.012276726114417,1.0183085748147769,16.398323920000003,passed,
2025/05/03 15:15:00,0.730155098881547,0.6643426594722203,88.29712615112197,110.6275158430332,2.9237822494849786,2.96,2719.0153598153142,2948.3669966918533,0.9768060592899444,0.9978636858445834,39.598870226970156,20.017111898155573,2.9577736979719207,1.0001340492636759,1.0142618576316966,16.570191935000004,passed,
2025/05/03 15:30:00,0.7311560940313947,0.6689319233173266,92.01036999993127,115.02858076034497,2.9291175183699014,2.98,2844.8041557055876,3018.110606948636,0.9773304730301728,0.9978172232992513,39.00536727297547,20.784233585184232,2.949254833686564,1.0243320467010923,1.0381212170618774,17.173166339999998,passed,
2025/05/03 15:45:00,0.735615854867598,0.6689842753570169,92.68134235831609,115.72732067488798,2.929743154449926,2.95,2868.405812047165,3032.1187393850373,0.9771753584035423,0.9975443971067296,38.57592960884278,20.623371488535174,2.9371314955143544,1.0112816887626643,1.0301893097290646,17.287021412222213,passed,
2025/05/03 16:00:00,0.7349733031192193,0.6659852527124179,93.4625380112655,116.56468205638625,2.920086774562327,2.96,2902.869405358936,3067.822309350232,0.977340657101118,0.9974271746321762,38.37071595181817,20.62384686396576,2.932516157063923,1.0162463436957572,1.0401486194334895,17.434937911111106,passed,
2025/05/03 16:15:00,0.7283552584206068,0.6662631836990969,95.4505311359613,119.01456864616613,2.9118781739970094,2.94,2986.5991253347793,3126.717949942183,0.9777354964239624,0.9974040957731619,38.410256834269155,20.74335428030686,2.933656582320648,1.0224225209618638,1.0418471251102075,17.80123456222222,passed,
2025/05/03 16:30:00,0.7316453145168512,0.6723598880602277,95.77419574040331,119.27506900746238,2.9184291074891533,2.93,3001.951457465229,3111.2238847061003,0.9775625744177044,0.9971302111719649,38.07960419338831,20.374732010359793,2.9216025332458493,1.0119498389235566,1.025088687728701,17.840868857777775,passed,
2025/05/03 16:45:00,0.7309183942378805,0.6715698761590366,96.62354545027554,120.14210640856122,2.916500702609128,2.97,3034.7602279940847,3125.823521311918,0.9777031426810041,0.9970309661796347,37.89452862011434,20.705242702800994,2.9244759816186425,1.0213554425457965,1.0363334557639403,17.96734683333333,passed,
2025/05/03 17:00:00,0.7313739222485404,0.6702708921162789,97.51110862382188,121.10953396137961,2.914989632906343,2.95,3070.1218559703616,3146.3279402429107,0.9777086596158874,0.9968582956696895,37.654637357566806,20.910257384593162,2.9201390614488134,1.0215721035382548,1.040631787156057,18.12088670944444,passed,
2025/05/03 17:15:00,0.7372454265465342,0.6691296753700042,98.25705048879858,121.96348990258761,2.9154157332168156,2.96,3090.863706952226,3177.529226059982,0.9774569246136721,0.9966586159193961,37.00821779433101,20.783655166536235,2.903694630084496,1.0200859233073636,1.0486906533305422,18.27497137888889,passed,
2025/05/03 17:30:00,0.7330322333302255,0.6749447732423954,98.94790801229868,122.9474008153672,2.9198306170196773,2.95,3109.395727683053,3185.8104617033573,0.9778517599930181,0.9970637417309646,37.02252557104975,20.658485976684233,2.912838999120448,1.0294768792947107,1.046121142366387,18.380935772222212,passed,
2025/05/03 17:45:00,0.7352013296737305,0.6790551766115491,99.36635445658577,123.64961958588438,2.9291459027443834,2.97,3106.7710960851346,3201.1721666476483,0.9776958582763047,0.9972958282965643,36.84484348028171,20.327206119384382,2.910859027849467,1.0295167864354482,1.0432362501268766,18.47688616277777,passed,
2025/05/03 18:00:00,0.7290822197121325,0.67776991083904,100.06461444640075,124.20281878982917,2.915428701374255,2.93,3150.37539953504,3217.597060655388,0.9781639782180798,0.9971641775882978,37.01235218572696,20.188824402711983,2.9228114158128067,1.025124688643072,1.034914299450885,18.56536968,passed,
2025/05/03 18:15:00,0.732473863815903,0.6752425386115886,100.20158927450916,124.26352221151086,2.898507688164368,2.94,3167.908905319093,3270.507034097843,0.9779752905143008,0.9968060297859125,36.65250147406445,19.058593772843718,2.900693203788548,1.0141570793643306,1.03166553729864,18.661798100000002,passed,
2025/05/03 18:30:00,0.7282484030982249,0.6752504561120478,100.52751318781634,124.69151670125862,2.892720015730255,2.93,3195.4281324289864,3282.922221518742,0.9781263363838909,0.9967331549166786,36.89624731513275,18.874099608732955,2.8979644599658148,1.0033037184915363,1.016987885835668,18.740053737777778,passed,
2025/05/03 18:45:00,0.732111395394354,0.6759393426353424,100.86345302539677,125.12608181240161,2.8948578029166865,2.93,3199.8025235516225,3301.787575444379,0.9779683798360322,0.99671763679496,36.489250967734634,18.613094964207082,2.8871393550359095,1.0019321828629517,1.0193162100367603,18.821178829444445,passed,
2025/05/03 19:00:00,0.7358766269482603,0.6742945476859401,101.02052536373826,125.34291269436547,2.891937228054391,2.92,3210.8508133488276,3322.823236247323,0.9777520612556171,0.9965041711722412,36.07097037171282,18.3683118043366,2.8658275203535983,0.9940443416485243,1.0182583311150035,18.89497522,passed,
2025/05/03 19:15:00,0.7244387442918822,0.6845248759675578,102.63813018558814,127.67566430860454,2.923230490227416,2.95,3212.8788205615438,3289.4478873544176,0.9791338940668378,0.9982521409291049,36.109413392237585,20.10796283982674,2.9298650979351115,1.0440606090715925,1.0443923371056796,19.00779969,passed,
2025/05/03 19:30:00,0.7402008926410651,0.6873794727892553,103.9604471633617,129.58206171200473,2.9492153473623604,2.97,3207.492211963337,3322.513403673988,0.978697600329,0.9986144165913641,34.27227428603166,20.346843715915366,2.9009620242279315,1.053016447561214,1.0697301240987565,19.258392779999998,passed,
2025/05/03 19:45:00,0.7468183729202066,0.6822950001865415,104.9678099316889,130.4680424942651,2.94537392333286,3.0,3261.1173043196427,3334.357476393198,0.978540608633615,0.9979673068070305,33.216147161410106,20.874673132983492,2.870198096710497,1.0362741992794269,1.0697067289781137,19.426139431111114,passed,
