datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/03 20:00:00,0.737149089943134,0.6890987247678221,104.78450024877122,131.2747756766809,2.9412177892716276,2.96,3277.4752142108423,3378.993709334956,0.978637679773418,0.9984215472688828,33.92488710700824,19.730160382497967,2.8439442470814864,1.0187449327633151,1.0331006479511604,19.578124811666665,passed,
2025/05/03 20:15:00,0.7282093708681504,0.684161545547886,103.48851398208278,130.71867273611844,2.923947272613551,2.9,3226.7615587345654,3474.66814448262,0.9784020203724566,0.9991426297564153,35.27885808525501,17.99691477227613,2.8435581329616113,1.0024723707692882,1.0148434304290568,19.594627103333327,passed,
2025/05/03 20:30:00,0.7197276923100483,0.6937519593853809,103.39068857294059,130.7950865365061,2.930843642257255,2.9,3229.862624223745,3442.271822075655,0.9787635408512284,0.9994847980757167,35.945837823358346,17.821342953115646,2.8584641435915326,1.0102531485381798,0.9990840860685907,19.554982822222225,passed,
2025/05/03 20:45:00,0.7173202495289026,0.6939609832407199,103.15816136207914,130.46562838580374,2.9288070072956742,2.9,3228.23423899662,3432.3793503384454,0.978873536270798,0.9994953815532083,36.18416396047655,17.850229171032595,2.8620736833688993,1.0118621999579758,0.9971699292591811,19.50765175333333,passed,
2025/05/03 21:00:00,0.7179125585144215,0.691539092890396,102.82728046653173,130.0112880289405,2.925608504469991,2.89,3218.9599765350786,3435.4129901788006,0.9787368885310141,0.9993957371087879,36.30733850523289,17.7553557907391,2.85998265465044,1.008106353629264,0.9968657680632595,19.46809014333333,passed,
2025/05/03 21:15:00,0.7179865638168321,0.6858534426065941,102.28507227509189,129.2893797654535,2.9149682520266946,2.9,3211.0714395113278,3451.2898199972233,0.9785424399508794,0.9991627753019716,36.52863552437895,17.53806806194625,2.853296184782714,1.0007044863091392,0.9969728472790894,19.420571555000006,passed,
2025/05/03 21:30:00,0.7158578445433496,0.6884395138060792,102.19688480360391,129.1416113611638,2.9167531317529667,2.9,3209.665354653223,3435.0838198497363,0.978719192252303,0.9992638922023784,36.67411983530672,17.585944400972835,2.8590160568155754,1.0063160187305213,0.9960027787375131,19.38109296444445,passed,
2025/05/03 21:45:00,0.7146304905142546,0.686442101690928,101.8896787995474,128.7179454142098,2.9124905273613777,2.88,3204.541669986301,3436.487320861934,0.9786596432910354,0.99918070803772,36.92661776064844,17.4941922985984,2.8604348340898063,1.003178474387717,0.9938301354944686,19.34193402777777,passed,
2025/05/03 22:00:00,0.7167801292555118,0.6863777840683034,101.63645595848774,128.30214209008363,2.9132404931615903,2.91,3194.1802591322858,3428.8759268350636,0.9785154289681881,0.9990727596857907,36.89363311095562,17.429779642318195,2.8577939903649923,1.0045718304636153,0.9966745487519149,19.294555469444443,passed,
2025/05/03 22:15:00,0.7146444726845688,0.6940101052045154,101.40318673107731,127.96969964322595,2.9182107562772566,2.88,3202.315107252235,3393.242790201879,0.9783594689210335,0.9987981014154509,37.2083411454454,17.116516274956542,2.853855460422229,1.0017286437519408,0.9796468004301759,19.247228000000003,passed,
2025/05/03 22:30:00,0.7108721407976816,0.6926392745483448,101.32891196081745,127.84012110260915,2.9141796144005347,2.89,3200.7576881997747,3396.3918920791893,0.9785708731838134,0.9989439377398414,37.53383989274041,17.132485665996978,2.866488873100215,1.0035915427662159,0.9792848810622632,19.225278820000003,passed,
2025/05/03 22:45:00,0.7110418143175098,0.6935424782696203,101.09616328671153,127.51211051985906,2.9140075601092494,2.88,3201.2178125183655,3386.819328619255,0.9784023965122622,0.9987400660912934,37.63870848037376,16.992089382701007,2.860289951777136,0.9989100664937323,0.9731150942876365,19.197590035555553,passed,
2025/05/03 23:00:00,0.7095547877206114,0.6936264082309519,101.0648368272911,127.45474612739659,2.914240036340173,2.89,3196.9549077194056,3383.8828024997265,0.9785241128858155,0.9988669773329432,37.771143332823435,17.054435024261732,2.8681709155786423,1.002042760965369,0.9743505454169433,19.178140727777784,passed,
2025/05/03 23:15:00,0.7093785720519781,0.6932032336588969,100.78280445282492,127.06077040550632,2.9106363423480093,2.86,3193.886708344151,3385.576715259038,0.9783720892864305,0.9987016995535039,37.939184970101245,16.745034027581486,2.86498517001349,0.9973806257933071,0.9697388135764742,19.150425353888895,passed,
2025/05/03 23:30:00,0.7090381168653238,0.6930902585031563,100.75026469476514,126.98827118477446,2.91266832177584,2.91,3190.0904582603102,3378.0972410755585,0.9784353907926532,0.9987758381702233,37.96851844506378,16.935253865016403,2.8682932352377994,0.9997308741633281,0.9716555318292514,19.130952243333322,passed,
2025/05/03 23:45:00,0.7079005631769648,0.6928038113633103,100.57502745175974,126.83703841055893,2.910600823190725,2.87,3191.0295375093983,3375.033987151293,0.9783581473833597,0.9986623240272169,38.16062769133181,16.87745790237181,2.8677605894011746,0.9947035995704021,0.9659210696899211,19.111189900000003,passed,
2025/05/04 00:00:00,0.7112384339247035,0.6925452251090853,101.30989726563374,127.49868472515237,2.9130142366909624,2.88,3212.7261585308215,3379.258671447522,0.9783996790793877,0.9985357382406342,37.61426945641655,17.142166401173327,2.865386967973059,0.9960145574651255,0.9715598837134922,19.20254565777777,passed,
2025/05/04 00:15:00,0.7118249501487959,0.6925471345681831,101.48379878738173,127.69393045976966,2.9129235201689507,2.87,3218.0153622847715,3380.8782903240276,0.9784544017163117,0.9985325348731102,37.4746781663179,17.21434808756753,2.865228062310939,0.9971053158759258,0.9734713975582374,19.22207252777777,passed,
2025/05/04 00:30:00,0.7090975390807288,0.6925762789436963,101.24666681721689,127.4216701059292,2.9060819293368922,2.86,3215.2370483603186,3387.094900018277,0.9786006792325459,0.998582483500672,37.729742195579995,16.898668290445652,2.8707249565262427,0.9995843785307948,0.9727619426627752,19.18691756666667,passed,
2025/05/04 00:45:00,0.7081193225333475,0.6922991462660824,101.02868886692796,127.18020433758798,2.9027983475442443,2.86,3214.5164256317917,3385.93760199763,0.9785719701439353,0.998496070048461,37.8808673760828,16.768491370346077,2.869395369000678,0.9970407722619282,0.9694513401589756,19.15978704444444,passed,
2025/05/04 01:00:00,0.7092298708647663,0.6918321804691344,100.81580916797586,126.88675857182064,2.9040566317407213,2.87,3201.521229295451,3381.2330584491733,0.9784140374174045,0.9984480573268074,38.011862703410344,16.694458515046605,2.8744681909524443,0.9943866329336106,0.9682753603865516,19.116691244444446,passed,
2025/05/04 01:15:00,0.7080324269921439,0.6915159788141486,100.58700243635425,126.63151729095331,2.8996662848850154,2.86,3203.1413221984326,3380.1437132614606,0.9784178443072499,0.9983458364691022,38.1424242999975,16.565897489425854,2.8712771917376925,0.9925488073779811,0.9654898974809597,19.089329661111105,passed,
2025/05/04 01:30:00,0.7101759184123161,0.6914061884730891,100.47434874616381,126.58937211189763,2.9059336258652038,2.87,3192.7927926405146,3367.9527221665703,0.9783190489631354,0.9983948836459897,38.021814312724125,16.9312415355097,2.8670271698699556,0.994230230501403,0.9695497511360889,19.065091002222225,passed,
2025/05/04 01:45:00,0.706009408662316,0.691403834147256,100.3837017201835,126.48948952533497,2.8989833923131343,2.86,3202.3466123695325,3370.159563212866,0.978528816701999,0.9983909648100889,38.28988491170449,16.786485888274964,2.8708724211473067,0.993877291334614,0.9648170494056897,19.053586248888887,passed,
2025/05/04 02:00:00,0.7053776088830734,0.6915537644667265,100.39569793379476,126.53803565289995,2.899719034405875,2.87,3198.849377437506,3370.6736846143003,0.9785461979190692,0.9984623317432307,38.38775745975766,16.78515743566607,2.87681660086502,0.9941300905486508,0.9642610676335126,19.04977106999999,passed,
2025/05/04 02:15:00,0.7086661262568152,0.691273751331978,100.24745669913122,126.38459411886159,2.899568262569494,2.87,3194.643832184581,3371.233383318192,0.9784033435569236,0.9983422800801642,38.12707406262684,16.72394447920105,2.8641887591889206,0.9940968290141503,0.9679954033788659,19.03820919,passed,
2025/05/04 02:30:00,0.7091571129170426,0.6918382706544609,100.35537963283333,126.61163649935932,2.9019590941397224,2.87,3191.1299001226257,3377.511483725293,0.9783664326820504,0.9984458709574777,38.101422986187195,16.672438655765095,2.866297502162446,0.9942950079525196,0.9682482206374566,19.061928599999998,passed,
2025/05/04 02:45:00,0.7077930766052983,0.6923187389963941,100.63333540125366,126.99796827400586,2.9025308877350393,2.88,3198.9343771390068,3381.0238282375603,0.9785196288187926,0.9985630555522038,38.08118677356166,16.799185597086534,2.871397933494306,0.996728177951851,0.9690093743101188,19.098531931111104,passed,
2025/05/04 03:00:00,0.7077118193100502,0.6914556037239162,100.2120029925197,126.50797045494106,2.9043281357686643,2.89,3188.0081013597605,3360.136609786436,0.978456197882587,0.9984981677074738,38.2413709818004,17.1158935437807,2.870073642146346,0.9958229982249704,0.9687216202665702,19.01796092166667,passed,
2025/05/04 03:15:00,0.7061383164719138,0.6905559917928138,99.664005317304,125.8515578619736,2.8997120695292837,2.88,3182.72149972646,3347.8261620727967,0.9783875857676503,0.9983146554636919,38.53668072361491,17.052934192568042,2.8660779388723383,0.9914409792905281,0.9634053323963863,18.93670787555555,passed,
2025/05/04 03:30:00,0.7047753857676484,0.6906391579232043,99.53358046372553,125.71399786099997,2.89467447071145,2.87,3182.4373309483894,3356.149029915,0.9784065028266127,0.998289388340606,38.692994499942536,16.704040398649756,2.8679651659873353,0.9895247311305053,0.9599191919353461,18.92707901333334,passed,
2025/05/04 03:45:00,0.7044895692761344,0.6912432834915948,99.53264972068735,125.79719997847454,2.8935067283360176,2.86,3176.687488078573,3369.0633266556506,0.9783882619289547,0.99839529139058,38.76951847785666,16.39064258905927,2.8719793441021118,0.9907544631988253,0.960162162339394,18.940174024444445,passed,
2025/05/04 04:00:00,0.7037809882146295,0.6876463102305085,96.96108140412622,122.17982354745453,2.8791920817045615,2.86,3114.5478151246875,3295.56130524209,0.9781198687756335,0.9977432255014829,39.79507607058234,15.795143757981553,2.876450551817151,0.9721151679873132,0.9406852643073675,18.45593542222222,passed,
2025/05/04 04:15:00,0.7166326837510993,0.6820320401644758,97.10876018009961,121.68677119239139,2.882204164892741,2.89,3109.3152856943393,3266.602738533593,0.9779173847731423,0.9972024382163809,38.74968109579707,16.486501499763058,2.8672461406801566,0.9654897977384633,0.9537508972298371,18.376697484444442,passed,
2025/05/04 04:30:00,0.7165949200047169,0.6776407127546547,96.91015843150394,121.31555868734365,2.8827435206930705,2.96,3094.184572410688,3249.8374244785136,0.9781437095934504,0.9973569176535433,38.73237573815252,17.570623415198313,2.881038015235631,0.9892574424068798,0.9830312475890018,18.28818830666666,passed,
2025/05/04 04:45:00,0.7176162945325195,0.6757907225769301,96.46219104207863,119.97920644268153,2.8959363605093706,2.95,3063.550892919519,3147.8045919443725,0.9784644811267196,0.9972699780460849,38.6866411796149,19.423596590452384,2.926465998118223,1.0091524090872843,1.0032096126219354,17.98769019666666,passed,
2025/05/04 05:00:00,0.7190356248694668,0.6743063905868304,96.09262975485703,119.72127769497901,2.907063571017207,2.97,3028.848236743144,3135.8041498712905,0.9782542491278577,0.9975616562339852,38.86230414154655,20.09989580579761,2.937685050986355,1.0268058867083418,1.024296217447718,17.921036381111104,passed,
2025/05/04 05:15:00,0.7082305648281956,0.6762809978516829,95.9401562328834,119.95448057565822,2.908141390202297,2.99,3038.3181582167626,3119.9143574996287,0.978745986328534,0.9979835609220603,39.65385267749836,20.602577677469565,2.94636927685886,1.0290574181267573,1.0126584978201132,17.909010869444455,passed,
2025/05/04 05:30:00,0.724439156275896,0.676724470689452,95.95647613866478,119.95025690084942,2.912062154209494,2.99,3040.952443264143,3131.9672098390415,0.9779010385816336,0.9972733405881486,38.32773509367661,19.904698776434998,2.888030173736222,1.0025434018011923,1.0030344064816643,17.97592570277778,passed,
2025/05/04 05:45:00,0.7234824370307423,0.6742008019943758,95.87812610222295,120.18578513901986,2.8933749430837867,2.99,3043.523849638643,3206.8463273164343,0.977837365181674,0.997373831648655,38.416617949657,18.53988240052416,2.8728209772981903,0.9976588348093655,1.0021726625424796,18.084664454999995,passed,
2025/05/04 06:00:00,0.7109290302446529,0.6822712843763258,96.62936823250816,121.22469335999361,2.900364914095431,2.99,3081.170644822689,3176.241397296244,0.9785199901125525,0.9977340634312332,39.167485701492545,19.290317213328684,2.90221297326482,1.0176358046895166,0.9980062824747344,18.148778339999996,passed,
2025/05/04 06:15:00,0.7173255195749261,0.6825549142602906,97.26660600785576,122.00093873996511,2.903947757104765,2.99,3094.06617791739,3195.5402842521557,0.9783720907462838,0.9976549815092693,38.40231493704283,19.313201086497205,2.8868052225494574,1.0214243695265028,1.0094095954637334,18.26468857888889,passed,
2025/05/04 06:30:00,0.7223680008961272,0.6740088875436091,97.58425516477422,122.37680954525334,2.8927307575045647,2.97,3104.5751237351205,3247.158534504476,0.9781789876365176,0.9974568679749727,37.87223048281992,19.145285211512807,2.8700899583077453,1.0111090129575062,1.0186605676306257,18.373855316666667,passed,
2025/05/04 06:45:00,0.7193676960072746,0.673831899233468,95.45761378996849,119.68254240826037,2.889468858285343,2.89,3036.0459091877337,3183.493922548345,0.9781646291359564,0.9974623320097501,38.71089216987307,18.68695150630022,2.8857991026763865,0.9925553428065855,0.9925613662490651,17.97116665666666,passed,
2025/05/04 07:00:00,0.713675700036054,0.6846714352910966,98.79159851204211,123.72611775853652,2.894600136586641,2.95,3155.151081798385,3230.0397763057495,0.9790228528598748,0.9977286742701997,37.939355361627996,19.16082139501563,2.8962114154838585,1.0256405623178402,1.0092340563007383,18.48257433,passed,
2025/05/04 07:15:00,0.7072255607927447,0.6904055124277336,96.84108838651422,122.87578777656337,2.86993039037524,2.91,3119.799504867199,3351.1284416986505,0.977860827091611,0.9977363427328424,39.32092293463298,14.80936960204774,2.8359815105168726,0.9766456944545103,0.9470751934636255,18.571112767777777,passed,
2025/05/04 07:30:00,0.7112014319417791,0.6818005155513358,97.20742580448531,122.94603889558827,2.854288166956389,2.89,3137.724438297503,3393.1781018890847,0.9779023235919918,0.9974261017575766,38.78922041679315,14.652622922844749,2.8287265520997487,0.9726954993331693,0.9596508206592799,18.64107784,passed,
2025/05/04 07:45:00,0.713463768406655,0.682388427934803,99.31425309420302,124.73458559700359,2.8502556695505317,2.81,3197.3045955270577,3441.418253845926,0.978383077496335,0.9974269424021285,37.849771604918345,14.434196568974391,2.847586037685819,0.9851559548980366,0.9752183827524864,18.922057440000007,passed,
2025/05/04 08:00:00,0.7130485847115741,0.6835750495036973,100.08839545846924,124.75343872419383,2.8455196998466175,2.8,3238.4785996708806,3417.2090418593707,0.9787838957287287,0.9970206695675806,37.51547326727393,14.630868613227502,2.8602668360159647,0.9908513914703636,0.9774904243064922,18.9388903,passed,
2025/05/04 08:15:00,0.7249888362879479,0.6703059644561775,100.58405674120519,124.13743283212632,2.828568348084133,2.83,3264.718143170026,3439.283094008487,0.9785496959471677,0.9960488707288901,36.35752316968845,14.826437227711237,2.8450056258892067,0.9826070131794962,0.9994186901988843,18.96272570500001,passed,
2025/05/04 08:30:00,0.7288360559467445,0.6649449382209179,100.65762197524457,123.47322640063675,2.8256125310101714,2.84,3264.58600457724,3424.3974267697026,0.9785718226008456,0.9957459136028189,36.035087740180735,15.279086941494851,2.8526096971271397,0.9857695156058757,1.0128965801102432,18.900475403333335,passed,
2025/05/04 08:45:00,0.7244548557473717,0.6688888909958235,100.67647592216566,123.28583606420092,2.840390300238961,2.87,3253.5263510824757,3372.299570945453,0.9789534296826727,0.9961807344523458,36.29746532530964,16.23884885612778,2.8753311495731273,1.0022485339439422,1.0179503983410134,18.81993168,passed,
2025/05/04 09:00:00,0.7319752691005138,0.6663958008921184,100.3648519737842,122.76107921698238,2.847138935716713,2.88,3237.119219945117,3366.705649731661,0.9784974932230921,0.9959729964854122,35.795735740141836,16.399626352555757,2.849941168346386,0.9973725840738868,1.0235813800925337,18.802006911111107,passed,
2025/05/04 09:15:00,0.7285957790882968,0.6659156470206031,99.4766598817599,121.77803008864655,2.8425563867217303,2.86,3223.893564699614,3366.4634466307025,0.9783394509273251,0.9959102002441322,36.41096245198249,15.64342753494493,2.834341135571185,0.9766142851347517,0.9980597160543034,18.733461413333327,passed,
2025/05/04 09:30:00,0.7276199651748557,0.6639496494362043,99.45475866420648,121.25680065063689,2.837135122154886,2.82,3222.929057418105,3368.645726582985,0.978423067907916,0.995822616045864,36.52857988790205,15.150120403375391,2.8472809699592463,0.9667426364259779,0.9884821262112727,18.701188329999997,passed,
2025/05/04 09:45:00,0.7038401721757596,0.6762748331694265,99.23095207697916,121.54685132894537,2.8461968989668858,2.9,3238.6417032124605,3320.5890748044917,0.9794456595640477,0.9968093778316512,38.2916864186373,15.866050347428795,2.878939649328518,0.9973710570916392,0.9767870165670889,18.668862300000004,passed,
2025/05/04 10:00:00,0.7286318201452475,0.6618432176632643,99.11377637484904,120.263407978202,2.8352542179300633,2.84,3211.257581132613,3361.868456552747,0.9784068412244309,0.9957387868644618,36.49164256271918,14.800027406126118,2.846235103948899,0.9630748178666537,0.9864869570348527,18.636483323333337,passed,
2025/05/04 19:30:00,0.7357999984920527,0.669478040742538,91.99398198211325,112.55953059309776,2.942246809172481,2.93,2821.351478873328,3014.6544648090508,0.9768619166957655,0.9976949982687238,38.918995539048055,19.424704414519574,2.95651525645168,1.0416482719711975,1.0503419584054206,17.17096986611111,passed,
2025/05/04 19:45:00,0.7352084773433918,0.6683555146784519,92.28021882820721,113.12932284728171,2.9388069054335806,2.95,2841.238684746706,3014.053807653797,0.9770310858983415,0.9975911994961459,38.80048407109814,19.79749209278628,2.950628462939189,1.0328685866728429,1.0440715111872803,17.20757401,passed,
2025/05/04 20:00:00,0.7390105078573791,0.6628617081767567,92.24875560325165,113.04114438198862,2.909411217632258,2.93,2875.244114487362,3049.8594541867315,0.9771215871405732,0.9968763296139385,38.10814581449499,18.41319524974303,2.915138453972573,0.9777856976959961,1.0009998011791734,17.23856278833333,passed,
2025/05/04 20:15:00,0.7438238957733923,0.6628168415885626,92.67407742250462,114.03273447478911,2.8954517498089665,2.94,2903.1936033005513,3111.608428707877,0.9769162361852378,0.996609923149399,37.5780929774785,17.154208202811652,2.8751746391795794,0.9554318633212348,0.9855998249393046,17.41556906833333,passed,
2025/05/04 20:30:00,0.7237858676955939,0.6711997405476086,93.94531428557283,116.02064887273194,2.88620078451133,2.96,2972.1289731278207,3125.9757641164474,0.9780871896226996,0.9971532503315514,38.73347923576202,17.33139458879781,2.911219764820936,0.9722283741115872,0.9727537721673513,17.600354676666665,passed,
2025/05/04 20:45:00,0.7303452385953726,0.6703803509118653,94.52664982722034,117.15657990475675,2.8737655897944663,2.93,3000.7510256813566,3195.708934926256,0.9777353772027054,0.996823818949178,37.99799779901632,16.237889564294296,2.8727240625607413,0.9600923501944978,0.9708212444577249,17.80717341333333,passed,
2025/05/04 21:00:00,0.7242252848137856,0.6733458975671779,96.21942198540837,119.4212522510246,2.863785412395569,2.91,3069.495844073026,3247.362097412033,0.978234945363905,0.9968860718706507,37.971118721899316,16.46759697924019,2.8857353058278337,0.9891866636668807,0.9930892932800137,18.09012562500001,passed,
2025/05/04 21:15:00,0.7246482580718053,0.6772101238462199,97.51224878893507,121.64787435125463,2.86932484152238,2.93,3115.91628301223,3287.349393795954,0.9781310544293255,0.9969394650347793,37.66714764240801,16.958822360267206,2.867883082163152,1.0086651629452352,1.011740638771687,18.373049273333336,passed,
2025/05/04 21:30:00,0.7286759444571191,0.6837934912338824,99.95942652024958,124.94361583418853,2.879467281532483,2.95,3181.9897653881458,3328.9995092281965,0.9785518341356727,0.9972564118134005,36.2915299864418,17.36219830901765,2.8636200979549895,1.0226891079641822,1.0257388378883388,18.748180586666674,passed,
2025/05/04 21:45:00,0.7231438328346318,0.6883774610029123,102.08260082709299,128.25412111063756,2.884977680050662,2.94,3233.948274265679,3382.65936644782,0.9795140218116435,0.9982462344531916,35.61572507411629,17.878816602530808,2.879003430175808,1.0424388449032982,1.0383615488083395,19.088765361111115,passed,
2025/05/04 22:00:00,0.7481101096412834,0.6904351818634793,103.74195186534412,130.29247920750498,2.898138158850119,2.95,3259.292271189222,3427.379287522415,0.9786299435144982,0.9976408274696394,32.898426311648024,17.650882261727904,2.828680912804769,1.0408717752029557,1.0643605574753883,19.378898,passed,
2025/05/04 22:15:00,0.7526609647966152,0.6856976335345896,103.17897599906318,129.8762801203198,2.873690824534655,2.87,3269.522792965316,3485.140903262309,0.9780715254537231,0.9969102173109423,32.81969402156342,16.25506638395934,2.792876218308414,1.0162578372853572,1.051339712337291,19.410815086666666,passed,
2025/05/04 22:30:00,0.734200952074815,0.6888468754189726,103.1491791211186,130.12950232417708,2.8836931668678503,2.94,3238.9666835438857,3418.489526706933,0.9795011981599481,0.9982370954176372,34.19052394464951,18.00072983240273,2.8847037865761838,1.0593183943278899,1.071198685475948,19.198060982222216,passed,
2025/05/04 22:45:00,0.7447475060074479,0.6833743360330449,101.71342487696636,128.4537272376109,2.879196486496427,2.91,3190.0152423694526,3406.7246834210355,0.9785706583780711,0.9975556401699014,34.06544321499203,17.830139381852376,2.8645229773387832,1.052638530631317,1.0820269897324728,18.99331041666667,passed,
2025/05/04 23:00:00,0.7432503750733692,0.681388999043088,100.9706538956551,127.54684766784132,2.879400082796992,2.9,3158.4022130908097,3364.344599687535,0.9786655554362798,0.9975599940480508,34.497315455034965,18.524004926826844,2.8918366786031893,1.0656187162133872,1.0957899075859312,18.781597712777778,passed,
2025/05/04 23:15:00,0.7416194114164196,0.6828584052104487,99.89228371442574,126.63147000992664,2.885081692764285,2.92,3107.722267290147,3331.018121444385,0.9786230863681046,0.9978657379506964,35.079994621057175,18.782274131843035,2.9102596471813538,1.079256682708429,1.1048931546839849,18.576292019999997,passed,
2025/05/04 23:30:00,0.7417107361970751,0.6819179497019201,97.88186640671958,124.57795745847973,2.887182485880329,2.94,3035.0005653336734,3301.188870606583,0.9781732015343707,0.9979927269881973,35.87938147871894,18.603891294990788,2.9072448874569683,1.0825992307412213,1.1070751589119898,18.293735166666668,passed,
2025/05/04 23:45:00,0.7425764830499592,0.6647685122025655,95.72095897424411,120.5359414996858,2.833922509610126,2.83,3021.4448269147097,3282.338304251003,0.9780070749677385,0.9963339987871497,36.32849853410421,16.9447870735858,2.911853197992333,1.0085971969407317,1.0515698576646346,17.864432911111116,passed,
2025/05/05 00:00:00,0.7474907710326846,0.6573657727047345,96.24922202428922,120.16340827757712,2.8099450641951873,2.85,3049.135142065116,3340.0530756799053,0.9780106559760834,0.9957486696946775,35.507582317573466,15.78381439534101,2.9066428294565774,1.0054934732651668,1.0638657748609641,17.95326789666667,passed,
2025/05/05 00:15:00,0.7322285259050016,0.6583236977528293,90.6504160301493,113.5737631915139,2.8265016105090663,2.88,2836.128785919325,3144.794231908898,0.9779558170925163,0.9966939797607507,37.87136552237823,16.44312442109119,2.98663963857466,1.0122537314148412,1.0441599168385032,16.905088542222217,passed,
2025/05/05 00:30:00,0.7565482784574502,0.654904710406924,93.71180157537775,117.43182400110678,2.8122493934401644,2.82,2955.325069795247,3319.7796812853826,0.9771144817510815,0.9956964849301244,35.26846094786298,14.773905641303632,2.866755218425594,0.98514921891996,1.0528573414650573,17.647159529999996,passed,
2025/05/05 00:45:00,0.7463613753631072,0.6542132198250022,93.01770413598796,116.35946319441337,2.8040583087907938,2.84,2947.012622349844,3281.336129141709,0.9777071965263662,0.9958339331898635,36.050847809745584,14.739371492605704,2.895218502367797,0.9734570068749734,1.029086242842445,17.46465306666666,passed,
2025/05/05 01:00:00,0.7423557029575465,0.6573798320159004,93.93683654391128,117.49754433588225,2.8035611633662625,2.84,2986.4386779675733,3297.122736775341,0.978113091242696,0.9959809267376215,36.17124638994422,14.825268040706456,2.894739157361311,0.9799349056627333,1.0279059922277327,17.616348750000004,passed,
2025/05/05 01:15:00,0.7418392923735582,0.6591040781476364,93.72428576079025,117.42731018358437,2.804319551054747,2.86,2983.2516190824854,3300.543212333123,0.9780995900685228,0.9960847266690249,36.28331738396677,14.464778672237351,2.881584944977699,0.9727182619680647,1.0173462305425827,17.62176870055556,passed,
2025/05/05 01:30:00,0.7390986125458197,0.6600518805548132,93.40401539365216,117.05241975666296,2.798189384280231,2.85,2975.5603306806506,3310.385121098613,0.9782258567284576,0.9962066582935064,36.54528942601425,13.771134516988802,2.8842690680065437,0.971107752170444,1.0109523989183757,17.589265833333336,passed,
2025/05/05 01:45:00,0.7340551653496162,0.6614299931723989,93.42968148397203,117.02535731630243,2.797927944501256,2.85,2984.20481080646,3292.8886484858444,0.9786057262210225,0.9963533247311064,36.826806440074755,14.138969283831411,2.89328460174913,0.9782461848532452,1.0107322690069849,17.562855199999994,passed,
2025/05/05 02:00:00,0.7371584071520842,0.6544882359764665,93.22865049876528,116.37521622856538,2.774423666107862,2.81,2993.25265775725,3338.7402042575804,0.9785289604301417,0.9958557921234844,36.43350669463849,12.37578821938785,2.87978929293548,0.9394836633899002,0.9832263167223826,17.567630849999997,passed,
2025/05/05 02:15:00,0.7408208115453658,0.6526185886157851,93.32262059931632,116.43990858935409,2.769397627211897,2.79,3000.93017029105,3361.841744908615,0.9783801084638031,0.9956641227528101,36.048566671635484,11.913114919749509,2.861561787521562,0.9319228170278915,0.9819320026611726,17.62104544444445,passed,
2025/05/05 02:30:00,0.7387640287464907,0.6554819483927414,94.05648763211047,117.39723471495492,2.7706975374129685,2.81,3031.8178642562193,3376.451284666618,0.9786215618822195,0.9957753910600574,36.042834730813276,12.028239926088393,2.855694787825048,0.9385009268817842,0.9835049838276463,17.755375550000004,passed,
2025/05/05 02:45:00,0.7395924987034992,0.6560044494879945,94.22273173277442,117.63755570624589,2.767463043011683,2.81,3040.455201166171,3398.8180819946224,0.9786101353185508,0.9957732184866299,35.923613821668596,11.613677113371384,2.844524434581609,0.9403172897515778,0.9858234168205646,17.820450834999995,passed,
2025/05/05 03:00:00,0.7380129192525625,0.6563962649810773,93.96080142822876,117.29868474366927,2.767989746706905,2.8,3031.6278656157015,3389.0052005248763,0.9786612096602935,0.9958511914043368,36.10730148559436,11.52745788593753,2.8485117579905674,0.9377672372766203,0.9805028271485617,17.772246494444435,passed,
2025/05/05 03:15:00,0.7353341508280655,0.6591946120171233,94.52048024788357,118.03249219393611,2.7671767061474917,2.8,3053.8682341621475,3407.8827845842998,0.9788870837333183,0.9960047170698554,36.20653885447043,11.386305125756248,2.848480100211557,0.9465867343551934,0.9835896331982038,17.880806899999993,passed,
2025/05/05 03:30:00,0.7365767562175801,0.6575962144240812,95.20815411947223,118.71811596059669,2.760757952340205,2.78,3087.3858630070063,3439.3286429590657,0.9789210824836154,0.9957816658229832,35.83182106389093,11.17749583003153,2.8367224250146683,0.9441098718993165,0.9855389495859458,18.018678975000004,passed,
2025/05/05 03:45:00,0.73560571488775,0.6575494841974743,95.5058357150521,118.98851118775045,2.759733040667054,2.79,3100.6341149165364,3444.416834637421,0.9790078321235558,0.9957536733318627,35.81403333890179,11.217268949223815,2.8386836646538702,0.9441069089136385,0.9849628143000172,18.06259335833333,passed,
2025/05/05 04:00:00,0.7336491407485264,0.6576926257541172,95.86342686587024,119.31882642530203,2.757456530426914,2.78,3121.548412586787,3447.085961205411,0.9792301816784257,0.9957304001240542,35.7511922457512,11.442090514138945,2.837883193681489,0.9487751713074749,0.9880780837411902,18.112723749999997,passed,
2025/05/05 04:15:00,0.7355614089156057,0.656010386019562,95.2722243772928,118.44340396047113,2.7497220216594265,2.78,3092.39259298048,3463.8491251503806,0.9791218663411684,0.9957514621099753,35.7977186130188,10.379346349571502,2.8430329182450853,0.9454015637040223,0.9875108318058733,18.02784223166666,passed,
2025/05/05 04:30:00,0.7379042852741452,0.6532977977633516,94.76494912285271,117.69750551272837,2.7468774931748143,2.78,3077.322365458085,3455.5466688177976,0.9790127221829604,0.9956096999804642,35.60094715218715,10.284738005525528,2.835462280181497,0.9394865608515767,0.9865200734059598,17.94499091611111,passed,
2025/05/05 04:45:00,0.7398659339248235,0.6519021395767914,94.8533928930763,117.6897336952297,2.743515950711113,2.76,3084.509779051799,3465.676517804843,0.9789941703549156,0.9954805926678129,35.3019151261272,10.25412220967479,2.825732182397806,0.9423751947017417,0.9935807897470792,17.970540585555554,passed,
2025/05/05 05:00:00,0.7372067994506065,0.6529168740581328,95.19450907608339,117.99579379787873,2.7436837424780327,2.77,3096.3445742161653,3467.2270744372086,0.9791683319225485,0.9955580656549524,35.478756933352244,10.269942318746685,2.836473521150006,0.9437921260951104,0.991139939326673,18.008364825,passed,
2025/05/05 05:15:00,0.7458352640666239,0.6498235352426532,96.74741242138877,119.60872548867003,2.7403696471045795,2.74,3153.5144484740517,3525.3730895242393,0.9788910857061965,0.9950567526790185,34.2602960679332,10.585762421747017,2.8090804734567194,0.9547734499690502,1.0188506404687117,18.302620685555553,passed,
2025/05/05 05:30:00,0.7394708785726981,0.6545344366221316,98.06759914462515,121.07623229870336,2.7484257296984578,2.79,3195.206110718855,3520.248982761349,0.9793426187139614,0.9953250788107357,34.49017385733926,11.836374201883679,2.836433357972761,0.9942263371900636,1.0485517402235933,18.456929565555555,passed,
2025/05/05 05:45:00,0.7348522683003539,0.6591253299079435,97.79369617351412,121.33341956725245,2.7574483164104504,2.8,3200.578836831633,3503.6609791292803,0.9793333370501547,0.9955536428656145,34.9191872623418,12.039046463165194,2.8144518366492317,0.9837196071884182,1.026319214436998,18.486594793333328,passed,
2025/05/05 06:00:00,0.7322965520207797,0.6570421429490718,98.0157498074831,121.31178335936823,2.743702251234785,2.77,3218.853038331856,3531.9276267339587,0.9795937995324723,0.9954396732482403,34.96675781030914,11.177637719970186,2.821290842873681,0.9735890667138715,1.0162452247382945,18.522132108333334,passed,
2025/05/05 06:15:00,0.7303721549737097,0.6629394063313975,97.83865569387558,121.73905588439456,2.7594825365786755,2.78,3206.253313342897,3526.5548725520666,0.9792199180155762,0.9957619317259198,35.48465675379515,11.265089203572566,2.8091232015661745,0.9750608525733713,1.0077165856302495,18.579066611111106,passed,
2025/05/05 06:30:00,0.728191650398484,0.666467078784376,98.18066698658698,122.45245470090644,2.7657925902940983,2.8,3224.6090378322256,3527.5457260427647,0.9792613169236357,0.9959026855713502,35.522201900906026,11.66366046577626,2.797078309264692,0.983952942733362,1.0105520476217786,18.675059614444447,passed,
2025/05/05 06:45:00,0.7177006155207474,0.6763088402598745,98.46928736245782,123.47914195497158,2.7793988411411306,2.85,3243.293382415781,3507.391009212081,0.9796761439599598,0.9965414673025755,36.43756787548705,12.17990925632016,2.797191708854334,0.9966893374736275,0.9996002921355067,18.762844374999997,passed,
2025/05/05 07:00:00,0.7135516728702552,0.6847446406116512,99.00895346639815,124.4778092277023,2.7903010701253974,2.81,3250.9365741477363,3507.2340901452076,0.9800354337833843,0.9971475538477738,36.65231103350649,11.980141609478236,2.8033515819739656,1.0027688350855348,0.990355258865669,18.85733083666667,passed,
2025/05/05 07:15:00,0.7169569733311544,0.6830269577553792,99.42814703359763,125.01219088632004,2.790268579101653,2.83,3271.2878854954347,3523.766401394868,0.9798357803615181,0.9969126293018806,35.70545766636772,12.343753931192358,2.7853819202734753,1.008330072969461,1.0029627902027447,18.96002647,passed,
2025/05/05 07:30:00,0.7204859287056251,0.6896687273090332,100.13430312140805,126.38825076489563,2.8078812187600133,2.84,3253.42052679417,3539.049563510478,0.9802046805916549,0.9978968301617562,35.7732544092113,12.122465873502446,2.7851852813588067,1.0069921803135642,0.9976938469055577,19.072449195555553,passed,
2025/05/05 07:45:00,0.7249168445194138,0.6922293759645661,100.84826001134351,127.03130199421217,2.8110843414110147,2.82,3274.1916809956147,3538.525586576831,0.9802024775806613,0.9977169326981173,35.07951960189758,12.169807019856563,2.781438657129878,1.0119999789210858,1.0039587572814082,19.151122833333336,passed,
2025/05/05 08:00:00,0.73234541509151,0.6896978100083152,101.2597287171847,127.40541200172498,2.8134983281805184,2.83,3260.487298485636,3556.386838087903,0.9803585825182921,0.9979866374617069,34.87569949279208,12.056404279537421,2.7814722446590485,1.0057307164959268,1.0096513063296848,19.17926398666667,passed,
2025/05/05 08:15:00,0.7300334468157844,0.6904329657551114,101.5014171158083,127.68604693261041,2.8076853778537476,2.82,3291.508560280685,3565.3304230042486,0.9802210230255067,0.9975965447366081,34.35298201365444,12.075808635581273,2.7736498288769056,1.013823323872729,1.0146389798117952,19.251846551666667,passed,
2025/05/05 08:30:00,0.7307621756215054,0.6886681066588332,101.84709975173003,128.1015306750605,2.806417406471322,2.8,3304.2179057368826,3578.3131878657973,0.9801992206062233,0.9975266324905478,34.07968497254323,12.237605114096688,2.7719643476420948,1.0121881263650399,1.0170460533178594,19.315255061666665,passed,
2025/05/05 08:45:00,0.7311281507122643,0.6888204249585489,101.89899289064111,128.0797213239816,2.8028855900694123,2.82,3311.7919066739055,3584.2021128993297,0.9800956616747939,0.9973238877971328,33.82460269458063,12.066655476050414,2.7709519615704736,1.0164632557367983,1.0214318248514582,19.328682266666664,passed,
2025/05/05 09:00:00,0.7324203398409066,0.6845706615319405,101.95316615656456,128.12233451262802,2.7975308697667414,2.82,3307.6561677217564,3606.784850066654,0.9801692292575176,0.9973976768586019,33.78719425692796,12.00830756087533,2.7726614967902585,1.013790107538019,1.0269372964857177,19.343362194444445,passed,
2025/05/05 09:15:00,0.7334533439674467,0.6863199792812422,102.05243380647035,128.224365287574,2.800098149699091,2.81,3310.5109014750237,3597.3161592263095,0.980180061942905,0.9973669998380006,33.642373499176124,12.097559148207786,2.7710972277280743,1.0166411359490644,1.0282987892054463,19.342593771111112,passed,
2025/05/05 09:30:00,0.7308192943652857,0.6890115976028981,102.28653692586293,128.4438465879803,2.8070252800127444,2.82,3315.999638569989,3574.325557662489,0.9801023437727472,0.9973161015956933,33.91992482836261,12.440552118492974,2.7889417214337824,1.0178671689772465,1.0228116219761896,19.341317013333338,passed,
2025/05/05 09:45:00,0.7391942083248957,0.6887012189386309,102.39400320222244,128.54989127008318,2.808643239956573,2.82,3303.173514685973,3580.4438810566553,0.9803378124101972,0.9975413191352457,33.5645264332285,12.20351320459697,2.7700751836313224,1.0107234511268894,1.0249835345929046,19.333625465,passed,
2025/05/05 10:00:00,0.7344243959331536,0.689286805871786,102.1130784859048,128.3535729464444,2.8039788102137115,2.8,3319.977097617028,3574.532071371035,0.980190317277462,0.9972385344997095,33.47167936553736,12.356237001658966,2.7628267671104907,1.0159964774993666,1.0242609390764266,19.33205761666667,passed,
2025/05/05 10:15:00,0.7469445715921675,0.6925293118796806,103.40601894859971,129.5746139193891,2.819344617369966,2.81,3308.9420289799527,3580.7655577854316,0.9804653339222459,0.997719585101349,33.1029948216523,12.127789456542702,2.773622507363913,1.0087941681848382,1.0267211180158047,19.424460000000003,passed,
2025/05/05 10:30:00,0.7409761923523903,0.6865637337762948,103.46073069174098,129.55929861721802,2.7973739823239767,2.81,3356.290749871726,3624.296805556296,0.9801823520669889,0.9969692979383326,32.33991875570307,12.044701828360783,2.764228932192794,1.01992037048729,1.0415867250881965,19.52731400888888,passed,
2025/05/05 10:45:00,0.744140572186641,0.6873443779394737,104.200650178001,130.40645963853729,2.8017675464437386,2.79,3372.5402656285805,3634.030048023547,0.9801873446561088,0.9969759526781862,31.774015744222307,12.229901016788478,2.7629910147954426,1.0209565542255439,1.0463163117811547,19.63078131666666,passed,
2025/05/05 11:00:00,0.7461982708098956,0.6521577007969492,95.08170878869403,118.19355710830698,2.7379401087062267,2.69,3097.6193357275824,3521.6509560488344,0.9787257185238291,0.9953718998728363,34.54515932542173,9.40447426864796,2.7833959621668303,0.9466522134144782,1.0053136794171276,18.123165622222217,passed,
2025/05/05 11:15:00,0.6508959563669656,0.594491392678373,68.74564716262637,86.90600183267865,2.644276522457076,2.78,2315.11120082229,2881.073706457848,0.9753944554789756,0.9942903880107498,41.15466325719208,12.61701168807052,3.036715957690912,1.0439139106492217,1.0769774505086533,13.740149756666666,passed,
2025/05/05 11:30:00,0.5279581953361938,0.5335179055092761,56.62249277744915,72.52190139335374,2.454891112900671,2.53,2175.203105762231,2730.2508517336246,0.9744210048617712,0.9900966289953927,45.610760757171356,13.340843399644646,3.202231678659969,1.0612148012834892,1.0810174608447103,12.042355325,passed,
2025/05/05 11:45:00,0.489621816192121,0.5030572909672313,53.72172387902493,68.70500151891932,2.3593586524695853,2.54,2205.1693127813446,2754.7611487239587,0.9748216854403253,0.9874228211983566,46.06189903445289,14.024532764559453,3.236382809050268,1.0945925521586666,1.1244716539958428,11.70225485,passed,
2025/05/05 12:00:00,0.44378178420229125,0.4547908527569687,50.493745687731945,64.56565426631772,2.2196442332941486,2.54,2282.7446116480655,2923.9436930125394,0.9741639715364719,0.9826038292971174,45.95737005028553,13.806831942331737,3.2510097827334197,1.1326969737096486,1.2007035608352958,11.55699567,passed,
2025/05/05 12:15:00,0.37038069553350267,0.3606652010114371,44.723560778986226,57.177942050346374,1.970914150798318,2.54,2403.745833531268,3394.717413605927,0.973704814179225,0.9734256292976355,46.04793305666166,13.58566558970742,3.2814994056915414,1.1845962317881116,1.3919044994068266,11.428273266666661,passed,
2025/05/05 12:30:00,0.3647144237669816,0.3550874404870471,43.68767547522952,55.97130548882132,1.956778716327003,2.52,2369.190396387538,3394.060106034319,0.9734874269559297,0.9730095990377141,46.41942818480238,13.172750193209243,3.2911033497699425,1.1752762399892815,1.3905399748493918,11.277405919999996,passed,
2025/05/05 12:45:00,0.3639647447208993,0.3519267368266779,42.9900470777278,55.04064675276062,1.9503831668383913,2.52,2334.298800125455,3368.9359714458155,0.9734786574501485,0.9728752273392834,46.55512076047548,12.688880649125922,3.2993740608721085,1.1519427019755446,1.3733280416671256,11.123493095000004,passed,
2025/05/05 13:00:00,0.3535448492639969,0.32651687392798334,41.47193679129784,53.00909905457347,1.896380939387945,2.48,2325.2769242673116,3511.762363498559,0.9728442296185307,0.9705480683725752,46.22301149188264,12.813575242789392,3.30846324292377,1.1438595589635419,1.4405246162921934,11.069250047777782,passed,
2025/05/05 13:15:00,0.3474585243600669,0.31189118610223243,40.471717051120116,51.69942414850412,1.8655926628499528,2.43,2309.9685227483246,3591.12756281526,0.9725003196846754,0.969264466120918,46.14005763156759,12.703161296574763,3.3164397522148654,1.1260754216771802,1.466708883910402,11.00904156,passed,
2025/05/05 13:30:00,0.3428281080934626,0.29919343544816457,39.279863270414424,50.144690157212054,1.8380954634229911,2.43,2274.0604104038566,3641.561929698948,0.9722370380977343,0.9682174678732224,46.06711059822196,12.45000221703533,3.322519236060086,1.109380935277096,1.4924411534042834,10.873478586666664,passed,
2025/05/05 13:45:00,0.34455251896714084,0.3014426704297614,38.877632246775136,49.690420802516314,1.844750419118734,2.4,2238.1757284659243,3582.6646999805994,0.9719898757765829,0.9685055695395159,46.192845860823,11.892109391461622,3.320919630885481,1.08967261141631,1.4592026253404393,10.737997819999997,passed,
2025/05/05 14:00:00,0.3430307274027926,0.3006097817089046,38.38438624767274,49.00415992068872,1.840994331668294,2.29,2212.0339809440425,3542.2606895404974,0.9723298041737303,0.9685489742626385,46.44609170058545,11.666332903879395,3.3364307594405886,1.0820679245167297,1.448673906234686,10.593623871111111,passed,
2025/05/05 14:15:00,0.3627537884597527,0.34147919066209986,40.962335482211664,52.30912289606771,1.9331812893395097,2.42,2231.845889063732,3276.6774598449065,0.9734497027376385,0.9723907564713186,46.71044976196798,12.216490264866303,3.3255617693349735,1.1003961536812152,1.3494489461688486,10.648974269999997,passed,
2025/05/05 14:30:00,0.34100263830345173,0.28789347078175176,37.961499970522766,48.38611970159525,1.8172840293982786,2.39,2218.888648121912,3629.565112336597,0.9721097955786082,0.9673732288765915,45.92728711465817,12.337256279474458,3.328606547460696,1.0721739055997395,1.4944003662966012,10.628301615555554,passed,
2025/05/05 14:45:00,0.3683294098686233,0.3498721133324651,43.74469413739089,55.82251747123358,1.9532641280714376,2.6,2370.387287781724,3379.207164988986,0.9735791592087101,0.9726117465250839,45.9779307321515,13.988752307932645,3.3039013880792445,1.1534043453942595,1.3976733391954896,11.230476595555555,passed,
2025/05/05 15:00:00,,,,,,,,,,,,,,,,12.423708916666671,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 16:15:00,,,,,,,,,,,,,,,,14.506268516666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 16:30:00,,,,,,,,,,,,,,,,14.581784280555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 16:45:00,,,,,,,,,,,,,,,,14.69084686666667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 17:00:00,,,,,,,,,,,,,,,,14.842218019444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 17:15:00,,,,,,,,,,,,,,,,14.946546058888893,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 17:30:00,,,,,,,,,,,,,,,,14.93547254222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 17:45:00,,,,,,,,,,,,,,,,14.89990840555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 18:00:00,,,,,,,,,,,,,,,,14.954930906666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 18:15:00,,,,,,,,,,,,,,,,15.067060799999991,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 18:30:00,,,,,,,,,,,,,,,,15.13328500444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/05 18:45:00,0.6910783954589503,0.6591924916590706,78.18209903578109,106.53392534636788,2.7609652199109505,2.81,2458.7436650411287,2993.8924118036025,0.97712879716865,0.9981595919009036,41.24280148496322,17.292373238749093,3.0659408610283667,1.085296800102418,1.086410034245969,15.054538564999996,passed,
2025/05/05 19:00:00,0.6938278114713132,0.6588900560439512,77.7059060557629,105.5366192230627,2.7644175206561568,2.79,2452.905885032221,2964.3789937652273,0.9767287681615847,0.9977185061278278,40.82626715128102,17.326474037479514,3.0495286008703366,1.0765406757409326,1.079584163654491,14.97563723333333,passed,
2025/05/05 19:15:00,0.686929270318933,0.6589543085744586,77.02824909296501,104.83983068827571,2.7677160523422155,2.81,2419.1609910942034,2962.9940959312116,0.9769423618449548,0.9984613628777861,41.753135440964584,17.278580126347688,3.063664707827013,1.0904877373968747,1.08475023774346,14.896277030555556,passed,
2025/05/05 19:30:00,0.689296012059149,0.6550921103169113,76.53630810235956,103.67847858363879,2.7620244669054617,2.79,2420.198885156325,2944.1482211771836,0.9765982581264223,0.997822837206096,41.23356007273468,17.1204037475528,3.0470178350736052,1.071862695086185,1.0731661390614107,14.816457956666666,passed,
2025/05/05 19:45:00,0.69242561881625,0.6569461844068633,77.06675626025414,103.8625039682691,2.7702007739295347,2.84,2439.6594409488725,2924.04569064338,0.9766122679461459,0.9975558986576065,40.83738694797282,17.491513795950716,3.0430660833419805,1.072770834460379,1.073267392160939,14.858540106666673,passed,
2025/05/05 20:00:00,0.7080358974662052,0.6471338247630243,77.31254104148728,103.72734099759252,2.75619737149235,2.82,2459.5776720246636,2982.870576354817,0.9757672741965975,0.9966206857454579,39.219661234160334,16.655802407886675,2.9774769936737817,1.044928929440325,1.0792224551770488,15.000461556666666,passed,
2025/05/05 20:15:00,0.7043134461647469,0.6539405534181735,78.07504110265077,104.50607533742229,2.7728514009676815,2.82,2467.896103492374,2963.8037613989973,0.9763044060766671,0.9972096586507835,39.88179995818053,17.10399394922665,3.0048165406304217,1.0635281918468196,1.0818737547257398,15.061296580000004,passed,
2025/05/05 20:30:00,0.7125837352505999,0.6467237207851225,77.95513135668666,103.9149982051137,2.751221828968377,2.83,2482.4391964431247,3015.452782217041,0.975977608486014,0.9965559485002329,38.97798612673463,15.461458126405013,2.955898875755357,1.01823896896186,1.0557543160650933,15.125920424999993,passed,
2025/05/05 20:45:00,0.7078721473380489,0.6523076049215528,78.80154727869893,104.69107937248928,2.757782164879182,2.83,2501.1089423062162,3013.180557060227,0.9767014704705093,0.9970611829175638,39.65033990998267,15.197179966044606,2.981225340604489,1.0153194670786765,1.0374935061260988,15.207209233333332,passed,
2025/05/05 21:00:00,0.717590461675747,0.638513794187421,78.97183177138012,104.0780153644956,2.7276178657051204,2.83,2534.4024170755833,3072.6394608549103,0.9763133636351456,0.9959021655628114,38.17365227746631,14.125336318393462,2.938184805798579,0.9837990719663569,1.0359114416626245,15.293867600000004,passed,
2025/05/05 21:15:00,0.7131391515316633,0.6398153244114211,79.18940336129883,104.00434843625935,2.7259026973005063,2.83,2542.5730768829426,3069.928178261236,0.9767746154213983,0.9961134698520093,38.65506248333777,13.660318898725343,2.9535454083389094,0.9739159695763415,1.0172229643250372,15.299132309999996,passed,
2025/05/05 21:30:00,0.715134420519896,0.6352037424897813,79.40607750113439,103.76385731449226,2.7177801353356923,2.81,2561.0858406396164,3079.0862287270775,0.9768512149666351,0.995753333602661,38.22303710795583,13.515750187949712,2.942985445040524,0.9631275626413814,1.0139862440612741,15.328747610000004,passed,
2025/05/05 21:45:00,0.7143380346579451,0.6391258278753331,79.58076464724482,103.87794304358724,2.7270459467065877,2.8,2555.903315197517,3074.1883012508383,0.9769492969592347,0.9960975238334278,38.547497439637965,13.3959541384307,2.9483480145813497,0.9697289265554503,1.013255475111528,15.353518522222226,passed,
2025/05/05 22:00:00,0.7092019602256877,0.6472811329422185,80.21047746177341,104.56884036485002,2.747499003312143,2.84,2561.6331499481917,3037.758435436921,0.9775321280056805,0.9967754976242333,39.2938512977324,14.301642290840013,2.973921772418457,0.992023971037836,1.0173265763365875,15.384322799999998,passed,
