datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/05 22:15:00,0.718653903381059,0.6391443660355572,80.10549047410781,104.01042945344466,2.739561745253544,2.84,2570.1549984358917,3057.932050337968,0.9769485091891117,0.9960468048428083,38.28931051867988,13.867987750115674,2.933260185804745,0.9614596443201574,1.0076754974230262,15.418491977777784,passed,
2025/05/05 22:30:00,0.7182507396886468,0.6350629535671161,80.44333315319928,103.84982116606552,2.724765824354884,2.8,2591.0430481164753,3086.759995256194,0.9771853316041225,0.9957891880188117,38.099366280037074,13.043222731904136,2.935541013808579,0.9519696121573732,1.0020844289356523,15.47068369,passed,
2025/05/05 22:45:00,0.7176399135695009,0.6432645095013464,80.97085293845666,104.54323069714674,2.7506155356406157,2.85,2583.234870949333,3060.206377817574,0.9772561289056646,0.9964099149655509,38.61539577124736,13.809797073119732,2.9515902145855772,0.9735378128044593,1.0111173664154158,15.52293717333333,passed,
2025/05/05 23:00:00,0.7192333387682466,0.6404627285490229,81.07403728378988,104.27761215280539,2.743719572935153,2.79,2592.262343956288,3076.0046769924943,0.9772636651135046,0.9962131826251805,38.373553628356106,13.351819470528149,2.943063575933599,0.9682466768671797,1.010591943526382,15.552135170000005,passed,
2025/05/05 23:15:00,0.7122778163946131,0.6477961408094121,80.91838334813896,104.13489636681443,2.762388699815164,2.84,2570.7858925787937,3036.319519862398,0.9775163620272572,0.9969014970286413,39.32090453322025,13.89633466639058,2.9717987188538264,0.9891782542969736,1.0124880940309222,15.489004629999995,passed,
2025/05/05 23:30:00,0.7159968448093951,0.6409228773824006,80.69188176762043,103.36863133247526,2.7538550655625036,2.82,2576.6404850184017,3038.8694083451433,0.9772824826530699,0.9963656980017028,38.712612251027956,13.876897353456828,2.9530802688977205,0.9764873235496225,1.0126233110738918,15.464300365555552,passed,
2025/05/05 23:45:00,0.7190654896307591,0.6396948947622636,80.6196907644257,103.08459600290482,2.75031651042734,2.83,2574.209642770537,3059.0708898250855,0.9771055466893197,0.9962804493469473,38.51996911895064,13.111039212316749,2.9371800105278574,0.9681576996904289,1.0085439752528849,15.49330445666666,passed,
2025/05/06 09:15:00,0.7317117052095382,0.6599339725564709,98.6728460735458,117.42162442242119,2.796645471450998,2.94,3250.671851170352,3429.943046074857,0.9798661895589323,0.995820865264607,33.58502425560338,12.740595759591056,2.7519071418635668,1.0370532298961117,1.0603187744591307,18.68331139888889,passed,
2025/05/06 09:30:00,0.7307034513424888,0.6735287768922346,97.92603140515293,117.36418808054228,2.8227650927928893,2.84,3184.1514183238005,3361.312353846298,0.9804440553700775,0.9970808668597434,35.66885377782732,12.343837873063952,2.7680523310310465,1.015370164832567,1.0161319562799314,18.476306652222224,passed,
2025/05/06 09:45:00,0.7271120171543365,0.6656187883555686,97.73024566248162,117.28659491280264,2.803530367307336,2.85,3212.689681128496,3386.2938349032574,0.9801206306565857,0.9963355143940448,34.99090866604326,12.917137330085882,2.7628303278313178,1.0262173384137356,1.0363540702233605,18.500450680555556,passed,
2025/05/06 10:00:00,0.7234378590121084,0.6657262015579241,96.84197502570335,116.63980480698301,2.7977749939978636,2.83,3186.358222372332,3373.9799745235914,0.9801777373128153,0.99642917464938,35.77764073283829,12.67882177313818,2.772190133479941,1.0225598332708248,1.028257561187042,18.354350159444447,passed,
2025/05/06 10:15:00,0.7224113504474471,0.6619896079485791,96.03764473631657,115.88976469951395,2.7895555457449266,2.8,3166.3314444494426,3362.7897853957356,0.9800439016134561,0.9962057683144359,35.771936264241056,12.743566640179818,2.7786473055687946,1.0156136955505866,1.0254044009267758,18.21334633555555,passed,
2025/05/06 10:30:00,0.7210355721734627,0.6585758066267319,95.33055169567146,115.15308213641039,2.784271583065305,2.84,3140.575065345688,3345.450917717726,0.979892439189752,0.9960416861313199,35.780164791360505,13.183313559554081,2.7996772974893656,1.0259548719138964,1.0389547447988736,18.05885783166667,passed,
2025/05/06 10:45:00,0.7315146886592632,0.660287157705016,94.48008275821536,114.58991474106081,2.7932955415573977,2.79,3081.358901007558,3332.170954129644,0.9795390846745167,0.9962753615911139,35.626827840234284,12.618680040165195,2.785450138763103,1.010047343739241,1.0311330342601168,17.91488435000001,passed,
2025/05/06 11:00:00,0.7256789905046922,0.6604792950284416,93.46462094625494,113.5851406704205,2.79844947276734,2.83,3038.700107835734,3269.8668399287126,0.97968290818668,0.9964968909597705,36.30520399515834,13.56759650814266,2.8240992228015966,1.0179466859749262,1.0317501089397514,17.654205848888886,passed,
2025/05/06 11:15:00,0.7285908954186244,0.6563248229614695,90.94876705631012,110.88393159174862,2.7946663286721836,2.82,2941.062661874425,3218.178552983476,0.9793664678980616,0.9965540290365209,36.70007519920749,12.865151563634658,2.8311635962253825,0.9858297108427765,1.0057365582648765,17.213024033333326,passed,
2025/05/06 11:30:00,0.7315103325922573,0.655486587339151,90.47910840980272,110.61142325138685,2.7972554504881817,2.82,2915.6129160302435,3206.736696063065,0.979096385960887,0.9965211299653637,36.60152912563114,13.133711438561413,2.8346549388246194,0.9879998768852688,1.0125872634144222,17.125775822222213,passed,
2025/05/06 11:45:00,0.7301626397299823,0.6599426399208217,91.86180133093411,112.6257825831157,2.805698749196361,2.84,2953.077687062303,3228.5695496439944,0.9791122115608077,0.996647726070149,36.76777969049638,13.680736760389983,2.849484378834447,1.0014434609142762,1.0213505364503446,17.34383992,passed,
2025/05/06 12:00:00,0.7384543920187228,0.6602706553297094,92.81005229676698,114.15819843577364,2.803293793748608,2.83,2981.609502100601,3285.032042435214,0.9787632286911297,0.9964186506965237,35.89108043618999,13.412562726966275,2.8211557144990174,1.0077061666298401,1.0391752511820946,17.56723734944444,passed,
2025/05/06 12:15:00,0.7457353023815942,0.6626267434795597,94.69546394440562,116.86556201003984,2.806238783222388,2.83,3042.5399232470586,3349.908094135185,0.9785623146824401,0.9962531551516479,34.909683042836775,13.801384971921605,2.7935002770419373,1.0300262038169197,1.0705718607313215,17.938735546111115,passed,
2025/05/06 12:30:00,0.7468046415044962,0.6578571985390677,93.63478159233092,115.72771641899106,2.7916172479097425,2.8,3014.9047462229337,3347.3860308322883,0.9784864268884659,0.9960057469823601,34.909820798651864,12.994824695811333,2.792900706388715,0.9977961112186917,1.0452101873211022,17.76108066944444,passed,
2025/05/06 12:45:00,0.7357808091281269,0.6638771573438779,92.88242165426995,115.49916274511716,2.7960742184552556,2.83,2995.7888995707463,3301.869403471738,0.9789891670342592,0.9965530288185366,35.99863427612863,13.393805545166076,2.813314409611766,1.0006590722036357,1.0279107044429705,17.608720017777767,passed,
2025/05/06 13:00:00,0.732569366676765,0.6627035258910294,92.27039047568371,114.9725042317931,2.790758061624092,2.83,2979.866808747876,3279.279238414149,0.979163637437072,0.9965601974415362,36.29557863074776,13.481520128422053,2.8279164073758207,0.9905329938939192,1.0159634528051324,17.46776228999999,passed,
2025/05/06 13:15:00,0.7353567403924589,0.6596386705230536,91.33199745272728,114.0645933933801,2.784809376549166,2.82,2943.094436560975,3273.961179212396,0.9788939012550504,0.9964387183083229,36.23292412790392,13.14981526775452,2.830414703261913,0.9822968156964785,1.0147838955007242,17.31331477333333,passed,
2025/05/06 13:30:00,0.737321671895245,0.6606219729820788,90.31396257304888,113.38337037298913,2.7914790411903727,2.84,2896.1138948645225,3250.497387635984,0.978517508081127,0.9965805956257544,36.41731904789976,13.268158964254788,2.831121335357745,0.9810406963364305,1.0141714947191633,17.15813656944444,passed,
2025/05/06 13:45:00,0.7340224305926284,0.6542987872674912,87.8367924695352,110.4449491380703,2.7775677527448512,2.83,2814.8789758684056,3196.5482990076766,0.9784720148969485,0.9965153611790637,36.98916404057776,12.749740454677001,2.8563206265603234,0.958011891386037,0.9933679693192206,16.697146546666666,passed,
2025/05/06 14:00:00,0.724931426719204,0.6503751580290644,85.21576034087876,107.52418010943596,2.768777833304974,2.77,2731.59501447224,3134.5141082229975,0.9783481989437203,0.9966195458877971,38.06225201987543,12.292170832331593,2.8891735987338163,0.9365980562426331,0.9659392318057067,16.24195290666666,passed,
2025/05/06 14:15:00,0.7254198641503251,0.6510812195962502,85.89985708532011,108.23500452202204,2.773978805958537,2.8,2756.0490154014365,3122.2297240982825,0.9785799104159074,0.9965752967420105,37.7643037905398,13.352948047966045,2.891780617708727,0.9508964176497412,0.9804209879392993,16.306220638888885,passed,
2025/05/06 14:30:00,0.7213795136546647,0.6472287497153901,84.94523834521651,106.89490037920363,2.764346634277225,2.79,2726.158093658991,3108.0057811359284,0.9785561216578075,0.996496657184649,38.087017693759904,13.099429613056023,2.9151329429108466,0.9512727123671575,0.980945012665598,16.12765127111111,passed,
2025/05/06 14:45:00,0.7329336444451567,0.6380906782785222,84.2018687477331,105.82323278549988,2.757424448300629,2.75,2691.2320732003295,3138.9305573325237,0.9773358179944346,0.9957781369687,37.1883813157299,12.50889194777442,2.898719084800665,0.9436500050279489,0.9981681406953746,16.076232974999996,passed,
2025/05/06 15:00:00,0.7171582171870827,0.6512063361632933,84.43703095094645,106.42096282504619,2.7764538785071387,2.73,2682.966138195716,3085.567698790482,0.978348777567773,0.9969532646035515,38.72198988043603,13.669202176652993,2.9574322886968787,0.9933240383484013,1.0130159583924316,16.016068145,passed,
2025/05/06 15:15:00,0.723384901291177,0.6461372883554741,84.22033755404543,106.00449409869776,2.780600536219988,2.78,2675.616631882669,3067.0325777639464,0.9778604701724646,0.9964974404406385,38.01604166075836,14.760241622211758,2.9465360540983134,1.003000280235772,1.037194412070941,15.96801347166667,passed,
2025/05/06 15:30:00,0.7325426526454836,0.6381195500823164,83.50835872105436,105.08208943327017,2.77306905555449,2.78,2661.435961722957,3077.427971286649,0.9770905016103232,0.9958080383562049,37.13540284883541,14.421286576310214,2.9089327389351594,0.9736837706185604,1.0288849690235944,15.914265986666674,passed,
2025/05/06 15:45:00,0.725224737148341,0.6404293519014722,83.744798823325,105.2926551402375,2.7685494454112693,2.79,2672.842792702166,3073.94383824295,0.9776781160432851,0.9960847311516264,37.78112086120702,14.19371266623659,2.9339803673971923,0.9735972235190713,1.0170966978267948,15.910262939999997,passed,
2025/05/06 16:00:00,0.7228085941857298,0.6442018971171324,83.69795516655503,105.44314076746709,2.7738628512761516,2.78,2659.0628449442215,3077.825768472812,0.977633592398298,0.9964138430496856,38.26883158404775,13.853695350238677,2.9486902614526365,0.979693586263806,1.0153210110940036,15.913342206666659,passed,
2025/05/06 16:15:00,0.7314339199303803,0.6349142280008634,83.58462664075903,104.94281059276024,2.7634729785740126,2.78,2663.2117237145203,3094.188449715467,0.9770554656365303,0.9956198575958524,37.184865570051066,14.051581894885006,2.9290286513733323,0.9732389381577099,1.031850787586149,15.910419806111104,passed,
2025/05/06 16:30:00,0.7193023423412196,0.6511300634144774,83.77923546688575,105.86137245663421,2.7904782597949875,2.77,2642.5984765039175,3060.2969559770286,0.9776497251932401,0.9969623763308714,38.899104465687685,14.33316055888529,2.970046964153658,1.0056161994552508,1.0280008864705448,15.913805722222214,passed,
2025/05/06 16:45:00,0.7248442972763781,0.6442400409555556,83.68952745600133,105.47891184521806,2.7786874864097033,2.78,2651.6539508594196,3074.387498580584,0.9774130404484425,0.9963878825208351,38.084779862794356,14.32204852381592,2.9504841941938844,0.9968554284279082,1.0354082739979953,15.91087972222222,passed,
2025/05/06 17:00:00,0.7266911983249339,0.6429662155537883,83.59334857074683,105.37932141261206,2.7760009746174994,2.74,2644.3006563706917,3090.6648171491865,0.9771383742773257,0.9962867846235757,38.041668448905966,13.823847367062417,2.950403576831943,0.9898407775270164,1.0322208157606698,15.920269743888893,passed,
2025/05/06 17:15:00,0.7240303325487011,0.6480002645009973,83.71601731973477,105.7464148905947,2.7890913497154095,2.79,2639.2945057524616,3068.476653586239,0.9772782217217594,0.9966666086136695,38.430986479979154,14.456998742578117,2.960422303249164,1.0066953075005427,1.0392917933450598,15.919495166666664,passed,
2025/05/06 17:30:00,0.7239184083302934,0.6478140254884353,83.74814382403198,105.74764285009154,2.790108390245825,2.79,2630.7430868320707,3076.4322869522543,0.977078711445085,0.9966782846382471,38.59739501979679,14.229081633324066,2.976241308352532,1.00834207779875,1.0410476086809763,15.923637894999997,passed,
2025/05/06 17:45:00,0.7141381314334072,0.6534336837918988,84.2835247257875,106.39884346439293,2.7933227257385145,2.75,2657.2620481469626,3044.9363679028925,0.978122202128837,0.9971760426867683,39.247054239001194,15.006360173531439,2.9982738182664583,1.023210880782447,1.0366989338957946,15.928080422222221,passed,
2025/05/06 18:00:00,0.7266672247789988,0.6426173209262128,83.92422034761712,105.68764806652064,2.7802158345388728,2.74,2651.5678704965753,3079.1077324396474,0.9771730015262979,0.9962337526843141,37.944689344017746,14.61113321304413,2.963566976809096,1.004421043552574,1.0479988119411712,15.932515053888888,passed,
2025/05/06 18:15:00,0.7179093618508321,0.652217240875946,84.20359474180547,106.34299115796645,2.7988962745662547,2.78,2642.411963114887,3049.335812323205,0.9775978553043108,0.9970449859944767,39.10518448965406,15.074395934878277,3.0016933222847424,1.025151522341446,1.0449020837913132,15.930611644444445,passed,
2025/05/06 18:30:00,0.7283485760253844,0.6436123883843031,83.90307619228561,105.79133700063129,2.788452489652304,2.76,2643.0014258962847,3071.647366746512,0.9769206400465984,0.9962697469771593,37.96644155620629,14.877872635300552,2.963199340903345,1.0053557911053665,1.0495730193922839,15.935026653333338,passed,
2025/05/06 18:45:00,0.7273964814214741,0.6425296616581566,83.9381054414626,105.76807788676786,2.785000544262943,2.78,2646.2632618338616,3074.7755447193103,0.9769561627767749,0.996202432146659,38.082778715814435,14.704628214464044,2.9692308729896766,0.9973146692299492,1.0417594897361633,15.93309619,passed,
2025/05/06 19:00:00,0.7272022176830888,0.6422508065210499,84.03561894194321,105.8597092315569,2.7812118463069653,2.8,2657.899468285865,3074.277312275223,0.9771927800648309,0.9961679925410373,37.88333219930446,14.830797263239157,2.960374652065072,0.9986962218307972,1.043514292025591,15.942397967222218,passed,
2025/05/06 19:15:00,0.7261435705006862,0.6430645609118146,84.28409544821389,106.14511975935497,2.783433951612482,2.79,2667.543961065965,3067.028516964789,0.9773639112926833,0.9962147277922204,37.95216556997888,15.076790174970421,2.963500171765481,0.996176216641272,1.0385769122493806,15.961803733333326,passed,
2025/05/06 19:30:00,0.7309396631048245,0.640198643976197,84.05173046028617,105.91094410716711,2.7785318476015224,2.79,2662.833978933048,3086.653637626039,0.9769718197453001,0.995938146126029,37.60888499917455,14.425327911201343,2.941977731594995,0.9752065016561098,1.0265691040827438,15.975134449999993,passed,
2025/05/06 19:45:00,0.726235629416974,0.6456348858652169,84.29165033373455,106.38606531800906,2.7863192869201883,2.82,2664.744820702979,3073.5540030257052,0.9773344701364748,0.9963785771346086,38.1144818850864,14.817553693913636,2.9571178284749102,0.9957216379856013,1.0348055374395615,15.988732686666662,passed,
2025/05/06 20:00:00,0.7281688038086921,0.6421542881491837,84.39299122302447,106.3369728573159,2.7796395234130014,2.82,2673.554530731222,3084.8272261121438,0.9772434301907863,0.996090144368312,37.87458252546768,14.539507867604275,2.953347143818712,0.9789450445890198,1.024705262468142,16.006225522222213,passed,
2025/05/06 20:15:00,0.730405677728897,0.6380192366799046,84.16992385641247,105.93564873772921,2.772691992081725,2.82,2679.7552805983705,3079.5474243554227,0.977242052070872,0.9957596052778586,37.380296744759846,14.801624013381613,2.9362581756556527,0.9728623086518722,1.0268944652586176,15.968772490000001,passed,
2025/05/06 20:30:00,0.7309369893531349,0.6389654761546919,83.87601306310704,105.77024540448126,2.773748272191818,2.85,2672.069105073259,3077.9292487016273,0.9771723775528403,0.9958201187478084,37.42758887163439,14.560488839230402,2.92321948427487,0.9649738140330927,1.017947750004394,15.949047998888888,passed,
2025/05/06 20:45:00,0.7249505682018614,0.6421226876520542,83.72154247898808,105.73306052512123,2.7686398372632697,2.83,2668.8307422234734,3084.5843579551797,0.9775535003173598,0.9961660429003844,38.071310504867405,13.701541877868737,2.9352047228364935,0.9559544477869433,0.9973845731388467,15.929134246666667,passed,
2025/05/06 21:00:00,0.7279168940341344,0.6385452562334203,83.49957079135233,105.37594955972759,2.766261291503491,2.83,2662.8423538287207,3086.083968360576,0.977235854671296,0.995878294011913,37.81533588839801,13.63995195035646,2.929571894465841,0.9451042266981663,0.9943407933512132,15.90303235277778,passed,
2025/05/06 21:15:00,0.7245181147006544,0.6382128199499159,83.5842788682939,105.35629236285463,2.7610486129721963,2.82,2674.2897206290872,3078.147570703882,0.9776424320014875,0.9959028995849286,37.89936929964663,13.791412224741029,2.9370693863630466,0.9459224537971518,0.9918554649642786,15.882759004444434,passed,
2025/05/06 21:30:00,0.7263658194292525,0.6468652296761432,84.91022792305546,107.29586539899155,2.776833997530175,2.83,2702.2925286593313,3100.0232673145606,0.9778012562393608,0.9963617193702883,37.94965814655223,14.060164342282949,2.9318384437897986,0.9671442962611811,1.0046953716495586,16.11206776666666,passed,
2025/05/06 21:45:00,0.730417358514207,0.6439727476987979,85.30865012781476,107.62704865051151,2.7762920121820347,2.84,2716.6028075019394,3109.079068871378,0.9776126804620445,0.9960608038852021,37.56217268102297,14.199790749601515,2.9247143447465773,0.9570862189076046,1.0030710061974037,16.173794058888888,passed,
2025/05/06 22:00:00,0.7356604251580823,0.6409106798969375,85.34498151349108,106.79951592820784,2.7772902336112972,2.82,2722.7846181662985,3119.2523682128067,0.9774125122046383,0.9958324356223891,37.11057066181826,13.54116277940691,2.8922943489267796,0.9447638985979449,0.9972811094299964,16.225032266666666,passed,
2025/05/06 22:15:00,0.7291978529909955,0.6449096186372306,85.97180404080893,106.51572642871827,2.790683069192348,2.84,2729.954515651794,3102.435219843437,0.9778292246781051,0.9963071713721846,37.852042642355684,13.537879293384162,2.9241775995607013,0.9621758100135955,0.9989976815189816,16.276351287777775,passed,
2025/05/06 22:30:00,0.7247967825263427,0.6473141424164713,86.52774652242249,106.13247530635364,2.803764115413996,2.83,2742.2297581751204,3075.8636317026508,0.9782339807758785,0.9966135623361804,38.209152654471886,14.088163355468724,2.941892507836871,0.9855772495224442,1.0111715942191486,16.312561466666665,passed,
2025/05/07 09:00:00,0.7293358087714653,0.6631741143611025,95.63841394185454,114.3524223580455,2.803530422362517,2.85,3127.0064868959153,3307.1748385515966,0.9804597688839269,0.9966104403772748,35.76130325502882,12.623995144846544,2.77586069225217,1.007178032231577,1.0175924776998684,18.03842308888888,passed,
2025/05/07 09:15:00,0.7212079215780391,0.6510775322386902,92.70075338916917,112.14381880781714,2.7601495570126193,2.88,3084.2309693842503,3331.712112599474,0.9798281602321711,0.995702964108282,35.64581368203539,11.574058388988098,2.758805168030785,0.9804436303207105,1.001268986776416,17.708962455555557,passed,
2025/05/07 09:30:00,0.7173138072504157,0.6604810921662614,91.86414130124052,112.59301316247021,2.7700349020455604,2.87,3026.189261213439,3304.7061535157286,0.979941148827385,0.9965284527297541,36.59886419853318,11.814287646626822,2.791136540196817,1.0020391532509465,1.0077661641744948,17.536801259999997,passed,
2025/05/07 09:45:00,0.7280058945042877,0.6620515612969846,90.97975319545674,112.66662030964285,2.7781382123658775,2.8,2963.5242785387245,3282.6835956908335,0.9795419990814817,0.9967307941919388,36.5098892545535,11.743826743067471,2.7891609841982055,0.9782774251421428,0.9950237055458916,17.352828777777773,passed,
2025/05/07 10:00:00,0.7300440018492191,0.6618672640941449,90.23693335101622,112.7691798245468,2.779365801683889,2.83,2928.599686474918,3248.6622928339966,0.9794219275258383,0.9967419699824188,36.40376165629784,12.817865809997743,2.804610176816152,0.9835932558445738,1.0052829221908364,17.16887069333333,passed,
2025/05/07 10:15:00,0.7259386226419584,0.6644684505060298,89.03941983840218,112.09102434706608,2.773558745340869,2.82,2890.5514094590835,3235.455096998321,0.9795660821886145,0.997062186119438,36.9137994610886,12.405017360187983,2.8072390967096355,0.984636662986619,0.9988077519082889,16.990838919999998,passed,
2025/05/07 10:30:00,0.7267148086507137,0.6616597402490006,88.19864337687686,110.9739877972594,2.7733790262259395,2.84,2854.5083900242075,3207.7070233804166,0.9794134167096892,0.9970108008191627,37.027151007574744,12.548844531842626,2.821666394570364,0.9812717736306034,0.9988371608397602,16.81282108,passed,
2025/05/07 10:45:00,0.728124480436943,0.657271767009426,87.31778605218656,109.75893919539917,2.7683827893987094,2.8,2825.163676094033,3183.6936383767006,0.979314693897245,0.9968299114687398,36.96121946648106,12.550958809785907,2.8272281247091944,0.9698736715533431,0.9940497637037911,16.634817173333328,passed,
2025/05/07 11:00:00,0.7252144276463045,0.6537743032191392,86.5986555591566,108.65168681130297,2.7661901909872375,2.8,2794.91455976018,3152.2238680071787,0.9792500917920524,0.9967439027188298,37.20069889840923,13.103158815473009,2.8613752994556636,0.9819293429364541,1.0071807147038079,16.450915983333328,passed,
2025/05/07 11:15:00,0.7224055298938251,0.6544181354668307,85.65637779318878,107.69737356933149,2.7667479141504567,2.78,2756.7322597343914,3133.426373795213,0.9791477122000549,0.9969434396448277,37.55909096400212,13.142883984361792,2.875132880523639,0.9977105171975221,1.018834197554322,16.296584113333335,passed,
2025/05/07 11:30:00,0.7258582963520429,0.6527667795083772,85.7230196818731,107.73411420929386,2.7736156496058135,2.78,2749.7809943195216,3121.300088791805,0.9788172430061133,0.9967759366505595,37.262188097137475,13.903491945379644,2.8811417458761723,1.0072692793288038,1.0349194242255675,16.284122372222228,passed,
2025/05/07 11:45:00,0.7276353585759878,0.652933116478951,85.53177488747131,107.68487158986473,2.7779780395547107,2.79,2740.927927555696,3114.320317173871,0.9786130078724236,0.996759533618336,37.20357012808469,14.10074712243135,2.8739833205751473,1.0050155999194854,1.0346988664772687,16.265751040000005,passed,
2025/05/07 12:00:00,0.7295160611474948,0.6518669882547008,85.4335224651873,107.65358219964975,2.7780286639309653,2.79,2739.132290046172,3113.651695868348,0.9784727871352025,0.9966483777059943,37.04939676164407,14.119827157140438,2.8661560785117737,0.9960122182747314,1.0294285448379175,16.25920167666666,passed,
2025/05/07 12:15:00,0.7305164616068239,0.647054806188641,85.36798390594765,107.36517646779029,2.7649293656999117,2.78,2748.177718735312,3125.691201079018,0.9785136802049775,0.9962962660888073,36.70343307275072,13.911599395444748,2.863820765169268,0.9888994443709438,1.0302879393053088,16.24083266666666,passed,
2025/05/07 12:30:00,0.7293081931306659,0.649206360978674,85.32564104903706,107.4998943905065,2.770273865428076,2.81,2741.956671277298,3116.0832416197804,0.9785230140776209,0.9964628794047777,36.90850946044175,14.160839554200326,2.869223647364477,0.9950530096060031,1.0324441830834528,16.228374873333337,passed,
2025/05/07 12:45:00,0.7290766445181218,0.6493939456217465,85.23712957911448,107.47355660687447,2.7690854391591166,2.81,2737.2750325136853,3118.7804649335676,0.9785025367235113,0.996489564920802,36.92136086533139,14.088111479444837,2.872375772535327,0.9983472838324846,1.035515786055593,16.215918008888885,passed,
2025/05/07 13:00:00,0.7260950524776596,0.6500990073933968,85.24327110160768,107.57900070574195,2.7690450264480044,2.79,2746.4493103504933,3103.059296312315,0.9787840722301435,0.996543301423252,37.17229085563987,14.30922643221842,2.8721279152894144,0.986997474904002,1.0197739124856293,16.197552714444445,passed,
2025/05/07 13:15:00,0.732596476939129,0.6449166447796086,84.87536695959098,107.09383291809516,2.7585755553151623,2.79,2733.41085192389,3135.92523911418,0.978218988904045,0.9961231091724567,36.57459085575392,13.449324013532054,2.8569303499443697,0.9741928273478305,1.021391231041766,16.191007066666668,passed,
2025/05/07 13:30:00,0.7260572235958093,0.6525375728484538,84.88079038576674,107.47701319958642,2.770518280000522,2.82,2719.603804380422,3117.8036623703115,0.9784874031702626,0.9967627204498632,37.43384957196809,13.725862271409527,2.8821725721919242,0.9968784193604561,1.0267754022246436,16.172644094444447,passed,
2025/05/07 13:45:00,0.718694764402946,0.6559046283148885,85.12328755151377,107.8267505989439,2.771442272735405,2.79,2730.5851109891496,3100.382878767215,0.979062990273737,0.997080924165139,38.04893091064267,14.052260201968334,2.905882675992816,1.0037309464514845,1.0208081489219378,16.160191177777772,passed,
2025/05/07 14:00:00,0.7318054261996622,0.6436157537550574,84.82636789973306,107.12585392354575,2.7577920728263465,2.78,2731.3915616246663,3124.037743862166,0.9782324265866418,0.9960378075479601,36.53086322213666,14.041078331027476,2.870002198666241,0.9817362182254316,1.0309148260855547,16.148056521666664,passed,
2025/05/07 14:15:00,0.7236539152613065,0.6511565160447025,84.88727637451275,107.52888730999778,2.766086982003682,2.78,2724.242546348451,3107.219366555292,0.9786931885343833,0.9966897327807741,37.475250895115444,14.17686647732932,2.897224303204312,1.0008562316495846,1.0307482048538998,16.130330883333333,passed,
2025/05/07 14:30:00,0.7280711631135277,0.6479337935243642,84.71953006862249,107.36306247568629,2.76373500925384,2.78,2723.2279375786193,3111.1733890514056,0.978396031464362,0.9963863006573858,37.03441120213015,14.212388165572657,2.8794684876477605,0.9892744184281423,1.0288451471060303,16.12473920444445,passed,
2025/05/07 14:45:00,0.7285966784119033,0.6467877814893668,84.58743265861627,107.23413314767919,2.760834175592204,2.79,2719.150052750936,3114.9610141778826,0.9783120562208327,0.9963061612522972,36.972454589514136,14.083106835820404,2.88031375452143,0.986350295683897,1.028246699304664,16.10701321777778,passed,
2025/05/07 15:00:00,0.7280346515690935,0.6475105713007875,84.46648079088554,107.21371411111753,2.7603474223374778,2.79,2712.243467254142,3118.7298550714304,0.9782645630314614,0.9963730267692492,37.096115822970816,13.912700800723394,2.884033642664327,0.9887134940987509,1.0292513957746752,16.095512179999993,passed,
2025/05/07 15:15:00,0.7185524727520675,0.6573762897602389,84.59975826624675,107.8114789921534,2.776004014125954,2.78,2699.3480044419393,3094.4817384150433,0.9786740382908035,0.9972037448077042,38.351015526084886,14.111477383179059,2.9213447984200194,1.005871141773814,1.022125199715444,16.08369462333333,passed,
2025/05/07 15:30:00,0.7326382516539932,0.6456713814503798,84.04593310599313,106.95820031092005,2.7607330425477423,2.77,2697.3995467382424,3122.172192663867,0.9778154666273294,0.9961810073452113,36.756215870061034,13.847665633056472,2.866154554591047,0.98055409231124,1.0292286645749396,16.066283994444444,passed,
2025/05/07 15:45:00,0.724027880758157,0.6514791292299587,84.30216049318474,107.41660822849076,2.7643734293126823,2.79,2700.303626556036,3109.466837050667,0.9783940065046542,0.9967103574502975,37.61230413714594,13.971730119686496,2.8994931783550655,0.9966311624687316,1.0278859719047149,16.060375099999995,passed,
2025/05/07 16:00:00,0.7168790109334399,0.6593957670542941,84.20915505444451,107.66424936285993,2.768814506219117,2.74,2687.524932796091,3106.6384617898384,0.9787498569897819,0.9973380112861938,38.458911133796384,13.503823622026248,2.921971921539315,1.0142525702077982,1.026380255221336,16.042963658333324,passed,
2025/05/07 16:15:00,0.7202499985074203,0.6627064470918923,83.9430728403431,107.71524879172367,2.780810830077769,2.77,2669.8496395167,3095.068082978609,0.9783621126035837,0.9974423205247644,38.36300778565697,13.731110033909962,2.90732844267833,1.0183397313110443,1.0298963576785796,16.031145637222224,passed,
2025/05/07 16:30:00,0.7159428781600473,0.662273938844661,84.17439172628033,107.90636602729262,2.779364133564466,2.77,2674.3386296252725,3089.441006110522,0.9786594504311489,0.9975687005676862,38.661130434676394,14.185161995454173,2.93526486737882,1.0336252514577422,1.0411653960138856,16.01964239333333,passed,
2025/05/07 16:45:00,0.7275826747842892,0.6491368445090913,83.85816502212002,107.16320743929758,2.7626968658890285,2.76,2682.48360771058,3109.652044560469,0.9780046068174283,0.9965126451288613,37.21194013043094,14.328830337623097,2.895011213984612,1.0087420424689697,1.0488241792962094,16.00191501333333,passed,
2025/05/07 17:00:00,0.7274084431006878,0.6493337801921142,83.77701953967642,107.20137230269307,2.7607755998141794,2.79,2686.6937048238315,3107.3323970235306,0.9781151501061233,0.9965082516834836,37.17203811306551,14.305296272765727,2.8846659315058045,1.0009866685980329,1.0407018731843731,15.99600588666666,passed,
2025/05/07 17:15:00,0.7278473644010851,0.6469400051807381,83.68350749731638,107.01481120529128,2.7502000652841936,2.81,2688.7296936330627,3124.783865147513,0.9781408857518329,0.9963453411668719,36.95866349262679,13.958166182621317,2.884181016718638,1.0056345685239187,1.0497317032347262,15.988325368888884,passed,
2025/05/07 17:30:00,0.7293068530559269,0.6498327658150486,84.20495901640791,107.88233604053995,2.7601023843028716,2.8,2701.9436943195983,3121.3188549521847,0.9781389796277137,0.9964588431049837,36.953331026655675,14.352086496527514,2.877338660521066,1.0006286429463302,1.0427532108727504,16.072800846666667,passed,
2025/05/07 17:45:00,0.726201308634356,0.6484956276295565,84.71362852203659,108.28571852415853,2.7549174275932615,2.79,2726.0798237871113,3117.371177233873,0.9785552275373166,0.9963714152001073,37.02483472914988,14.670231019690808,2.8941967642397626,0.9972081823165966,1.0378374469186318,16.098225,passed,
2025/05/07 18:00:00,0.7207420834987844,0.6561727808552478,84.87252106065695,108.77719504247352,2.7641697595182015,2.79,2718.628294980993,3116.3710041415547,0.9788117631466067,0.9969897937978358,37.81431278574353,14.393519570088412,2.911372914550234,1.0122581931974208,1.0359230334655192,16.128928609444447,passed,
2025/05/07 18:15:00,0.7219574173762895,0.6473746299321061,83.37185973092055,106.2889937424596,2.756499300909132,2.79,2680.2396111410194,3085.5667583453755,0.9783836988077703,0.996518536484468,37.680437856461175,14.091148021660382,2.9020844437810602,0.9856974961126201,1.0200186895694021,15.893441226666669,passed,
2025/05/07 18:30:00,0.7240892105770826,0.6422520873426084,82.7378093188954,104.9830210764324,2.752995014181627,2.81,2663.481557590139,3078.793593133053,0.9780707706549809,0.9962265773197042,37.47529610607322,13.725407713828737,2.8921950407118935,0.9719014070280645,1.0135630120000063,15.808454859999998,passed,
2025/05/07 18:45:00,0.7267480909319879,0.6401621294268337,82.65213560882876,104.47745622255883,2.757495671143931,2.8,2670.661371610457,3060.397744149402,0.9780319907606099,0.9960419898897037,37.19032599392527,13.86090981480768,2.8656349222662163,0.9517245633885516,0.9970243641128204,15.803370702777777,passed,
2025/05/07 19:00:00,0.7195695134783078,0.6448002418493887,83.49858569691628,104.99343121090517,2.758535353833062,2.83,2693.4256670496316,3069.259795775228,0.9787302765954965,0.9965015755344007,37.84700363785662,13.597609142210997,2.8960871095535716,0.9721415384653874,1.0022042094444956,15.896571582222217,passed,
2025/05/07 19:15:00,0.724688391017823,0.6430970702589336,83.52148622000051,104.66822126807338,2.764450675114418,2.83,2693.1397650427148,3071.9215960202882,0.9783637378579275,0.9963171550631348,37.4974397338842,13.419800793362564,2.8723922125645416,0.9607538708138171,0.9972225902988779,15.937227771666667,passed,
2025/05/07 19:30:00,0.7228031556970234,0.6417826109270264,83.60988240034094,104.23388533616792,2.75630747128799,2.79,2697.0789596502573,3093.068585620238,0.9785292865305679,0.9963373665507829,37.63139478795944,12.474082416638812,2.8797705984817443,0.9592943121084152,0.9939530442062283,15.959426938888882,passed,
2025/05/07 19:45:00,0.7258035634300704,0.6418453920497679,83.83471363461416,104.13725027301638,2.7717425563701843,2.81,2704.005343899698,3061.572701316731,0.97840337361713,0.9962648224949743,37.40567273202918,13.40513982256717,2.8641870424111184,0.9562198434697081,0.9925563724037993,15.980698029999996,passed,
2025/05/07 20:00:00,0.7268944748846929,0.6387881604735406,83.95138927191965,103.71349065198672,2.7679760502106365,2.82,2711.9462365060267,3069.1661032421025,0.978390093080615,0.9960723674967198,37.26128199242624,12.986953879708533,2.860004209356328,0.9466273624667634,0.9866515068297668,16.0019805,passed,
2025/05/07 20:15:00,0.7221553146644242,0.643241247807532,84.13675278174814,103.68587736448492,2.774882721559178,2.83,2713.069532050827,3063.3522392264404,0.9787017254072985,0.9964966941610034,37.85892934840935,12.670752722894427,2.8699007731241615,0.9516774090490946,0.9790974782636213,16.028892965555553,passed,
2025/05/07 20:30:00,0.7258161482197735,0.638780206395171,84.07230304618514,103.05327027495704,2.773708373351587,2.84,2714.1294984157103,3063.154396459429,0.97847006711756,0.9961703163284151,37.4770528418825,12.56420831324439,2.8584054928299496,0.9425121409890634,0.9783266057577034,16.024500714444443,passed,
2025/05/08 11:00:00,0.7995861649648566,0.6637494682657378,81.95738580843857,110.31304198177429,2.7671330441122866,2.81,2644.3817875656637,3317.0755801719256,0.9747317447166328,0.9963388496761754,30.866790075395297,9.951862903704463,2.4663824760891724,0.9245378169782997,1.0306535006516078,16.496145673333334,passed,
2025/05/08 11:15:00,0.7276769845166914,0.6781238954422387,91.6208502744781,120.65319648983014,2.7144527159195007,2.8,3046.0952153767644,3508.84035519734,0.9800852113277261,0.9970438718297444,35.380618768047334,9.565206925032886,2.6999424055082546,0.9726811254677916,0.9905621801884711,17.793062662222223,passed,
2025/05/08 11:30:00,0.7333435826522984,0.6883472086009731,94.72068234854399,124.40329899843641,2.7462565644964547,2.83,3108.343539071721,3517.4640900865743,0.9806368687064978,0.9977136280389822,35.1835984539194,11.47193970231299,2.7173018734443137,1.0225901278283047,1.0351684039204132,18.196167696666663,passed,
2025/05/08 11:45:00,0.7311960949089582,0.6825334690291606,93.40611079671729,122.28594948838307,2.7430885136951004,2.83,3071.796113297111,3468.737485513157,0.980298904591468,0.9973158517323539,35.182860563862775,11.976136821866463,2.7319546652503854,1.0219162679930547,1.037772855108192,17.941262588333327,passed,
2025/05/08 12:00:00,0.7374285146984693,0.6730051423498995,91.65380855091163,119.61176667495141,2.733799872767585,2.81,3012.9308771358137,3446.0935809313255,0.9796333480571326,0.9967684677713619,34.62646172682048,11.71371236121364,2.7236308397765123,1.011710944471566,1.0451401613353215,17.657680241666668,passed,
2025/05/08 12:15:00,0.724130421151025,0.6807852302084072,91.22023373980308,119.28764947215349,2.752764358246621,2.84,2990.5335484589314,3367.135847604963,0.9803022885443786,0.9976019748704584,36.18470248010949,12.91349956096712,2.7624119773437608,1.0255174282819248,1.0321424046561727,17.501165715000006,passed,
2025/05/08 12:30:00,0.7239028626585351,0.6778582467515021,90.72470244449542,118.51909839929743,2.745700342873364,2.85,2983.1680408619436,3373.9292572521135,0.9801466556782555,0.9974167491547841,36.11617203978197,12.431909681204814,2.7537093600938563,1.0150572424000255,1.0247834296829959,17.454684231111106,passed,
2025/05/08 12:45:00,0.7201061346694926,0.6783850843717042,90.88311171653505,118.34695302641734,2.749182758431011,2.84,2987.635009085703,3342.343566049721,0.9805338906598269,0.9975229523698901,36.61592301125224,12.679516613907328,2.775615455275847,1.0007619169068773,1.0044549635770013,17.402267960000007,passed,
2025/05/08 13:00:00,0.7193391481380856,0.6672681608107649,90.04742598424535,116.80571540619398,2.7253210733405404,2.82,2983.413709063646,3380.5741722152998,0.9797677867676562,0.9966039895683547,36.13340439742579,11.761773667422716,2.774665401079331,0.9915738182192347,1.0090049715230258,17.343910283333326,passed,
2025/05/08 13:15:00,0.7178752864510392,0.6706181332772541,89.92621569631629,116.58940955754609,2.733090106360669,2.8,2968.238480407827,3358.3232380510094,0.9799611173860932,0.996938029312272,36.417923629941775,12.030242995814294,2.7851819277968475,1.0064239958122567,1.0166885186595451,17.29106324,passed,
2025/05/08 13:30:00,0.7198020225512282,0.6765097837781178,90.17646917516234,116.81680136516266,2.757232225458583,2.83,2943.1669496315844,3307.956954127054,0.9802012999613504,0.9975491022688812,36.91020315170973,12.923805801228553,2.805754109292156,1.0157775419624888,1.018723829901079,17.235800272777773,passed,
2025/05/08 13:45:00,0.7177632171854095,0.6707823395106625,90.05961944627465,116.1949533746876,2.746346874808717,2.8,2952.375212423938,3314.2621660749815,0.9800382456562529,0.9970808085498087,36.65974831883495,13.026523708161667,2.8168355079315095,1.022015732403772,1.0301494887034506,17.210359979999996,passed,
2025/05/08 14:00:00,0.7275404486393644,0.6690467201632192,90.45347500721398,116.33534413697137,2.7582244939798373,2.8,2943.574877796248,3306.5298239638832,0.9796627005879186,0.9969446881882529,36.087740903472614,13.589114453003456,2.811564346242688,1.0268689304998868,1.0478802217324037,17.23919187833334,passed,
2025/05/08 14:15:00,0.7320916516867764,0.6739124486792674,90.43724310779169,116.46075537917186,2.7752005056290807,2.83,2910.1232760871926,3307.5634604207244,0.9792524008749527,0.9973420490236616,36.30179477310041,13.317759093720287,2.816073863932549,1.0384156404396125,1.0569911862957764,17.255327375,passed,
2025/05/08 14:30:00,0.7307056942168998,0.6743046500104873,90.72081586494818,116.73032403610695,2.7788211369436433,2.82,2928.5113351804125,3295.8513703026288,0.9794042639939955,0.9973273439930788,36.30893713371136,13.814868887975718,2.808520647256709,1.0359963685652618,1.0524524547361156,17.29639065,passed,
2025/05/08 14:45:00,0.731265305556588,0.6726125638327676,91.16197120815934,116.97957636949097,2.7777676551920307,2.82,2949.7138108375175,3298.0634148803315,0.979470833201625,0.997145101459507,36.117189435131564,13.948180398764729,2.805762419950643,1.0260053854029394,1.0452752862625103,17.35487349444444,passed,
2025/05/08 15:00:00,0.7326029452463202,0.6696986400313554,91.46018546987533,117.03441307607433,2.770006261562078,2.82,2970.0202525927607,3316.411397389661,0.9795172870478067,0.9968907170517171,35.8243634038038,13.628240649665099,2.796359137832458,1.0152906672156883,1.0399438164763284,17.413455033333335,passed,
2025/05/08 15:15:00,0.7319179945042393,0.6710027162270435,91.79959053864702,117.30526814853384,2.774872880526166,2.85,2974.9428788351884,3315.941945818254,0.9795365311800652,0.9969836775284703,35.90324883324096,13.869040890130005,2.805001348562537,1.0286075744909446,1.0506134225955903,17.456405694444445,passed,
2025/05/08 15:30:00,0.7261767286443508,0.6673896837855227,91.7916697944306,116.97875361466721,2.765429609608241,2.81,2996.3111456914667,3313.114065389972,0.9797006311106129,0.9967107200790262,36.0416491153345,13.951774993412577,2.8123614267539625,1.017783756147294,1.0381272576729075,17.448271298333335,passed,
2025/05/08 15:45:00,0.7209360529511455,0.6724779376414125,92.00387073780661,117.20321213534,2.770642815743539,2.82,2996.5672699914408,3300.0268993320874,0.9801647944222645,0.9971688529074654,36.63988905732178,13.937258631570343,2.83124101273047,1.0290181892392978,1.0357036568794549,17.445613398888888,passed,
2025/05/08 16:00:00,0.720335306998265,0.6641807341492914,91.57704234583181,116.33124263744706,2.7510764875088736,2.82,3006.9193444529947,3333.5768238570136,0.9797615945701524,0.9964946168968858,36.05654706364572,13.57888849564044,2.82065128167259,1.033796143946897,1.051714068484017,17.44318992777777,passed,
2025/05/08 16:15:00,0.7240295016722912,0.6687322890078938,91.71961884244303,116.57343362253603,2.7701027434243657,2.84,2990.347819816783,3305.6852478135584,0.9797128268379438,0.996856693186855,36.21457896470215,14.047180573303073,2.8175309071621046,1.036242518522383,1.0510323307662008,17.440658473333333,passed,
2025/05/08 16:30:00,0.7355956488414618,0.6703953516454394,92.09651043173899,116.98174552148609,2.7796423002182618,2.82,2973.8156058189365,3335.750411306751,0.9792259187070622,0.9969381693279374,35.71286561576636,13.340196381445015,2.7990589683444718,1.0355248943185547,1.0606099321141946,17.538336597222223,passed,
2025/05/08 16:45:00,0.7302101875775884,0.6735570762716495,92.99210764286012,117.91286171506044,2.7877846950576193,2.82,3001.405592380118,3326.19211017563,0.9795375129775148,0.9971391869440274,36.13403901364711,13.993191757156957,2.821525098378886,1.047805897720134,1.0625919574853726,17.639980031666667,passed,
2025/05/08 17:00:00,0.7317582428283885,0.6739019087137834,93.67878150967005,118.56736521491179,2.7904930544834023,2.85,3021.9319964009405,3340.2958674081333,0.9795240394318465,0.9970942858724098,35.877803313850194,14.209557575360558,2.819351535678551,1.060196275779086,1.0766435670021224,17.753752664999993,passed,
2025/05/08 17:15:00,0.7187412906158763,0.6686455373228645,93.10626778727777,117.686004834699,2.7689391081113675,2.82,3050.967458707424,3341.891120767476,0.979778515050572,0.9966812068638821,36.200434478938334,14.218845184578555,2.8236101582630218,1.0553509424964411,1.0645204972782285,17.70143613333333,passed,
2025/05/08 17:30:00,0.722294639122497,0.6705627179189696,93.96508020509309,118.5803681880386,2.776497761419984,2.81,3076.2486152936604,3340.263437846021,0.9800026769748046,0.9967635221813503,35.99917656838253,14.4626726956203,2.8120011128224878,1.044686864105681,1.0552624495141392,17.81543135166667,passed,
2025/05/08 17:45:00,0.7218879647680675,0.6676139167425529,93.52147431084717,117.7948840133875,2.7665949022931127,2.81,3069.26842664611,3350.951545545834,0.9799681110571797,0.9965958556956693,35.92789576315022,13.852535703526712,2.8090648834851204,1.0374764237449057,1.0509716996895349,17.762147846666664,passed,
2025/05/08 18:00:00,0.7197043788231631,0.6773789654597093,93.45539036966004,117.97132468396053,2.789444255702451,2.81,3028.7183308130043,3319.709962711599,0.9802234674723214,0.9975588267129742,37.03922966866646,13.708006630371173,2.833818790085603,1.0441691991644122,1.0399478445118124,17.708586836111117,passed,
2025/05/08 18:15:00,0.7282967289817257,0.6730267330510115,92.9249073464732,117.08825529663297,2.7892643568244573,2.82,3007.350962119592,3322.3278533011758,0.9795987725404804,0.9971395812871183,36.33263840335701,13.489060941633223,2.8112512223781154,1.0355037164087375,1.0461025339140397,17.655147510000003,passed,
2025/05/08 18:30:00,0.7316567962201381,0.6710308407365819,93.37546855682938,117.45006128765144,2.7892708130625508,2.86,3029.1296053469823,3333.2367486924313,0.9794891081534087,0.9968964022914245,35.91599125455521,13.571411883999168,2.7940516563757383,1.023840135886907,1.0411699969495398,17.746362773333335,passed,
2025/05/08 18:45:00,0.7209211488414783,0.672988529527692,93.84910765431006,117.9209487835076,2.7842658745947886,2.88,3065.0561361373566,3329.393821512606,0.9800659412278135,0.9970254992385185,36.45320998527515,13.967095990322901,2.812355926532046,1.039438033643903,1.0424007331493819,17.803848803888883,passed,
2025/05/08 19:00:00,0.7199654053785722,0.6665417729740303,93.33802660384029,117.27583261319822,2.7619421178899097,2.84,3083.3326428799523,3369.5653443340325,0.9798564379045116,0.9964482139877032,35.97126443741136,13.022552455376646,2.7822978908783833,1.017547524795935,1.029129705052034,17.822530733333327,passed,
2025/05/08 19:15:00,0.7207326631481187,0.6700544174994504,93.56442844773382,117.56125639460674,2.769596694220941,2.84,3075.372623553076,3364.165669550522,0.9799702816753798,0.9967520935564684,36.1972531508811,12.94967398228985,2.7904824944477453,1.0219087885118663,1.0290043570596967,17.834923968888887,passed,
2025/05/08 19:30:00,0.7191886130828643,0.6685540901954694,93.35614071740729,117.28848459831508,2.7653811825724626,2.83,3077.0218629642227,3369.7705839169785,0.9798722828280889,0.9966208941627726,36.160199124491726,12.891000643195511,2.7872220852117815,1.0240431993133783,1.0315352882762847,17.827838520555556,passed,
2025/05/08 19:45:00,0.719161707202763,0.6707530676986798,93.46379227241482,117.43620819606805,2.7738583356242734,2.87,3072.976861857488,3350.7966708992994,0.9799524237911593,0.9968038323573771,36.38140462871663,13.146670188540227,2.7914775767906366,1.018846317912254,1.0228703747948085,17.81863776,passed,
2025/05/08 20:00:00,0.7208144188576484,0.667350944164464,93.24185454864421,117.05110163783355,2.7656180193675066,2.86,3073.223727492717,3368.4881441460557,0.9797643005433522,0.9965369721269657,36.15191035717383,12.632159118280004,2.781620249449117,1.0074251654247213,1.0179508304044729,17.81531442777778,passed,
2025/05/08 20:15:00,0.7182754156222875,0.6652121119319123,93.27024089155674,116.85860311573033,2.7575719864538906,2.84,3081.1817377081657,3379.0390764153412,0.9798463459280211,0.9964041700948669,36.2232143040314,12.337871181662953,2.791573809849014,1.004962223222272,1.01551559998457,17.81452394333333,passed,
2025/05/08 20:30:00,0.7158433650715275,0.6699479742768214,93.03536087637268,116.99289427406586,2.764187686915747,2.86,3073.881826606333,3375.4827435776847,0.979848191465916,0.9967183111196236,36.57589036457263,12.147500962701628,2.7798563167195462,1.0052713391228119,1.0066822398961257,17.827254133333334,passed,
2025/05/08 20:45:00,0.7201193490098985,0.6747451803491625,93.47681227503033,117.44706195374461,2.778214473274508,2.86,3063.0473182415017,3354.099676048563,0.9801315035060222,0.9971561587260712,36.671131573602544,12.438660928441017,2.7863507227838555,1.0121731963527603,1.0109008771817305,17.828210656666666,passed,
2025/05/08 21:00:00,0.7184231842086658,0.6710453082962085,93.19837462650001,117.04294129318056,2.7661847711123753,2.86,3069.5555147266637,3377.84173843227,0.9799500636227827,0.996845061734346,36.46085222945172,12.022466176944901,2.779994069803064,1.0119460075845008,1.014150492908942,17.834692095,passed,
2025/05/08 21:15:00,0.7202203225096669,0.6770304032076727,93.77471000561482,117.82381349953658,2.786889491007523,2.86,3066.7591507261964,3343.9128295837645,0.98020182133479,0.9973386212537285,36.77635144830522,12.785501360067762,2.7863121662265233,1.0138397692984085,1.0094542586862214,17.865834372222217,passed,
2025/05/08 21:30:00,0.7183490346461876,0.6703075018488359,93.53451988640035,117.35981963807633,2.766180930961194,2.88,3088.1961649075347,3383.8107621468753,0.9799318956976476,0.9967190430054242,36.35680092975378,12.145548163018862,2.7732786745183935,1.0070688355228363,1.0104998132492249,17.902742146666665,passed,
2025/05/08 21:45:00,0.7194317326574319,0.6721418687991387,93.75520454611153,117.53651650478079,2.7721638404070985,2.84,3084.728144884483,3372.8570591199164,0.9800691068040409,0.9969002610966747,36.544434166498974,12.12584315785063,2.7801463374988353,1.0001389436887835,1.0018019120056278,17.901484198888895,passed,
2025/05/08 22:00:00,0.7176033736389842,0.6726724787696899,93.69434158112385,117.45199794924544,2.7752068861420045,2.9,3080.1675076991187,3366.4432858974833,0.9799902670278818,0.9969409341852106,36.643230971669844,12.474821551932001,2.788400508910308,1.0148728678922596,1.0135578552689817,17.89067866666666,passed,
