datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/08 22:15:00,0.7210434341509944,0.6698417417852346,93.96174335165406,117.57866293357664,2.7680077470275606,2.83,3098.8633022313356,3383.4408095502363,0.980050666703887,0.9966933837031282,36.21945464385829,12.099923826514964,2.7715166419516892,0.9972056803710516,1.0037997580628821,17.943068,passed,
2025/05/08 22:30:00,0.7248520711574237,0.6783479931066606,94.97411689382011,118.96392286236032,2.791136225861114,2.85,3099.034532933369,3365.8185988925893,0.9804680101508809,0.9974495906740943,36.57596340710875,12.546712760149344,2.776369388950554,1.002123951657173,1.0012627665777676,18.04428577111111,passed,
2025/05/08 22:45:00,0.7227054928248956,0.6744869210997454,95.12835081897181,119.04518418871744,2.7751284684494713,2.85,3128.938829832638,3411.1416347931727,0.980170299527157,0.9969186264260784,36.086307826378295,12.15916594484513,2.766820413107424,1.0148117172005133,1.017841151251905,18.149563483333335,passed,
2025/05/08 23:00:00,0.7198851104977012,0.6730301171721802,95.24188631983795,119.13007038574509,2.7743979519506525,2.85,3141.1329148933146,3412.7450498714143,0.9800305577537853,0.9967474166889659,36.155531281886894,12.476686960942915,2.771666781354882,1.0178728398524077,1.0202763393381646,18.183065602777777,passed,
2025/05/08 23:15:00,0.7236853555028252,0.6780069542177284,95.63437554394989,119.571583380365,2.7877831370713153,2.87,3129.6026751063887,3394.1865865072155,0.9802885425097017,0.9971903199662306,36.211880233308435,12.686979291863596,2.776662805332548,1.0251374579426897,1.024212230230709,18.18690969333333,passed,
2025/05/08 23:30:00,0.7218098507705677,0.6718729041985446,95.34311084193835,119.04256173254916,2.769784944951117,2.81,3141.9604925320764,3429.788134804494,0.9800266425210957,0.9966858100350867,35.871351302800385,12.155270682350332,2.7709196682178012,1.0246288037279867,1.0305320537812568,18.202330410000002,passed,
2025/05/08 23:45:00,0.7226571294807489,0.6741385892128813,95.65766841482552,119.39963206243844,2.7813490063952573,2.86,3143.0374641854323,3404.9130040992213,0.980101792262395,0.9968463795822686,35.90661423582249,12.996591552046622,2.7754349644324803,1.036811768696826,1.0404383749098,18.212135528888883,passed,
2025/05/09 00:00:00,0.729984033100399,0.6846612331001997,99.91555307243283,125.88676317137055,2.7973540928028147,2.86,3258.363609875785,3522.0247395290035,0.9804602331486463,0.9974681911864625,35.90661423582249,12.996591552046622,2.757541355838063,1.0674432915543401,1.0755467483378363,18.967147100000005,passed,
2025/05/09 00:15:00,0.704802453603928,0.6725914015045029,91.70821201160427,115.36362812749778,2.795337806365364,2.94,2973.7035526263944,3223.5915737232217,0.9806684163265645,0.997971664987068,38.352379253396364,15.356159589652925,2.8846295391119234,1.0593127597033272,1.0415753345344236,17.323533363888895,passed,
2025/05/09 00:30:00,0.7312940630064445,0.6652178427838473,90.77349915249542,114.01467961132123,2.7835696114073785,2.86,2947.560264326305,3264.0140099548585,0.979360932092114,0.99680381178499,36.248414510055895,13.230462081070417,2.7915113957195614,0.99565637291338,1.016665021577423,17.290349388888888,passed,
2025/05/09 00:45:00,0.7304374525685456,0.6631261729681,91.10268912383819,114.15328377983698,2.7779345176784607,2.83,2962.7632039176115,3270.9284825246955,0.9795060711612713,0.99666081512082,36.19595917233349,13.098357297943965,2.800871620066077,0.9864058611436111,1.0093353891144148,17.31678730833334,passed,
2025/05/09 01:00:00,0.7282084557091169,0.6654006100500586,91.14592812404523,114.35296052563781,2.7763306562925845,2.85,2964.2902761190276,3284.6676585444065,0.979591499066742,0.9968276411318718,36.42899993415187,12.713854948334172,2.80192417143503,0.9925780936635537,1.010311177221028,17.349173483888887,passed,
2025/05/09 01:15:00,0.7279789866067891,0.6668419149143833,91.13414361707767,114.48906408683985,2.777168288833445,2.84,2962.432499847416,3294.151622139173,0.9795250819702963,0.9969135253660578,36.54152763896149,12.387454642640902,2.7978653354545138,0.990159518876209,1.0058152625544732,17.375587019999998,passed,
2025/05/09 01:30:00,0.7298561852395025,0.6652527835131408,91.4499606327771,114.67017443880657,2.778985479246495,2.84,2971.6507702011613,3288.1989231181533,0.9795050959127599,0.996765704839286,36.27047239369969,12.930570108466176,2.8009261872855395,0.995803687073293,1.0158021255044452,17.396031400000002,passed,
2025/05/09 01:45:00,0.7303577365308708,0.6664616039242705,91.49377742674078,114.82510420795953,2.780440072143426,2.84,2969.7979343520246,3296.2687396076662,0.9794338541061786,0.9968345586865526,36.27875400705061,12.783067333004198,2.798110234399531,0.9996564290848614,1.0187247611058117,17.422422875,passed,
2025/05/09 02:00:00,0.7206686945382487,0.6651105883729526,91.4374550060684,114.80570072814305,2.7656764256750623,2.85,3000.2198610154032,3308.8344364806885,0.9797405907623462,0.996667213248067,36.38848860660226,12.927532846221938,2.8003897539613223,1.0151096844003455,1.0263937166463852,17.448802738888883,passed,
2025/05/09 02:15:00,0.7251181923922999,0.6667123994428514,91.66136489607341,115.07187948685583,2.7733373824966536,2.84,2993.7320005018028,3305.255291939914,0.9796922320485122,0.9967940678903924,36.31266160629793,12.865471802604997,2.7962930623761784,1.0076353723595721,1.021293244141945,17.46921692999999,passed,
2025/05/09 02:30:00,0.7283223389519056,0.6684514840875034,91.83810310044495,115.34530748892166,2.7797179653017157,2.84,2988.2778361668734,3305.7329056310905,0.979617724714795,0.9969157302753766,36.25247040930314,12.86385575568422,2.7926908001429984,1.0087747583107558,1.0234988473391187,17.49557473277778,passed,
2025/05/09 02:45:00,0.7273119435679165,0.668185856633996,91.961175325982,115.45362087685943,2.77851260865707,2.83,2996.3301820091633,3309.8931080529464,0.9796362835921086,0.9968740768759556,36.302371865854774,12.754369825994976,2.792624868108572,1.0022435224019859,1.0162563291425202,17.521920924444444,passed,
2025/05/09 03:00:00,0.717138179563056,0.6681065110871219,92.00545606918848,115.52899296222633,2.7680208768325225,2.84,3022.0383758920916,3317.6014916657964,0.9799534556359952,0.99683470509813,36.64711871210054,12.916944730097299,2.805017244851058,1.0185809556142489,1.0221529549169293,17.548255505000004,passed,
2025/05/09 03:15:00,0.7162550074971166,0.6643555020245543,91.83389203249034,115.26617222411059,2.7577005873346128,2.83,3034.7480910163786,3336.0048246229308,0.9797993097735294,0.9964880954555064,36.30394699827045,12.82426039450575,2.7922574582235367,1.0205882886763449,1.0288874723039143,17.56862905722222,passed,
2025/05/09 03:30:00,0.7163249326604488,0.66640783343316,92.11939800561818,115.57765685315445,2.7646299539689214,2.84,3032.4860439997256,3331.816546083712,0.9797917089364712,0.9966491616738347,36.40981007387017,13.125068279380693,2.803364308730733,1.0354549951255312,1.0407961097937393,17.59494157666666,passed,
2025/05/09 03:45:00,0.7182626012977694,0.6660487388453207,92.14755895876316,115.61721926662537,2.762040636820776,2.84,3039.4775152777584,3340.3136616119423,0.9798265567059531,0.9965887774883024,36.0535933815707,13.115067574367618,2.7868634090323523,1.0408997732115883,1.049112665247577,17.621242484999996,passed,
2025/05/09 04:00:00,0.7214174505999135,0.6647008394310127,92.64673258610034,115.88935362278498,2.765681934509632,2.82,3049.2195594332084,3329.5276233881823,0.9799325196399368,0.996510105620218,35.85920897503317,13.473847030868214,2.7935569245432537,1.0316419198065132,1.045021814445064,17.64158584833333,passed,
2025/05/09 04:15:00,0.7221949459215052,0.6649198874174084,92.74632446465557,116.01810047503741,2.765079273632533,2.84,3054.9579622062593,3336.8332738963277,0.9799355481431378,0.9964969750965096,35.75450689697782,13.394878967136066,2.785636763298089,1.0328274686844459,1.046905141502081,17.67380946833333,passed,
2025/05/09 04:30:00,0.7213825762887919,0.6672190149074838,92.80710310271847,116.20076962120716,2.768170389356673,2.82,3053.044270293054,3341.098088641305,0.9799344772664793,0.9966562929012559,35.910534841015625,13.256281795657916,2.785696352675321,1.0380860587486171,1.0479745736241843,17.700075543333323,passed,
2025/05/09 04:45:00,0.7223663689275486,0.6659658332596121,92.76894583512568,116.15729469194903,2.765524431772451,2.82,3056.6126790046405,3353.140857636959,0.9797752550506807,0.9965171185948443,35.67914041085159,13.15133286303395,2.7761810998932694,1.0392017962968154,1.052206113617593,17.72633000722222,passed,
2025/05/09 05:00:00,0.7266948229602719,0.6701203984253061,93.18063711631696,116.64135101294951,2.775091528914032,2.82,3055.1691816571997,3339.802438432135,0.9801152025306074,0.9968729296161986,35.61238596861966,13.250197014746108,2.7698697371397887,1.039080727926581,1.0505568081195933,17.746631570555557,passed,
2025/05/09 05:15:00,0.7262026771582911,0.6721864304941668,93.18465398656419,116.650750976193,2.7805593600710385,2.83,3045.805406792379,3330.7822991640683,0.9801549802039118,0.9970662300941098,35.82021522678931,13.328263194193376,2.7782774493609295,1.0457399915929675,1.0533129942348831,17.73048063111111,passed,
2025/05/09 05:30:00,0.7247885409463749,0.6707470437789298,92.89087905961631,116.28800724101701,2.776394499072112,2.82,3044.005324109439,3333.016680838762,0.9800777626623336,0.996954885842704,35.806166223072864,13.237105493832733,2.7748374353963685,1.0453476145183895,1.0532805567404229,17.705128814999995,passed,
2025/05/09 05:45:00,0.723284477544991,0.6687213215274838,92.62924034585821,115.9136733034467,2.771726458017692,2.81,3043.307675437151,3335.115753266483,0.9799850192510817,0.9968015856081515,35.74659551961919,13.221320740493377,2.774191336843481,1.046381629111092,1.055419998922443,17.67924497777779,passed,
2025/05/09 06:00:00,0.7236923114726027,0.6667966476070751,91.93255868338328,114.89341382625581,2.7705337741489537,2.82,3018.6522124283765,3307.6520086360206,0.9800492140036341,0.99678921004865,35.835060616061455,13.26434748895082,2.7783523795455807,1.038274828720712,1.0492465019762496,17.52723951,passed,
2025/05/09 06:15:00,0.7214531235320761,0.6666686501165756,90.60945688746007,113.48106262054388,2.7539694080757737,2.83,2990.9206202502673,3312.689069733995,0.9804928488103354,0.9970183799720609,36.519508475725104,10.849713051098425,2.753824656127563,0.9721361726491065,0.9791868165045097,17.35994824666667,passed,
2025/05/09 06:30:00,0.7154008239939853,0.6624808021650859,90.59134521057432,113.21136922310143,2.7180284358752536,2.78,3011.847317651066,3399.5527692609735,0.9809518985966849,0.9969113536853019,36.736573161718965,7.963196858909494,2.760231348234585,0.9525452889192415,0.9592915810934196,17.426367749999997,passed,
2025/05/09 06:45:00,0.7244862951542694,0.6707243252793325,92.29937518957026,115.77401164672999,2.7378454106755594,2.79,3053.0497668622193,3446.4295254442927,0.98065642075164,0.9971726360100253,36.229913917509165,7.97512026664387,2.7200362558865585,0.9568368594454647,0.9641936237474474,17.794569552222217,passed,
2025/05/09 07:00:00,0.7175024039715507,0.6736174922961471,94.24901979867192,118.1299913232394,2.730036188690166,2.79,3143.5556238581685,3507.5469458523944,0.9810826376557062,0.9970759440595266,36.08495875351409,8.205997908157787,2.7224756960876073,0.980919987226969,0.9796115917543077,18.15775070999999,passed,
2025/05/09 07:15:00,0.7282934843634009,0.6836550677331746,96.18794312854253,120.92062129431002,2.7667986592850062,2.86,3172.7486071492963,3507.1633202968787,0.9808280396341809,0.9975478307012378,35.22170265782563,10.024254323322282,2.6974501472623196,1.0176825788055277,1.0164839375469052,18.481971365,passed,
2025/05/09 07:30:00,0.7314928221125034,0.6867924506497628,97.86755068258661,123.11889244000712,2.7916301409436746,2.89,3189.330954782245,3505.126704885595,0.981276740102081,0.9983601465246573,33.71483985653286,12.001017093428713,2.7109712677021665,1.0568483341366701,1.0577763898191925,18.688449779999992,passed,
2025/05/09 07:45:00,0.7378361378465393,0.6902438036361183,98.8639251589256,124.66566155479951,2.801351083890434,2.89,3208.513158070408,3536.5995336806673,0.9814355635440227,0.9987612846851588,32.65654151126141,11.973870868628996,2.6825621605049297,1.0556338125750004,1.0609868755725769,18.895428749999997,passed,
2025/05/09 08:00:00,0.7357281264726769,0.6894667108157744,98.78129309640457,124.33398736195409,2.799117377209309,2.88,3198.806946935215,3531.6403616233038,0.9816070909551938,0.9988686969810391,33.24258665730851,11.810969092097569,2.702540088389915,1.055441693626422,1.0588501109028345,18.839312017777775,passed,
2025/05/09 08:15:00,0.7295885742954656,0.687398311025097,97.48326363321294,122.76994207597654,2.7929562396197913,2.88,3179.760314272252,3497.153274600539,0.9814090109812655,0.9985692901459878,34.11497754576152,11.92539205585833,2.7028552841776907,1.0502126879256772,1.047644663483188,18.648327469444435,passed,
2025/05/09 08:30:00,0.7237494408982699,0.68391621153262,96.146984698333,120.92015630172985,2.777807606205609,2.88,3163.175508446457,3479.4790377745167,0.9811086732541298,0.9980152156284009,34.8748221318908,11.441714200126645,2.7087210198167337,1.0473825740938965,1.0406810325960016,18.45201632388889,passed,
2025/05/09 08:45:00,0.7192995711766155,0.6821888889057114,94.95933772031854,119.48211148378498,2.770735655292059,2.84,3131.546051342661,3461.215032442934,0.9810981243440302,0.9980137058801892,35.679409854893095,11.123865867258608,2.7149828919405707,1.0462345449028525,1.0350736132781138,18.266798201666667,passed,
2025/05/09 09:00:00,0.7147269307482196,0.6830686351469148,94.12989515693279,118.69525206288864,2.782869216565878,2.89,3088.374276385569,3406.896300694503,0.981430710641489,0.9986385744907712,36.76159770700908,12.045038092746056,2.73301833261308,1.046889581951761,1.0286671014008106,18.07548854222222,passed,
2025/05/09 09:15:00,0.7184185968222156,0.6790984776336402,92.9047362584137,116.77294218126805,2.768443211965398,2.84,3072.9486295644706,3387.1598612661264,0.9809274320756285,0.9977567985213724,36.48751534540557,10.904070529180304,2.71382634565719,1.0108341404623966,1.0003492540188696,17.884443499999996,passed,
2025/05/09 09:30:00,0.7144671440680093,0.6782159555899165,92.12258226992935,115.59083321842009,2.768479750248494,2.86,3050.3438081595787,3340.63111853106,0.9810339537873229,0.9977062769380922,36.748211679098574,11.437330912954346,2.732751165546405,1.017524473025295,1.0022591295486136,17.693284668888886,passed,
2025/05/09 09:45:00,0.717246194267562,0.6751988368465136,91.20591345833247,114.32520080122401,2.7585659351342984,2.81,3018.935559174749,3349.948104096474,0.980724574034002,0.997481996045626,36.529340384745126,10.415336109324588,2.7277336441732705,1.011004974004397,1.0017499490178354,17.568985518333335,passed,
2025/05/09 10:00:00,0.71404259158492,0.6737014052989228,90.99480939815734,114.0817970589759,2.767435850963557,2.85,2997.474025215417,3320.3845409134465,0.9809004396041201,0.9978585268662051,37.026207814244344,11.62334316103912,2.7505847753753043,1.0277062485561423,1.016743315588384,17.484268297222226,passed,
2025/05/09 10:15:00,0.7241049786895355,0.6716235056588179,90.91202314705168,113.47360790232749,2.7741839102866677,2.85,2984.6823095528207,3289.275789105667,0.980417039803641,0.9973300210227323,36.139775473440004,12.04017930174602,2.745536930951981,1.0234102865785846,1.0245332059173584,17.405113611111112,passed,
2025/05/09 10:30:00,0.7123978917631836,0.6730212893051318,90.3940972789869,113.13456049104965,2.7724719911612685,2.85,2976.8241475299183,3267.572956760362,0.9808853533752392,0.9977486764080401,37.06000458777178,12.559698816853475,2.7677495172780864,1.0381667415505373,1.0244766371975151,17.312416073333335,passed,
2025/05/09 10:45:00,0.7217276145050966,0.6715552008342708,89.5498717140025,112.13781068246519,2.770135107607174,2.84,2943.41646371597,3265.045602907115,0.9803428943654627,0.9974081464877357,36.44319846262843,11.68817106497749,2.74291231961958,1.0180094163198623,1.0155173329825364,17.198278735,passed,
2025/05/09 11:00:00,0.7176159015370893,0.6701686784876868,88.84831394282537,111.2284992758519,2.770769652894594,2.8,2911.0139350428603,3233.345021920239,0.9803561981594656,0.9975114496679336,36.91035819420825,12.098047670221076,2.775808420742807,1.0268502456410078,1.020651158708206,17.024603334444436,passed,
2025/05/09 11:15:00,0.7190263432738837,0.6601940756066281,88.9496071889911,111.19134694462272,2.75726557446574,2.8,2945.410432409149,3249.2300596695104,0.9799035099529237,0.9965882071609071,35.9720636557098,13.000271648165752,2.7575248494328153,1.02523392018937,1.036389254712538,17.080268975000003,passed,
2025/05/09 11:30:00,0.718655818776113,0.6586409132008071,89.18234398782303,111.44536316745301,2.7511583603072722,2.83,2955.3060389596353,3268.753601737701,0.9798481809891243,0.9964392947851464,35.82302111392698,12.905354560284344,2.7644284506821095,1.0326591130353227,1.04645685688659,17.12337371555555,passed,
2025/05/09 11:45:00,0.7191682643002371,0.6687920956641121,90.17828977847401,112.81336198526309,2.7740914982281764,2.82,2953.676034911242,3239.9213179424632,0.9804297881918814,0.9972827168026107,36.57356640816011,13.278111415875498,2.7910675229053434,1.0355205486949508,1.0354721775947626,17.18160576,passed,
2025/05/09 12:00:00,0.7302115827449338,0.6677347949777086,92.72977340057116,115.7805139709921,2.778339750670444,2.86,3044.5625584961226,3293.605363621775,0.9803592934323994,0.996800848751051,35.15920733652424,14.150008244556524,2.756384064738668,1.0386505407502342,1.0561361109874245,17.609583884444444,passed,
2025/05/09 12:15:00,0.7175624015164592,0.6537267743839471,83.08069408478144,104.18039941254203,2.7772561734858825,2.84,2691.4332530652373,3024.074853415895,0.9794099227911749,0.99723742615292,37.72806207224987,14.208926817255412,2.8395004076595707,1.0039766985320493,1.0163121735150689,15.873430173333334,passed,
2025/05/09 12:30:00,0.7260603878844638,0.6449289831231905,83.44656868033508,104.36116812844453,2.7529706738046054,2.79,2720.8054498462693,3087.948543691753,0.9791069735861615,0.996442023667588,36.66318204932551,12.906265642760053,2.807670804297266,0.972352604767969,1.0069345411774238,15.99132939555556,passed,
2025/05/09 12:45:00,0.7285645344092304,0.643310706054188,83.89437656001417,104.84469963290802,2.7503839724129358,2.78,2734.5487206655253,3105.255817736205,0.9789991963481173,0.9962480947061122,36.388472967684535,12.841121462929088,2.8088522036054737,0.9679881318402763,1.0080270252931924,16.061704804444442,passed,
2025/05/09 13:00:00,0.7271127735656996,0.6518197357089227,85.08040798651636,106.62937607599187,2.763225847229493,2.84,2759.033119242166,3125.194526690038,0.9792091130110292,0.9967441110120467,36.73355292417104,12.974806871527248,2.81850882133146,0.9876877983948885,1.0157408497253888,16.259449922222217,passed,
2025/05/09 13:15:00,0.7104807170487806,0.6494827555042983,83.82362272516862,105.4932755511212,2.7344199932052184,2.75,2767.0272263463594,3134.6652967443165,0.9797065807890912,0.99665845038381,37.67645752661927,11.547638324872633,2.8130027336167074,0.9556961464704872,0.9693262765514609,16.137706028888893,passed,
2025/05/09 13:30:00,0.7131110545930593,0.6575409184515414,86.22998999754412,108.45507763612447,2.753402733389562,2.78,2832.9540877558165,3148.4611027221936,0.980146988181888,0.9969609985007578,37.434315615478816,12.858349527409535,2.821476473460693,0.9809056006165615,0.9879138650966462,16.469244935,passed,
2025/05/09 13:45:00,0.7149370648884171,0.6606202426563644,87.45146506543975,109.95964309443609,2.7609270362692824,2.8,2858.6561151488704,3171.423436096865,0.9801318690956763,0.9970642434453076,37.22126817294433,13.509418842402654,2.8360380054176364,1.0151139161393452,1.0209169392145385,16.64860966388889,passed,
2025/05/09 14:00:00,0.7126868292015472,0.6669086688500475,88.47875687651454,111.32072508307526,2.7720261883693325,2.83,2877.5640115341384,3174.3594679004746,0.98031863338636,0.9973896590796596,37.48774860023256,14.009107596022128,2.8609201692289186,1.0433127367280364,1.0383710510535404,16.776090375,passed,
2025/05/09 14:15:00,0.7101884929721402,0.6657956944387171,88.56633717883376,111.85554442884043,2.765818242638961,2.82,2895.6150714470928,3213.8340558991426,0.9799161390994054,0.9971726326101599,37.37887232899036,13.849027240494435,2.845272828040824,1.051800969414328,1.0476181418038844,16.897625848888897,passed,
2025/05/09 14:30:00,0.7356027381698643,0.6590463147373883,87.35228634949061,110.55943875602948,2.7730306108925977,2.82,2843.797177588815,3196.787386094009,0.9790071969548263,0.9966676475627593,36.08245674280804,12.813686420742352,2.7581072287563138,0.9594696319556736,0.9911185848356299,16.750725902777777,passed,
2025/05/09 14:45:00,0.7283730533802708,0.6573422527266156,87.0830869205215,109.81059113881234,2.75914141187706,2.81,2820.258659379403,3202.865022065964,0.9793756441675265,0.9968469426239684,36.80132137259198,12.120128922390673,2.822815292994607,0.9757134615912616,1.0012513504815594,16.618649978333327,passed,
2025/05/09 15:00:00,0.7187426944731364,0.663436087248449,86.5807346969599,109.80576103843686,2.76637797657907,2.82,2814.5695437174463,3170.8632637561846,0.9796579860012947,0.997282543696267,37.545369900024085,12.777090832261043,2.8245237273130503,0.9908446696504057,0.9983782246543973,16.557969498888884,passed,
2025/05/09 15:15:00,0.7246943796028126,0.6603425692558016,86.44618227114975,109.44935222199388,2.7655716251664892,2.8,2792.9350459646057,3174.3964327715703,0.9793792528651581,0.9971422797402241,37.31091664893162,12.480521063264137,2.8353443162951977,0.9830585020672785,1.0008428885565896,16.503082615555556,passed,
2025/05/09 15:30:00,0.7291437226783486,0.6585206432971651,85.94695989619974,108.9887320459824,2.7684218360397725,2.8,2768.5539170903717,3170.697101047138,0.9788984360476907,0.9970022300830768,37.05010076769468,12.586326972620729,2.828199543323995,0.9841857797387756,1.0095221428514014,16.442352208333332,passed,
2025/05/09 15:45:00,0.7277266749039895,0.6553170488971788,86.02885760032835,108.89356598292173,2.772041959487825,2.81,2778.677418602542,3128.6603848358995,0.9790500477200723,0.9967646100326144,36.97875739683285,14.001750361284602,2.8412044796228306,0.9832133696617145,1.0114863554420137,16.37538826,passed,
2025/05/09 16:00:00,0.7214967401976928,0.6565948855262055,85.44043054548428,108.29993605284656,2.7652213270913877,2.83,2755.9784988105707,3129.5796341544747,0.9792063866214308,0.9970146341053537,37.68397567906237,13.203498521091392,2.8668311283040575,0.9806991524257411,1.0000440091143703,16.274870871111112,passed,
2025/05/09 16:15:00,0.7243016698109588,0.651941959025685,84.67011054079529,107.39428278816538,2.7590102817016104,2.81,2734.02206047713,3126.4818705536654,0.9788399304488823,0.9967153009085571,37.454557248572,12.909767258603294,2.8580623251311104,0.9641211469211708,0.9926366873004757,16.16919060166667,passed,
2025/05/09 16:30:00,0.719813474855911,0.6542612444580472,84.23833722772481,107.01311729282762,2.7646320437913676,2.82,2708.860579875674,3101.6196580390565,0.978889138198437,0.9970090055580132,37.95424069084391,13.404417265146972,2.8859648038500607,0.9852784865816266,1.0058387992685736,16.063839855555553,passed,
2025/05/09 16:45:00,0.7233574448166116,0.6496680086709349,83.21708364897995,105.91955410057588,2.754245673558751,2.78,2678.95926924653,3115.185037520764,0.9783870721117843,0.9967247488061495,37.71515525268315,12.51455274444684,2.8680862939960576,0.9678299846191825,0.9984714852893174,15.95849688888889,passed,
2025/05/09 17:00:00,0.7146029920255538,0.6591860261363977,83.28494749529148,106.27228793744219,2.770403660557766,2.82,2668.24839489547,3070.620098337087,0.9788358259502572,0.9973774435439887,38.66435274533196,13.348915925569482,2.9069821096513353,0.9982995355721965,1.0059768126962876,15.89898228111111,passed,
2025/05/09 17:15:00,0.7244269968203051,0.6451918773093769,82.7449041713319,105.32673403741494,2.7522507156459013,2.79,2666.9096670685503,3091.5459107259358,0.9781765671954284,0.9964028977526714,37.477880040498,13.279791318295878,2.87419192371704,0.9680808046068902,1.0064615460741426,15.848713485000008,passed,
2025/05/09 17:30:00,0.7199901190072813,0.6485103806243928,82.59532929268855,105.34694791992074,2.756715141433349,2.82,2654.804753604955,3078.2396461569583,0.9783257460554953,0.996723550953475,38.016347604768335,13.46902413648095,2.894449763516631,0.9808291746641254,1.0100683849484975,15.80437030333333,passed,
2025/05/09 17:45:00,0.7224357857381718,0.6446534982637611,82.23559407585346,104.91116250370484,2.7490682112371276,2.8,2651.2810225071435,3081.5246570972135,0.9781684764787588,0.996426381108559,37.64409722164036,13.335125126209972,2.8816025111630696,0.9699433589158989,1.0073367378064146,15.759873854999997,passed,
2025/05/09 18:00:00,0.7257643771876815,0.6393324031467259,81.69342619605433,104.23371613798689,2.73637576765216,2.78,2641.1041735667513,3099.593799654804,0.9778442905724614,0.996039760923786,37.21974233213606,12.739660785063101,2.8674726049727983,0.9582540471491156,1.0067351666463689,15.708706823333332,passed,
2025/05/09 18:15:00,0.7125082361725683,0.6500472746886838,81.8464669566081,104.75186714959123,2.7530897712491957,2.79,2628.35625670581,3054.2752312730972,0.9786000568975777,0.9970203260359393,38.70888804927583,13.601644026998361,2.9256337592658856,0.9923344293083299,1.0115838020543735,15.644794623333325,passed,
2025/05/09 18:30:00,0.7236128363533154,0.6456916465277128,82.1215473650765,105.28568853901571,2.7535274274900123,2.82,2639.47814873543,3076.884367888564,0.9778916114019435,0.9964369545580252,37.63758327211816,13.863268923413235,2.88857288550117,0.9800740098332289,1.0192549467134961,15.740160975,passed,
2025/05/09 18:45:00,0.7179043794106097,0.6472304406958961,81.87983322644615,105.19185101228098,2.7513150359069756,2.81,2631.1912457167464,3062.8742480114042,0.9781876515416067,0.9966544448952557,38.17216830135628,13.912252444222542,2.9124136886904117,0.9813128904047083,1.0123286341533497,15.666168008333338,passed,
2025/05/09 19:00:00,0.7223510017131035,0.6340302791488508,81.10531958459865,103.97423662950035,2.7193872194081057,2.73,2628.909322242404,3101.7855559191416,0.9777186405187311,0.9956774130633956,37.30125822748205,12.857332598892091,2.8965521996910844,0.9535336923958779,1.008015058032816,15.583978409999999,passed,
2025/05/09 19:15:00,0.7115857931272308,0.6512351737683049,81.24944567496644,105.0472904072542,2.749960868778154,2.8,2602.567088792156,3053.463118333307,0.9783426516540933,0.9970818406402898,38.86735834564794,13.831373588625075,2.9395929082713903,0.9988581555938779,1.0185415600193282,15.55386174222222,passed,
2025/05/09 19:30:00,0.7098306963746108,0.6594667475867293,81.66923938789945,106.09175327468708,2.7603938499792195,2.79,2598.257546564634,3063.4546600732738,0.9784222340362178,0.99761456692145,39.19228110285309,13.977335766950176,2.9541473249227566,1.0389894066076957,1.046238471576734,15.628555555555556,passed,
2025/05/09 19:45:00,0.7158481564699241,0.6610367842573898,82.04588366259489,106.87040252510918,2.7683363672740002,2.79,2610.6896504410747,3061.5016386688417,0.9781187197237194,0.9974030538634423,38.63059685623111,14.496003415033357,2.931473748213503,1.0361013767203364,1.0492586770187522,15.702533427777775,passed,
2025/05/09 20:00:00,0.7263094565096758,0.6497319857265352,82.37373750397418,107.19353674317595,2.7508200793513047,2.8,2642.7423994420806,3100.9491970869217,0.977751876421585,0.9965106486332308,37.31576926916135,14.50615041242956,2.8866684071609234,1.000198777816769,1.0431167769466752,15.799862173333333,passed,
2025/05/09 20:15:00,0.7234505889608386,0.6551461194869009,83.14886926541003,108.52139853195926,2.7504393258589066,2.84,2666.5154310467983,3123.485143790353,0.9781945891091333,0.9968488554759399,37.635169109637545,14.176082764323864,2.8930339156741973,1.0039773750707943,1.0373276530128592,15.925045277777778,passed,
2025/05/09 20:30:00,0.729253062953665,0.6531882715121322,83.8282667207414,109.53800056649536,2.7419166445406584,2.81,2698.197429476839,3163.889262003825,0.9781294550018196,0.9965228096617065,36.962050089622906,13.730080765439931,2.8659956514859855,0.9856861444725039,1.0295398304939696,16.073353071111114,passed,
2025/05/09 20:45:00,0.7246595884954968,0.6642828019746718,84.8836087742253,111.52462266470003,2.761134650851789,2.88,2718.8672369709175,3156.115569461848,0.9785826105250293,0.997238113736577,37.637483737113854,14.434448834332574,2.88068545505162,1.005819628896206,1.031041698742605,16.221618599999996,passed,
2025/05/09 21:00:00,0.7287980429814161,0.6642469689592084,85.47809684201005,112.53354305038867,2.753555684919317,2.84,2741.004032760125,3201.876827374617,0.9785010806773404,0.9970928632273891,37.24233775057283,13.687058046168211,2.863551415236241,0.9936708560927455,1.0249786757473354,16.364053377222216,passed,
2025/05/09 21:15:00,0.7343213449858647,0.6663807386994165,85.85100620392873,113.51859695852505,2.7512881666229125,2.83,2752.1633499119675,3244.8432846716087,0.9782860715406143,0.9970939728639394,36.847446067356486,12.946475445951053,2.834423688286982,0.9862990830656694,1.0223792438494335,16.49949338888889,passed,
2025/05/09 21:30:00,0.7305365206602258,0.6727659265056878,86.8142889592479,115.1612683547706,2.7590864880813553,2.85,2784.2771026970386,3241.7310900466537,0.9788085122988184,0.9974460758445352,37.08601735545321,13.702811367505824,2.841134845221636,1.0035546628993468,1.0286588984603477,16.62627778166667,passed,
2025/05/09 21:45:00,0.7255910793966659,0.6756737417833789,87.3890114828544,116.39453361864547,2.755411456148226,2.88,2812.100624313797,3263.573038136405,0.9792651480693414,0.9977237218266217,37.409855974960784,13.667565786239022,2.839832987189001,1.0028952184924091,1.0203041836403388,16.740980813333337,passed,
2025/05/09 22:00:00,0.7396639834415938,0.6685635256998029,87.89494495683543,116.82300541663226,2.743056985991767,2.87,2832.0047939728574,3312.662649024877,0.9786371455857262,0.9968789894346646,35.883244996731115,13.20016944684678,2.808741416637548,0.9912357162680007,1.0348464159773176,16.855172956111105,passed,
2025/05/09 22:15:00,0.7340621514950628,0.6739507300512348,88.6111406946079,118.25751489940092,2.7443868989564706,2.84,2862.853810657021,3324.4454168887137,0.9790607535947935,0.9971704009025311,36.273028199396336,13.311133750436717,2.812215355096114,0.9944599781877611,1.0262383799240988,16.980342940000003,passed,
2025/05/09 22:30:00,0.7378798431984646,0.6766851664689837,89.02671541148041,119.286201713402,2.746445072363959,2.87,2867.949458117856,3357.999565486235,0.9788158365490176,0.9972492103616131,35.94594539475566,13.19470740349981,2.8006548692834974,1.013719504843653,1.0482791259107223,17.099227016666656,passed,
2025/05/09 22:45:00,0.7298374879191328,0.6825015149856495,89.95592027238472,121.03224069916966,2.7495549011863756,2.87,2901.872765637886,3370.3604477786253,0.9793613264694999,0.9976823189243086,36.53579523053832,13.606906228040334,2.816782120070892,1.0284512569460385,1.0485567664259037,17.245849573333338,passed,
2025/05/09 23:00:00,0.7203304357283901,0.6842950320051389,92.06889338268643,124.28225492976327,2.7343034171192606,2.86,3024.0731926329113,3446.4785307079264,0.9797646075363518,0.9973091372898873,36.118394863607456,14.044303715051347,2.796134232102376,1.0486348028349273,1.060875761950155,17.692451687777773,passed,
2025/05/09 23:15:00,0.720781829419543,0.6845624892675736,92.99277768404852,125.67532355311387,2.7250724652826523,2.86,3062.5350424955955,3496.037362428848,0.9798624758882079,0.9971628351996219,35.763902421289345,13.670918621121396,2.7926136368656236,1.055095498045955,1.069848956466971,17.872585072222225,passed,
2025/05/09 23:30:00,0.7295322671733774,0.6888607368968993,93.67521909636044,127.34075318696428,2.736696436219462,2.87,3042.615031085631,3548.3949736734935,0.9796878838094559,0.9978179644486136,35.657412258911414,13.287715732316405,2.7829703006431328,1.0749923391729064,1.096435646248007,18.037593591111115,passed,
2025/05/09 23:45:00,0.7315605718588637,0.6893369283759875,94.33586537733693,128.59038170601002,2.729553710344676,2.81,3083.992327472398,3584.865063394405,0.9796708451119225,0.9975513827562072,35.21673617887091,12.937314311866192,2.7559716426377094,1.0562408977865003,1.0809967771836397,18.203004435,passed,
2025/05/10 00:00:00,0.7235574735153397,0.6785338350708922,93.75645425669731,119.99970009558729,2.777361716247061,2.91,3066.7402042441545,3361.572555868729,0.9800744419044255,0.9972141119915521,36.04647344390326,14.155247492705856,2.7875889804238425,1.0495047840470504,1.0541192776082025,17.853749760000003,passed,
2025/05/10 00:15:00,0.7161474476882922,0.6558189176438305,82.77949209909443,105.79791590682225,2.7688899019876354,2.82,2664.3944311148916,3047.513722755778,0.9789328941858881,0.9972597713512105,38.212340849561436,14.355076814483954,2.883456040243791,1.0049609737918501,1.0197406899404857,15.815644808333335,passed,
2025/05/10 00:30:00,0.7268037064517513,0.6417228404528456,81.83445719901502,104.27299109827489,2.737803036470391,2.82,2655.0375676808594,3099.7174685083965,0.9781791798439398,0.9961941842605226,36.90339923032246,12.733315278599902,2.837541674051701,0.9657682681671828,1.0114675141565712,15.755385812222222,passed,
2025/05/10 00:45:00,0.720497064516773,0.6444708587234745,81.7861340832998,104.19884415609232,2.740726940719461,2.81,2652.431643772118,3076.2132034760075,0.978604451807807,0.9965082369688969,37.507547610135624,13.010135815744086,2.8606183063584054,0.971111439630553,1.0056652074687487,15.70065126666666,passed,
2025/05/10 01:00:00,0.7196694560713222,0.6447137638014011,81.37671309871492,103.7441472825276,2.742122716160423,2.85,2638.545456163702,3063.0796042617653,0.9785775169122846,0.9965762350471228,37.57739115291589,13.214150666640496,2.8601786908003626,0.979631493284194,1.0128548611480532,15.63455559722222,passed,
2025/05/10 01:15:00,0.7207442020496163,0.6413269215045639,81.13529113884049,103.32669683955459,2.7345749485159727,2.8,2638.07656144,3068.1625593667704,0.978516306457625,0.9963439565987814,37.381275033734816,12.826380006993599,2.852812109002981,0.9631959325229631,1.0017667078611168,15.604138550000002,passed,
2025/05/10 01:30:00,0.7161596236462446,0.6455887795818553,81.15972656882583,103.47982007637981,2.7383798785420574,2.82,2634.4463008801486,3060.1001310666825,0.9788291854152211,0.9967332893017234,37.90352199110773,12.82230809261643,2.8665807743986558,0.9741708358860496,1.001786177805268,15.593831366666668,passed,
2025/05/10 01:45:00,0.7158996414534299,0.6455431215542139,81.14753808353733,103.43624027902798,2.737475809466062,2.8,2636.821772322865,3058.070476986443,0.9789138238461423,0.9967347615148175,37.87476905533698,12.86559413898725,2.8637306213344327,0.9749620852869659,1.0022805568860411,15.589629769999998,passed,
2025/05/10 02:00:00,0.7164347726601973,0.6449236433451254,81.03644072039927,103.28094045745586,2.7369072005876305,2.82,2634.0323755589347,3056.1603118457206,0.9788758738171458,0.9966938222944547,37.785541631158125,12.91628607347415,2.860952446721562,0.976166699113615,1.0048903973944934,15.57352933888888,passed,
2025/05/10 02:15:00,0.7167496247712737,0.6444020647002106,81.0368307111599,103.15659309619022,2.738642650521202,2.81,2635.093634303395,3049.956290715825,0.9788657730407689,0.9966570774542677,37.75115760359866,12.97531332270093,2.8585651257828446,0.9704608502496853,0.9997009433808703,15.569320194999998,passed,
2025/05/10 02:30:00,0.7132385068716307,0.6483995965054818,81.04265764460389,103.20588054076184,2.7444692937403263,2.82,2630.1729484366056,3041.1570549230805,0.979078642277435,0.9970145783657743,38.200185600417626,12.985255649495016,2.8671894103794995,0.9811344119008819,1.0005572920083592,15.56479104888888,passed,
2025/05/10 02:45:00,0.7199532407429118,0.6387711640828445,80.92377701293682,102.52952881741645,2.731232127157917,2.79,2640.7878167026065,3054.3666224476947,0.9787293867255371,0.9962365918572529,37.22025011041131,12.92455556287704,2.8456235929925695,0.9645551734671265,1.0041609283368045,15.554788773333332,passed,
2025/05/10 03:00:00,0.7173703804078327,0.6424539683672233,80.90244170415706,102.54708073091591,2.738859079027012,2.81,2633.781579221089,3041.7473465639096,0.9788677498602623,0.9965631616801264,37.61214481583608,12.98351695048402,2.852533973036815,0.9698917374258695,1.001016623760188,15.544473926666669,passed,
2025/05/10 03:15:00,0.7114924629246817,0.6495662724364711,80.87095814091347,102.67007569203948,2.748996570404755,2.81,2620.0382793721205,3030.9224451164705,0.9791378121229487,0.9972008291501513,38.4155608745539,12.892174158472374,2.8717336942445,0.9894330913326154,1.0037096502795877,15.53447165111111,passed,
2025/05/10 03:30:00,0.7163020807267827,0.6429126132183717,80.77573914563648,102.17898281988839,2.7385435663405757,2.78,2630.1314236077037,3040.7382203034213,0.9789703671459756,0.996662741214297,37.69926573125442,12.75816416853816,2.8506439477388197,0.9746278134877302,1.00299805383161,15.529923578888884,passed,
2025/05/10 03:45:00,0.6974807094941442,0.6470821560543852,80.61077793708233,102.09163831437822,2.730069320041512,2.79,2651.1306840085886,3031.565507988834,0.9797008992099022,0.9970177600790666,38.79792332318555,12.88826795860446,2.878254365010362,0.9974436636549671,0.9992487232212859,15.514154528888891,passed,
2025/05/10 04:00:00,0.7155215630640771,0.6435397087021596,80.67536328430026,101.85319962234624,2.7422440044778744,2.8,2626.629747917319,3029.1758201205585,0.979039839061453,0.9967533818164965,37.77422794951191,12.867607030790422,2.848668806026727,0.9782981577220369,1.0039714987381558,15.509598909444449,passed,
2025/05/10 04:15:00,0.7160509064574688,0.6408415810667939,80.69723212324898,101.59342704315692,2.739025815037598,2.81,2633.5772629406356,3025.2204136780406,0.9790822605157128,0.996555716975734,37.553667195817695,13.053767985879736,2.8462617668137655,0.9769183773777262,1.0064043007907613,15.499592918333336,passed,
2025/05/10 04:30:00,0.7140156393110539,0.6454726366986132,80.52634937145623,101.55456928239913,2.745927745832888,2.8,2618.8266662894794,3024.0843474888834,0.9791043176909326,0.9969598010524161,37.99431425572183,12.691703177431304,2.847963095720559,0.9841079564326871,1.0045147443753002,15.495025919999996,passed,
2025/05/10 04:45:00,0.7163392505399547,0.6410304782207921,80.4727515603718,101.15631099280397,2.7409440617908674,2.79,2624.7855684985216,3022.5225168598777,0.9790164680722563,0.9966129631744957,37.54864304228559,12.899232103165547,2.840158985637412,0.9807889187479888,1.0094855016553184,15.47895556166666,passed,
2025/05/10 05:00:00,0.715617617535036,0.6409649639164455,80.4875621874468,101.02433925827162,2.740930058435073,2.8,2627.245015062601,3018.5370273177773,0.9791254044869759,0.996634441841145,37.57478344988728,12.885586375870083,2.839884383956787,0.9797391956603124,1.0071444912820777,15.474693703333333,passed,
2025/05/10 05:15:00,0.716227720936809,0.6377530612640403,80.55063301769191,100.78691814644571,2.7367087015589813,2.8,2634.7816091489867,3018.0346681668316,0.9791274108701983,0.9963942597949711,37.31966965870214,13.081699809357938,2.8407531923572455,0.9808761177390275,1.0130628957089869,15.470111494444446,passed,
2025/05/10 05:30:00,0.7102194547016772,0.6455853346945734,80.57625370393227,100.98516481412615,2.7490054260106214,2.78,2625.032657360769,2996.768354903571,0.9795596516148668,0.9970915008514907,38.15478412939407,13.159887051796826,2.8566102643694267,0.9949598648566106,1.008761640113742,15.454361486666672,passed,
2025/05/10 05:45:00,0.7137082430984119,0.641875880807068,80.40914852514248,100.5956608911859,2.7437157845497757,2.78,2627.404856348109,3003.5616663344695,0.9793748020420177,0.9967752876235638,37.664933964465234,13.094454683219663,2.8375586390167493,0.9909527850650256,1.0136423781229758,15.449771730555554,passed,
2025/05/10 06:00:00,0.7374650097044152,0.6591608462749994,87.073501706197,109.22845303486532,2.7767038539545523,2.84,2848.3694979677657,3176.2546949130515,0.979373634926111,0.996759631785524,35.31821682740758,13.283054516282313,2.716931498458014,0.9953224647575553,1.025778085688139,16.728597214999997,passed,
2025/05/10 06:15:00,0.7210972633448189,0.6600453757955391,87.41303467864924,109.44130431615267,2.7544855797464525,2.85,2893.1985356250293,3201.393043609053,0.9803055212928016,0.9968823393524973,36.293960235677055,12.198288592090693,2.7420956679733526,0.9837637409286103,0.9950677249658725,16.78746461944444,passed,
2025/05/10 06:30:00,0.7154507035487225,0.6690855551025005,89.50607678857216,112.24646849205844,2.7568623183728427,2.83,2979.0445389776582,3260.523093489981,0.9808966380067621,0.9972394786559348,36.54029943901326,11.709671300211145,2.7269091573821447,0.9877557321777611,0.9833271399639236,17.201628888888884,passed,
2025/05/10 06:45:00,0.7150167636623073,0.6730134286172619,89.92206297928334,112.71097961347597,2.760215071414483,2.83,2986.3685699052953,3269.335065470509,0.9811580121087594,0.9975392336389182,36.75885787874537,11.242065591844577,2.7278836505432893,0.9866780896429528,0.9763522181950807,17.267087456666665,passed,
2025/05/10 07:00:00,0.7164219674155583,0.6734253681826691,91.00280054335732,114.0103176490234,2.7657855442396837,2.85,3018.602003712337,3289.5548983629305,0.9815402979388638,0.9978435579774305,36.73977131679604,11.7072613639915,2.7175328824495923,0.9865692162132406,0.9787825441803459,17.44700917055556,passed,
2025/05/10 07:15:00,0.718948573402515,0.6759805208127856,91.84173905615357,114.8938230029315,2.7619289562733935,2.83,3052.6883694957705,3328.4973684531765,0.9815806101997154,0.9977336850908194,36.382588866293574,10.832414328010142,2.7011358128047176,0.9832925617861755,0.9751345450762278,17.624381664999998,passed,
2025/05/10 07:30:00,0.7207203130468081,0.6719472421405426,91.7771037189397,114.57791884719863,2.7485827442306703,2.83,3064.8617622252896,3372.550626203943,0.9810844172172477,0.9971807591385687,35.74828363972021,10.057714481311537,2.687366854333919,0.9903131507771759,0.9893139988671988,17.69376060833333,passed,
2025/05/10 07:45:00,0.7420901779178075,0.6811062895694006,94.99815589086145,118.47504717390923,2.8003712346201346,2.99,3111.804048926323,3375.222896476259,0.9806348163758648,0.9975589461575934,33.69982462547762,12.906460485144992,2.6627613466399556,1.0474776065246005,1.059032834207883,18.16608365611111,passed,
2025/05/10 08:00:00,0.7109267643922477,0.6807861766693867,90.91340295923342,114.97693614884206,2.8325895734625504,2.97,3008.5883553007434,3175.2003248885717,0.9810161731323958,0.9987151891180589,37.26408535606952,16.82276830429662,2.676940476883122,1.041678452876277,1.0182413946013755,17.516135339999998,passed,
2025/05/10 08:15:00,0.7137782670546208,0.6844648258936377,92.32000925788516,116.5943523969414,2.844548940079374,2.94,3023.4052118239206,3199.863338973463,0.9815520373584485,0.9994318944832294,37.02985939530881,16.940768896993188,2.690408724905542,1.0534229295666098,1.028639384019161,17.70239196,passed,
2025/05/10 08:30:00,0.7127029284021593,0.6826158877049068,92.55451873218719,116.45850020603974,2.851411023590764,2.93,3021.8498384821687,3176.0588017617656,0.9815432437203288,0.9993899434296414,37.243478258839644,17.63478358129576,2.7154740882926345,1.0582160773901794,1.03382537476219,17.67278502,passed,
2025/05/10 08:45:00,0.7157016057541465,0.6794191840295121,92.1938776715549,115.59047109610957,2.8507571380242136,2.95,3017.661627297842,3149.9472038724903,0.9812991111220697,0.9989296111203148,36.697406295263804,18.22586323412651,2.710705069139698,1.0715551017491196,1.0534135842837207,17.582354900000002,passed,
2025/05/10 09:00:00,0.7189666502531128,0.6850761840751556,93.0951930613345,116.76373081407364,2.873533241576498,2.94,3003.794618737714,3151.6838121242117,0.9815707777134902,0.9998009411373325,36.39115113790481,18.512644839681766,2.7263342870761207,1.086184078304433,1.0636176435468054,17.687971888888885,passed,
2025/05/10 09:15:00,0.72435915233605,0.6824338876654572,93.94806308458824,117.62023000683953,2.8677495700385807,2.92,3042.986726749204,3196.817019737065,0.9812413593468915,0.9993446213611225,35.19695500044385,18.22780454516362,2.699639061235902,1.0832295199149042,1.0717863155792535,17.89419451111112,passed,
2025/05/10 09:30:00,0.7232566536256754,0.6801386521965085,94.20515779166186,117.46208344619828,2.8674309278613688,2.93,3069.90753108411,3165.014038006381,0.9814174280224921,0.9989723452278855,35.44058474968225,18.860289024790177,2.6995640334434223,1.0654780762720886,1.0554546182692517,17.87820694000001,passed,
2025/05/10 09:45:00,0.7192920409787434,0.6819908719930561,93.83805849645023,117.15865648133696,2.8605770467364997,2.92,3062.9443773083385,3181.214481921376,0.9817442427392143,0.9993125484129209,36.26981300300286,17.90397067051935,2.693244138516774,1.0500147717558355,1.0328614574965551,17.861897508888884,passed,
2025/05/10 10:00:00,0.7222360255458298,0.6805992912703075,93.8782791433775,116.78225160127094,2.8470746819190023,2.92,3086.0804441623227,3200.25376964858,0.9813354521615655,0.9985254369202872,35.45975956307446,17.268720968592827,2.679488886474196,1.054202342560997,1.0412402014647686,17.89766298222222,passed,
2025/05/10 10:15:00,0.7236718328389768,0.6865189781084441,94.82029188738902,118.21278643902488,2.885331450033387,2.93,3065.135855608477,3148.8730938903086,0.9819339391700744,0.9997311513865342,35.753084545854016,18.992699104333223,2.706622103831181,1.0624302565433699,1.0434240336364768,17.929475452777773,passed,
2025/05/10 10:30:00,0.7225976180370625,0.6805074240305666,94.12495163875006,117.07278539911383,2.8489580152787823,2.9,3097.9330901629883,3195.3627192996237,0.981348987730021,0.9984447101536144,35.37298602587887,17.533436833893266,2.6768830276734645,1.0501220172690686,1.0380619694039053,17.929335538888882,passed,
2025/05/10 10:45:00,0.7221803253371375,0.6810269349368359,94.38875824255149,117.40725275256223,2.8566189822282344,2.9,3093.8197092188566,3184.832716535141,0.9815324501077176,0.9987374187659908,35.60497389483756,17.953332059093505,2.688638027320388,1.0508097029701695,1.0377916956254245,17.93571770222222,passed,
2025/05/10 11:00:00,0.7275818932146484,0.6816931765257574,95.3098980692951,118.56577193998162,2.8653216904029875,2.9,3098.0525338840075,3214.478009088721,0.9814342733428517,0.9989982704829489,34.66900314409583,18.077776703522748,2.692047231238441,1.0655003961572234,1.0585931342983628,18.08743068611111,passed,
2025/05/10 11:15:00,0.7214482134134381,0.6794593306348156,93.50959635559808,116.33077280185199,2.8623715060954207,2.92,3047.728077097386,3157.794837480904,0.9812590509430574,0.9988449676298902,35.71799661576608,18.474298224601693,2.7100356515038913,1.0750440978061795,1.062018236256447,17.762511971111106,passed,
2025/05/10 11:30:00,0.7182141826626327,0.6789683252482717,93.57996596455446,116.39026167042282,2.861071433230593,2.9,3065.233027993989,3142.5058853771193,0.9814037993090223,0.9987074821183036,36.243897579893684,18.697951107198406,2.709764288992269,1.0564193006196028,1.0408408218105951,17.76078447,passed,
2025/05/10 11:45:00,0.7128975764845206,0.6810346005427063,93.39147321843905,116.5908588266869,2.851358295540082,2.89,3085.9976698626006,3172.0216269286207,0.9812850574702083,0.9985734207083578,36.761666142971805,17.718228650047323,2.6878460187946436,1.0354173031159237,1.0123737916745443,17.84385523555556,passed,
2025/05/10 12:00:00,0.717379859947617,0.6812643826150041,94.11289286599968,117.27259214903557,2.855046885113183,2.96,3094.0480091208738,3186.4611225610356,0.9812927802368467,0.9986236344395739,36.1096074350606,17.804901047637635,2.694026992195095,1.0452575577858567,1.0269074804504528,17.93114803333334,passed,
2025/05/10 12:15:00,0.7163268870943297,0.6825373353857026,94.63073595765266,117.93171414192479,2.8562053117865127,2.91,3104.1850658269536,3196.7171795251406,0.9816466252775624,0.998933719314748,36.5338636166546,17.59565944833337,2.701347669632975,1.0337184272044222,1.0132838900574637,17.99667046222222,passed,
