datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/10 12:30:00,0.7143539214590647,0.6827963762052687,94.49048948077274,117.82067822441893,2.8488025049244534,2.88,3113.6467859007207,3209.3239601804194,0.9815597204515822,0.9987376105337126,36.70723385220622,17.056805861701577,2.694709103271155,1.0250495077006367,1.0023459921056397,18.012894899999992,passed,
2025/05/10 12:45:00,0.7148726924310222,0.6828431847364849,94.42526500172565,117.7381866618075,2.8513038071663335,2.91,3101.9858180038605,3206.759414541836,0.9815803716844401,0.998880684784642,36.69302627625082,17.150036264414446,2.7011487099526423,1.0313018185912939,1.00881307703838,17.9881493,passed,
2025/05/10 13:00:00,0.7182068078681962,0.6827751834357748,94.66069091021197,117.9874393204643,2.8496836387604225,2.88,3108.8670159306794,3226.35671888818,0.9813007258624092,0.998667898521502,35.92492023199218,16.998579512936857,2.693597874399793,1.0435239817697726,1.0247543471599336,18.053383425,passed,
2025/05/10 13:15:00,0.7177717734220738,0.6667409124115824,89.72123521112405,110.72942785835215,2.8174023020805095,2.66,2977.212093347932,3081.4023363562164,0.9806585568762116,0.9971179390871607,36.526253064386125,16.202746107426286,2.7237230960301697,0.9863498373536653,0.9811395755762394,17.06955424166666,passed,
2025/05/10 13:30:00,0.7052461844276926,0.6762689329253151,91.12486396574083,113.62009773986954,2.8548668376960142,2.93,2992.458020077334,3087.4987074733117,0.9811177845012242,0.9987113578438779,38.23465740781282,18.26913135955557,2.747275051870753,1.0301900380468334,1.0022111363314277,17.35746683611112,passed,
2025/05/10 13:45:00,0.7094910814096509,0.6752081433870676,90.36541136518845,112.67630996504467,2.847670001174822,2.91,2969.6919497366466,3094.4139721761885,0.9807436254286697,0.9984227199143876,37.96669451936688,17.237814441563845,2.731457007373151,1.0109077414710632,0.9883618894007733,17.26857251777777,passed,
2025/05/10 14:00:00,0.7083444013253789,0.6750913651006114,90.05394966355387,112.35375817907185,2.8486118174225825,2.92,2955.015104815627,3087.718569978363,0.980727764391856,0.9985279404521729,38.21061739069188,17.17221517294919,2.738050794795963,1.0081500134527366,0.984276583070832,17.213402555555547,passed,
2025/05/10 14:15:00,0.7122448726460242,0.6747334215564623,89.56403805124882,111.74197592722363,2.8571446184010174,2.94,2914.585376232467,3069.461355598521,0.9806147222014132,0.9987927870979513,38.45540490873549,17.089204436614573,2.7471214807861504,0.9986486443548744,0.978682250807696,17.097286916111106,passed,
2025/05/10 14:30:00,0.7093918259508201,0.6745241066265204,89.08819433346112,111.20906434694021,2.854026247912533,2.93,2897.6349060380426,3066.308239273711,0.9806174111150056,0.9988815788541501,38.783563704623944,16.79741844827021,2.757522387232971,0.9974316797341404,0.9741845946188186,17.021250277777778,passed,
2025/05/10 14:45:00,0.7107564179557413,0.6749797444117173,89.46740577288723,111.68465359651718,2.856997685703073,2.92,2909.1732311895994,3074.1647836273055,0.9804902584985491,0.9988076112802429,38.682045878891245,16.846200404849643,2.7539672894177842,0.9953411164708987,0.9735332704072637,17.094382861111114,passed,
2025/05/10 15:00:00,0.7117137776109247,0.6747191553471346,90.09865198634093,112.28650733167285,2.860341667747354,2.92,2927.023670405736,3074.8870936200965,0.980491940510852,0.9987069440857652,38.55607633801919,17.286564061210655,2.7625196768359306,1.0009670929740597,0.9808958478713221,17.167515444444444,passed,
2025/05/10 15:15:00,0.7056395040007446,0.6739497708285309,90.64490544769379,112.78530223970667,2.8550062610930573,2.91,2967.410111145931,3068.787274775767,0.9807451094440199,0.9984435407921437,38.48338567477033,18.030851704735333,2.772607981793049,1.0140579146986843,0.9888095004186085,17.233381329999993,passed,
2025/05/10 15:30:00,0.71411122520613,0.6744449125752021,90.75894615575906,112.9232627256256,2.863180478658262,2.93,2948.3174417511887,3076.1538645133023,0.9805064365904959,0.9985604394679549,38.22490267266496,17.754931279183726,2.7626812796672087,1.0073586074575491,0.9906397209265047,17.24914863833333,passed,
2025/05/10 15:45:00,0.7133840489014329,0.6741337108194719,90.70821828741668,112.87451962137722,2.860186398669897,2.93,2955.199386963518,3080.990868455529,0.9803102557560497,0.9983305191450765,38.06143866253636,17.713569811905845,2.759088467054897,1.0109645559413956,0.993867497323629,17.26462926833333,passed,
2025/05/10 16:00:00,0.7128085977825667,0.6741262270873042,90.87796347062137,113.04964010150587,2.860313525443598,2.93,2961.535546523457,3083.707466006676,0.980245164273387,0.9982559910218367,38.06646489959948,17.749398726213567,2.763643882585683,1.011476162461449,0.9939344793664597,17.29129035333334,passed,
2025/05/10 16:15:00,0.7117682111235073,0.6748638892562205,91.18341805263803,113.43074661259104,2.866146829332909,2.94,2957.2286054899155,3083.565511284,0.9803978944242782,0.9985669171011773,38.43237455334608,17.963249346587304,2.7802571770112343,1.015389532287147,0.9959959197372089,17.313802904444447,passed,
2025/05/10 16:30:00,0.708631784248302,0.6725112880617272,90.01815934790064,111.9954461053348,2.8570099129770563,2.92,2938.633337174491,3063.405122646381,0.9800513516921161,0.9981154720222424,38.384033552581045,17.71837978374683,2.7772679349011877,1.0093126133771344,0.9883672028588543,17.147883377777774,passed,
2025/05/10 16:45:00,0.7067476373991046,0.6724770796437572,90.07124886195345,112.07968778021912,2.857677021906509,2.94,2944.360518486259,3060.588753872326,0.979970665412521,0.9980314998457024,38.444439435694335,17.923793345991594,2.7817490996317042,1.0125527371458636,0.989706344731459,17.160205553333338,passed,
2025/05/10 17:00:00,0.706843865522665,0.673019511680073,90.13880559774486,112.21275013114094,2.860281314640352,2.93,2936.538772120381,3064.7182093075708,0.9800500249971634,0.9982599172061162,38.636320056897965,17.912801993214302,2.7879794824113113,1.016598202149629,0.9931820695792872,17.165283208333335,passed,
2025/05/10 17:15:00,0.7142256232493993,0.6733763850901378,90.1930108652223,112.3475602743399,2.873035716508859,2.96,2913.258973535615,3065.543812067354,0.9795925755595856,0.9983354061721316,38.405660454825984,18.051821929527144,2.7844062326435917,1.0200486908051654,1.0041349678429177,17.177313944999987,passed,
2025/05/10 17:30:00,0.700687741277357,0.6730784034059953,90.08703007829975,112.21218050372386,2.856418780777058,2.95,2943.973427427529,3073.822281432249,0.9797972314367738,0.9980805045256366,38.934359416471736,17.862462923990563,2.8040280354289635,1.0270034073209537,0.9966598776111619,17.189344681666658,passed,
2025/05/10 17:45:00,0.7020094616086135,0.6731161258163136,90.12554538529182,112.24360708129151,2.8555795186186876,2.94,2945.6170398238683,3078.1603777470673,0.9797963469619871,0.9980582800109222,38.74579722476763,17.852427795097384,2.798245457028479,1.032055218051923,1.002977411257768,17.201375418333335,passed,
2025/05/10 18:00:00,0.7053366329806016,0.6731679715062926,90.2196745736914,112.06991855527407,2.8616200620862147,2.95,2939.1077775783388,3076.1583239777365,0.9797528320194226,0.9981449804518312,38.72862011584545,17.70045929702103,2.7919407751149214,1.0261042451587346,0.9997805409363573,17.213406155,passed,
2025/05/10 18:15:00,0.7085935044242516,0.6729799917988675,90.33613086241134,111.89013274736483,2.868051809862361,2.95,2932.579503959221,3070.9572839017774,0.9797162850615088,0.998216368863499,38.65256495961959,17.67782370828614,2.789132508175542,1.0224027088943746,0.9989456178990271,17.218454550000004,passed,
2025/05/10 18:30:00,0.7028851212306337,0.6733252174026975,90.56116950624926,111.89787117490697,2.8706615360940893,2.94,2937.3498133558815,3064.91837234055,0.9800509328659714,0.9985123211794598,39.168290014230664,17.977877566416588,2.8092982068051264,1.0336832260226572,1.0025392138823157,17.230480409999995,passed,
2025/05/10 18:45:00,0.7001935675333146,0.6723693682346606,90.30453790143753,111.29783254647195,2.86962648786639,2.98,2939.3056885913556,3056.1097941364574,0.9798965312852549,0.998300396764507,39.19108063052229,18.02385157097526,2.8091771804225267,1.0378696640381404,1.0036210663000777,17.20460307499999,passed,
2025/05/10 19:00:00,0.7128792352951644,0.670739109699846,90.40420773534761,110.85355052739028,2.879846643238993,2.97,2926.467950621404,3037.930936456223,0.9796091737398522,0.9980503151493095,38.50399475970682,17.831306310198,2.7883218529604585,1.009578768754911,0.9903966801054275,17.17655411388889,passed,
2025/05/10 19:15:00,0.7135027234373171,0.6693539592367436,90.4944674872796,110.44994815949282,2.883006558480234,2.95,2924.1182906289823,3024.1135356997756,0.9795699917317117,0.9979435749330389,38.55289263740914,17.86372186571222,2.8011832601258866,1.00316788519823,0.9851830024409401,17.14879136666667,passed,
2025/05/10 19:30:00,0.7056524982230294,0.6686596611310134,90.25255418312558,109.93133588949273,2.878068000193254,2.97,2937.4772913505285,3011.215513825008,0.9797507832437365,0.9978437550848213,38.760852301158984,18.264715613791527,2.8056545867648093,1.0190880999547924,0.9922569899328317,17.120742405555557,passed,
2025/05/10 19:45:00,0.7201368265436334,0.6699765097198659,90.2943830201309,109.46936132165932,2.892461863847201,2.97,2909.673040435533,2999.8187568386174,0.9792248402379528,0.9976729699244877,38.099694625520776,17.665507668051504,2.790386588304836,1.000551425735243,0.9855471336243501,17.09297965833333,passed,
2025/05/10 20:00:00,0.7130197778144024,0.6642362126177414,88.04090839131035,106.62708238654302,2.8835769783681013,2.92,2837.353907159046,2956.2814841909644,0.9794297155474342,0.9979661323015658,39.01354379263878,17.23177595015096,2.8070934994726455,0.9821857916638995,0.964795295403712,16.706393635555557,passed,
2025/05/11 05:00:00,0.7242629084564847,0.6735155150840813,94.7932847810458,115.62301386139396,2.8495441350910298,2.91,3133.6365376081358,3177.743432173485,0.9808103318413013,0.9973868020770569,35.83727176870093,16.99769815053423,2.6908608023940386,1.0140215967246848,1.0082714608346737,17.984555777222216,passed,
2025/05/11 05:15:00,0.7274357319322778,0.6802671916881198,96.96109834050012,118.65925366690254,2.8668128406970577,2.9,3170.681815587114,3214.6923149225777,0.9812654331901652,0.9981661606773947,34.35892587801411,17.82822689750724,2.7030625984035255,1.050949321789679,1.0430841785892209,18.305672549999993,passed,
2025/05/11 05:30:00,0.7249577973481558,0.6766821574952716,94.60529145719065,116.09565113805601,2.8643156822135056,2.89,3089.8443004263595,3157.192278367269,0.9808669391543876,0.9980475213466866,35.556431597909935,18.1291701157,2.719967365543741,1.0555587435182388,1.0472248598200318,17.893484839999996,passed,
2025/05/11 05:45:00,0.7184867158889595,0.6767112806766526,93.9931830633482,115.83921853971978,2.8634249023374267,2.89,3072.275021229834,3140.3695437263013,0.9810312217093231,0.9983007911367479,36.05164716555252,18.63532010226145,2.7348085672768745,1.0673955722336672,1.0524559039766188,17.789441156666665,passed,
2025/05/11 06:00:00,0.7154836231329461,0.6761838688696492,93.32729934625345,115.46565421298926,2.860266618065818,2.93,3065.9847334701635,3117.6304667349664,0.9811282152085424,0.9982547388131293,36.51353779569245,19.006670494870953,2.726652116178414,1.060041016527008,1.0433021639221844,17.68678813611111,passed,
2025/05/11 06:15:00,0.7147401990031991,0.6754858420940549,92.600391244991,114.8245736280875,2.84544740785376,2.91,3064.381991098372,3120.5366359073946,0.9810725992612311,0.9978961646978669,36.65793306421259,18.185355255033002,2.7116272687910135,1.035269667391164,1.0192417266445206,17.598860674999997,passed,
2025/05/11 06:30:00,0.71292539373168,0.6742107561714612,91.1245881519279,113.36341840939347,2.8351206216427474,2.89,3013.387959458811,3110.591940966756,0.9810242247602563,0.9979815779950596,37.00317189278699,17.421068430003128,2.7190031964330634,1.0250478215011958,1.0081660424731267,17.36222170222222,passed,
2025/05/11 06:45:00,0.7101579334927065,0.6741760966553082,90.27516376909664,112.84812003933294,2.8409173844143827,2.93,2970.6929769626336,3084.7926897607804,0.9811218639328614,0.9984481601944009,37.526832063913865,18.089223846410015,2.7336702573096865,1.0400158077096957,1.0202289537500082,17.203134501666664,passed,
2025/05/11 07:00:00,0.7104087237924889,0.6748644118011258,90.04564843531553,112.97945058205444,2.8368011385261425,2.92,2968.8761128488936,3091.556943973614,0.9811407822229311,0.9984641016331767,37.496901295756764,17.82690376397081,2.722161101707544,1.0308983219369772,1.0116491199762354,17.19224339555556,passed,
2025/05/11 07:15:00,0.7108416502484768,0.6749143812817476,89.9269895429376,113.11280800362964,2.833795238341596,2.91,2967.160858962336,3090.603715697931,0.9812143059289493,0.9984626376043289,37.46922066287246,17.76751408290256,2.7200592847451412,1.0221063932958439,1.0042860723417588,17.16646440666667,passed,
2025/05/11 07:30:00,0.7120343312294309,0.6749740361314421,89.66850784378147,113.11650066507899,2.825782999922727,2.92,2967.7252314321863,3103.12711341532,0.9811152476529165,0.9982872666002466,37.22038468830266,17.31352768368651,2.7074171805059786,1.0148310054772458,0.9991503650895628,17.154911351111107,passed,
2025/05/11 07:45:00,0.7128460717805206,0.6747891136947202,89.31082192358177,112.97477304080829,2.818474812410184,2.92,2957.109540413892,3121.136019762077,0.9808372871515117,0.9981337927659603,36.983542665503975,16.971871971267483,2.7054571404293735,1.0277519301059752,1.0135763433785425,17.131382014999996,passed,
2025/05/11 08:00:00,0.7127162961235504,0.6757681368909688,90.10300109308156,114.05226669729338,2.8336901053422836,2.93,2965.1340524801503,3101.3374728100507,0.981223922083368,0.9985962750739432,37.16923180478667,18.472482517381547,2.7223877603336386,1.0515400311813532,1.0369631184241666,17.190500335555555,passed,
2025/05/11 08:15:00,0.713718395063884,0.6761691672927753,90.32491567159026,114.31515897775068,2.8318804562205826,2.93,2976.375533602477,3112.3666066684787,0.9812071006632593,0.9985165521245004,36.99761558723964,18.294255363360318,2.7147532992676306,1.049993829934586,1.0362983435164848,17.24258987,passed,
2025/05/11 08:30:00,0.7144291932416533,0.6769392072408404,90.63971254437593,114.6948796575117,2.830696900000236,2.92,2986.5295157495443,3123.1768176188666,0.9813905460114176,0.9986120660706479,36.991548975002445,18.042896614896833,2.7104831603092294,1.0423486737169745,1.0288134585343671,17.294726777777772,passed,
2025/05/11 08:45:00,0.7151544909223447,0.6772106181221406,90.71776329160505,114.84282898807183,2.829327476973752,2.9,2992.3453525643367,3137.4572591602277,0.9811364043007755,0.9984498658234617,36.72014010144568,17.969699785642533,2.7043769440990792,1.0544489913984956,1.041416828403142,17.34321895777778,passed,
2025/05/11 09:00:00,0.712351649386178,0.6751936472624328,89.47270110085385,113.2507024305058,2.8286231468115277,2.9,2942.1166044446395,3100.5816057901307,0.9812588983950915,0.9986826961043459,37.24201881510429,18.07318159554693,2.7233361724877594,1.0552148949695357,1.0399220956206416,17.092516026666665,passed,
2025/05/11 09:15:00,0.7130960963759857,0.6780788210592249,90.57054497560125,114.83425373571993,2.8340541752521116,2.89,2973.1781004296913,3141.9621585922237,0.98111665292293,0.9988051164538826,37.04613784660085,18.199759815292566,2.716823056413456,1.0806649254867529,1.0637877350388776,17.330638783333338,passed,
2025/05/11 09:30:00,0.7200703808262429,0.6778733092029655,92.29272492454085,116.7519732091266,2.8495497597667767,2.9,3010.3259779619143,3145.4961906259928,0.9814360698783093,0.9990209664966353,36.0895669957825,19.29725830437616,2.7165490149949902,1.0822859318970628,1.0754795134488953,17.54132158166667,passed,
2025/05/11 09:45:00,0.7240303270547203,0.681756994661723,93.67002495446638,118.58891567089567,2.857373197549999,2.89,3046.6932731675615,3173.3211980161004,0.9817941451158307,0.9993668232178166,35.68767081605324,19.125135744833493,2.700936490213407,1.0662001246149408,1.0601536988681637,17.772902638333328,passed,
2025/05/11 10:00:00,0.7236010673847066,0.6810749716376996,93.53727490789228,118.23138164473988,2.841143693757859,2.89,3076.9272444336616,3189.5836945334713,0.9815164350833598,0.9986185996994537,35.46867274773374,18.360816945577298,2.680092373066521,1.0539570897638642,1.047948543058957,17.80405803611111,passed,
2025/05/11 10:15:00,0.7228182448875053,0.6809071257096306,93.2449020730228,117.83944747153751,2.8396520607098656,2.91,3060.921170344298,3189.241380285196,0.9815459886548097,0.9987330989121355,35.67659834899775,18.179710241657066,2.6888503935311068,1.05895668973144,1.0517830746673336,17.748286966666672,passed,
2025/05/11 10:30:00,0.7249982037798349,0.6825734036384792,93.79835098130877,118.79654631678922,2.8499320533928705,2.9,3054.448431424596,3209.0533924849206,0.9817019745139565,0.9993176462540599,35.42509114427297,18.27816353480406,2.6898662799792383,1.0648788742853237,1.0590491126830561,17.850554614444437,passed,
2025/05/11 10:45:00,0.7263858555835653,0.6858816514572775,94.48875210761852,119.71137229531034,2.8564256643191537,2.89,3072.094355607801,3215.476301085927,0.9818391782922579,0.9994807055019986,35.23992986220871,18.244517228072038,2.685305091937629,1.0590380018778336,1.0506701419173423,17.95997819,passed,
2025/05/11 11:00:00,0.7237714775452547,0.6854291414007722,94.21226481399077,119.3929573308979,2.849090255668556,2.86,3071.7998945045083,3224.7275441428906,0.9818645485527342,0.9994299992833503,35.665898544024735,17.758383737739162,2.6848816083852647,1.0509837550399106,1.0402532563324125,17.939374969999996,passed,
2025/05/11 11:15:00,0.720970704372174,0.6822729235725269,93.27813735611623,118.19380645481286,2.842955534982274,2.89,3049.0597715724534,3208.506429433074,0.9817380651255269,0.9992769398973521,36.07878126430826,17.842498613197133,2.6898063401103545,1.0551285576532146,1.044776434935817,17.789982466666665,passed,
2025/05/11 11:30:00,0.7221018638072476,0.680217462071685,93.63088250924336,118.53062815650878,2.8478822537386934,2.94,3063.94625044165,3198.9384819772063,0.9815696458255858,0.99905600751692,35.74264585898977,18.54198795677723,2.688517557077021,1.0541425331419556,1.0484461924017574,17.835958286666663,passed,
2025/05/11 11:45:00,0.7202647167742342,0.6876616674490049,94.42694201378404,119.79839824548716,2.8560480596069993,2.91,3088.624141076858,3202.597725642167,0.9820864357061678,0.9995488278150194,36.34370477137293,18.090852879426567,2.6804834664697412,1.0294090220481256,1.0123512428801953,17.968032004999994,passed,
2025/05/11 12:00:00,0.7163510403147156,0.6839950628001228,93.63007881517663,118.74995037618154,2.8313898400917337,2.87,3092.3413608340948,3238.27319679223,0.981808431404106,0.9990070262613532,36.67689604529036,16.804714252488495,2.670991014165541,1.0217041258424941,1.0050788991302888,17.924437740000002,passed,
2025/05/11 12:15:00,0.7152103813372562,0.6838047266048561,93.48693611144309,118.50197552411463,2.8334558588303005,2.89,3087.7396191149564,3222.7904335329868,0.9817829025259046,0.9989678907287587,36.85167380046587,17.05726139832674,2.6779887008542658,1.0225831133055345,1.0045349582358125,17.88060835,passed,
2025/05/11 12:30:00,0.7152564639101756,0.6821895782403762,93.58273938611184,118.60736860650127,2.8327470213001607,2.9,3084.5646197351766,3230.4753016398363,0.9819298156588097,0.9991378875203427,36.98994882725233,17.07625723702026,2.6823140068245928,1.0203720365453883,1.004976125810898,17.888910526666667,passed,
2025/05/11 12:45:00,0.7173678831853204,0.683057049442415,93.92845933126944,118.7476496538196,2.824665557248678,2.9,3122.5584988775563,3246.191199826295,0.9813248356810081,0.9982304330745537,36.02764573792797,16.65881014953911,2.66693016332985,1.025057873269417,1.0102097183603542,17.989587916666665,passed,
2025/05/11 13:00:00,0.7174085595533418,0.6826194350016079,93.82310853396876,118.76799689402975,2.8373896993933,2.9,3082.1060760306314,3233.2050534394275,0.9816544362164299,0.9990408222541054,36.44353162837444,17.281002243368047,2.690543372235115,1.0373997023454653,1.0232606667810449,17.918998747222215,passed,
2025/05/11 13:15:00,0.7163643205938588,0.6814387912349615,93.50203864007199,118.0810956509909,2.832673699866018,2.89,3097.838267355206,3205.662200245852,0.9813334927442818,0.9983269884232822,36.32251696974602,17.578777910432844,2.685235706185135,1.0356050475916614,1.0208373254922776,17.855759991666663,passed,
2025/05/11 13:30:00,0.7131971274589654,0.6823845380660752,93.22289790573846,117.87248070611021,2.8398780992595416,2.88,3063.8693839697557,3198.8599756592002,0.9814599973051287,0.9988860070705222,37.01325462510955,17.63089865504726,2.7124032118915915,1.0422796570292157,1.022344502388171,17.785387950000008,passed,
2025/05/11 13:45:00,0.7116708575381476,0.6825094741110924,93.01100726339011,117.69545361062961,2.8383498444622943,2.89,3061.1591177096666,3202.256352850319,0.9813308505450034,0.998835698639356,37.128157799233044,17.471879628681805,2.7108784646757136,1.0425047450829243,1.020652583889054,17.777764326666663,passed,
2025/05/11 14:00:00,0.7113503949744647,0.6830293176465827,93.01031107876287,117.78566109193729,2.838821667498534,2.89,3061.0510928925974,3210.0961829254443,0.9812193036956044,0.9988451303375282,37.065359429492496,17.345404740150265,2.7084022967710197,1.0439000884180196,1.0211242600974548,17.802668766666663,passed,
2025/05/11 14:15:00,0.7126325800311916,0.6814808180160773,93.35488395743987,118.15266019854715,2.842217772426115,2.9,3054.953352927122,3217.4230367196524,0.98144535500654,0.9991723247974571,37.091752917762804,17.568564097757623,2.719843701774273,1.0461868935562582,1.0274592185008045,17.82745965000001,passed,
2025/05/11 14:30:00,0.7095226478540063,0.6815378380141517,92.81974424295197,117.36874649356187,2.8358702494722077,2.88,3063.588266187852,3197.769516302855,0.9810999989032985,0.9985679445210326,37.266906813740576,17.485203469276886,2.7158300721747755,1.0427716614083924,1.0194752659858757,17.75639825666667,passed,
2025/05/11 14:45:00,0.7084353903075785,0.680088848038166,92.22769612818342,116.49930892839694,2.8370814526401453,2.9,3038.451824101373,3171.655084157373,0.9810755350729241,0.9985783406588513,37.60065518679273,17.609674514349116,2.7304796692032647,1.0376923679780976,1.0142368150643886,17.618579128333323,passed,
2025/05/11 15:00:00,0.7104793223915902,0.6791623027184677,93.16423107012551,117.29812918758412,2.839530455946406,2.88,3073.382607926551,3168.8655753535595,0.9810950012139266,0.9982719133939849,37.20105019545462,18.209691568808758,2.735138618323696,1.0404268011393516,1.020789981924665,17.725053829999993,passed,
2025/05/11 15:15:00,0.728068969106204,0.6804276484865266,97.71740812413132,122.86690350465324,2.8697734285571777,2.88,3166.5312066497845,3253.639941509793,0.9816044474757575,0.9990555512359334,34.55845504544123,19.434271206165587,2.7187965123442672,1.0429272257156679,1.0485214583128064,18.424436567777782,passed,
2025/05/11 15:30:00,0.7226233662774475,0.6843616036211602,97.15213121972222,122.06992534985632,2.8542252073565635,2.88,3194.2482444553098,3249.6996018367277,0.9812833371603603,0.9982597356428111,35.004839815172204,18.364117948805077,2.7039847499635106,1.0290749614258912,1.0212531997531695,18.39247837777777,passed,
2025/05/11 15:45:00,0.7211506964168005,0.6846969222344589,97.06117360250757,121.9905159330708,2.8508934596329714,2.89,3195.799568311875,3256.601194395524,0.9812964416264653,0.998251440940698,35.225665368982746,18.049364806636035,2.70327502609888,1.0246703785932771,1.0147502363084737,18.395107133333322,passed,
2025/05/11 16:00:00,0.7218829998617448,0.6854201729586815,97.44459798606651,122.48561874894081,2.8528602244046684,2.89,3200.9914873565513,3271.169321778924,0.9812347596879988,0.9983132173672813,35.03073687507835,17.94619786816855,2.7075640215046834,1.027169512513834,1.0177155617490947,18.464170138333333,passed,
2025/05/11 16:15:00,0.7216384025437287,0.6861155943288892,97.59660472373757,122.74681855565035,2.85515739182081,2.89,3195.906145786302,3277.835003652784,0.9813386975483516,0.9985471046762713,35.182304824536814,17.871394574979238,2.7142458205023585,1.0279015602508959,1.0176248741260854,18.483549895555555,passed,
2025/05/11 16:30:00,0.7291495835852557,0.6862404678291621,97.23800621841963,122.42128460173964,2.8633648128739586,2.9,3163.3072344916122,3278.707529769573,0.9808672475802349,0.9985644870398579,35.077692262421856,17.596000680551334,2.7028860050689514,1.021400552970476,1.0184564336692519,18.445838400000007,passed,
2025/05/11 16:45:00,0.7184600343602903,0.6858255838165741,97.04899788704363,122.19912782121189,2.851971912680067,2.9,3182.3783036578984,3277.4773126847367,0.9811270272604451,0.9984714657220899,35.50668591346206,17.689027869717755,2.7200582094112518,1.0323734396931101,1.018367010752394,18.423326777777778,passed,
2025/05/11 17:00:00,0.717465516412228,0.6852518107103992,96.85707555903733,121.91792214801708,2.850392362925604,2.9,3178.458144354901,3271.7617572294093,0.9810761892578427,0.9983883950291006,35.67784305800662,17.69377818098614,2.724729739509192,1.0322049878757174,1.0174969396656934,18.38565754666666,passed,
2025/05/11 17:15:00,0.7229194796097378,0.6850492752928582,96.78756609172012,121.7922607061667,2.8583512423633373,2.91,3156.1403626030246,3263.0474487538654,0.9809139997501031,0.9984875552251476,35.881860804892916,17.64960352759338,2.725009864877644,1.0208950173797793,1.0120746147881556,18.34829345555556,passed,
2025/05/11 17:30:00,0.7223615273429465,0.6848354917105368,96.67111411988222,121.66472856311779,2.8603959894255113,2.91,3148.8918327627975,3255.2043310193585,0.9809009735567671,0.9985357044980213,36.05387004252889,17.797129465153336,2.730483057423212,1.0213864604960563,1.0120765640848808,18.318250982777784,passed,
2025/05/11 17:45:00,0.7220375519672554,0.6843645580771285,96.61315632253651,121.55569147250543,2.8640349108278502,2.92,3138.1312726207952,3244.6996951702486,0.980914723575214,0.9986384765164759,36.004877494394734,18.182765041128064,2.742141743614056,1.0321421276104326,1.0228179961855774,18.28065072166666,passed,
2025/05/11 18:00:00,0.7256149735822427,0.6839440836579698,96.43926993721415,121.2983121121524,2.867308035057938,2.92,3124.9304610048407,3237.5092868745833,0.9807286616831898,0.9985710410268024,36.28936525109055,18.027003923596993,2.738956925059327,1.0193970071225442,1.0141046480980407,18.24307461166667,passed,
2025/05/11 18:15:00,0.7268986695569641,0.6839043791435224,96.30370298536442,121.14281729515653,2.8693301717786417,2.91,3112.8470296387404,3234.659679697789,0.9806846941320926,0.9986420841143792,36.47731961193973,17.932491094138594,2.7413671057802365,1.0152893386829795,1.0111630547795036,18.213092516666666,passed,
2025/05/11 18:30:00,0.7269661049390508,0.6833777401486619,96.14531211065007,120.90512737035391,2.8689876525460294,2.91,3107.243043420045,3227.9399169773037,0.9806702262148077,0.9986079183482018,36.56787387748589,17.9926488814847,2.7440736751854997,1.0157510753042671,1.0120518819824817,18.175561689999995,passed,
2025/05/11 18:45:00,0.7280690203645384,0.6829842940397892,95.9993645161992,120.68324948031238,2.8717275117791363,2.92,3094.0545826332514,3219.599508489232,0.980625048219841,0.9986582764141289,36.78826659402513,18.035062511963602,2.7503860570397913,1.0132668879328164,1.010873920200008,18.131094153333336,passed,
2025/05/11 19:00:00,0.719546302518664,0.6820812918986318,95.48389369054374,120.11094667900171,2.863607514080164,2.93,3101.028824284113,3205.3092130361993,0.9807311617458254,0.9985082660713329,37.1960576858526,18.27657406940061,2.758939276642342,1.019714824648079,1.0088676690138938,18.058876989999998,passed,
2025/05/11 19:15:00,0.7244269193497547,0.6818581873220121,95.18797181394768,119.75420091422771,2.8699154938001636,2.93,3073.8940263363797,3196.1873078376807,0.9805687305106878,0.998616190578852,37.39520695000595,18.166703589504326,2.757323692548296,1.0113763318279283,1.0054975240313155,17.99460356833334,passed,
2025/05/11 19:30:00,0.7225381142252687,0.6816877839897089,94.78668753764615,119.31751801710445,2.8674902104788256,2.93,3061.938844719625,3190.9708628044596,0.9806243750222877,0.9986871230060094,37.59083231506178,18.026901492574734,2.7609818599131897,1.009955306998759,1.0019806295471603,17.930157373333326,passed,
2025/05/11 19:45:00,0.7215596960808477,0.681693831696409,94.98278898745158,119.57985484795641,2.862679253239675,2.93,3083.3001258841227,3203.8925845688136,0.9804695866945453,0.9983992401626005,37.3058922881906,17.975902115870536,2.7522277691842967,1.0148884548634258,1.0061996325141291,17.99821613333334,passed,
2025/05/11 20:00:00,0.7278086332158507,0.6840443774666201,96.01895875499534,120.9561273091926,2.876014305169997,2.93,3085.9006225639605,3223.6807768831554,0.9806230918441048,0.9988898521998426,36.86332169524477,18.07824399590012,2.752411144828936,1.0148762763006165,1.0113529967411314,18.146446364444433,passed,
2025/05/11 20:15:00,0.7233241736024479,0.6849237150916029,96.8597896426246,122.01732012198136,2.871410857807497,2.95,3129.537477098589,3245.570569604778,0.9808200287428427,0.9988147481610545,36.04424980101494,18.424608523278625,2.7530872870818572,1.0356522662852115,1.0277503695612382,18.305554464999993,passed,
2025/05/11 20:30:00,0.7255813479976376,0.6846291946042632,97.66145217978371,123.10230676865827,2.875523996521173,2.93,3144.6586946659913,3271.5873569092687,0.9808532676366126,0.9989933765015311,35.68895310554512,18.460480271434214,2.7512598244887436,1.031176833441083,1.028129335723305,18.45006948888889,passed,
2025/05/11 20:45:00,0.7233540657528116,0.6874499087402796,98.37055201544604,124.01355542294019,2.8711006362365956,2.93,3191.513798355355,3285.223448823027,0.9809669354822932,0.9987517157323362,35.201628312545594,18.372652553395064,2.7373707517834904,1.031402953238576,1.0232435725391418,18.595364431111108,passed,
2025/05/11 21:00:00,0.7223611719291811,0.6830904858523816,98.98776107071343,124.97526943275106,2.8624091086361716,2.94,3207.1377605677667,3342.854430970718,0.9812451361560294,0.9990778299336802,34.89624336865336,18.147825612932056,2.735521382930601,1.0318837768754696,1.0315483262781908,18.748757310555558,passed,
2025/05/11 21:15:00,0.718248280590992,0.6978756063446705,98.97873109526417,125.98014522952037,2.894419444830724,2.99,3190.892199490614,3301.992379260157,0.9812934606492177,0.9999432230018821,35.44001000913742,18.391930266411784,2.7243075979876723,1.0289926134361758,1.0041567917411176,18.793131377777776,passed,
2025/05/11 21:30:00,0.7168328846505806,0.6893592902738102,98.5492193251603,124.43222381254049,2.846635722058242,2.86,3235.6640744853926,3349.228888918526,0.9810120268399278,0.9984246033978043,35.49190993049274,16.582602922758326,2.721568318071365,1.0132044241947618,0.9967515352989241,18.744791535555553,passed,
2025/05/11 21:45:00,0.726070736617724,0.6888469194058506,98.30490154102085,124.08882067348334,2.8624237227306715,2.91,3187.81363595366,3324.6521318463697,0.9809003431678405,0.998778509371396,35.443537590829514,17.013405141324057,2.7238516799591466,1.01377533979826,1.0069812307287096,18.64143650722222,passed,
2025/05/11 22:00:00,0.7296820120112831,0.6870008482196857,98.05299567597154,123.56980589247668,2.869083375633516,2.95,3166.770358559047,3294.67206498383,0.9808103271881943,0.9987352927540918,35.02722378834564,17.829932415230815,2.731623921509691,1.0306105929986307,1.0291613910123363,18.538417040000002,passed,
2025/05/11 22:15:00,0.738535940014519,0.6864184027612321,97.62416693928598,123.05338075250795,2.8820599938622102,2.95,3127.079301815779,3268.189664489776,0.9806133192152638,0.9988934576751601,35.24300517307488,18.024616245972734,2.7223869332899167,1.016249863267803,1.0240669601528007,18.431548837777775,passed,
2025/05/11 22:30:00,0.7276172236452472,0.6853789103333343,96.9254257726077,122.24456414170305,2.869147994502143,2.93,3133.2841465850947,3258.120099601933,0.9807432693738747,0.998715294424831,35.80674753720957,18.05248009774188,2.7352921583216525,1.025008432381781,1.021747406715409,18.337884674999994,passed,
2025/05/11 22:45:00,0.7213732900513896,0.6844753065909297,96.21626437576136,121.42164771368725,2.8604564805282475,2.92,3129.186097723772,3246.1296442156768,0.9808005019583724,0.9985836659998655,36.39382123944204,17.95090640611761,2.739798025343682,1.024150164011586,1.0144306482205456,18.23631322944445,passed,
2025/05/11 23:00:00,0.720528446199155,0.6837969049827676,95.59926144838357,120.71281095026987,2.8570101271765505,2.93,3113.5090115040325,3236.579781471005,0.9807844035406109,0.9985566481900912,36.613570780796266,17.870545187679728,2.7368588350895005,1.0260604061039869,1.0154041152700926,18.142267989999997,passed,
2025/05/11 23:15:00,0.7207804593441254,0.6834320306797164,95.02081265307628,120.0505503144633,2.856450009583324,2.91,3090.675625133062,3227.7176209528575,0.9807152559924353,0.9986068768298509,37.18531579012747,17.5525579326456,2.7377808748017314,1.0149437828752783,1.004292855606865,18.048174448333334,passed,
2025/05/11 23:30:00,0.7187036341021751,0.6810559773415226,94.3625896799356,119.02006078763715,2.853031099526494,2.93,3074.0419069266545,3198.2544318584255,0.9807144707871025,0.9984271909212943,37.32177687526854,17.94320110218496,2.7512204902906987,1.022813001736054,1.0119002293451496,17.89505652,passed,
2025/05/11 23:45:00,0.723965425532086,0.6801291103269966,93.94433767275197,118.78487085360324,2.8552992345947557,2.91,3050.8056866235825,3181.7040466817625,0.9805466958257975,0.9983507946718205,37.09498678221606,18.060326783895373,2.747986518867106,1.0103854571487643,1.0070459871311968,17.795680271111117,passed,
2025/05/12 00:00:00,0.7097863333256944,0.6693445898954402,88.5421365958542,111.15299746321358,2.8306919038094187,2.9,2914.809089863591,3043.70580011059,0.9799734502283584,0.997458652275539,37.84161647598132,17.346741993716797,2.7757981613019047,0.9861111296025998,0.9730059016536936,16.86671985777778,passed,
2025/05/12 00:15:00,0.7283279507186147,0.664734556547543,87.88531857784794,109.78727654347671,2.839025533591048,2.88,2856.1240707900993,3027.9404708450847,0.9792452581048671,0.9971454861714187,36.92124724038711,16.800804087109043,2.764143961082802,0.9651555334479126,0.975448238996596,16.705009474999994,passed,
2025/05/12 00:30:00,0.7172849339080836,0.6736696418588581,91.48285879226809,114.62546642368382,2.8593707677130302,2.91,2983.62630235081,3073.2598579046203,0.9803071339653809,0.9979874914031089,37.4661122201155,18.90117791390571,2.7669556589115287,1.0096577999746552,1.00175904978045,17.318883229999997,passed,
2025/05/12 00:45:00,0.7252147249634431,0.6830165755663913,96.31176464668161,120.50966515178668,2.818952872076923,2.8,3192.451648297898,3338.6090015746045,0.9803261330522391,0.9972116258346267,35.85781105216638,14.02934131530658,2.685947672268991,0.9713899371138206,0.9657052041905464,18.410752176666666,passed,
2025/05/12 01:00:00,0.716705292450551,0.6932055249751531,102.46392562429348,128.1625847104234,2.8212646252988547,2.81,3406.7887007464437,3506.10411712937,0.9814192392355585,0.997827092769286,35.85781105216638,14.02934131530658,2.6966327619957395,1.037950169153297,1.0198678449682317,19.503099965555553,passed,
2025/05/12 02:15:00,0.36152327111446536,0.30324287590814125,34.53640864960622,44.024540926228646,1.8677611935594942,2.16,1982.2475414655107,3179.3951989443126,0.9732071739879465,0.9699733635818022,45.939266665823155,5.351834234800216,3.0273640501224404,0.8980582728961627,1.237527752194792,9.64071600555555,passed,
2025/05/12 02:30:00,0.7164730090597197,0.6290396933788216,80.05213314943708,98.34755800120698,2.731512283626173,2.8,2627.7120540205833,3024.3662516660324,0.9789483046173406,0.9960746216668431,37.72993381314283,10.431787779847255,2.8214728015565576,0.912103109504887,0.9482756199693688,15.438721319999999,passed,
2025/05/12 02:45:00,0.7260293051514428,0.6480791111807439,85.19310585910509,104.80192470834992,2.76652174831874,2.82,2775.552196616754,3116.2565777103487,0.9794534771550948,0.9966607728184661,36.851541153398244,11.934697021719339,2.79507178097678,0.9671452224243283,0.9921193288518135,16.29981711111111,passed,
2025/05/12 03:00:00,0.7268655913541064,0.6498634791698283,85.31300009103741,105.09927513820621,2.7706650784743916,2.84,2775.3695768916473,3118.6292991202,0.9793891556560301,0.9967507562648431,36.84624227870631,12.00807071917081,2.7918745605487736,0.970824439990988,0.9946086586715966,16.330296858333337,passed,
2025/05/12 03:15:00,0.7251783715269114,0.6520822150476743,85.53505586036657,105.47714110005283,2.772508873625383,2.83,2784.6116253555892,3116.3484004463135,0.9795892255785089,0.9968870403327665,36.94778319548208,12.20523547529869,2.7923418296602303,0.9763166193050413,0.9956099745100723,16.360464034444444,passed,
2025/05/12 03:30:00,0.7262271534372053,0.651601927532867,85.6318211016674,105.65160500168359,2.7699023191365204,2.82,2791.5506966457306,3125.978735943992,0.979578683436848,0.996814318784974,36.835723051085125,11.938647455270559,2.7842122800963716,0.9665289852421237,0.9878246991260289,16.39097849888889,passed,
2025/05/12 03:45:00,0.7263067990354226,0.6539675646981986,85.7472394379586,105.93988850920333,2.7727623283896574,2.8,2787.8707042250885,3134.44726434633,0.9795402157007015,0.9969797683461586,36.894701720891284,11.906482054088963,2.787323268185882,0.9797333884008547,0.9983143271549444,16.421180159999995,passed,
2025/05/12 04:00:00,0.7238424561868103,0.6491580515850655,86.26236647789297,106.23799375089726,2.7591214554781884,2.79,2823.7505894101578,3153.061746403842,0.9796607671751023,0.996515621362523,36.450303648843374,12.386759454707544,2.7951384846578393,0.9948731477213253,1.0184150550344442,16.490751151111112,passed,
2025/05/12 04:15:00,0.7100543967245815,0.6498305772332204,85.60308919657201,105.49027573293714,2.7569027697258894,2.8,2815.3031244363774,3108.6705472782605,0.9800590948177772,0.9966868065794158,37.2772158337951,13.410113215272645,2.834254343612314,1.0198257579029602,1.0270019552565604,16.331819423333332,passed,
2025/05/12 04:30:00,0.7052426103986561,0.6528750151107658,84.5515575978853,104.56788198760741,2.757775968942618,2.8,2772.980591303386,3093.8071858307007,0.9800670442534357,0.9970998882037388,37.94516156825097,12.957111775451201,2.8455932436060607,1.0296076398419804,1.0264550248882887,16.179286346666665,passed,
2025/05/12 04:45:00,0.7206112631087916,0.6487369595295759,83.84116003929834,103.56487803466638,2.7682596956991894,2.79,2723.1603578392414,3064.4278171037813,0.9795187027381178,0.9969298475096685,37.24783770781464,13.003839147212938,2.8255178717673473,1.0010279406252094,1.0197878451849738,16.021547079999998,passed,
2025/05/12 05:00:00,0.7192575837230837,0.6440263351513973,83.1518689137931,102.54565545752166,2.7619819971598583,2.8,2709.3571628352643,3034.3776151778993,0.9795965626233549,0.9966912730421189,37.15235666879989,13.547911313461965,2.8328819752161576,0.9989805916306471,1.0224202048982987,15.86409205333333,passed,
2025/05/12 05:15:00,0.7188372937472886,0.6400710386309687,82.10838382038912,101.29796283754509,2.7541059184233787,2.79,2680.7226603864233,3020.644848742965,0.9794352966655296,0.9965196089010124,37.162429393237,13.259007423754921,2.830219441632323,0.9878353783097076,1.0156583296667925,15.702170000000004,passed,
2025/05/12 05:30:00,0.7170763803710253,0.6396344695549491,81.80539434392861,100.97409683155257,2.749546195046414,2.77,2673.463294506316,3018.9521611294294,0.9795308446972373,0.9965532212799094,37.306744843200605,12.986217098745845,2.8336492833393083,0.9838856412203426,1.010203314747414,15.651559256666664,passed,
2025/05/12 05:45:00,0.7135391447753636,0.6433835470752325,81.40574647345876,100.75284396136048,2.752971687417456,2.77,2652.147493259678,3012.3993736554744,0.9795930761126291,0.996930995595527,37.79732666017203,12.78812615949038,2.8448633415845404,0.9964099957642887,1.0134852346748435,15.59433714666667,passed,
2025/05/12 06:00:00,0.7109766789247993,0.6455512725228791,81.04203299235394,100.54115840365729,2.7582862721952193,2.78,2639.0900905103827,2993.48377486845,0.9796070023579565,0.9971223477791951,38.09172281505288,13.044825426598317,2.8470264841526993,0.9988576276751842,1.0099910321590482,15.536251169999996,passed,
2025/05/12 06:15:00,0.7160461937081988,0.6398746381381304,80.58546096047,99.89579667193338,2.7504995816214626,2.79,2631.359939824938,2995.727382814302,0.9792958259114836,0.9966795619718289,37.48164469686267,12.989191850371578,2.8282922346984556,0.9872115928750961,1.0120552769119722,15.477301326666666,passed,
2025/05/12 06:30:00,0.717170493405872,0.6358308308662068,80.57897645805447,99.76479475247166,2.7389194861052304,2.8,2649.391081577245,3001.139870566286,0.9794797856266825,0.9963385894914399,37.08863635171305,12.858322324490347,2.8111041038870854,0.9706300595316532,1.0024075060280337,15.47634933166666,passed,
2025/05/12 06:45:00,0.7172271834673983,0.6314980507658021,79.93552703769981,98.9631416700445,2.730405349409697,2.78,2636.070417993354,2999.81859915862,0.9792677309174832,0.9960576538936192,36.94312928570176,12.556157387078615,2.8064407793248227,0.958021159055418,0.9957634650286371,15.38826152111111,passed,
2025/05/12 07:00:00,0.6819823288323836,0.6535778153747561,75.66827456966814,95.843825760269,2.8062304153393294,2.94,2432.546769381061,2782.8306321559867,0.9795749976871859,0.9993352285607253,41.58549493003799,16.75228922473504,2.9053910512008434,1.0658183216131094,1.0315711940795786,14.635550691666662,passed,
2025/05/12 07:15:00,0.63041107387509,0.6248684739382185,65.53995634101754,83.47556667876867,2.736301629335679,2.84,2210.692437791647,2516.1724229145766,0.9790491948483686,0.9978589648645384,44.041655235391936,17.101089643592044,2.971216397960995,0.9941433353889498,0.9671879820139978,12.934128020000006,passed,
2025/05/12 07:30:00,0.6335569884002555,0.6263617854333012,65.39316990548566,83.40892097020954,2.7354740806307967,2.89,2212.3665278105796,2521.2865094041,0.9786294646245085,0.9975264994640183,43.60507087486337,16.83825151561267,2.9471015588471796,0.9985803489369368,0.9742301891677742,12.948785190000006,passed,
2025/05/12 07:45:00,0.6386028936700472,0.616133649031161,66.10912598877582,83.86593309615738,2.719517195619587,2.85,2250.2740467977833,2550.0424059921265,0.9786014759144543,0.9967417917404129,42.62875366604662,17.486887735405727,2.9416640471095348,1.0008350407147861,0.9951682264540939,13.05454313777778,passed,
2025/05/12 08:00:00,0.6379124912373829,0.6315176414783314,67.08269266431635,85.52866843973064,2.7565974827460993,2.82,2235.166571322499,2541.5059004775726,0.9791976337538664,0.9983835007143771,43.78271174215507,17.975811805489464,2.97370328762799,1.033523042278483,0.9975638075461235,13.167363311666668,passed,
2025/05/12 08:15:00,0.6348410011838364,0.6348450876766364,66.50443158876645,85.18105775157127,2.754590427439762,2.88,2208.12175811838,2556.802309812598,0.9790439331340818,0.998800530486166,44.240584459739885,17.186115425836764,2.974577044178898,1.0495805884541611,1.0066679720287122,13.125414225000002,passed,
2025/05/12 08:30:00,0.6408768762015131,0.6297026407877884,66.65722523021724,85.04227662902107,2.7532449984824208,2.83,2235.8411017243434,2536.928654818996,0.9783123367677453,0.9975363147023282,42.95338793828925,18.347270660546904,2.952475758664567,1.0551575587585151,1.0276225847782126,13.140604461111112,passed,
2025/05/12 08:45:00,0.6435358938114918,0.6290909983663331,67.35872602818979,85.90914455279257,2.7575430339433007,2.85,2250.665182658623,2547.6311208973507,0.9787150328709449,0.9978408908169047,42.98548271339735,18.653113266213715,2.953232063472748,1.045343213497659,1.0189666330198954,13.231508546666666,passed,
2025/05/12 09:00:00,0.6445645940365443,0.631474023836375,67.98712793563432,86.63330954535061,2.7576093473000802,2.85,2266.5659496249536,2556.0729977737183,0.9793425871519179,0.9981822955947873,43.11407260004836,18.44440118745447,2.9571011198930166,1.0372766564741365,1.0056795143448773,13.298954239999997,passed,
2025/05/12 09:15:00,0.648771189559435,0.6349152228539814,68.54745718494966,87.51664444637736,2.768067069955388,2.86,2272.389003717256,2571.233067828735,0.979244572504573,0.9984362804619568,43.065955497484566,18.381010389035534,2.9476352912828423,1.037295463826945,1.003203017009091,13.407470755555556,passed,
2025/05/12 09:30:00,0.6553206347283834,0.6400743222526236,69.75652123157997,89.12782467772092,2.778354395679647,2.84,2289.6445468893285,2613.5955675408986,0.979243982168444,0.9988340730392266,42.91667486048364,18.104882686696126,2.944638658359984,1.0560290750915404,1.0160358982107431,13.622938724999994,passed,
2025/05/12 09:45:00,0.653175561434341,0.6428785658350266,69.8925142549972,89.60295961796785,2.789959352969334,2.85,2275.395202145794,2615.7359224902616,0.9793799876669982,0.9995019929181616,43.487152479130316,18.580319578391606,2.959985790382002,1.076243906151493,1.027370335619205,13.646057027777779,passed,
2025/05/12 10:00:00,0.6589996778842694,0.6446764615677577,70.9865994890029,90.88599083976501,2.793896494680073,2.81,2307.224995020315,2636.3249482496303,0.9796030474057301,0.9995002279713453,43.10993669678955,18.523868736351254,2.9479975178540094,1.0657790503086897,1.017691528797499,13.811766857777775,passed,
2025/05/12 10:15:00,0.6593865863492784,0.6461349048462982,71.54162449242594,91.42822374094209,2.795690057184511,2.8,2330.046532502313,2636.7085724313065,0.979623098371857,0.9992820649117055,42.91624387437644,18.640151630783482,2.9508754874011505,1.0631073921467142,1.0130713370817301,13.885507863333332,passed,
2025/05/12 10:30:00,0.6609207683002621,0.6452516010337626,71.15527252946141,91.16284712884138,2.8012125233178127,2.82,2302.338794957986,2644.019180857278,0.9792882615484484,0.9995635827520596,43.11975335622666,18.603394864789895,2.950145834446931,1.0707670776609801,1.0241773157218754,13.855799906666665,passed,
2025/05/12 10:45:00,0.664192057302861,0.646639390859201,71.92476240885907,91.9313980993684,2.8083263025943572,2.83,2330.6326919355083,2634.532746602158,0.9794516248913241,0.9993841022699821,42.81932728386077,18.96586919401414,2.943670019626878,1.0530319768637524,1.0087267192206695,13.943804697777775,passed,
2025/05/12 11:00:00,0.6700278951182471,0.6485582621086916,72.19936377520129,92.24992934699551,2.80644464177659,2.85,2344.450807589882,2653.322200724654,0.9791771405597911,0.9990709257841296,42.25740724714881,18.2979173537447,2.915312841852169,1.0462951474663584,1.0063257346915768,14.025973279999999,passed,
2025/05/12 11:15:00,0.667233842106093,0.6492100541717314,72.50626213861162,92.96139114789804,2.8115291724582403,2.84,2337.1580835375103,2680.782426236248,0.979453431706442,0.9998443003639526,42.919685872757576,18.39306713800517,2.924429329773111,1.0594717646907723,1.0159926096079763,14.108086128888893,passed,
2025/05/12 11:30:00,0.6836351397629471,0.6537989649883373,74.41630848383836,95.08216054240206,2.822255029866198,2.83,2394.2450383588284,2723.7039234275157,0.9789023602999946,0.9991959027430394,41.47153452488126,18.069721956633156,2.884212342682808,1.0563006559813204,1.0257814292335474,14.444157199999998,passed,
2025/05/12 11:45:00,0.6761074844812222,0.6520168389400762,74.22267973502146,94.99001275772481,2.823399726767128,2.83,2378.803660141171,2721.1156310676297,0.9793133811982131,0.9998082360528916,42.32914431370824,18.575513554009586,2.912458296402545,1.0681511608037553,1.031494958946925,14.399110733333334,passed,
2025/05/12 12:00:00,0.6757084047693305,0.6509145846611478,73.94643583995595,94.57773064267894,2.8202723567927737,2.85,2372.70719562869,2716.904182145862,0.979189147705198,0.9996578066297415,42.31106573242402,18.410842626665676,2.9146194618327708,1.064160850613567,1.0284178410895257,14.354090275555551,passed,
2025/05/12 12:15:00,0.6705865644151857,0.6540468212340766,73.69164251068649,94.48818966368249,2.826578587843791,2.83,2353.142469148183,2711.2358429714327,0.9793487255012547,1.0002127694794496,43.02221453361234,18.431551512068378,2.93250458981422,1.0766088806007121,1.0296660804908127,14.314863297777784,passed,
