datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/12 12:30:00,0.670537081970476,0.650179765558368,73.55581578635228,94.02527620530802,2.8183042424450333,2.85,2358.4586435552833,2704.8318220688566,0.9793176399787269,0.9998129034671281,42.80331780437178,18.485587201203536,2.937330419573208,1.0710656154206806,1.0293431765473224,14.269893,passed,
2025/05/12 12:45:00,0.6683525657191136,0.6519662214874719,73.18253282474959,93.75248649574885,2.8242059155280526,2.83,2337.154803947552,2699.6410730455113,0.979127610514075,1.0000712124458653,43.20563449832319,18.322944224895874,2.946361774904148,1.0711921386038672,1.0242386127099574,14.224948711111116,passed,
2025/05/12 13:00:00,0.6688835921583803,0.6494277606264071,72.91420562555587,93.29787849055644,2.818647037208152,2.83,2337.648712943319,2693.144516547494,0.9790625788483927,0.9997914582360042,43.02119539729641,18.244168572536996,2.939041811207102,1.060061610057843,1.0176945089792153,14.18003043111111,passed,
2025/05/12 13:15:00,0.6701151215248028,0.6490515873695266,72.97288923368,93.02038091796484,2.8205768552488117,2.83,2348.481615264894,2662.9535929961125,0.9789576851744705,0.9992823059593452,42.62497866033827,18.751484027656584,2.945145497725389,1.05795041401513,1.0164452905025456,14.135138160000004,passed,
2025/05/12 13:30:00,0.6692673789193646,0.6488906117214542,72.80522471511652,92.69714878910838,2.8213085557744635,2.83,2345.3494831019466,2648.7826705933517,0.9788733578787826,0.9991329044320205,42.646852100530765,18.824108582445078,2.9520841580930606,1.0545260047717666,1.011823527845198,14.089987773888893,passed,
2025/05/12 13:45:00,0.6677240611437593,0.6477056065491567,72.58571902557418,92.3631821811803,2.8203261108283466,2.83,2338.777105989918,2641.1960536416796,0.9788002724441468,0.9990652741188207,42.76350593616814,18.865520147142057,2.96142101953236,1.0525512625981082,1.009572778152089,14.045148333333334,passed,
2025/05/12 14:00:00,0.6651531333779327,0.647461170062985,72.46683179136058,92.14454655641093,2.8206282097048736,2.83,2333.337986777797,2632.2541476381393,0.9788740809883204,0.9991294196002359,42.98422313094906,19.06734575413192,2.9764037286206135,1.0599700823478997,1.0135961760979715,14.006089252222225,passed,
2025/05/12 14:15:00,0.6671780270342754,0.6423636353902821,72.15992493527808,91.64632386772777,2.8111651390124406,2.81,2334.5267818474586,2636.860299279172,0.9786631563056459,0.9987122266266476,42.61406408756044,18.834985815754884,2.9613319169395704,1.042114205463413,1.0064479992578457,13.975390054999995,passed,
2025/05/12 14:30:00,0.6633721027839546,0.64692992939648,72.0056783829407,91.68871393830948,2.818942296319834,2.82,2318.155101780389,2632.1949664373974,0.978781193450075,0.9992342955917373,43.253420531437975,18.680035685477893,2.9747325074605264,1.0494965133282292,1.0024109727035768,13.954751188888892,passed,
2025/05/12 14:45:00,0.6631110274889982,0.6469233573950971,71.9163981654472,91.50757384907827,2.8196273683261848,2.82,2315.402550367375,2626.484050155942,0.9786658984039619,0.999134009242197,43.26149137728729,18.629603634326156,2.9794715285776108,1.0467660987616199,0.9991562218164501,13.934278709999997,passed,
2025/05/12 15:00:00,0.6638816007160291,0.6427834535193038,71.73193725817264,91.17668500438691,2.8124302624476365,2.82,2315.439663953742,2631.773073174783,0.9785276121511808,0.9988670484790376,43.05663291757068,18.62436110265359,2.975380041238385,1.0437908206296327,1.0033364665091289,13.913690816666668,passed,
2025/05/12 15:15:00,0.6621580549143616,0.641031151485136,71.47165994876839,90.73794744948292,2.8097777654150122,2.85,2309.6502647575285,2622.498011451542,0.9784582776097857,0.9987288787741778,43.12011855094646,18.662154583749516,2.985577292945788,1.0412672055029273,1.0010240700938835,13.858240562222226,passed,
2025/05/12 15:30:00,0.6610247628327832,0.6391427693623958,71.23681818006928,90.33251670388778,2.806962877740397,2.83,2305.2973178077063,2615.4109185568273,0.9783327185361167,0.9985406077351319,43.160547112863576,18.66099973851822,2.9929869877205895,1.0372711482353263,0.9993674092483347,13.812245351666668,passed,
2025/05/12 15:45:00,0.6560596632970933,0.6442787708764055,70.97474701928483,90.4036172814462,2.8182319858236946,2.83,2280.1189408006553,2610.9954309852105,0.9785118210005624,0.9993491573562083,44.01416152668873,18.661404536560084,3.006975948366534,1.0507427338907729,0.9992278229185505,13.784294968888894,passed,
2025/05/12 16:00:00,0.6501267924048051,0.6386699526199988,69.76974244809288,88.71770705369087,2.7991187831117315,2.84,2263.2152865715475,2592.3517923732447,0.9783005960256708,0.9987746009062932,44.042029746284044,18.166715567787854,3.0154010807593217,1.0357596420320268,0.9915354114268613,13.591309013333332,passed,
2025/05/12 16:15:00,0.6522414237311014,0.6318006219875125,69.72596107408086,88.24818051577742,2.787050650844008,2.82,2283.5434402415563,2585.060365123555,0.9779859864122024,0.9978183769769055,43.31602020618325,18.415513454853706,3.008400395854271,1.0192247135257686,0.9889785568530776,13.569045404444449,passed,
2025/05/12 16:30:00,0.6483677709188116,0.6347467135237679,69.47193286320045,88.14692381923146,2.7959466638394774,2.83,2262.8868371818166,2575.0634322200854,0.978062762152985,0.9983432887759535,43.94477633234774,18.544522672987693,3.024407504195069,1.0286434858725815,0.9897256280474674,13.52665091555555,passed,
2025/05/12 16:45:00,0.646779967568604,0.6323692312784575,69.18319916023083,87.67073582735154,2.786446568887243,2.82,2261.1436846465585,2580.0133484960065,0.9779266324218477,0.9980660844638622,43.90058688556325,18.188414116233773,3.0284018858314714,1.027034238123177,0.9911213631928102,13.489625404444443,passed,
2025/05/12 17:00:00,0.6423495466182954,0.6319636538702158,68.36466756423121,86.58354566940129,2.780907249259991,2.85,2250.597144852543,2549.5257200054475,0.9777283162343967,0.9976536739760389,43.94698877753095,18.044406129850888,3.031989658174254,1.0160936716795852,0.9794718973584858,13.34869647222222,passed,
2025/05/12 17:15:00,0.6382094165004395,0.6241992679493158,67.73441931140366,85.68658481738468,2.7655232888221435,2.84,2245.2556329905447,2548.2202064334506,0.9776655370621489,0.9972931476559965,43.91270328349268,18.26968801563863,3.036778649730558,1.0154196986892166,0.9881036150165899,13.256469068333333,passed,
2025/05/12 17:30:00,0.6380734514923553,0.6255325231507161,67.87852246045885,85.81948683796654,2.770140459112243,2.85,2246.974117421503,2540.77618107793,0.9776860854939016,0.9973321578199016,43.98023590048778,18.476956521897552,3.0438271702500552,1.0187856963639041,0.9884525138314425,13.262740809999997,passed,
2025/05/12 17:45:00,0.6421039485428991,0.6298531849331971,68.53300484037196,86.58498672336324,2.783097200890749,2.84,2257.2703936276544,2539.6898247915146,0.9776645348316022,0.9974585857018063,43.863237353043615,18.642753565230255,3.043047847428321,1.0211606857925781,0.9863504399221816,13.350406556666666,passed,
2025/05/12 18:00:00,0.6462153964289112,0.6314559777014065,69.06207699489141,87.50667385488237,2.789070517050001,2.85,2266.383242635094,2551.677241062436,0.9774260955827438,0.9974119899279053,43.65506546320546,18.84180998603042,3.0428501073884204,1.0215574492573916,0.9870697840934004,13.437910444444448,passed,
2025/05/12 18:15:00,0.6474765334588649,0.6347812298638755,69.49450254354771,88.9382448417736,2.7851003074651133,2.85,2274.4038669254332,2577.2752163910027,0.9775225589494545,0.9976187986080289,43.62813314836113,18.989529125192337,3.049496245567039,1.034897140347251,0.9943038248467136,13.512412906666665,passed,
2025/05/12 18:30:00,0.6518574259487434,0.6425517806692725,70.36277831821845,91.47855857470508,2.80070058413127,2.84,2262.9920445694393,2627.6284105993436,0.9776504361505531,0.9988392526763533,44.1473164764262,19.226744124944325,3.0521890938605085,1.0602295289798127,1.011990931476065,13.697163565555549,passed,
2025/05/12 18:45:00,0.6510488733549434,0.6430096170299211,70.4201534821048,92.42295390942583,2.791155660671887,2.85,2268.9098127324637,2642.114975843349,0.9776108327616508,0.9987254690312838,44.04702011771755,19.429198563482096,3.0618474170085213,1.0613723226361516,1.015035998834758,13.707434638333337,passed,
2025/05/12 19:00:00,0.6581452188603492,0.646527424460552,69.78346151147801,93.15058204397471,2.7968718150410545,2.94,2251.2781081255257,2642.5601641551775,0.9770721954610099,0.9988033592922254,43.781634439649324,19.316628887640768,3.0021678066169106,1.020700561503135,0.9847183717714572,13.687438331111107,passed,
2025/05/12 20:00:00,0.7203174070506647,0.6592296751592017,71.60628255291563,99.28813796624694,2.7946238359573807,2.94,2297.567177483176,2838.9561868000055,0.9739055850425767,0.9974003903470555,38.59607458059713,16.967224242441763,2.766233290016319,0.9954327581624477,1.0293266749946839,14.354650627777776,passed,
2025/05/12 20:15:00,0.6741391414869174,0.6631463635850748,74.15928719150347,101.61368204142931,2.7873098180192155,2.98,2356.2792151182734,2842.648226869562,0.9781962863516473,1.0000083191173867,43.29730391063123,17.842689622782004,2.9745051942675524,1.0210062851755133,0.9929125696016171,14.491021502222221,passed,
2025/05/12 20:30:00,0.6825695205711112,0.662232967383958,74.13822915445229,100.7072589831813,2.792070572919132,2.93,2356.941583205064,2834.625592198712,0.9773272769029859,0.9992043576822041,42.399817424065276,17.425104705791284,2.9585536843465157,1.023124514770342,1.0028252334469558,14.49522193777778,passed,
2025/05/12 20:45:00,0.6789218690885467,0.6603680893060713,74.2683280418752,100.52159300267844,2.8030438650697644,2.94,2346.803142447857,2827.885829374601,0.9775677721889812,0.999735033026018,42.93908549281357,18.183859689293975,2.975892096859099,1.044649057113732,1.0210850686477795,14.50488017611111,passed,
2025/05/12 21:00:00,0.6769447427943717,0.6607339707509767,73.93889501092265,99.70128806462805,2.8094225217187887,2.95,2325.7531555100486,2822.91915638931,0.9774068029891704,0.9999742725779363,43.289330210189476,17.96930097907054,2.985396892861477,1.0589773257605049,1.030008963513612,14.464795950000001,passed,
2025/05/12 21:15:00,0.677199918176683,0.6577973408379201,74.23633495191523,99.03283921513867,2.8153625418697317,2.93,2346.742915210825,2777.570767466401,0.9775032814782633,0.9994129597077547,42.87536551120027,18.964221408228212,2.9960370575422606,1.0630773483867482,1.0351207062967829,14.426800795000002,passed,
2025/05/12 21:30:00,0.6804441341419569,0.6580157659025442,73.93683175727313,98.14344869979365,2.822208167272675,2.95,2341.0161702409027,2757.3234585841506,0.9771807161507127,0.9991533823771087,42.6294570628469,18.666199637629656,2.975309657760891,1.0462713191659798,1.0198804366871816,14.388575740000004,passed,
2025/05/12 21:45:00,0.675687958504776,0.6513483500874879,73.08272264280824,96.39823539871773,2.815701054110266,2.99,2324.4766018251953,2730.7510365001417,0.9771262113749871,0.9988964357094706,42.78188611458103,18.858092254026612,2.9856665596018703,1.0444113391981285,1.0196001690881682,14.234009790000004,passed,
2025/05/12 22:00:00,0.6711657989970615,0.6453295274004398,71.53060793877779,93.79343949471597,2.7979184755828483,2.94,2300.7845204216787,2701.4710531519345,0.9769168771225705,0.9983044254907161,42.74195340957634,17.977451504253327,2.974600581815928,1.0189735078364484,0.995406844236627,13.995903288888892,passed,
2025/05/12 22:15:00,0.6730902844595018,0.6492998738725021,72.39989431047029,94.54588421081714,2.8137583631073686,2.94,2310.3675435039327,2712.801250268729,0.9771662203629796,0.9988288961173992,43.044605318391845,17.831707423957344,2.9761653401725825,1.019565962751332,0.9910791685177822,14.133983202777781,passed,
2025/05/12 22:30:00,0.6763255734157785,0.6456894074371956,71.97816845939819,93.46424441911667,2.8150409134107006,2.93,2309.2260776376183,2689.7341958720417,0.9768755542673662,0.9983497754382228,42.62199510760375,17.77345519667602,2.9496412592490655,0.9967088802385025,0.9757154551786706,14.072277694444443,passed,
2025/05/12 22:45:00,0.6719850480372677,0.6427394890517406,71.66638446595017,92.39100274204489,2.805865524626554,2.94,2307.0301848340805,2682.8300452229737,0.9770683303205472,0.9981954896906643,42.797168924322,17.299917351553663,2.9646529537020947,0.9954968594553851,0.9712783541108385,14.000876792222215,passed,
2025/05/12 23:00:00,0.6657333587919778,0.6409174165623033,71.33079632424288,91.38217692657598,2.806250698029562,2.94,2294.1414866375776,2662.4562221012243,0.9772390487019769,0.998303776506059,43.24386854696527,17.54579347631094,2.9953320594946606,1.0137429226528556,0.9820179562112556,13.909455779999991,passed,
2025/05/12 23:15:00,0.6627619215965472,0.6401176514262974,70.80136423536484,90.36452273279998,2.8103259184607814,2.88,2275.8623367113123,2643.1630485935857,0.9771853192930863,0.9984072217886659,43.54351644272859,17.51517232847912,2.999544778303531,1.0163785015929425,0.9820218402225133,13.824064533888885,passed,
2025/05/12 23:30:00,0.6620851699766594,0.6349897118301391,71.11730693607296,89.7350145323215,2.8107222969061083,2.89,2297.5399982590443,2606.9026255606323,0.9772936117734169,0.9977656258369938,43.073364842101185,18.698497483316267,3.0218588454406903,1.030531280540625,1.0010882998926631,13.785026236666665,passed,
2025/05/12 23:45:00,0.6598459286326879,0.6344215099903989,71.16602051355565,89.38674801641749,2.8177459385607384,2.86,2292.2666625855054,2596.3228874844185,0.9774841958315614,0.9980392990906296,43.42027139839867,18.857154664449524,3.033162511362943,1.031533752153356,0.9997402691408757,13.774803349999997,passed,
2025/05/13 00:00:00,0.6660958400167403,0.6516415826201367,72.92194917706915,95.62986993530781,2.8222788678539614,2.89,2311.534978021208,2705.827728470067,0.9778415705006528,0.9995955834270265,43.721574609477926,19.303354524609638,3.0190449191339073,1.0638839664173005,1.0237877254682144,14.160396738888883,passed,
2025/05/13 00:15:00,0.6766387425586123,0.6541754430402784,74.42035311124155,96.88387312225638,2.832654675290927,2.84,2358.9917665182925,2714.5279113010774,0.9777280499385614,0.999079751522757,42.70721605886831,19.505278477296734,2.9990936135443262,1.0632339094029535,1.0307896762437245,14.371529235555554,passed,
2025/05/13 00:30:00,0.6723459400464595,0.6529000426779211,74.04460059170664,96.25812475026542,2.831334095177756,2.86,2342.186340972576,2715.521995551953,0.9778441212934267,0.99938401186544,43.17862848725574,19.31030012562579,3.0116939166652132,1.0690146198605188,1.0321752115452327,14.32006205666667,passed,
2025/05/13 00:45:00,0.6736447927328375,0.6528228089540838,74.23735126823253,96.12659229892596,2.8366297165476175,2.85,2349.3463835479756,2702.3455281464157,0.9778331939926787,0.9992481863813772,43.00643415324403,19.60246302606322,3.010288835035122,1.0714287085865584,1.0348592450201468,14.329779395555555,passed,
2025/05/13 01:00:00,0.6801884325629207,0.6491883930285349,74.79169332691211,96.37899017848967,2.8383316206282565,2.87,2374.938213566777,2703.958142387976,0.9777610934998854,0.9988296859897313,42.315387234943934,19.95451030397208,2.983849839470714,1.0582647616297425,1.0347312519523661,14.415592125000002,passed,
2025/05/13 01:15:00,0.6918174262943608,0.6502819478440822,74.64259362352593,96.22781574043442,2.842530175995332,2.9,2365.818853323298,2733.7807247305436,0.9769606446915362,0.998577720788529,41.59336789698784,18.727258200681366,2.9265154545206946,1.0355312487925055,1.0243569856765733,14.495765686111108,passed,
2025/05/13 01:30:00,0.7012455533447558,0.6495356043586938,74.54123163192112,95.93591758861598,2.844224300879889,2.9,2364.728164677554,2746.4462981930674,0.9764210469627298,0.998210297823899,40.772439752595226,18.21518090850614,2.8818800115599195,1.0267051707098258,1.027008465897145,14.537326613333336,passed,
2025/05/13 01:45:00,0.6881012375863516,0.6558167057604934,74.83956567589497,96.24349873589144,2.8487734929901003,2.94,2362.8935877879885,2741.463400385234,0.9774841700809203,0.9992835331985714,42.304109207236834,17.910679267220825,2.927169145670916,1.0336320514076676,1.0084323839351101,14.54115688666666,passed,
2025/05/13 02:00:00,0.6873941164428793,0.651634927498348,75.17087106421637,96.02333020851815,2.8419092623369093,2.92,2385.4937764496026,2734.318340529152,0.9777419846742967,0.998916855262818,42.06431612068631,18.088319633526506,2.934285497819239,1.0225368908156418,1.0012616550048008,14.550041476666665,passed,
2025/05/13 02:15:00,0.692449013624788,0.6547623073356079,76.09613883550804,96.9068477389295,2.85829208530302,2.94,2403.945914787398,2733.9675518518134,0.9777420712098424,0.9990243152593724,41.82307803023025,18.520952046725053,2.9262311897950672,1.02765443119663,1.0068694413687158,14.68565739666666,passed,
2025/05/13 02:30:00,0.655539918176914,0.6390171955568229,70.29515155259722,89.38419681351209,2.8157633694488426,2.9,2271.7666874151637,2579.7183063155794,0.978014050317063,0.9986841794952789,43.92837671774774,18.773858803680863,3.0077608124038857,1.0141409985965253,0.9746959034127417,13.660633732777772,passed,
2025/05/13 02:45:00,0.6640914916974335,0.6358048105746678,70.2944643483164,88.8256310499565,2.8061272288946597,2.91,2292.5590017077207,2585.249457403411,0.9773551760238284,0.9975493897528387,42.69578136690986,18.117251161396915,2.96909237172016,0.9971525403900288,0.9741232527829586,13.687751134444449,passed,
2025/05/13 03:00:00,0.6645402012806879,0.6346820193230255,70.14283672455407,88.6376876259628,2.8037813512451915,2.91,2280.7398628661704,2610.7093998384776,0.9773492615043947,0.9978726022204468,42.9251046621998,17.355753193023688,2.957262550320816,0.9914544882752797,0.9714621563785247,13.714554223333332,passed,
2025/05/13 03:15:00,0.6655258571990886,0.6341610032185732,70.39906132835067,88.61829411732985,2.8059588830493367,2.9,2289.4361637377,2607.7554458398786,0.9774190449354696,0.9977942172215103,42.815820172606216,17.423613761549035,2.9572185094026824,0.9901957925082697,0.9710374193633285,13.741318298888888,passed,
2025/05/13 03:30:00,0.6635686332245493,0.6375499799019883,70.51615604109004,88.74612673745709,2.8146597159729665,2.9,2279.906775969317,2611.740114448062,0.9776024492742671,0.998345117451448,43.30724121884641,17.26561707218788,2.9647005451951767,1.0002219752789019,0.9727733860718732,13.768321447222224,passed,
2025/05/13 03:45:00,0.6661572784383284,0.6357132819613113,70.70737389816846,88.68746952112801,2.81345461319602,2.88,2290.410775988869,2612.8167820725594,0.9775294035440739,0.9980688435949578,42.943474728717725,17.333729759742443,2.9568205822689455,0.9984581431076841,0.9761582854682411,13.79500819277778,passed,
2025/05/13 04:00:00,0.6621632249835739,0.6369912539632451,70.86136853220232,88.8458870251468,2.8200396053294585,2.89,2290.7361471507597,2593.089845566452,0.9779118908328339,0.9983898434419847,43.3408919022291,18.086211928632586,2.979031733503256,1.009867118500122,0.9795054647613485,13.772582724999998,passed,
2025/05/13 04:15:00,0.668308745553865,0.6356869616282403,70.81291780982279,88.83255620343704,2.814416656542114,2.9,2294.212411023806,2616.400069851836,0.977439762780784,0.9979874134257944,42.72266821142982,17.439354373321066,2.947907647186199,1.0021294282210402,0.9820132519159511,13.82050956,passed,
2025/05/13 04:30:00,0.6686995325961311,0.6364007738027609,71.21313380268806,89.25581836733434,2.817994831336229,2.92,2305.502937588292,2613.6079427473164,0.9776517222712667,0.9980695517989389,42.68317390969086,17.858165999378237,2.9516742105726785,1.008119418033518,0.9853503490501685,13.862029035555551,passed,
2025/05/13 04:45:00,0.6704867468478947,0.6374643096517486,70.98496435368203,89.17870114483925,2.8214386476271076,2.92,2300.6949046831105,2608.7790926356715,0.9775891676840124,0.9981318581211225,42.64868400197378,17.700798033591287,2.928093135889461,0.9936292826031107,0.9729697560659374,13.851779675555555,passed,
2025/05/13 05:00:00,0.659333846492026,0.6210361576285258,68.65618062951536,85.93454202792317,2.764811196060283,2.81,2278.0958924507436,2609.454541103475,0.9772848613872197,0.996774273460429,42.39565076405156,16.0569430230195,2.9327514249486373,0.9608639469541358,0.962150253020106,13.513154159999994,passed,
2025/05/13 05:15:00,0.6668546764993949,0.6285828598300365,69.3997616198872,87.06086228649929,2.782637266372546,2.87,2280.588462212828,2624.891859943315,0.9772417548187058,0.9972627975934183,42.289643075971,15.88352774820609,2.9151713139821784,0.9696019707900309,0.9655475285385493,13.650172353888884,passed,
2025/05/13 05:30:00,0.6595554859195052,0.6383884091344602,69.67404423738084,87.82138675192934,2.8143902693392797,2.89,2260.17865351429,2585.7801274939743,0.9778864784687445,0.9986230797083501,43.63078037406009,17.187304283403343,2.9510809127203106,0.9917355508236273,0.9623238539434362,13.638419238888895,passed,
2025/05/13 05:45:00,0.6574527706005673,0.6381847424782506,69.76255073368434,87.81379247875473,2.8063724430337516,2.88,2262.8797236688165,2597.6922306560446,0.9781090153601402,0.9986767760126142,43.685625546503275,16.960973593508736,2.9664170807430175,1.0065897892192273,0.9739490904266023,13.640575189999998,passed,
2025/05/13 06:00:00,0.6612275552774421,0.6345285375160236,69.86218364504496,87.4994501164232,2.7978971494018556,2.86,2288.3299856058716,2583.4521878273395,0.9777956183010463,0.9976561580058342,42.732754046095486,17.277543060421635,2.95437754406705,1.0003058360312014,0.977717592405826,13.630745455555557,passed,
2025/05/13 06:15:00,0.6568058746079667,0.6387365001240496,69.7346598061937,87.826540025567,2.8126124181530185,2.9,2260.8923554058774,2581.424648090229,0.9782025484560839,0.9987929728169881,43.723918180893826,17.683180854900424,2.9670196358886898,1.0184796284529285,0.9839058682649136,13.619560936666664,passed,
2025/05/13 06:30:00,0.6622507219328773,0.6327134898524283,69.39407876959585,87.20737336622008,2.7983854654334204,2.92,2270.535745399349,2590.5709579037775,0.9775437122470766,0.9977848223411105,42.76076641230253,17.202263627231957,2.936783600560301,0.9971869578532724,0.9808759360562486,13.60325034444444,passed,
2025/05/13 06:45:00,0.6596457162746765,0.6328109606089454,68.80992376135248,86.47151660204143,2.7908070875817215,2.91,2265.9295077167276,2575.2731979280807,0.9775449400909884,0.9975298199180033,42.71197796486995,16.875625160990108,2.9296634285855987,0.9905898451331163,0.973860945356164,13.510862823333339,passed,
2025/05/13 07:00:00,0.656097549550837,0.6311437724288903,68.36702049075126,85.91710680369314,2.7840378693659855,2.91,2262.5200148497543,2561.7808979474976,0.9777445786007031,0.9974635614897234,42.83738122571123,16.811879725548483,2.9291017007814903,0.9800077735155459,0.9635774479373396,13.43103643444444,passed,
2025/05/13 07:15:00,0.656742441281103,0.6328385015108381,68.59491930533267,86.2128026612168,2.7861206310461055,2.9,2265.826274061514,2566.4957241230645,0.9778570176214357,0.9976047459263809,42.88006906116104,16.70763876916655,2.9306040029259104,0.9811413525412693,0.9619289671910962,13.463432014999995,passed,
2025/05/13 07:30:00,0.6827705115166098,0.6512214118135666,74.56895665200682,93.7436557523366,2.8607871118795254,3.06,2384.4602243765207,2645.4022565636424,0.9785605115158091,0.9991449453186614,42.06437298423261,19.420253773666587,2.9058706292626835,1.0364701260137257,1.0032656432749747,14.389365759999993,passed,
2025/05/13 07:45:00,0.7233776084165916,0.6849501011111665,96.47351757714272,120.86093621679687,2.893406175842441,2.92,3157.1838848896514,3177.6397379971727,0.980939279713465,0.9987649475591466,35.44604596005087,19.66982312262252,2.674506779414264,1.0157839291547557,1.0045634705940794,18.329217793333324,passed,
2025/05/13 08:00:00,0.711999812273273,0.678538422301767,91.9719256831877,114.85071942568759,2.842892850008587,2.94,3012.1835154348587,3172.0305870934494,0.980760276622226,0.9985434467281393,37.7717534618228,16.48258995785568,2.733407334215781,1.028139255710879,1.0062152934014084,17.581058054999996,passed,
2025/05/13 08:15:00,0.7112486714780824,0.6755807383537284,90.16969594824862,112.61310085710933,2.857983890968621,2.94,2923.1659290169036,3094.257824727462,0.9804576149549843,0.9988350633359945,38.5763890108432,17.223129677841587,2.7682658431009335,1.0200885169409475,0.9987953782487295,17.19770015333333,passed,
2025/05/13 08:30:00,0.7077935868687499,0.6715158324983758,88.02389781168752,109.93927566874497,2.8521712386334657,2.93,2863.924828949704,3029.6803313259516,0.9804007541127965,0.9986809566222206,38.76301856217623,17.504815777458475,2.7723755433592254,1.0148142603796115,0.9924485956165972,16.809571130000002,passed,
2025/05/13 08:45:00,0.7015543903594753,0.6651457249578144,85.2879980978451,106.18214312694431,2.829066557128536,2.93,2820.16230020986,2957.0819833566425,0.9797973686287256,0.9974540719428723,38.444046547105174,17.02346167137772,2.7739885438024334,0.992639648589632,0.9693359972359928,16.344208595,passed,
2025/05/13 09:00:00,0.678727788624369,0.6771631097645918,82.61899957866345,104.5398005459344,2.9071151051551767,3.02,2630.251699880256,2802.4038321717903,0.980400481194934,1.0008650861818054,42.4078323478492,21.128795122787004,2.8840090742384628,1.0958869465281074,1.0253655777322164,15.793354958333337,passed,
2025/05/13 09:15:00,0.6818191268112761,0.6605487295512756,79.4537633629465,101.17897852030951,2.9268035115265114,2.97,2483.986599704014,2736.61532160031,0.9796059195584057,1.0016082053228705,43.239403888962656,22.79520435999832,2.894630902422181,1.0890497798141956,1.0473820372902052,15.279676035555548,passed,
2025/05/13 09:30:00,0.6773903964810982,0.6563065772139398,74.63021768384459,94.6746262308573,2.90892933110876,2.93,2356.783346638931,2587.0902591284325,0.9788506023349154,1.000524751856064,43.3664470238029,21.91314754974631,2.9131349183335513,1.0419658801243272,0.9973102334356952,14.38137894111111,passed,
2025/05/13 09:45:00,0.6865212493950655,0.6531668908375844,75.17659825908568,95.30239605564454,2.9160940434442044,2.96,2373.3863191769847,2595.2115075082625,0.9783911719086285,1.0001101906882963,42.569693973902204,22.44100822981323,2.8857089709699104,1.0363761967837537,1.0078420257453595,14.488898526666667,passed,
2025/05/13 10:00:00,0.6834515116374809,0.6606960632828097,77.73857738447474,99.0118648224143,2.9362449124426044,3.0,2422.7660225069967,2672.9657929587884,0.9789661858673055,1.0013630111073961,43.27246463007613,23.032997566150744,2.902466264502884,1.0897212644912773,1.0479340727769342,14.96231661833333,passed,
2025/05/13 10:15:00,0.6805142660417545,0.6600832695208417,76.74910436757187,97.74899206592576,2.929541443110329,2.93,2399.508909291573,2647.7961240218774,0.9790033039123803,1.0012812441401242,43.45448997568485,22.705473856782632,2.9053238260343797,1.0745331722487275,1.029758406614569,14.786289271111114,passed,
2025/05/13 10:30:00,0.6931369949648857,0.6665854387404474,78.16349059931682,99.38066865692574,2.9429911598429155,2.98,2449.360438632569,2657.1429758964846,0.9786419066474582,1.0007063530775109,42.28273146063477,22.688224570708993,2.8614461493841334,1.06612844542632,1.0272346074343064,15.028394406666667,passed,
2025/05/13 10:45:00,0.6976635777434212,0.6657453637818938,79.70090404854075,101.04933717616038,2.940152622396332,2.98,2497.9619449547167,2698.6234680133,0.978782777441376,1.0005251789345293,41.73088152361797,22.778251648033226,2.8573686034164236,1.0750482125084986,1.0431201495106206,15.278754229444443,passed,
2025/05/13 11:00:00,0.7165026129231074,0.6592773390355743,82.11145880179407,102.61801748746346,2.8660345286982842,2.93,2646.3519653461544,2842.8174087385814,0.978974046632926,0.9982067055203375,39.01721022599306,17.841383041676956,2.7772836973898225,0.9538222551503184,0.9526455418944283,15.732148960000002,passed,
2025/05/13 11:15:00,0.6993086180948231,0.6662504031465963,85.07813551418438,106.1294023267659,2.8352503036016845,2.94,2810.526770772881,2940.4218536290728,0.9798225381031594,0.9976419160945096,38.85087460395197,17.267960907372565,2.778383248520495,0.9861358217998408,0.9593452855286452,16.30537883333333,passed,
2025/05/13 11:30:00,0.7090589487478969,0.6695119508217972,88.42866150339428,110.16001586334862,2.850037785171796,2.92,2894.68528728208,3021.2864271792005,0.9800606356660275,0.9979779183911974,38.2636012492442,17.779166348092502,2.770000486673316,1.001477684393134,0.9835282272191918,16.86074292222222,passed,
2025/05/13 11:45:00,0.7129520579806518,0.6722003413417647,90.51088927730422,112.58053655620354,2.8582277047451905,2.93,2952.764066599597,3062.0494842796975,0.9801246651649892,0.9979936833535361,37.91600605971546,18.16834698033849,2.7732020024575297,1.0143538539659704,0.9992591390010065,17.191706729999993,passed,
2025/05/13 12:00:00,0.7113146545997784,0.6724653144749712,89.71659501338446,111.87435159305745,2.860075579675249,2.92,2916.202654053666,3051.467376596441,0.9802267454270894,0.9983986695348258,38.37811919817648,18.00973535628571,2.777193199634606,1.0127383013191629,0.9950369271842663,17.067987322222216,passed,
2025/05/13 12:15:00,0.708826086571678,0.6713010881401003,89.01729362986863,111.02789695164061,2.853794375167275,2.93,2899.9637697205026,3043.2174220082848,0.9801277647489339,0.9982727011871295,38.52799902011782,17.676196181321117,2.7817212962560602,1.0070983640302704,0.9875201951346912,16.960617055555556,passed,
2025/05/13 12:30:00,0.7049830327000793,0.6695664793154872,88.29064677004209,110.10106094497719,2.8478805633324624,2.92,2887.0546137975116,3026.0284917139156,0.9799907725082926,0.998040764736303,38.685372264766876,17.611762621661438,2.7903100936869123,1.0034848006064945,0.9812211838179941,16.83975444555555,passed,
2025/05/13 12:45:00,0.7045191625318872,0.6679512345718658,87.60401679047783,109.2239354574851,2.84485288944531,2.92,2868.8388364888165,3010.4862092803005,0.9797601088969766,0.9978195862010173,38.68380535965104,17.47115570308067,2.792504529602863,0.996770995791026,0.9755530715366972,16.72581484444445,passed,
2025/05/13 13:00:00,0.7046492916235438,0.6672496295191584,87.1349075330812,108.6567977016964,2.8517040329650207,2.92,2837.2049767107005,2987.9186895749117,0.9797308195330414,0.9980571334831075,39.036102675773535,17.7315044996759,2.8087199429637733,0.9953149023830171,0.9747271360215739,16.611528651666667,passed,
2025/05/13 13:15:00,0.7123965058055014,0.6669284176460054,86.55742630228501,108.01582877499183,2.864624957083926,2.92,2788.7245946420585,2967.856751508499,0.9794312953578589,0.998307126153112,39.16163917547618,17.459900561361163,2.807978631492233,0.9719164572833262,0.9598703069813991,16.490446591666668,passed,
2025/05/13 13:30:00,0.6792848733764725,0.6705781909390564,82.50014422714659,104.85382320258697,2.9273272871299048,3.0,2581.824932994058,2808.811363064277,0.9796712607298946,1.0013444469252206,43.27897183058295,21.969776266375042,2.9258987084844925,1.0915051193047556,1.033449312887292,15.780156724444446,passed,
2025/05/13 13:45:00,0.6775432670093209,0.6584482481008722,76.70802129630431,97.93786816632898,2.92976224927811,2.98,2374.6961604805915,2676.9473278385085,0.9784370726637758,1.0014343041748341,44.35065173726041,21.806629110929006,2.9502442968860616,1.0487634050676957,1.0049023778218125,14.800114388888883,passed,
2025/05/13 14:00:00,0.6857739099481176,0.6581508731225183,76.41609307283686,97.10302080188796,2.937331119476881,2.97,2380.3270835287676,2617.1796770955057,0.9779470247126869,1.000433719135093,43.3264443570999,22.501478809698515,2.9334154865685766,1.0357310888064362,1.0004813720391321,14.67933212777778,passed,
2025/05/13 14:15:00,0.6813103115354616,0.664040721071185,76.17088689825367,97.0414826028879,2.9461886311949144,2.97,2364.456324738043,2603.3210074272984,0.9780394260982914,1.0008545673936602,43.903514140077554,22.399652617422742,2.9471916145279202,1.044090472757913,0.9947877204079076,14.63600909833333,passed,
2025/05/13 14:30:00,0.6830966158929208,0.6584749477778767,75.9010178106501,96.54533693268553,2.937809325584954,2.97,2362.138003952801,2602.6192534283764,0.9779098408956759,1.0005195526884834,43.594037382470674,22.530088393275076,2.944660841653307,1.0385582706386887,0.9994120162018901,14.585510169999997,passed,
2025/05/13 14:45:00,0.6884464733730388,0.6535429334059448,75.52620336568214,95.96103054344216,2.930850164944418,2.97,2357.105788749195,2604.70090268083,0.9774551966779619,0.9999844200516192,43.053487424859526,22.28979319855418,2.9268458065551965,1.0207710789468456,0.995365881993798,14.542311960000005,passed,
2025/05/13 15:00:00,0.6805298401823455,0.6592590870161974,75.42719669305275,96.08788771629203,2.9433976303046805,2.98,2342.987143918177,2583.0113418858436,0.9777797652278445,1.0006269523529419,43.97320294977584,22.61816919963804,2.9563194301561513,1.0324247025749251,0.9893420356894254,14.49917227,passed,
2025/05/13 15:15:00,0.684472562694091,0.6535406077923968,75.06004365162336,95.51241381247084,2.9348777461767463,2.99,2337.040278590353,2588.4971835363517,0.9773830063137746,1.000160260970155,43.58218733393648,22.393066961778818,2.94516771375327,1.016679073627412,0.9868385574177172,14.455850285555552,passed,
2025/05/13 15:30:00,0.6830502092673801,0.6529675104394659,74.8510704995525,95.22653095829888,2.93341273240411,3.01,2329.57339617239,2583.7577354436553,0.9773282315404382,1.0001306684984757,43.733827778403594,22.251032821686426,2.9554580760443114,1.0103031861923053,0.9796186392379856,14.4128281,passed,
2025/05/13 15:45:00,0.6838681263871322,0.6507090443219874,74.68540021959338,94.85335809392224,2.927828919627278,3.0,2333.577823914864,2574.367600272756,0.9773004732005337,0.9998051322986072,43.5339988348205,22.2179188649424,2.95202501532659,0.9981067980630801,0.9714426595661242,14.369624548888885,passed,
2025/05/13 16:00:00,0.6746791502843329,0.6567858956625345,74.52219838454103,94.93254484894523,2.9364529555336896,3.0,2314.0239403908176,2564.896336802573,0.9776689126154327,1.0005849916846137,44.582129589492354,22.20326707922356,2.9882758408316117,1.014763748601505,0.9685605948828496,14.32671986777778,passed,
2025/05/13 16:15:00,0.6785707167154058,0.6525399361835834,74.08019199085864,94.39607073468012,2.9322019043305354,3.01,2302.2054761037125,2569.175885995184,0.9772045274477985,1.000245969811958,44.24961836637633,22.083730208069206,2.973904574799883,1.0076286440977942,0.9723276927170962,14.283873706666663,passed,
2025/05/13 16:30:00,0.6782792973540044,0.6504036138968118,73.91524264437577,94.0829963283296,2.931668471483542,3.0,2299.244726740756,2558.346679605027,0.9770275065209779,1.0000099337247252,44.18426693748336,22.36075656327441,2.982324867011879,1.0085670480955662,0.9756282288338285,14.24084757333333,passed,
2025/05/13 16:45:00,0.6755332654299474,0.6541198554631217,74.2188701304201,94.58273342049539,2.943851478933197,3.02,2291.1245941892735,2557.3189393272337,0.9770675189735036,1.0004551457363287,44.70201390350422,22.63571143177604,3.0096279810854445,1.0257120300686025,0.9838535723038331,14.273097666666667,passed,
2025/05/13 17:00:00,0.6797764779360539,0.6526354254510989,74.46122934147144,94.87223029530062,2.940166539822352,3.01,2302.2724414756835,2572.9943886586225,0.9769463546329735,1.0002411509230043,44.31261595824557,22.37425095883894,2.9912155158081055,1.0137331766039117,0.9797528632337327,14.33409640666667,passed,
2025/05/13 17:15:00,0.6714997053949635,0.6474155208352964,72.8376312309533,92.7416856865816,2.921515992787469,2.99,2273.8086191016505,2537.4505229294878,0.9768496055700101,0.99980738496285,44.58488010746028,22.11335162941138,3.0051561419849486,0.9992999546313173,0.9626985549714153,14.056170528888888,passed,
2025/05/13 17:30:00,0.6719378112172033,0.6463922921675946,72.56653654261581,92.38853344552882,2.9255699544950406,3.02,2271.9343189142774,2511.9224337566297,0.9767310817826675,0.9995820660439683,44.44322430336074,22.620991587331204,2.9988834816794507,0.993769056081725,0.959202765302373,13.995507582222219,passed,
2025/05/13 17:45:00,0.6846698057944238,0.6448385956733079,74.03387288251369,93.65819865723354,2.912482012660649,2.94,2326.3345477290254,2560.868234530364,0.9765176051681175,0.9986938779433711,43.11931046777084,21.73903184200802,2.9747862950296744,0.9775979698401358,0.9593470745844571,14.233890195555551,passed,
2025/05/13 18:00:00,0.6646003023690102,0.6504451479560712,73.16392137327475,93.28973985810924,2.939096751265888,3.07,2270.6141349066206,2508.2264499527596,0.9772993374966833,1.0004320428961369,45.32792441998276,23.412807823077923,3.0442435080921926,1.0232201823179239,0.9735227998285448,14.04547483777778,passed,
2025/05/13 18:15:00,0.6688224049899366,0.6406334032175165,71.76950646760434,91.01079410509556,2.90092653917646,2.96,2263.348737122241,2513.477670875633,0.9762517287781958,0.9987047691734182,44.10524123125076,22.102474336041528,3.0233872356695137,1.0046347679316956,0.9731513563851778,13.857222499999994,passed,
2025/05/13 18:30:00,0.6555735735900199,0.6417311618166963,71.08824041327944,90.22484019356533,2.9101660644389353,2.97,2237.7478841559664,2459.2806975643557,0.9767042827160749,0.999229622974433,45.155400818872735,23.333706478673605,3.07912141778184,1.0288992136350723,0.9804435294369218,13.669133182222225,passed,
2025/05/13 18:45:00,0.6467603484922816,0.6396234082522717,69.88730001815038,88.78650027097092,2.8967809565643114,2.93,2204.7696924087413,2449.0881886626844,0.9766294260174216,0.9992631610983989,45.69735379963763,22.982227512123785,3.1067497991857542,1.0414923587200469,0.9898597918673705,13.481206884444445,passed,
2025/05/13 19:00:00,0.6397033809279542,0.634349841198133,68.79346883001566,87.38661541584197,2.886667800148216,2.94,2186.0921654265326,2419.0250586558886,0.9764710665821877,0.9989146930063171,45.891357641817905,23.311342022844595,3.1217181488450545,1.0366907578433848,0.9891625187377293,13.293443606666662,passed,
2025/05/13 19:15:00,0.6322466294686029,0.6298107172263214,67.61927607663951,85.96668614900358,2.8778516521591255,2.96,2167.977908235934,2386.0592462004843,0.9762262880173616,0.9985179936904469,46.06689201860545,23.75350007225866,3.129359159377446,1.036602622082985,0.9916940292283843,13.105843348888891,passed,
2025/05/13 19:30:00,0.6229191095515868,0.6245412176449054,66.51197435301363,84.5047394426416,2.8470766862930876,2.96,2169.907224016287,2367.520999573629,0.9763656823885996,0.997775678527789,46.00531696481396,23.360501586946214,3.1377222496268966,1.0203964107436765,0.9771368801841115,12.918406111111109,passed,
2025/05/13 19:45:00,0.6166286296647764,0.6246369533442563,65.68961257329124,83.82342577138976,2.8381740416365164,2.96,2155.3130157774017,2350.6224903103907,0.9764119419295278,0.9977361582538085,46.32804693049183,23.27095878339787,3.1444192333706833,1.0159446844160709,0.9682414696126397,12.788629186666673,passed,
2025/05/13 20:00:00,0.6131280636207074,0.6250885128816333,65.23529901610017,83.60810127505195,2.837058835482076,2.98,2140.8708732899076,2345.1531941327407,0.9761371818224824,0.9977206933270425,46.62982472967531,23.192381753549327,3.157155679808604,1.012186473219848,0.9613668563494236,12.727114216666665,passed,
2025/05/13 20:15:00,0.6122008850767172,0.6197823838224377,64.57269730862338,83.05187749609341,2.812692016607615,2.97,2141.736409743866,2362.9868963228078,0.9760072642691705,0.9972366997610896,46.24806632927753,22.635841015563173,3.1322597278593625,1.0007345216712034,0.9603937239513709,12.670399279999994,passed,
2025/05/13 20:30:00,0.6121158855079443,0.6183984420593048,64.37621961164297,83.09964184464525,2.8157870072960223,2.98,2141.1702922713093,2345.3461359716434,0.9758685642501898,0.9970823319190498,46.14534958703438,23.291733836198052,3.125988355984969,0.993372104097501,0.9561509745639004,12.633074666666664,passed,
2025/05/13 20:45:00,0.6093730275392854,0.6064502294339135,63.90039677320407,82.42105770903791,2.7787237902594675,3.01,2157.227773706249,2375.7180474965085,0.9755307121634078,0.9960080321354039,45.57536599599876,22.884513231782734,3.1245907140285616,0.9850579812333383,0.9647742884020498,12.595804393333339,passed,
2025/05/13 21:00:00,0.608462835879249,0.5983031589308185,63.500623902199486,82.00145691757201,2.754244227709285,3.0,2169.184819320577,2393.04544625584,0.9752903731736114,0.9952371427635683,45.04001770818809,22.750154380404144,3.1108861461211608,0.976508656982644,0.9697346328761735,12.565496374444443,passed,
2025/05/13 23:15:00,0.6745347749546798,0.6408857560919932,67.1291561277022,89.72817182017458,2.89355081323489,2.94,2141.6462107224124,2460.457786354464,0.9728950405830568,0.9975256170821477,42.76777333478962,23.721906813402114,2.9379519578780515,1.0265056726104822,1.024663982218247,13.316421763333334,passed,
2025/05/13 23:30:00,0.675909871704387,0.6503353178743996,74.99416615735552,97.43623095567786,2.9107610218826796,3.0,2334.9329357020347,2584.4969663883758,0.9769449990430338,0.9994416752004157,43.93431351943138,23.71612741237545,3.056225055503184,1.0246285772110606,0.9977516592495754,14.319284808888893,passed,
2025/05/13 23:45:00,0.6827637543212739,0.6578251763533224,77.23169412446883,99.59403054910484,2.954604878424781,3.0,2355.3199841074984,2619.906921529961,0.9770046486427002,1.0004819961937714,44.1473752169358,24.398439939260257,3.0588646038163403,1.0816289770660361,1.048402001203018,14.699829686666668,passed,
2025/05/14 00:00:00,0.7012307894792431,0.6621784148848714,78.73020206725357,104.11408090718704,2.9385644475735377,3.0,2399.3167419493775,2730.343046788711,0.9763145091092713,1.000095707279829,42.666156585429285,23.850214620833878,2.9960183622825394,1.0737587945441445,1.0686452036027587,15.07383588333333,passed,
2025/05/14 00:15:00,0.7149756757671497,0.6699826197807708,82.45250487445995,108.83741128340498,2.96860655442299,3.03,2495.6164604451064,2795.2159242487332,0.9765840200571815,1.0003894502749022,41.7742165630627,24.465732859309796,2.954626271172588,1.0848794229789802,1.0868938120926186,15.70639969555555,passed,
2025/05/14 00:30:00,0.7197091925191713,0.6737758462607893,84.84166572700384,111.53058664842384,2.948612911912722,3.06,2595.4169005128947,2892.052324297628,0.976980231683318,1.0000043129737888,40.88378383746539,23.004587933824226,2.9093291973073234,1.0671975564472633,1.0703506880944305,16.18042261,passed,
2025/05/14 00:45:00,0.7236588026935027,0.6690916174441863,86.72595385454494,112.90949107883715,2.916331822263769,3.01,2689.4963723607143,2964.674882815682,0.9774186782650977,0.9991089048538513,39.87350601378708,21.686347303773715,2.8889514821257087,1.0267795878609254,1.0405877624191247,16.48943956,passed,
2025/05/14 01:00:00,0.7261802588666925,0.670703772290936,88.38915177015382,113.98468845931265,2.898078713348275,2.98,2775.320371706508,2991.076726797902,0.9778619320323023,0.9982803313193643,38.99475965467368,20.703523755784236,2.876369055685793,0.998532590640021,1.0107204631160045,16.711472683888886,passed,
2025/05/14 01:15:00,0.7216879465732394,0.6728863683870165,89.21867187173224,114.64161814845586,2.871820250575508,2.94,2835.366372879601,3049.3701300218677,0.9784057265339396,0.9980295604512981,39.01121218890754,18.618589050035915,2.8591124536224073,0.9620270450622833,0.9661473052191798,16.899905458333333,passed,
2025/05/14 01:30:00,0.7208072081086768,0.6745169751165468,90.28833295977955,115.73274082591549,2.8671350616681104,2.95,2880.1630933323904,3085.1011345931975,0.9786444251830648,0.9979894021590028,38.834857012894105,18.24993787870371,2.8494657107184316,0.9652306783108883,0.9667622712602351,17.103218220000002,passed,
2025/05/14 01:45:00,0.7201572213989273,0.6759561960868158,91.36101214207623,116.82576537031643,2.8649326269165893,2.94,2923.263629661852,3117.9812871765866,0.9787555982080935,0.9979066887783604,38.61545725857406,18.085047175926352,2.842169584275928,0.9733171365724773,0.972710383852195,17.30775966944444,passed,
2025/05/14 02:00:00,0.7182828028071373,0.6780266464842015,92.91553708229473,118.54857852956552,2.8650019292339364,2.95,2982.253469328854,3158.8765698765656,0.9788693761107122,0.9978364673431318,38.389512471113136,18.243472067786353,2.839650457319839,0.9922134952088413,0.987882749685314,17.594349410000003,passed,
2025/05/14 02:15:00,0.7161713009927342,0.6823503750058315,94.74766415940655,120.6072597419126,2.867239339878979,2.95,3061.6418018888457,3189.4688433621773,0.9790629008674528,0.997655218566748,37.980604997800334,18.61649914440556,2.826747634451162,1.0122450741195346,1.0007260800147812,17.92343036,passed,
2025/05/14 02:30:00,0.7195256034287014,0.6822077403664958,96.60331482119659,122.68581713614051,2.874264147121657,2.97,3109.872998795176,3235.95828483535,0.9792229419464313,0.9978487658453061,37.050450777043906,19.15588204840286,2.8226160533991673,1.036663253643923,1.0316498874144417,18.23959534222222,passed,
2025/05/14 02:45:00,0.7212481079499585,0.6879635114345561,98.44539463215825,124.73927838559352,2.879683988367033,2.94,3187.337798655738,3256.5301170465777,0.9794985711618732,0.9977156352040112,35.99902873226655,19.14702089910316,2.79643428976021,1.0295254161065854,1.020481297280877,18.556303260000007,passed,
2025/05/14 03:00:00,0.7256336458804332,0.6873097447702801,100.23279005159122,126.75937746248864,2.8830939690799164,2.94,3224.4692143349066,3321.533393034757,0.979736579752695,0.9980899276524555,34.884758427005494,18.957341126245492,2.7928473417084927,1.035289608293626,1.0347061811734268,18.872740638888885,passed,
2025/05/14 03:15:00,0.7306383627456889,0.6898934888546968,101.65919383698414,128.3159644355391,2.891059941746895,2.93,3246.3737908652247,3358.0653878274697,0.9801122412920485,0.9985752648316363,34.05271540119897,18.724345827814275,2.788390805727628,1.0385296008062648,1.0410064978482794,19.093829547222214,passed,
2025/05/14 03:30:00,0.7333584033086995,0.6906535720229533,102.22273890071885,128.78732824511582,2.895782119998077,2.93,3258.8606524996344,3370.746456895997,0.9800823088765425,0.9986166872875173,33.49058675678748,18.658913800508806,2.7803795569192067,1.039649220654703,1.0441912840727434,19.197897730000005,passed,
2025/05/14 03:45:00,0.7335458686131376,0.6903699811957189,102.40073605654109,128.71586073646654,2.896454287988196,2.93,3270.706740556683,3372.0115770743,0.979966437853534,0.9984492586284259,33.176861137047844,18.66850714121676,2.775222056716283,1.041435955582577,1.046163717577863,19.240329954999993,passed,
2025/05/14 04:00:00,0.7370770944322964,0.6912762925858129,102.88495452335609,129.08651201518873,2.9049543002632734,2.94,3267.742973126908,3375.3385992085337,0.9801335949891553,0.9987618743181688,32.93544511572389,18.683601323240282,2.773671691726655,1.0402462101790158,1.047700664897322,19.297848380555546,passed,
2025/05/14 04:15:00,0.7386302755888914,0.6913511844061618,103.19932162140323,129.18666962151653,2.9095475068934915,2.93,3272.692818893298,3374.471600148209,0.9801483036042314,0.9988011442486694,32.687905992962094,18.76603092084032,2.7718921933163534,1.041109202652438,1.0499444143943568,19.34024066333334,passed,
2025/05/14 04:30:00,0.7451560196482614,0.6876773125144366,103.66228960110897,129.5464943385311,2.917760507699609,2.93,3249.9081227681545,3395.705644650856,0.9803462523276447,0.9993527791350668,32.56164841893847,18.79665964145342,2.7753944215155832,1.034178572981561,1.0561813838114684,19.390309400000003,passed,
2025/05/14 04:45:00,0.7487185755742496,0.690614877542155,104.1302828499504,129.83666276849877,2.9279750295264955,2.93,3253.858779854336,3385.563823012075,0.9803971692952836,0.9994678240671108,32.25270119122303,18.84345102026907,2.7706457400160307,1.0338330935381814,1.0550324282744141,19.44006359166666,passed,
2025/05/14 05:00:00,0.7473541039094409,0.6861665214054993,104.10507205185581,129.5697713867446,2.9197519544895787,2.93,3265.3247696308863,3407.296097676568,0.9803200586061462,0.9992921139266787,31.975311597695185,18.75744337650896,2.7633541107724744,1.0336285414968835,1.0598481619469036,19.482397818888888,passed,
2025/05/14 05:15:00,0.73802547538079,0.6895406389931356,102.52249457404194,127.31289922309536,2.910999052661795,2.93,3263.9499446041086,3341.5256843731386,0.9801955310614107,0.998654558425825,32.89057918184324,18.683540205402437,2.7577333362638803,1.0373147748873783,1.043378249754799,19.22853329833334,passed,
2025/05/14 05:30:00,0.7573677207858914,0.6968053654682596,104.79165569566202,129.89901505054675,2.9526939288067626,2.93,3249.4752289909547,3352.4057414073604,0.980531221695941,0.9997975532674638,31.691960464371736,18.925911000123158,2.753630642938983,1.029905413200647,1.0492137496267155,19.493333860000003,passed,
