datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/15 20:00:00,0.7113667240017423,0.6552545327251361,82.19361577165304,101.79347771190479,3.0133355172786134,3.05,2473.2299905210193,2650.504871219055,0.9757970303035647,0.9991573261207988,42.830474921001404,23.809449735031375,3.0393484944836033,0.9972761832937185,0.9919647026016353,15.439532239999993,passed,
2025/05/15 20:15:00,0.7090012011247132,0.6568596457522006,82.39013791253272,102.26030828476772,3.0165123610328086,3.04,2468.622103453229,2665.525751112192,0.9759205692792079,0.9995659763948911,43.15431022579317,23.878215292828664,3.0495100822075116,1.014980134548188,1.0054594760235944,15.487220466666667,passed,
2025/05/15 20:30:00,0.7032212420449319,0.6583957877154292,81.66007432734825,101.87369609861688,3.021257913686277,3.06,2438.6978505476454,2660.300791777358,0.9760065880580715,1.0001471197794074,43.870278513692845,23.92752255501338,3.054694029355707,1.0226026164660067,1.0049585053436891,15.405389999999999,passed,
2025/05/15 20:45:00,0.7072593210611577,0.6553858607688924,81.50676405240236,101.33077491683997,3.0181128901439638,3.07,2446.971294899432,2635.973418698818,0.9757956581505624,0.9995016471426701,43.295212974874,24.12545697598334,3.046680905186155,1.0044264246436947,0.994814951188204,15.340900959999995,passed,
2025/05/15 21:00:00,0.7072593210611563,0.6553858607688834,81.50676405240245,101.33077491684007,3.018112890143968,3.07,2446.9712948994393,2635.9734186988026,0.9757956581505624,0.99950164714267,43.295212974874,24.12545697598316,3.0466809051861574,1.0044264246436865,0.9948149511882084,15.340900959999995,passed,
2025/05/15 21:15:00,0.7072593210611495,0.6553858607688962,81.50676405240222,101.3307749168398,3.0181128901439553,3.07,2446.971294899456,2635.973418698807,0.9757956581505624,0.9995016471426694,43.29521297487413,24.12545697598324,3.0466809051861565,1.0044264246436956,0.9948149511882081,15.340900959999995,passed,
2025/05/15 21:30:00,0.7072593210611495,0.6553858607688857,81.5067640524022,101.33077491683977,3.0181128901439527,3.07,2446.9712948994556,2635.973418698813,0.9757956581505624,0.9995016471426695,43.29521297487393,24.125456975983163,3.046680905186157,1.0044264246436931,0.9948149511882123,15.340900959999995,passed,
2025/05/15 21:45:00,0.7072593210611514,0.6553858607688962,81.5067640524022,101.33077491683979,3.0181128901439562,3.07,2446.9712948994556,2635.973418698807,0.9757956581505621,0.9995016471426694,43.295212974873884,24.1254569759833,3.0466809051861583,1.0044264246436978,0.9948149511882058,15.340900959999995,passed,
2025/05/15 22:00:00,0.7072593210611495,0.6553858607688932,81.50676405240216,101.33077491683972,3.0181128901439505,3.07,2446.9712948994543,2635.973418698817,0.9757956581505624,0.9995016471426694,43.295212974873834,24.125456975983226,3.0466809051861574,1.0044264246436951,0.9948149511882116,15.340900959999995,passed,
2025/05/15 22:15:00,0.7072593210611563,0.6553858607688848,81.50676405240246,101.33077491684011,3.018112890143971,3.07,2446.9712948994393,2635.973418698798,0.9757956581505624,0.99950164714267,43.29521297487415,24.12545697598325,3.0466809051861574,1.004426424643693,0.9948149511882008,15.340900959999995,passed,
2025/05/15 22:30:00,0.7072593210611495,0.6553858607688902,81.50676405240229,101.3307749168399,3.0181128901439593,3.07,2446.971294899458,2635.9734186987985,0.9757956581505624,0.9995016471426695,43.295212974874126,24.125456975983248,3.046680905186157,1.0044264246437011,0.9948149511882005,15.340900959999995,passed,
2025/05/15 22:45:00,0.7072593210611583,0.655385860768882,81.5067640524024,101.33077491684001,3.018112890143966,3.07,2446.971294899438,2635.973418698807,0.9757956581505621,0.99950164714267,43.29521297487413,24.12545697598338,3.0466809051861583,1.004426424643701,0.9948149511881964,15.340900959999995,passed,
2025/05/15 23:00:00,0.7072593210611495,0.6553858607688872,81.50676405240223,101.33077491683984,3.0181128901439545,3.07,2446.9712948994566,2635.9734186988085,0.9757956581505624,0.9995016471426695,43.295212974874126,24.125456975983287,3.0466809051861574,1.0044264246437018,0.9948149511882031,15.340900959999995,passed,
2025/05/15 23:15:00,0.7072593210611495,0.6553858607688857,81.50676405240222,101.33077491683979,3.0181128901439522,3.07,2446.971294899456,2635.973418698813,0.9757956581505624,0.9995016471426695,43.295212974873884,24.12545697598328,3.0466809051861565,1.0044264246437002,0.9948149511882062,15.340900959999995,passed,
2025/05/15 23:30:00,0.7072593210611501,0.6553858607688962,81.5067640524022,101.33077491683977,3.018112890143953,3.07,2446.97129489946,2635.9734186988067,0.9757956581505621,0.9995016471426694,43.295212974874204,24.12545697598323,3.0466809051861583,1.0044264246436996,0.9948149511882058,15.340900959999995,passed,
2025/05/15 23:45:00,0.7072593210611583,0.6553858607688805,81.50676405240233,101.33077491683997,3.018112890143965,3.07,2446.9712948994356,2635.973418698812,0.9757956581505621,0.99950164714267,43.295212974874225,24.12545697598331,3.0466809051861583,1.004426424643692,0.9948149511882055,15.340900959999995,passed,
2025/05/16 00:00:00,0.7129115803366265,0.6687015423717787,88.1188717441311,110.14173493942994,3.0197925774532455,3.07,2652.861382941864,2818.2038823494195,0.9768224935374272,0.9999636930655526,42.191195773628074,24.392704754944145,3.0057445799700244,1.0698511273084865,1.0550545075426243,16.521482278888886,passed,
2025/05/16 00:15:00,0.7352985662159462,0.6665880559064674,88.96683213982351,110.03554148311123,2.9713605975705257,3.01,2742.9367705790546,2870.600414400237,0.9764223995580416,0.9977116182842114,39.50523970429652,21.167862615666618,2.911721846324428,0.9643768398400778,0.9752927630207666,16.679843204444435,passed,
2025/05/16 00:30:00,0.7237335276310701,0.6708359845922814,91.62044879174155,113.21307801653303,2.9234647114863788,2.99,2878.8212502518204,3012.110877720652,0.9774821344170708,0.9975350490075731,39.62573972487216,18.306333097809127,2.9002387461900647,0.9375532030283652,0.9348135231751848,17.221932193888883,passed,
2025/05/16 00:45:00,0.728037465278959,0.6690375647881754,92.04685809459488,113.55319973019316,2.914359927372888,2.92,2900.2862401208413,3036.198569974601,0.9773653531703979,0.9971452337645986,39.11971697627845,17.744863990212085,2.8880456353771,0.9261462034968486,0.9304485293054714,17.301053440000004,passed,
2025/05/16 01:00:00,0.7184966148550421,0.6756866638094992,96.57652607396334,119.2212344506666,2.9060610789979533,2.96,3082.396053535633,3154.7168141160955,0.9780880705578725,0.9971061924164923,38.64916252770379,18.61383108541008,2.882246585141001,0.9772738953234439,0.9696217519832534,18.125430950000002,passed,
2025/05/16 01:15:00,0.7164613281832968,0.679027437294667,99.15715725151043,122.50363043700571,2.9021203022242203,2.94,3182.1515990950893,3227.217114940849,0.9784163323342879,0.9970818115706802,37.87199955140866,18.829650174569665,2.8713637035904553,0.9973478196366053,0.9879721025508361,18.60075906944444,passed,
2025/05/16 01:30:00,0.7217826784545683,0.6817556986191702,100.2742000458637,123.91059521247425,2.910426146843638,2.96,3203.8947481630444,3245.257536181702,0.9784883958976585,0.9972312675965135,36.97068989430593,19.031828410402465,2.8642756035207992,1.005170457306747,0.9994400791005811,18.769781433333325,passed,
2025/05/16 01:45:00,0.7210031153703211,0.6774982049995599,100.03941048155342,124.02976783713646,2.901280393565469,2.95,3191.977668285942,3293.5769944677677,0.9784586394763048,0.9974838624696041,37.05139185595485,18.540954201483117,2.857082838961888,1.0022677798699617,1.0031867113367243,18.81641258444445,passed,
2025/05/16 02:00:00,0.7192803141732637,0.6841203661769993,100.46149224492493,124.65180752245433,2.907422822396519,2.95,3208.0301383566516,3277.136414295087,0.9786924701840984,0.9976068674926617,36.93596823202525,18.623926725659672,2.8595513390003497,1.0095710061377705,0.9995893098705538,18.85512124222222,passed,
2025/05/16 02:15:00,0.7214927606500248,0.6837756665876116,100.15557611913238,124.35429482050787,2.910300445719564,2.96,3188.8182291156077,3272.186930407173,0.9784922882522242,0.9976046875890028,36.99458117155566,18.601857301640855,2.8610884537245287,1.0088309163615983,1.0012948389027279,18.803466195555554,passed,
2025/05/16 02:30:00,0.7219230485057859,0.6867711106322048,100.50401201815251,124.87004287653629,2.912957131471925,2.96,3201.1059928607324,3270.5012144657103,0.9786140992496574,0.997658757248989,36.727627094412654,18.666855653612057,2.8571064920418503,1.0134334139848473,1.0027119443440928,18.85151436666667,passed,
2025/05/16 02:45:00,0.7226267996066873,0.6889633043096136,100.81270820368835,125.35316111244663,2.916896575548451,2.95,3206.080988760763,3273.295264559557,0.9785601624127612,0.9976937118657088,36.63367680122118,18.650582881904963,2.859193050855966,1.014976226914525,1.0025481753428551,18.899670404999995,passed,
2025/05/16 03:00:00,0.7210123039914292,0.6851797241754598,100.73915488440547,125.3446611578407,2.907775748806764,2.95,3208.0298964177014,3290.4516890647965,0.9788157954020311,0.9978031470514727,36.62042704725394,18.67589265635081,2.8594369131992643,1.0152221990702925,1.0071194241684176,18.89612715833334,passed,
2025/05/16 03:15:00,0.7201458256378798,0.6888036311391067,100.40532231042347,125.01210204962666,2.909656964282808,2.95,3204.569401260741,3267.4266528542953,0.978775987465227,0.9976986074342181,36.79372424820152,18.608953848182093,2.856768354852015,1.015522941523489,1.0005334520002804,18.831288391666668,passed,
2025/05/16 03:30:00,0.7198992916417722,0.6883793113971238,99.9408155425188,124.58816359702669,2.908813649201607,2.95,3187.393313555362,3264.2202472345907,0.978636762613562,0.9976947460031221,37.07107670584528,18.47719624046579,2.8587764386602115,1.0137351725415837,0.9986866608251511,18.766541585,passed,
2025/05/16 03:45:00,0.7238075380655302,0.6854639132631605,100.07916089552104,124.92071282791372,2.905773427816584,2.95,3182.8832803135697,3284.2219840988037,0.9786839960870518,0.9977836744375764,36.604389008075195,18.5828491662109,2.853127283264,1.018062581039857,1.012455752184848,18.791942632222217,passed,
2025/05/16 04:00:00,0.7221129574318579,0.6843661047471893,99.28988265311318,124.05951205544552,2.9013690604874967,2.96,3158.8693930660093,3280.38293439089,0.9786020129071963,0.9978072801921457,37.045786420588996,18.312756750557035,2.8548351359179036,1.0174568430947433,1.0105275318379834,18.68264747555555,passed,
2025/05/16 04:15:00,0.7240233090481386,0.6794612027551208,99.39162440312454,123.57581992717404,2.9081049406580486,2.96,3159.4812042121453,3251.031376000395,0.9784556799270482,0.9975525297616358,37.01895292480915,19.174485256148653,2.8631776010818166,1.014031670390519,1.014882268761345,18.642443306666664,passed,
2025/05/16 04:30:00,0.7378944245886416,0.6689194693850429,96.33138217426567,120.00313191752375,2.877218915172761,2.92,3073.8423958178455,3231.572373283009,0.9776031697488102,0.9964369023480492,36.69987649495591,17.812315183249176,2.8329541132438445,0.9775219198207548,1.0038262460523049,18.142058641666665,passed,
2025/05/16 04:45:00,0.719538948184449,0.6783493373922953,97.56583875429403,121.94005640413816,2.8956210239616826,2.98,3110.366343964487,3206.2818546922013,0.978697134737837,0.997572354799478,37.736097492008525,19.50958518054105,2.87809400636622,1.0279405704878897,1.0241955221716423,18.290619324999994,passed,
2025/05/16 05:00:00,0.7248009898456307,0.677841802290136,97.44818296155583,121.34079647110774,2.901159442673453,2.97,3113.6540573469397,3190.3224087854155,0.9783124873812239,0.9971685207993392,37.39006541847349,19.498104278583646,2.8535737875458898,1.0182383402042212,1.0191171364533376,18.288840851111107,passed,
2025/05/16 05:15:00,0.7230630443208222,0.679191093775732,98.74850013092689,122.99175453172909,2.8956072769886303,2.93,3166.974788068951,3219.479561541905,0.9787179746994717,0.9971697008149204,36.92189051530517,19.515715408287765,2.853165840081794,1.0162265421212318,1.016139616266345,18.492663688888886,passed,
2025/05/16 05:30:00,0.7161457112713512,0.6821666245617666,99.05336361745907,123.09206987746681,2.9013280922154188,2.95,3174.7043729991633,3219.510422324958,0.9790764027839751,0.997625156116076,37.35219954299801,19.409989608706315,2.8653385550032886,1.0209106247650235,1.0083307878278904,18.55171501333334,passed,
2025/05/16 05:45:00,0.7217444100651016,0.6846898798559189,101.26068200525566,125.00432185521453,2.9200731484748683,2.97,3234.1335460153587,3260.5923284659334,0.9792252282758291,0.9979420001564817,35.84061458849899,19.495792945711393,2.834238121861882,1.022012268748606,1.0130204071361175,18.96507463277778,passed,
2025/05/16 06:00:00,0.7204815914527403,0.681465203875987,100.27718269535302,124.53680024753194,2.8910559420447504,2.95,3228.02636874109,3305.620400157044,0.9790539014511318,0.9975398461372829,36.21918961984096,18.256377171923017,2.820409204367527,1.008099367829724,1.0037262537578515,18.889138314444438,passed,
2025/05/16 06:15:00,0.7169468525773045,0.6842358618411991,100.1656086795834,123.66356689889247,2.9212848027961518,2.98,3200.790629666327,3233.8300762668337,0.9793862257362683,0.998234708815063,36.49802468315383,19.606759054046243,2.835931486475839,1.0269846927966193,1.0111842238769966,18.79735967999999,passed,
2025/05/16 06:30:00,0.713421548048338,0.6813580876187182,96.91742503568098,119.68670026423163,2.9383126087707137,3.04,3075.357094807887,3141.3753932448853,0.9789973190482721,0.9987035392663273,38.01126478247634,20.26852300609456,2.8441928641075114,1.0383723115307466,1.0159028657502673,18.26670345499999,passed,
2025/05/16 06:45:00,0.7055178438415325,0.6752544862053848,95.25027989737093,116.12961335262206,2.9637742435967014,3.04,3033.2863833795795,3007.1631458392017,0.9790208662912201,0.9986358169725075,39.243186033040125,22.211266452050314,2.855660100376262,1.035773789248947,1.005270177613828,17.90252873444445,passed,
2025/05/16 07:00:00,0.7043678447861665,0.671083951635709,92.52716804041003,113.07176627111578,2.975854994310049,3.07,2916.987996490891,2932.406410589685,0.9785190458654168,0.9989113581113086,40.53225033407941,22.921225334111913,2.886320484741867,1.0489487440825842,1.0197432811323268,17.406949559999997,passed,
2025/05/16 07:15:00,0.7059856010359454,0.6673676022096183,91.75326668476173,112.17081964064032,2.9834549256058556,3.09,2880.6503483788047,2910.9145981429892,0.9783225181018126,0.9990494612968273,40.674051531842295,23.32790787861862,2.8856753180973733,1.043459202996541,1.0207838778764258,17.27887296666666,passed,
2025/05/16 07:30:00,0.70767123086411,0.6695789593683213,91.63807016727651,112.00465094880329,2.98504810572531,3.08,2889.455606251349,2891.1422084273986,0.9783715071388637,0.9988670798404118,40.36112111137513,23.39961939348336,2.8660075103793314,1.0370808357611438,1.0126958350682345,17.25536255666666,passed,
2025/05/16 07:45:00,0.7124529400280379,0.6713018547780759,94.07856976945503,114.32512070337476,2.9777762613131324,3.06,2987.8575672536526,2945.9833818560514,0.9785686358072709,0.9983566676881123,39.06617102933719,23.134540606850724,2.841963956547556,1.0385960924072106,1.0186430031849185,17.669650716666663,passed,
2025/05/16 08:00:00,0.705819491063007,0.6710152818211693,93.94831446818465,114.53370334039141,2.9833706208469892,3.09,2971.9268064325083,2941.138794065483,0.9788792351177856,0.9989583856440264,39.657588905355496,23.60161448536636,2.864714321733765,1.0459165891456963,1.0197263517819077,17.640866191666667,passed,
2025/05/16 08:15:00,0.7076645418177772,0.6709208496262747,93.1187812038573,113.54086375157615,2.9773893326933374,3.09,2956.678988549194,2926.71778958605,0.9786284688453101,0.9985998930550737,39.76419428822141,23.31191723773886,2.8513580740365883,1.0422549952085989,1.0172915931913311,17.517162807222224,passed,
2025/05/16 08:30:00,0.7008706600774461,0.6695270457496628,92.99069054878507,112.87904773746963,2.9782461878660627,3.09,2970.491741844664,2895.4366631785206,0.9790015378450487,0.9986062528187922,40.19454589479742,23.801798793550198,2.8557729298564993,1.0383413425545496,1.0060497430753037,17.470178910555553,passed,
2025/05/16 08:45:00,0.713726272888643,0.6659903777947235,96.03059201842356,116.62671667603033,2.983073197861554,3.12,3034.3756517479524,3005.295656434777,0.979233929247161,0.999091318264331,37.86071074348812,23.89798090782933,2.832765926832741,1.0496936165686215,1.042508200639525,18.016781603333328,passed,
2025/05/16 09:00:00,0.7107570636331227,0.6738736470876611,94.13900211210672,114.75533963485891,2.973408700059953,3.07,2996.4100827403136,2971.417870887448,0.978786774834246,0.9986300879779604,38.908089456397676,22.652370061439726,2.8227603180585996,1.0391076045574708,1.014533264640577,17.744791557777774,passed,
2025/05/16 09:15:00,0.7071204275844161,0.6698287558367105,92.25151855605132,113.10345173121436,2.9727604464632402,3.09,2916.9331704016386,2950.161845865315,0.9785748192423048,0.9990393182332732,39.99959673479044,22.84721564086239,2.8455462130994875,1.0480312328270247,1.0247995088682986,17.441468,passed,
2025/05/16 09:30:00,0.7050955436218473,0.6715266603374014,92.24546072329426,112.95633592944178,2.9684677058861393,3.07,2930.90188577232,2930.695001383389,0.9786927209374193,0.9987625366758102,40.14658200894845,22.78696664983509,2.8516453951872007,1.0379508729085307,1.0096509193285357,17.39996106444444,passed,
2025/05/16 09:45:00,0.6800507595388074,0.6746784589648988,91.42203428540213,112.23050252404668,2.955789824927397,3.05,2924.215154646664,2900.3168335093033,0.9799180818204762,0.9996222018789416,41.9734337485096,23.06083876712641,2.9116579021428786,1.0582116116406242,0.9957231823407392,17.216092385555548,passed,
2025/05/16 10:00:00,0.6894219438490399,0.6717626161595034,91.36668211572594,112.06679964866132,2.9652030613591793,3.07,2903.659889508083,2885.400360820369,0.9796531193151122,0.9995283185389838,41.460526024671076,23.551427639875765,2.903896162013709,1.0560829757287495,1.0083565771334004,17.165739176666662,passed,
2025/05/16 10:15:00,0.6844378955507413,0.6728898326509738,91.3665531255694,112.00117718236453,2.9609553624328444,3.07,2910.2101074259663,2870.204793242907,0.9800892997255914,0.9996468979081694,41.81254057090324,23.579943210923602,2.9218428065790634,1.049549937644553,0.9946535061333245,17.115550497222216,passed,
2025/05/16 10:30:00,0.6924970299236731,0.6733994169086137,90.67928711482676,111.50633930701383,2.9693437627004777,3.07,2865.2694213814434,2881.8828622418605,0.979310086112305,0.9996304019094641,41.559572788696414,23.11516353970278,2.9056441740519383,1.0529033281194442,1.006013382646267,17.065270786666666,passed,
2025/05/16 10:45:00,0.6935468369234287,0.6740616942124461,90.37233049459581,111.27773632076908,2.9724704562676543,3.07,2843.8181543182127,2880.3430426830682,0.9791683916991819,0.9997591183088003,41.66370655031019,23.025889069811008,2.911810835458951,1.058061067114168,1.0110417770215856,17.014900044999997,passed,
2025/05/16 11:00:00,0.7000952268508334,0.6719707980607024,90.20441908343392,111.0090867242775,2.9802744237853256,3.07,2821.9631277927588,2870.277203107787,0.9787612578008674,0.9996166989388878,41.36614497604294,23.281143793245946,2.9132895452322045,1.0574681350035922,1.020584178608249,16.964438272222218,passed,
2025/05/16 11:15:00,0.6950444482258296,0.6726932302198334,89.96111703712812,110.86073158044631,2.9772737924719106,3.05,2817.3161351743333,2863.681531583887,0.9790079701381389,0.9998107020225362,41.80311618546839,23.26025728465282,2.926103064354823,1.0562289934742994,1.0126869151365379,16.913885468333323,passed,
2025/05/16 11:30:00,0.6987839720429835,0.6721914367625206,89.67530709547759,110.60995975843385,2.9829257291839633,3.05,2795.2298310946494,2857.942291167068,0.9787378307261145,0.9998256337687758,41.694122587999786,23.34271606169199,2.9266874486148082,1.0583636895417474,1.0195635223034325,16.86299257499999,passed,
2025/05/16 11:45:00,0.7008096832833722,0.6710603163949339,89.5379357813834,110.42920875139406,2.986606677497661,3.06,2782.3557773690873,2846.8617437890666,0.9786810938061998,0.9998464335097578,41.594539778233084,23.732987376304163,2.9329995783800995,1.0698765060044717,1.0344786260794956,16.81225863777777,passed,
2025/05/16 12:00:00,0.6992270629677008,0.6706882232968401,89.23564040370847,110.20747905955375,2.985740527471949,3.06,2770.843788662564,2842.984176367096,0.9787221897473182,0.9999616750093656,41.81124176947258,23.73888557160557,2.938670874397226,1.069128717713588,1.0325523373993988,16.761433669444436,passed,
2025/05/16 12:15:00,0.7000555381491541,0.6734230836371065,90.8305688177285,112.2341338358211,2.991219151410974,3.05,2826.294978644975,2872.1176090651834,0.978634358808526,0.9997867251335053,41.466850986592185,24.06719913754088,2.9326949189867,1.0795561527541047,1.0421650738619168,17.045200864999995,passed,
2025/05/16 12:30:00,0.6985833411559521,0.6721696712216826,90.6863379466587,111.88761794377234,2.9848157416483687,3.05,2826.361911958015,2861.749862614672,0.9788127651618082,0.9996801525619954,41.57495353787026,23.96290839817562,2.9455076636413,1.0665526017228442,1.0291908403908099,16.977965564999995,passed,
2025/05/16 12:45:00,0.6996453569644694,0.6725210280763452,90.06754225087906,111.47789060592942,2.989257589900642,3.04,2794.7328067413823,2862.5237071692545,0.978538809985472,0.9998721214100507,41.78431832261678,23.765750814062105,2.943297078250197,1.065852717441531,1.0292748699682044,16.910996972222215,passed,
2025/05/16 13:00:00,0.7037418642747122,0.6706540800250156,90.03325276516074,111.34555932450496,3.0032307704002785,3.06,2774.6762703624963,2834.777332416971,0.9782664899679425,0.9998422003891969,41.67475491479332,24.585038264199312,2.95921053255587,1.073504800014818,1.0438666634983917,16.846483664999997,passed,
2025/05/16 13:15:00,0.6894200997840678,0.6708109269880242,90.26897626245065,111.57995264499742,2.9798728192336528,3.06,2835.3771775453897,2818.863363685271,0.9794239766150793,0.9997543335444957,42.188993796389056,24.494539032931733,2.960459207466228,1.0334678519029135,0.9893061341990466,16.84891770222222,passed,
2025/05/16 13:30:00,0.6972983332041682,0.667502845158187,89.88343407051889,111.09492681004129,2.9715351362499436,3.05,2819.1915207473476,2842.1287468662576,0.9789697671771345,0.9994101256586607,41.71042252724235,23.670235032551265,2.9414133937337326,1.0141912654740464,0.9839678633614635,16.822812092777763,passed,
2025/05/16 13:45:00,0.6985829814226464,0.6671592894676115,89.64493881608536,110.68937341841965,2.965599225656743,3.02,2802.735224061471,2849.976031830142,0.9788840677083155,0.9993630303953593,41.77766264254167,23.020103549260643,2.9565211070293875,1.006075922664288,0.9773140849082401,16.763676123333322,passed,
2025/05/16 14:00:00,0.7048379933417185,0.6703134842688877,89.14191037223645,110.50798070261058,2.9892602369213077,3.06,2751.108579919699,2839.8488245679036,0.978128141314012,0.9996531433583605,41.8166873164999,23.40236716726855,2.9571798582871964,1.0328324180140387,1.0056992151501079,16.71282665555555,passed,
2025/05/16 14:15:00,0.7076113469284808,0.6676470442944168,89.00260404257735,110.29597232734315,2.997426675570835,3.05,2735.8852849576647,2820.082807849295,0.9778824018402741,0.9995628856329234,41.71928156316498,24.074636302468704,2.967540619807943,1.0379295761364393,1.0175061033755903,16.65360697,passed,
2025/05/16 14:30:00,0.7034705898661097,0.6690479600541132,88.68305234215809,110.050238921216,2.9942899941776084,3.06,2730.5226854827924,2811.4737770586535,0.9780787139563168,0.9996919642583338,42.059110730006225,23.93129927991087,2.975316214959039,1.0333108648561111,1.006185168376836,16.594344555555555,passed,
2025/05/16 14:45:00,0.7013527570128406,0.6677449547478875,88.39986074293692,109.68451319141839,2.986507061067818,3.05,2729.387742786588,2807.1936461454547,0.9782268908439418,0.9996230376224151,42.17333430024844,23.726340018638066,2.979832994043024,1.0211920678320812,0.9936323987209738,16.53503941222221,passed,
2025/05/16 15:00:00,0.7079663822172352,0.6640784837402003,88.03286886037287,109.18136850203338,2.9861562559234565,3.05,2710.3143646636568,2807.1221985830575,0.977791655823225,0.9993324854232752,41.74103059862687,23.705217175615903,2.972878829128062,1.0164624173090697,1.0012986947244404,16.47592770999999,passed,
2025/05/16 15:15:00,0.7013355718711536,0.6679003453864211,87.6395100942673,109.03533818514961,2.989063960372893,3.08,2686.518999026769,2805.680698818435,0.9779316792863267,0.9998411058724215,42.49836858736232,23.496830477371653,2.9982919671110437,1.0293156753803407,1.0011903031823846,16.41653617999999,passed,
2025/05/16 15:30:00,0.7103997789210799,0.6669092232502227,87.72945439922275,109.19211594314932,3.0044708301403795,3.05,2670.4318863173876,2798.622112456175,0.9772708555245757,0.999634555336952,41.9919215485807,24.032868503254157,2.9903789927708746,1.039012795444852,1.0226350281830594,16.43161320777777,passed,
2025/05/16 15:45:00,0.7042440559702858,0.6669277397213579,87.33776438963415,108.85165831434509,3.000413177605646,3.05,2654.9014363547017,2795.6379889244454,0.9774989091158984,0.9999305766473594,42.563447995710355,23.97631615523461,3.0147622144371407,1.0457722003163614,1.0222681316754687,16.35387031666666,passed,
2025/05/16 16:00:00,0.7052126680111661,0.6672182148279747,86.65891874926825,108.30092487911384,3.0015569721974384,3.04,2627.5150562943727,2794.6926925788252,0.9772327709472176,1.0000133757891219,42.71332506280792,23.609826991053655,3.010057186255937,1.0370354638594135,1.0146134079922826,16.275065473333328,passed,
2025/05/16 16:15:00,0.7043704680706285,0.66616728656985,86.32256563998912,107.87117989379841,3.000013826269259,3.04,2620.3404639336536,2778.42473410221,0.9772671082285007,0.9999353867718215,42.76625366914997,23.7242865288562,3.015205744307024,1.0297325595008702,1.0077566286352555,16.196370238888885,passed,
2025/05/16 16:30:00,0.7024972798229301,0.6666281149266425,85.54968458335017,107.3478739814966,3.001423373662923,3.05,2589.931849285506,2777.411209501616,0.9771703198431225,1.0002503581249553,43.114063926260016,23.602262338319612,3.0127496895334627,1.03474428535014,1.0104372955953769,16.109668911111118,passed,
2025/05/16 16:45:00,0.7009993239068582,0.6653985513559828,85.27573971259689,106.95978422423154,3.0001196217862547,3.04,2582.6426646952027,2760.8775164951426,0.9772160876879425,1.0001862449695318,43.23981777355653,23.73428513173709,3.025459597000035,1.0268994476671676,1.002530336785175,16.031199745,passed,
2025/05/16 17:00:00,0.7015304117468193,0.6643716735830666,84.90984907607148,106.49004544326097,3.0004204239698624,3.04,2569.5295097929575,2747.338773176047,0.9770863158660171,1.0000803731355417,43.273988304906254,23.742525709864285,3.0321929438518818,1.019105504910184,0.9966467429969891,15.952840187777774,passed,
2025/05/16 17:15:00,0.706576143845741,0.6607975504091053,84.85805640852689,106.04783479078473,3.002134856166358,3.05,2569.7034827430775,2718.0637229299705,0.9768626461140332,0.9995501977321953,42.75857529086531,24.294896574261116,3.0383704822451643,1.011947049340498,0.9994739022411313,15.874590239444442,passed,
2025/05/16 17:30:00,0.7049724612005368,0.6615374651959406,84.29461509856102,105.58367394381294,3.0024028628060675,3.06,2546.9350705180764,2714.334193406259,0.9767610872477841,0.9997085417287728,43.05617207566196,24.067108242337568,3.0444732707320807,1.0111351694965678,0.995909360907283,15.796449899999999,passed,
2025/05/16 17:45:00,0.7068895979231384,0.6604522558574473,84.37705194225963,105.59290368850913,3.002244494670989,3.05,2551.08516296733,2711.388860028687,0.9767468578419835,0.99958713772152,42.79876581198729,24.29458044836846,3.0401512567062148,1.0155790719127935,1.0039174018996586,15.799233663888884,passed,
2025/05/16 18:00:00,0.7030554951059714,0.6626518076325734,84.5751762086287,106.04223073195368,3.0027722124952745,3.05,2554.40835632875,2729.571144561093,0.9769588260988605,0.9999831417993683,43.15058457518469,24.18857710278944,3.040873552197415,1.0296015921653126,1.0108466087876526,15.86658681666667,passed,
2025/05/16 18:15:00,0.7049086598505522,0.6628131892183743,85.07196523119724,106.43492425592488,3.004169866614142,3.04,2572.5082387851576,2731.3872351054615,0.97695848348502,0.9998076687541076,42.91802314464662,24.220249154075365,3.03778999758312,1.0230691078775884,1.0060435752895134,15.933802958333333,passed,
2025/05/16 18:30:00,0.7067050765170463,0.6641359021973701,85.29677583140555,106.8219798195492,3.0094984859618243,3.05,2569.105162156575,2750.366856634046,0.976741644399894,0.999952767482554,42.93101233608216,24.102429185180206,3.033226099632148,1.0359120818133802,1.0192099368873786,16.008942986666664,passed,
2025/05/16 18:45:00,0.7078245191354754,0.6646135900761694,86.57400867371143,108.09610134134789,3.0140973410740823,3.05,2614.5637712450343,2754.5973725205813,0.9769464915506194,0.9997770131246273,42.6206764820848,24.637775004378597,3.032307591630199,1.0368316896577339,1.0209759475624465,16.18317432722222,passed,
2025/05/16 19:00:00,0.7064405413913222,0.6646055086782683,86.7072865184695,108.1792626008209,3.014263878695729,3.04,2624.2948521389826,2749.777740598658,0.977082384322788,0.9997726416003149,42.677424857339055,24.74307049941322,3.0303631769484016,1.031823642618083,1.014336028493495,16.198872897777775,passed,
2025/05/16 19:15:00,0.7007571958648606,0.6653877697248155,88.26879735470285,109.79342478203425,3.0010951728179354,3.08,2705.167911347852,2770.0377257826112,0.9778984666772279,0.9996070862480778,42.618371763369936,24.712525648150613,3.0228640273945513,1.0118489798392047,0.9881204253236595,16.431613207777783,passed,
2025/05/16 19:30:00,0.6995470849730039,0.6666772480571432,88.62784660448975,110.2111646241576,2.9956343950857836,3.08,2724.230355655771,2789.282644716127,0.9780029387698076,0.999580947959807,42.68279602502396,24.145435544624682,3.0156135663272665,0.9974805156323401,0.9713784069266007,16.51646918166667,passed,
2025/05/16 19:45:00,0.702010272815063,0.6656669231006084,88.99049448121303,110.51885146583287,2.9891290098824927,3.07,2742.0949283924256,2811.7092550719103,0.9779692064025459,0.9993901874928778,42.39308538429958,23.70849898092622,3.0011902756279936,0.9876892927830241,0.966200802800119,16.601037199999993,passed,
2025/05/16 20:00:00,0.705776821762276,0.6681922079561577,89.16606045691289,110.89689329445535,2.9969672979425668,3.1,2736.9166062770955,2827.8475676426956,0.9776822956335495,0.9995039526999987,42.214064900011415,23.58991281378419,2.9864635612102366,1.000236896854804,0.9794423640834617,16.677416249999997,passed,
2025/05/16 20:15:00,0.701561483729544,0.668586718385397,89.71596470146092,111.38620620586565,2.987105424069735,3.08,2767.9937808871014,2843.4182854346277,0.9780832169610693,0.9994890534228253,42.25948529065201,23.430247631543715,2.9903499405926275,1.0034527962451005,0.9777847635820589,16.761879419999996,passed,
2025/05/16 20:30:00,0.7063200154005136,0.6662741772121779,90.21505314172846,111.87443330733325,2.995074178583031,3.11,2776.6531657105133,2848.011848308155,0.9778104478115991,0.9993448384108309,41.864966866126046,24.01293349376667,2.9829764077230707,1.012938722997292,0.996109861357646,16.846288946666675,passed,
2025/05/16 20:45:00,0.7019993299332818,0.6672850164707144,90.71643217210469,112.4063024126254,2.990301882655009,3.08,2803.9800397914814,2857.9522178346137,0.9781123340951415,0.9993772917396428,41.99575413366398,24.005147922825756,2.985566762103938,1.016069851101029,0.993439078164097,16.930886689444442,passed,
2025/05/16 21:00:00,0.7009664944987495,0.6683008849665777,91.09905072023084,112.84056881538031,2.9906179651249936,3.09,2817.1924520368025,2869.6136586788703,0.9781490032304685,0.9994142674564848,42.00530453581612,24.005072805704415,2.9854444259994084,1.0244020453761393,0.999341257562872,17.007064518888882,passed,
2025/05/16 21:15:00,0.699852302979472,0.6680827238340511,91.53821544895669,113.2947214702967,2.988277964867966,3.09,2836.710033849519,2882.74345476404,0.9782199935051794,0.9993706326109834,41.974223168322304,23.977412492646273,2.983298305800042,1.0244549395791818,0.9989389087029691,17.091316831111115,passed,
2025/05/16 21:30:00,0.6994290646813434,0.6678265651832328,91.98260083396895,113.75464185291162,2.987521519747952,3.1,2853.0735247343914,2896.011590290666,0.9782378891910347,0.999339694132506,41.91981010885277,24.029870687123005,2.982243439194762,1.0299932950315358,1.0046987232632347,17.17551549999999,passed,
2025/05/16 21:45:00,0.6969681533923024,0.6679912546436866,92.40442376114453,114.18598442157915,2.983925355091931,3.08,2875.088570638296,2906.4039601111126,0.9784203682113458,0.9993310432182999,41.943371081136995,24.035314147887952,2.9816899490413755,1.031935972023445,1.003908465931907,17.251542152777777,passed,
2025/05/16 22:00:00,0.7016494330553126,0.665469043606586,92.78581441047092,114.51580119512747,2.986644012001526,3.12,2878.5507485903963,2923.201273572682,0.978155863560162,0.9992133034403983,41.58668691813237,24.23827505014358,2.9758657221779248,1.0432788948535263,1.0242859832181812,17.327767936111105,passed,
2025/05/16 22:15:00,0.6991727803529723,0.6648378597274207,93.29876886273131,115.00754341908946,2.9838236164394085,3.08,2901.876829630233,2933.525683091473,0.9782932594589905,0.9991705942882428,41.65772653575178,24.232827027242248,2.9800008754144014,1.03647121130752,1.016047295703461,17.411811828888894,passed,
2025/05/16 22:30:00,0.6982359593976958,0.6635316305328025,93.58409064145854,115.23350292170815,2.980899981369937,3.08,2916.9423427880815,2938.7543655821714,0.9784315067515402,0.9991308796423397,41.58106465174525,24.42807239715176,2.978995586880774,1.0420056865340412,1.0225003462167026,17.455246208888887,passed,
2025/05/16 22:45:00,0.7012545430503031,0.6665682435956354,93.6919713947538,115.2250307492049,2.990611651872452,3.1,2915.267600372084,2921.2835299940275,0.9782212684147655,0.9990118016721645,41.41509270845122,24.454710405991705,2.976089294246082,1.0382855528020085,1.0170610428113027,17.454857817222223,passed,
2025/05/16 23:00:00,0.6996859371486495,0.6686466612757274,93.79169551217431,115.20260282264503,2.9877473811237603,3.1,2928.420616818041,2915.635397787337,0.9784050070618872,0.9989468261991598,41.38723804009105,24.33266159484273,2.973426547668298,1.039078912815735,1.0125298867944674,17.460563052777776,passed,
2025/05/16 23:15:00,0.6995127471365834,0.6693305488763239,93.91682406396497,115.16045337281601,2.986704304114481,3.06,2936.235028438304,2911.7656449478013,0.9784467878392373,0.9988437691658602,41.35631262016065,24.16536837767785,2.975041455593475,1.0306490027043134,1.002628724662089,17.466248781666668,passed,
2025/05/16 23:30:00,0.7038949287079277,0.6687612614571605,93.96009594155214,115.12773314894162,2.9950617857608424,3.07,2928.7896124017007,2904.700836130607,0.9781841249993322,0.9987669893038422,41.083544081084675,24.458655105474236,2.968101487880563,1.034943018066886,1.0122793080622055,17.471664319999988,passed,
2025/05/16 23:45:00,0.6978015105094808,0.6659900572912903,93.68061516114707,114.89428036714467,2.9814821850504685,3.1,2925.184110200514,2934.0570711128967,0.9784798705937509,0.9990512646803865,41.54569777988391,24.048584721698337,2.975132478281977,1.0400098517632572,1.0147602397556477,17.469223199999995,passed,
2025/05/17 00:00:00,0.6846982300547275,0.6725151726188624,97.4535338113311,121.08677996428916,2.947413220763308,3.08,3134.0380047200842,3053.438860445298,0.9786663370035956,0.9980193384774335,41.54569777988391,24.048584721698337,2.953040057044924,1.1054214984009336,1.065732562946121,18.23705111555556,passed,
2025/05/17 00:15:00,0.6817668896242187,0.6712132381032525,98.35949245620459,122.01930790428194,2.934190962734228,3.06,3174.568807861559,3100.4178679880274,0.97875781034597,0.9978464083185259,41.54569777988391,24.048584721698337,2.961877378677907,1.1243635092656998,1.084193490701199,18.41200919555555,passed,
2025/05/17 00:30:00,0.6772854630521655,0.6572667887543431,98.73564078311641,121.9454973124983,2.8684712879278043,2.99,3276.8871648385157,3224.9449620826736,0.9785755654003164,0.9962513640403691,41.54569777988391,24.048584721698337,2.9240401344387674,1.0893488162221945,1.0687599028707364,18.650318775,passed,
2025/05/17 00:45:00,0.6687905189339161,0.6660835168771446,103.23843378765363,127.97835546263603,2.849781269618233,2.99,3453.291572306702,3413.1458244285195,0.979711172161014,0.9969265905922442,41.54569777988391,24.048584721698337,2.904555559275079,1.0966603288777566,1.0641028688024303,19.567844682222216,passed,
2025/05/17 01:00:00,0.668866027605918,0.666099046753219,103.18067194859013,128.00712190959095,2.8340806763406103,2.89,3428.654962603259,3490.314478931359,0.9801021751099489,0.9975381644705599,41.54569777988391,24.048584721698337,2.9120770441617756,1.0772855630614209,1.045896718178378,19.608917594444446,passed,
2025/05/17 01:15:00,0.7064161614559624,0.6818487570622246,98.94584001575032,121.88013317266613,2.9003694400772133,3.01,3124.151881593417,3248.3908040787474,0.9793655639964636,0.9984752583935529,38.70588041841382,18.13729012500705,2.9466555749470964,1.0444392652936403,1.0174572163725746,18.482728061111114,passed,
2025/05/17 01:30:00,0.7245445668873016,0.6818406708657037,99.11909835589653,122.31055187436078,2.945024527713267,2.99,3064.9726158680005,3207.448842596618,0.9785737808391517,0.9988558104051614,37.35237140819046,19.893232410664922,2.931181959831226,1.0658253014539973,1.0588785298745487,18.472435043333327,passed,
2025/05/17 01:45:00,0.7256219641376617,0.6798191982042574,98.81305159325295,121.69402228416921,2.9481868135064326,3.01,3040.427491592306,3195.6902221439473,0.9785305195262483,0.9989588987085242,37.434520687398425,20.09326242927787,2.946810712113705,1.0755509999367068,1.071511170953494,18.385240011111105,passed,
2025/05/17 02:00:00,0.7222090457738509,0.6758348484084371,98.12224434893464,120.93519382754164,2.9424834994264613,2.97,3022.3555376961253,3198.580190466516,0.9786003817633827,0.9991111474516277,37.87648901140471,20.10833683160869,2.946776972288008,1.0737344147608847,1.071252337437899,18.30500073111111,passed,
2025/05/17 02:15:00,0.717807614748707,0.6761397335093206,97.53143807662802,120.20666181585207,2.9409452714874504,2.98,3013.0694138261515,3178.26932601439,0.9787018496853542,0.9991474276333154,38.39472114444527,20.158589794032544,2.9499547331368903,1.0723889450119772,1.0631262136122672,18.20838839111111,passed,
2025/05/17 02:30:00,0.7191972708925937,0.6774861853378447,96.90743253169816,119.15829306580524,2.946628502790869,2.97,3002.958143250156,3129.483511714962,0.9784310508875195,0.9987411809450847,38.58083534503681,20.459626948371472,2.9455418840050984,1.0670382174154622,1.0548179496448427,18.07002737222222,passed,
2025/05/17 02:45:00,0.717796972038026,0.6762720204606173,96.03490408873387,118.02850282452144,2.943328478726384,2.99,2980.4612452281244,3112.12090063162,0.9783538244569863,0.9986708743753399,38.960551115295935,20.37185141641147,2.9449973522032864,1.0680072514412655,1.0541219096170333,17.93247053888889,passed,
2025/05/17 03:00:00,0.701916608792112,0.6756540906660701,95.5691737274475,117.21625659605394,2.9176603334708244,2.98,3003.09575963483,3111.657471004861,0.9791271907678508,0.9986781643491827,40.20934985081724,19.747154357029583,2.9717291928428344,1.0616467869542452,1.0296698216482727,17.840772949999998,passed,
2025/05/17 03:15:00,0.7090822134351499,0.6736535609294808,95.00233092356673,116.35581468317801,2.924821617295574,2.94,2985.5542995417272,3085.5040201625893,0.9785273590414103,0.9982093174616853,39.95374373356394,19.93355168675105,2.950027986694834,1.0467869626227888,1.0244624355947691,17.75676261333333,passed,
2025/05/17 03:30:00,0.711384004714109,0.6730362116415614,94.48256761496802,115.66221188694908,2.928929504698673,2.99,2954.6476958661447,3076.7687427618794,0.9783743062077689,0.9983344035902756,39.96304778289068,19.974531320121315,2.953912911173369,1.0591954066926452,1.0391297439731486,17.665593562222213,passed,
2025/05/17 03:45:00,0.7090487553455109,0.6719077263332722,94.10145737953776,115.02989656026595,2.9299245850207702,2.99,2945.8362415049232,3050.0926506329524,0.9785407653028486,0.9983701104199476,40.17935756815735,20.207542830858763,2.961398118092184,1.0487574118032637,1.026954223117335,17.56761947111111,passed,
2025/05/17 04:00:00,0.709269779434902,0.6706601878582755,93.5832867586957,114.22937771026973,2.929114791291966,2.97,2934.591506977394,3027.129451337528,0.9785891533240004,0.9982809193058948,40.18887271674319,20.184096356142867,2.957552030101494,1.0335586315584007,1.0130237288961021,17.462565040555553,passed,
2025/05/17 04:15:00,0.7080899253010517,0.6697916417989767,93.07283916195897,113.50193551446971,2.9275302241770724,2.97,2918.396945648639,3013.0825481637253,0.9786719495422178,0.9983370741948523,40.36321635419118,20.05343005593161,2.961831496457816,1.026374329484062,1.0048914554749575,17.364585492222215,passed,
2025/05/17 04:30:00,0.7131366095807771,0.6684056747635501,92.58041056971825,112.7353145238225,2.931677564236799,3.0,2896.3120632223536,2995.8615227782507,0.9784118344519819,0.9981903714615316,40.08771473331582,20.08570873858228,2.9527308619509123,1.021827983540537,1.006613661555031,17.273953106666657,passed,
2025/05/17 04:45:00,0.7091114801371128,0.6677992328603625,92.03370295395375,111.94729820877303,2.9233314022248456,2.96,2885.9994537798184,2989.4813792007276,0.9786693490232095,0.998271886732067,40.44192116634392,19.50178110529516,2.959955307551748,1.0055108341199557,0.985935200999604,17.175977622222224,passed,
2025/05/17 05:00:00,0.7133487468140302,0.6673717288763329,92.31096300853179,112.13993125603952,2.9313574920313554,2.98,2890.5103598448613,2981.2400408221433,0.978474566902082,0.9981364243780642,40.05394787560446,20.053086866630125,2.951088512458423,1.0141612745956887,0.9995000097471384,17.212199528333336,passed,
2025/05/17 05:15:00,0.7125513719520432,0.6668283777166637,92.14549846320563,111.77131713611833,2.9263730445096825,2.98,2893.478343886224,2977.60194401513,0.9785882395481131,0.9980465714903272,40.05491814134002,19.758109277250732,2.947485347614976,1.0035275878896919,0.988221128791436,17.180971096666667,passed,
2025/05/17 05:30:00,0.714119001507388,0.6667913057022012,91.76352062015035,111.3412557421498,2.930789163142345,2.99,2873.4321757459074,2973.218095467516,0.9784163371304514,0.9981385722024205,40.07688195861476,19.742452345306884,2.9433704634383364,1.0075138412185727,0.9932653915860319,17.13529925555555,passed,
2025/05/17 05:45:00,0.7075958051529354,0.6667937599429203,91.56506659723276,111.04988639998219,2.925916791967646,2.97,2876.0008237618986,2964.5518143878667,0.9788049630803555,0.9983265489040513,40.5506772179778,19.670665769616416,2.955065697824717,1.0017475778969005,0.980186776001635,17.088971038333334,passed,
2025/05/17 06:00:00,0.7090363695695483,0.6664167360274607,91.17406384519859,110.50679896623043,2.9227451730257075,2.97,2866.1976595964898,2964.61878731176,0.9787407812943071,0.9982572791743264,40.45721858621162,19.253467684852517,2.944652336420849,0.9950255219612524,0.9748561843632072,17.041990624999997,passed,
2025/05/17 06:15:00,0.7070770968835065,0.663199380975197,89.06270476120132,107.87974653846365,2.91703760945847,2.95,2796.1071795627468,2921.478745939342,0.9786081820802311,0.9982836033407405,40.91039269133877,18.59265070451887,2.9554261620999736,0.9737749611659918,0.9531803678565506,16.678413180000003,passed,
2025/05/17 06:30:00,0.7075872510102826,0.6679910084866033,87.99777225091356,107.62235869224122,2.9622732955978153,3.02,2718.7008946506753,2879.316112977727,0.977934215439977,0.999315776110328,41.644240165562,20.433729792348068,2.9472774806545288,1.0177994833591424,0.9907582336376227,16.582856290000006,passed,
2025/05/17 06:45:00,0.7063426035118981,0.6685986944797577,86.21290884971694,106.1613214831047,2.998650281710841,3.04,2612.4013164412136,2830.52184342613,0.977246190773356,1.0003048482205736,42.57508761680025,21.868697066701053,2.9694141186826304,1.0681987130618782,1.0374571969220228,16.32142306666667,passed,
2025/05/17 07:00:00,0.7000783245125098,0.6644170038714325,85.06096365933996,104.45640269384985,2.997437521220745,3.05,2588.451830556789,2764.4646284617384,0.977600317248558,1.0002620124861916,42.976027255856906,22.679187716464245,2.990290079615702,1.0545738558304332,1.0212584488497756,16.04503264222222,passed,
2025/05/17 07:15:00,0.6990930864990185,0.6705106195898614,83.46758209089911,102.93070320566045,3.0274076595204376,3.03,2514.291800548967,2698.5732621591,0.9771077351747715,1.000767897274444,43.574446647320585,23.282214567751485,2.9980073029835412,1.074090439496536,1.0286732103736795,15.781467618888886,passed,
2025/05/17 07:30:00,0.6982672183335565,0.6655363210480352,81.92028202518678,100.87667302582894,3.0282913680211285,3.05,2462.9015579339234,2651.4261149414215,0.9769165560999459,1.0007056031306112,43.7647481971525,23.647313956485288,3.01143357135123,1.0689672541351138,1.0279917187870948,15.487674344999993,passed,
2025/05/17 07:45:00,0.6905461252124473,0.6587718987033023,79.86180933501416,98.19730767016979,3.011086447247788,3.05,2418.6896226816634,2602.4184053367558,0.9770967029346471,1.0005434764286036,44.19882748315719,23.567237776020782,3.02331793545039,1.0468013901131528,1.005708257009081,15.118990333333327,passed,
2025/05/17 08:00:00,0.6891051269644569,0.6533763555653157,78.53743704789855,96.47639722280384,2.996078158150717,3.03,2385.951107015845,2594.281076204812,0.97684723224397,1.0002712479632527,44.219159153402984,23.00073879785975,3.022775291838018,1.0345311508501627,0.9991883311515607,14.92116486666667,passed,
2025/05/17 08:15:00,0.6785510672424008,0.6498861644786839,74.50454122926938,91.97068144269664,2.989032086566171,3.06,2262.2110625107825,2522.705440077975,0.9760989121490203,1.0003852147585375,45.18463846095736,22.494494608925514,3.0387594839066963,1.0394528764300897,0.9951492421918715,14.30226895777778,passed,
2025/05/17 08:30:00,0.671117920438849,0.6443490545503026,73.0086404704915,90.00390992239589,2.978997516032417,3.02,2227.342784320469,2484.2075991059514,0.9759393708659314,1.0001302414004574,45.482003900006866,22.775405050543498,3.0608392647837723,1.0419767895080025,0.9999236299454156,14.035696888888888,passed,
2025/05/17 08:45:00,0.6704611227300941,0.6425825518397908,73.4143229932504,90.16436115477852,2.9733811711045766,3.02,2250.639010593133,2479.5318228346523,0.9762896006236348,0.9999296860403325,45.315485124214284,22.923109229898493,3.06357341838275,1.0316236721897452,0.9898359519815451,14.064600892222218,passed,
2025/05/17 09:00:00,0.6736298350183114,0.6423169527058371,73.51823416403852,90.24341792293127,2.983513894139907,3.03,2244.0849985569857,2477.4710397410017,0.9759599301577735,0.9999070701051636,45.133595170691166,23.427287813793846,3.0627158653282276,1.0509460779345294,1.0124026954187506,14.086828042222217,passed,
2025/05/17 09:15:00,0.6694370729616886,0.6397811004995315,72.9844436448398,89.26868627227088,2.97522261432432,3.01,2251.240212220503,2437.988953746207,0.9761495756670375,0.9994113934320724,45.02697241985886,23.70370192561625,3.0658044635539436,1.0326145452091613,0.9958275615132587,13.951500658333325,passed,
2025/05/17 09:30:00,0.6694759693157378,0.6396994030096235,72.70527895794133,89.19016888510484,2.975859293341993,3.03,2231.795775481097,2456.084872076081,0.9759289795406532,0.9996868471479965,45.24824900448879,23.38452342045853,3.0645911077897234,1.039880967913368,1.00431726592634,13.95047319111111,passed,
2025/05/17 09:45:00,0.665744705816533,0.6405960707043379,72.27552495050026,88.85006453686113,2.972336928774589,3.01,2217.6606395780545,2456.244513023244,0.9759647074836079,0.9998749474501266,45.61552773405874,22.99895051029151,3.0728472266656293,1.035423088908832,0.9959074034696788,13.892420886666672,passed,
2025/05/17 10:00:00,0.6686308038504833,0.6402696380018019,72.53727071754857,88.90715933504481,2.9695621112849278,3.01,2241.173260494815,2438.428539107569,0.9759861972345364,0.9993008087893445,45.04072599666428,23.269819137173958,3.0632065192465983,1.0257179440399264,0.9896300310360923,13.896368200000003,passed,
