datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/17 10:15:00,0.6678448390490078,0.6405644603722341,72.63334296490838,88.9313054886919,2.9644024203548436,3.01,2253.5405165316515,2431.568798763811,0.9761790534356231,0.9991206162869554,44.941432952257216,23.20171356094492,3.0640191040542533,1.0158406424178543,0.9782582334496838,13.888549393888892,passed,
2025/05/17 10:30:00,0.6678866795784354,0.6403636582797303,72.48054519752822,89.00192970528825,2.9661549720844196,3.0,2238.3323855679423,2447.3362047349337,0.9760128249913449,0.9993934532225469,45.14587044935293,23.066958185041084,3.0647166912665313,1.0247448317027823,0.9878419229670657,13.898419186666667,passed,
2025/05/17 10:45:00,0.6684419458828584,0.6403145433643115,72.44289655608614,89.0563535756863,2.968692340675283,3.02,2236.375908376121,2444.218518542256,0.9759725225453959,0.9994181612784928,45.119841502679094,23.285290073760574,3.06091275777492,1.0276415271936228,0.9915861990488016,13.895244824999999,passed,
2025/05/17 11:00:00,0.6675026793872457,0.640654151334865,72.66772644087045,89.19614707110046,2.963313485003836,3.01,2249.7992888927492,2442.606259202603,0.9761465559285268,0.9992522291723475,45.06097995758961,23.121278999493263,3.0691135615991936,1.0180778095521732,0.9796169529886306,13.905068637777774,passed,
2025/05/17 11:15:00,0.6689227456023458,0.6406266351797485,72.36700163119812,89.29134248848713,2.969403877643524,3.01,2224.317976712676,2463.445580186811,0.9758634221019614,0.9997145300530895,45.32570182644073,22.979146431815003,3.058157001480079,1.0271151557501765,0.9915206885333903,13.919863283333337,passed,
2025/05/17 11:30:00,0.6830091814116399,0.6470007018636301,76.16699061308816,93.71957700716347,2.998848257062534,3.03,2320.208388262467,2511.323780162315,0.9764718650815372,1.000046925207094,44.54993482737488,24.150732654426182,3.0411571976049827,1.035622030392149,1.00164108533694,14.489031822222222,passed,
2025/05/17 11:45:00,0.6843923833475918,0.650976031598213,78.53862532133537,96.38737472852374,2.99334763828349,3.02,2400.353952945274,2561.1870681618893,0.977309486840813,1.0001612727917542,44.329198376350746,23.77468650235023,3.0374240429209607,1.0202892794844587,0.9835100478018947,14.851617097777781,passed,
2025/05/17 12:00:00,0.6894591587362577,0.6534407384154547,77.76216050575353,95.93521469833426,2.9974211708222174,3.03,2358.3343292441214,2586.04333254928,0.9765296207784834,1.0003077161231841,44.29134919314551,22.9489282981376,3.0180823159320407,1.0345594613327818,1.0004090922860887,14.820382279999995,passed,
2025/05/17 12:15:00,0.6818028677603273,0.6470414835196664,76.76695442641004,94.29800986390985,2.9759205874923107,2.98,2357.3249415983983,2538.769291529157,0.9770010537176398,0.9997860390948853,44.386568782595326,23.100809972844228,3.0404079506423876,1.006728588433114,0.9724177410605266,14.570387626666667,passed,
2025/05/17 12:30:00,0.687355241477681,0.6500255911285721,78.16007397532545,96.07454408240574,2.9880903688089,3.02,2390.1117575288445,2565.8020183069243,0.9769794211389518,0.9998963901744868,44.077111853433514,23.43751259577602,3.029302532567249,1.015434473324439,0.9839753744913436,14.808718222222213,passed,
2025/05/17 12:45:00,0.68665684632493,0.6510162540051225,78.29346012338121,96.35615984703004,2.988965050219408,3.05,2390.7682527881593,2572.679213945398,0.9770173933473161,1.0000276691233947,44.20213451954141,23.411234535463375,3.033223505540367,1.0193756959624232,0.986012870563398,14.83557100666666,passed,
2025/05/17 13:00:00,0.6874824570771644,0.6510905882641485,78.10894052368761,96.23333387956103,2.989508828595062,3.03,2380.500827757201,2576.2071610588728,0.9768252349218981,1.0000273642495985,44.20200990198483,23.318419626730407,3.0344118487108536,1.02420681542882,0.9917370534021809,14.81812229333333,passed,
2025/05/17 13:15:00,0.6866783632522666,0.6512934674100161,78.0360424225274,96.21625242276635,2.988128449113735,3.01,2375.7346219044825,2579.686815681917,0.9768004101617846,1.0000748705938156,44.29187228101186,23.22512919960287,3.0410736781068883,1.0271884337962744,0.9935980710669451,14.807435775000002,passed,
2025/05/17 13:30:00,0.6856421426379614,0.6547669839819436,77.77689817331787,96.27171397810143,3.002970244968397,3.02,2355.277249320823,2567.5151664336104,0.9766142637180543,1.0004388884234228,44.6867137491003,23.435055611144335,3.0429460340925956,1.0296557375465765,0.9904319826310231,14.78299914666666,passed,
2025/05/17 13:45:00,0.6844016743332563,0.6506194718560574,77.9530499434696,96.15396207902963,2.9855884298953734,3.02,2377.876290675195,2570.082351198114,0.9769418705712123,1.0000469685741393,44.43006534166348,23.359745847032904,3.0491462168885155,1.020215755381279,0.985407466127483,14.772568072777778,passed,
2025/05/17 14:00:00,0.6877887454346746,0.6525001107725573,77.48848968366472,96.00455076689173,2.9969697560088724,3.02,2344.7711152846105,2578.5831979900545,0.9763056977263923,1.0002465915393248,44.528195207890086,23.185215643461728,3.041838117151833,1.0309656837060335,0.9978436597177679,14.755143975000001,passed,
2025/05/17 14:15:00,0.684523717442866,0.6526953084245516,77.59353528948907,96.10841118015475,2.992436076416165,3.03,2352.2804032129293,2577.3873663323607,0.9765822398823856,1.0003078369612008,44.73227456624614,23.10992234280965,3.0531706947563335,1.0249060881862886,0.9879468507482254,14.751715678333335,passed,
2025/05/17 14:30:00,0.686026913481125,0.6516460150715807,77.70251882215106,96.18642935913847,2.9890257746974456,3.02,2359.0348386261912,2579.7895617551358,0.9765426373161018,1.0001150018155143,44.52486209958858,23.120852568683425,3.0514064667418577,1.0233005855309345,0.989695244811692,14.762273429444441,passed,
2025/05/17 14:45:00,0.6860310424183969,0.6526809097005469,77.64639432784426,96.31368070550272,2.9964825769767818,3.04,2347.2981251799006,2579.8837274494404,0.9763650191544164,1.000296238220319,44.71436158044556,23.28678536295734,3.056932890141332,1.0308711631161067,0.996030400542436,14.764214575000002,passed,
2025/05/17 15:00:00,0.686984136062747,0.6511844275609038,77.5609998244633,96.15272055888909,2.994317723031366,3.03,2348.0221309675953,2573.618494089626,0.976276841794388,1.0000839131223591,44.54746844625265,23.398026137036126,3.0581032762798253,1.0273329043044082,0.9958056469461576,14.736955750000005,passed,
2025/05/17 15:15:00,0.6899154054252962,0.6513560607111248,77.22087822584808,95.92401006545634,3.0015454291451693,3.02,2323.3765429971054,2577.2857076897235,0.9757242324780696,1.0000918439930204,44.52032565806557,23.387695130731355,3.0603455267405146,1.039826634463576,1.0114453255955052,14.709560378333329,passed,
2025/05/17 15:30:00,0.6864376844948147,0.6538265731577294,77.0590333552292,95.91628057120596,3.0056780730798676,3.03,2310.919151700407,2573.844985716206,0.9757888015940567,1.0004106195621554,44.921026166455384,23.437407831755877,3.0751850034912933,1.0526383925221166,1.016373511424895,14.682028460000005,passed,
2025/05/17 15:45:00,0.6880477455349676,0.6491267000573442,77.85618698975416,96.41629396657443,2.998942595104696,3.03,2348.379694853778,2566.544476402096,0.9760228094110017,0.9998700819897614,44.436018180162584,24.080341411191142,3.086035805013737,1.0428321160344818,1.0152409929657908,14.739575448888889,passed,
2025/05/17 16:00:00,0.6921839857813838,0.6503642428589591,78.50738667472157,97.28988274115689,3.0065381819868966,3.01,2362.832615887353,2577.2833755387624,0.9759312706284294,0.9998688978017514,44.18899368559397,24.30603459541427,3.075922335691392,1.0453457224709168,1.021428789395241,14.852647351666667,passed,
2025/05/17 16:15:00,0.6961298470245462,0.6517259794904382,79.33690271571984,98.35364164764809,3.014852088714102,3.01,2380.7062843863546,2590.3563095456507,0.9758672415788999,0.9998875493026095,43.97802988609965,24.568272718920838,3.071462837732654,1.0493289148493923,1.0286781744799447,14.987018444444447,passed,
2025/05/17 16:30:00,0.6932320414117386,0.6502752134472722,78.51060714624703,97.38993077069738,3.0067221544837697,3.02,2360.709245637248,2579.539728764681,0.9757873851433094,0.9997934640498337,44.14239993209636,24.28389346927982,3.078404500589438,1.0441058644090184,1.0219910753130788,14.853956040000002,passed,
2025/05/17 16:45:00,0.6936947754009825,0.6509047920128003,78.85413218816943,97.84744647023777,3.007332181902116,3.01,2367.8669688506457,2589.0435882273864,0.975817626267494,0.9998368086105578,44.138178786677635,24.3176054133225,3.082836351831631,1.0499090148790418,1.0276538687646588,14.90707664111111,passed,
2025/05/17 17:00:00,0.6948447636140165,0.6518549952935608,79.13881707987916,98.26343765826644,3.0091135882891584,3.03,2371.502235530472,2600.0725669477906,0.9757536381564591,0.999879213523759,44.1460291154778,24.157587467397352,3.0846421008257243,1.0471137285743588,1.025248674929276,14.960033293333332,passed,
2025/05/17 17:15:00,0.6958925507985261,0.6545079901821865,79.23923535796301,98.75663178820271,3.021002642348578,3.01,2357.916184321416,2611.733609384728,0.9755597042168178,1.0002799907021933,44.40456637263464,24.172388498785814,3.082860240548192,1.0557937727798499,1.0321349703961624,15.013325158333327,passed,
2025/05/17 17:30:00,0.695010666912576,0.6571600275326029,79.52276683958708,99.19555790861666,3.0245769836144882,3.05,2366.1511434564973,2611.5388201706633,0.9757211706956892,1.000423815561398,44.54468040462113,24.184908701533356,3.082435456398641,1.0550841112855902,1.026713140336409,15.055406495555548,passed,
2025/05/17 17:45:00,0.6922978337453557,0.6546002713402826,79.79261621406837,99.34692396341974,3.0158888600442877,3.05,2386.710942038009,2608.7391458972174,0.976094922475184,1.000292983312196,44.55939409081807,24.312865268308226,3.0889727702255825,1.039785235457716,1.0123353192425772,15.065722271111106,passed,
2025/05/17 18:00:00,0.6928281800257639,0.6537694719923043,79.85430901208241,99.32803886724108,3.011966483387452,3.05,2396.2884052750996,2604.513202714029,0.9761574994858381,1.0000942531851222,44.403913445740805,24.288599338721998,3.085161325377914,1.0293130016993386,1.0038115665311795,15.062246833333331,passed,
2025/05/17 18:15:00,0.6913755774207088,0.6587596091699168,79.68903620053078,99.47393733453728,3.0170192466046686,3.05,2382.4366930440033,2613.3033961059737,0.9761283422105864,1.0004804115555237,44.78132515181094,23.746296763530175,3.0827505368061145,1.0290279133155469,0.9951727661037992,15.072244,passed,
2025/05/17 18:30:00,0.6957089875988903,0.6551644589656156,79.6830390441794,99.37088999874214,3.0157620581339186,3.06,2380.5851401679834,2618.2048840671564,0.9757881282848615,1.0001693154848097,44.4155687595959,23.86713087621654,3.0783592876976793,1.0272706623868628,1.003735269486537,15.075161291666666,passed,
2025/05/17 18:45:00,0.6931884316840125,0.6588515993856628,79.62143223814566,99.51250071034117,3.01736597237086,3.07,2376.7506328082272,2620.30096202935,0.9759582492529653,1.0004652437405197,44.6897569573716,23.694336901572193,3.078460445287786,1.0358211440696155,1.0041109939064126,15.077933444444442,passed,
2025/05/17 19:00:00,0.6901605627947421,0.6584054753514105,79.50334002619032,99.36206634785471,3.0145869906358995,3.07,2380.473048513744,2608.6263107191307,0.9761754169795755,1.0004691457141848,44.86338479343966,23.76174766336077,3.083024598588135,1.0241670105643559,0.9899352677830467,15.040074023333325,passed,
2025/05/17 19:15:00,0.6897246192076956,0.655435745461804,79.73298572289758,99.50948982335588,3.0060584377361432,2.98,2400.1597791797662,2609.9859355330354,0.976427203097333,1.0002693705605992,44.71384586873136,23.831764051692176,3.078176002465032,1.009051678002528,0.9791581240464843,15.0607908,passed,
2025/05/17 19:30:00,0.6947950174819797,0.6537314923234023,78.57056387478707,98.12196714066688,2.9970048342620075,3.03,2350.0696311895927,2631.5049389312658,0.9754746465944839,0.9999617324518627,44.34880015574127,22.997954262992334,3.0817692257601466,1.0437205935978073,1.0206226649275754,14.929803068888893,passed,
2025/05/17 19:45:00,0.6894825775949506,0.6522272864304693,77.46531003933265,96.97002914770171,3.004048508786639,3.02,2316.486401247755,2588.228825817631,0.9753718953891081,1.0001063227673772,44.85514366339459,23.54857287443455,3.0943268901100978,1.0350393066879637,1.00807987234601,14.734002463888896,passed,
2025/05/17 20:00:00,0.6849621658163264,0.6477762810553949,76.30185728396951,95.31281430159086,2.9910064868205573,3.02,2283.8898994950105,2569.428529181693,0.9751121262510717,0.9998038228258859,44.906597326810875,23.61483577334255,3.1271367552082463,1.060444363873441,1.0327493682528046,14.516306902777776,passed,
2025/05/17 20:15:00,0.678946456038869,0.6504754369624832,74.52531345110134,93.7764360653706,3.001201190424839,2.99,2215.0875494078696,2544.3776250012534,0.9746355823315657,1.0003814753722247,45.77165176885099,23.451788177717305,3.1343618852501103,1.0747497262593586,1.0357466892172684,14.284112547222225,passed,
2025/05/17 20:30:00,0.675420090971245,0.6390030245706828,73.714304366675,92.04606978995788,2.9782958513141615,2.99,2241.697922829877,2478.970453280668,0.9746461086685252,0.9988887235172712,44.896782117987804,24.633910787499072,3.1347696624025088,1.0513242472805129,1.0241145597744599,14.059547039999996,passed,
2025/05/17 20:45:00,0.6663842442723441,0.6362058098347096,72.35701035331586,90.42751258312224,2.9597432242428408,3.0,2223.388422695958,2453.563795454308,0.9747718436339035,0.9986634962997014,45.23833881080214,24.23892246082264,3.139703803927133,1.0336528078573646,1.0009974988968822,13.842577637777772,passed,
2025/05/17 21:00:00,0.6689205747468251,0.6369508554882624,72.77454435185598,90.94559940340464,2.962963246677549,3.01,2234.234956981151,2458.546093667828,0.974859112367921,0.9986941620235883,45.10580766340287,24.310805755444232,3.1332418577916124,1.0290388646976187,0.9975825840185985,13.904537777777778,passed,
2025/05/17 21:15:00,0.6691657125231796,0.6431197224056449,73.17685558502397,91.65146999389836,2.9732246842545305,3.05,2237.6083423986297,2459.6502321661405,0.9751778294150486,0.9991805438398897,45.424484736509356,24.051627152727512,3.129428645390113,1.020350744255841,0.9807372590579662,13.966005142222224,passed,
2025/05/17 21:30:00,0.6714510037823235,0.6438878863587495,73.53576755899468,92.09334643345228,2.97176078633954,3.05,2249.0115432854204,2471.1565888467712,0.9752829314984474,0.9991782101970216,45.27255901943111,23.900518720037986,3.1208350224159154,1.018332324122492,0.9805804017771447,14.027210559999997,passed,
2025/05/17 21:45:00,0.6726143335948507,0.6442551157182485,73.99254288354642,92.61838008938122,2.9726201967345083,3.03,2262.390111331681,2476.914979371554,0.9754595060438667,0.9992167232023208,45.224295172583396,23.873262232078723,3.120523823710342,1.0075530474116463,0.9712478988839359,14.08815403111111,passed,
2025/05/17 22:00:00,0.6755850121850883,0.6448971369858134,74.03539581227103,93.00377956949794,2.9765885994980543,3.07,2248.9121593551713,2504.4607313229335,0.9752737637532971,0.9995845481619481,45.338016347841,23.55028338374317,3.1087470911948576,1.0132347785583673,0.9804332323855327,14.148835555555557,passed,
2025/05/17 22:15:00,0.6759143301567837,0.6451387125496789,74.5944473691436,93.57414050130221,2.9762183122503694,3.05,2270.2593896548074,2504.0056818444273,0.9755962548230681,0.9995592243650262,45.268295201882616,23.678281379402474,3.1100122995509123,1.0015675311344432,0.9692173321337435,14.20925513333334,passed,
2025/05/17 22:30:00,0.679844660941615,0.6472693438273857,75.94280790258512,95.21319398175888,2.9796001306848234,3.04,2303.377914393897,2539.0294491797986,0.9758640631515604,0.9997513549469166,45.08101507309758,23.644532580145345,3.1062265237308466,1.0061537405288548,0.9759605393606081,14.428437613333331,passed,
2025/05/17 22:45:00,0.6833155381607087,0.6480358623470721,75.60612696065078,94.99462936511357,2.9786839707603923,3.05,2284.6593144983813,2558.6146829574236,0.9753857878424581,0.9997256497046167,44.9215530264605,23.16757769253692,3.095575449999465,1.02121462048647,0.9938560003601007,14.426582622222213,passed,
2025/05/17 23:00:00,0.6859948598143571,0.6506926880399692,76.62117598787712,96.35730044543905,2.9905847356237656,3.06,2304.652860298471,2574.4384662867255,0.975502015240621,0.9999926271885372,44.8588720446066,23.622099155583122,3.093713497838545,1.0334312659309073,1.0059378249469753,14.591336044999997,passed,
2025/05/17 23:15:00,0.6877278889141889,0.650298155643238,76.4038761767847,96.1533008979269,2.9939449080338707,3.04,2290.9247097577327,2574.955907342068,0.9751777902949723,0.9999513209685462,44.77076820774672,23.739691121071495,3.0957119917889653,1.047404190700667,1.0222704978476491,14.56817849666666,passed,
2025/05/17 23:30:00,0.6878206003665427,0.6483101535460851,76.53453926047179,96.13965265830053,2.995983881410965,3.01,2293.8855409169946,2563.101077164197,0.9751335649852468,0.9997814034495028,44.59818230225445,24.395951103129864,3.111040766855868,1.0641343374407939,1.0413967852414765,14.551453620000006,passed,
2025/05/17 23:45:00,0.686179876454169,0.6474701506614047,76.31874677730227,95.77472053639852,2.9879778785499758,3.01,2299.3191585252334,2552.91849381727,0.9753102451282841,0.999591628156818,44.561956575764604,24.218760793179335,3.109665734843835,1.0477875896529596,1.024290091598837,14.498378766666669,passed,
2025/05/18 00:00:00,0.6918661074806634,0.6558535007474874,78.24732957171278,97.2775282266989,3.0303462562530363,3.03,2314.81367423859,2585.9675965557617,0.9752651722990546,1.0005150172909434,44.858215394639345,24.269187561320223,3.1050652943807973,1.0920371739060717,1.058205371632565,14.851064176666661,passed,
2025/05/18 00:15:00,0.6923089138545298,0.6501198419297587,78.71782932097116,97.41523621824147,3.019980893589829,3.03,2355.115156024253,2568.1901199216622,0.9757087028603787,0.9999748800063937,44.399026543919845,24.81678726534047,3.094718686919312,1.0561465357553517,1.032053735107048,14.868287866666666,passed,
2025/05/18 00:30:00,0.6817963074766702,0.6588969533971758,78.31090000486977,97.2709813365826,3.0124197140447593,3.07,2347.6068713346594,2574.947821447323,0.9764127379506194,1.000710291403235,45.397084353275815,23.56837720939665,3.10106010707196,1.0465153533178764,0.9973926365297403,14.82880079999999,passed,
2025/05/18 00:45:00,0.6860089461242872,0.6515338152305573,77.72010898703184,96.39587502312443,3.0032455820175987,3.04,2338.821100907256,2571.6263635408613,0.9760109878559873,1.000168194051715,44.93435536464472,23.483997199934205,3.084662424516944,1.0226388455513715,0.989816116317882,14.747279653333328,passed,
2025/05/18 01:00:00,0.6834518404928838,0.652645439926448,77.13600962246544,95.8316199816782,3.004461196888993,3.09,2316.1700572265377,2565.172561494104,0.9759195936541225,1.0003645416730478,45.22181511730989,23.396651089463877,3.0912804219398557,1.0342044541468112,0.9963099997451605,14.66580448666667,passed,
2025/05/18 01:15:00,0.6843753715342125,0.6485776109677247,76.45057889987048,94.82809955155378,2.9984515939204606,3.05,2305.726162525075,2544.9399877939168,0.9756903554629549,0.9999342309700389,44.97824793524467,23.396033498764297,3.0853595993016705,1.0174950792568267,0.9864341315053022,14.544487650000004,passed,
2025/05/18 01:30:00,0.6807489262821453,0.6470565983944422,75.91043368269905,94.10291101844422,2.9929384423550998,3.05,2295.314400818843,2529.211501771308,0.9757872087144973,0.9998899051408932,45.16042898502103,23.38426741261891,3.0951679470368028,1.0128482457419383,0.9794481170621391,14.439509039999997,passed,
2025/05/18 01:45:00,0.6792981006277499,0.6449122177156791,75.45195655444546,93.42592692118545,2.987566839079083,3.03,2289.0813502296114,2514.0333717831186,0.9758065356350751,0.9997088816360299,45.117694843153835,23.46886745877728,3.0971353594224116,1.009540746995049,0.9771236289034587,14.34962626777778,passed,
2025/05/18 02:00:00,0.6801632903875106,0.6447817876199516,74.77390106525094,92.78520910067121,2.990587377272217,3.04,2262.297432500043,2510.5142733682055,0.97540858641967,0.9997432890062833,45.1441348409146,23.458563335693277,3.0910353588080195,1.0239419101830305,0.9923766479879466,14.273510441666662,passed,
2025/05/18 02:15:00,0.677572974295476,0.6440015518775714,74.36928116901873,92.13339845702487,2.9844249877158107,3.03,2262.793180935611,2489.8033795570987,0.9755089294900566,0.9994919344794911,45.14456310533067,23.344036197389695,3.093290887181928,1.0080659266437832,0.9743331285559163,14.183767931666658,passed,
2025/05/18 02:30:00,0.6725706010328241,0.6431365919850821,74.0650369322107,91.60612876881065,2.976113239160774,3.03,2264.9275402846947,2475.410437722707,0.9757417426853816,0.9993707963370484,45.31223849830536,23.245414232989617,3.106355020020811,0.9998520225128781,0.9612246790958715,14.107782614444442,passed,
2025/05/18 02:45:00,0.6699303505516273,0.64210336659232,73.31582810995532,90.91679965442576,2.975543707763023,3.09,2239.381665856891,2471.6721043182074,0.975561455338792,0.9995394511654074,45.566914907601756,23.290660031247565,3.105831257342153,1.0122624396816753,0.9718916722209705,14.01794640277778,passed,
2025/05/18 03:00:00,0.6690380006994672,0.6423553865778201,72.87101012011045,90.259269749489,2.970843262167507,3.05,2239.1221813466104,2451.6686941367825,0.9755067356033413,0.9991946016117634,45.40056044358524,23.122265018873428,3.0986722105359346,1.000367046789269,0.9609000796314173,13.93560446666666,passed,
2025/05/18 03:15:00,0.6657660741647591,0.6407808441852094,72.42028076962613,89.64802102846812,2.9642901173295844,3.03,2233.142015394081,2441.1210786777547,0.9755179249463211,0.9990536050935627,45.49865631526733,23.029512956581993,3.10534381657795,0.9948151756694279,0.9559006995736902,13.85587189555555,passed,
2025/05/18 03:30:00,0.6632548884135308,0.637022872025783,71.85221173636707,88.9207115938919,2.9539424995187873,3.03,2223.884257255368,2439.850809061306,0.9754335235486199,0.9988702742511919,45.534642571277466,22.840275204472796,3.106310833916973,0.9885768093668332,0.9548576986600305,13.776405218888891,passed,
2025/05/18 03:45:00,0.6608682830589786,0.634993168893066,71.36623165731721,88.25565137871052,2.945915084555322,3.04,2219.066644959968,2430.33515443626,0.9754150745607483,0.9986524749864659,45.51037019096962,22.735861879483757,3.1063902132081913,0.9837926694655851,0.9525213774102416,13.696742895000007,passed,
2025/05/18 04:00:00,0.6578196480638066,0.6336020048143747,70.86652708191454,87.62498736376881,2.9388499712401477,3.03,2210.8657760321576,2422.6963466932857,0.9754036866586966,0.9985359258393046,45.600420922242236,22.57484314184533,3.1102468954782987,0.9809553963205419,0.9503558743413018,13.617343911111108,passed,
2025/05/18 04:15:00,0.6556228102890506,0.6312537656852099,70.31962987769398,86.88616817025127,2.9293763537173265,3.03,2206.1809159438753,2412.824702226424,0.9753746748258366,0.9982646169438173,45.527461965972506,22.410953327903893,3.1067639835249543,0.973862336582889,0.9467600826805083,13.530805835555558,passed,
2025/05/18 08:15:00,0.6814472083349917,0.6556791330340288,77.2966827142516,96.20939958012778,3.0518321475866452,3.11,2331.7867336695967,2473.6750172831366,0.976694915614652,1.0011184608339854,45.417380194376136,26.15274133836302,3.033962935240801,1.022270012050205,0.9783400502321212,14.665462655555562,passed,
2025/05/18 08:30:00,0.6769001572729942,0.6556245455975158,75.65049591196643,94.13394588161998,3.045116669744343,3.11,2293.234864703364,2427.9553290395274,0.9765317826443995,1.0008655077300632,45.641081822588234,25.785620155881787,3.0406590717160324,1.0076944648541593,0.9577938529161416,14.376574960000003,passed,
2025/05/18 08:45:00,0.6752482618160682,0.6431955024825555,74.3017993951244,92.18476688115287,3.0312759424781985,3.1,2264.583128547501,2395.4419357956754,0.976221485822381,1.0002723193902718,45.449594324907636,26.413701364461996,3.05209758396597,0.9984434922757616,0.9637795970092085,14.12582186888889,passed,
2025/05/18 09:00:00,0.6742486220839984,0.6467336893875223,74.46154734175683,92.45162451653889,3.0324901332712924,3.12,2266.921252580681,2402.3209557664904,0.9763505100227826,1.0004709753906431,45.59853761314566,26.126759169361968,3.052615270724138,1.00276245376388,0.9617578942568705,14.159430926666658,passed,
2025/05/18 09:15:00,0.6777738281497672,0.6558437767712911,77.25638071828674,95.90545255643097,3.046528899458694,3.08,2339.116191515477,2459.8315921729363,0.9769863344279821,1.001036169981186,45.550671784534416,26.060814697690798,3.0475079928455244,1.0125928203895538,0.9636974737233928,14.62013311,passed,
2025/05/18 09:30:00,0.6793076738659161,0.656774036041815,78.40187219751337,97.28233483683775,3.0552384981497434,3.12,2382.0790182464953,2458.3028163050835,0.9773945075791547,1.001076568866566,45.381791003356284,26.658114359010828,3.030266685970713,0.996897562717468,0.9499263766529223,14.788520926666664,passed,
2025/05/18 09:45:00,0.6822199654307065,0.658587660734728,79.29601638520282,98.31104015808744,3.0508837895292706,3.13,2404.5051954777255,2498.764367375114,0.977427626054179,1.0011107899223814,45.18807793594816,26.112642561956854,3.026223169973217,1.0028761293632293,0.9567099527304548,14.959305625,passed,
2025/05/18 10:00:00,0.688407422664409,0.6611959299864069,80.42763286370395,99.47706495039972,3.058347215183446,3.12,2445.285321729909,2499.312413366126,0.9774419429413826,1.0007719520468694,44.55770946951173,26.43897804249344,3.006852174594524,1.000461516082134,0.9576009806657346,15.122296713333332,passed,
2025/05/18 10:15:00,0.6871764579204016,0.6633970426525092,80.87914973127553,100.15491559878576,3.0585211433509905,3.13,2453.067699736981,2525.239542270677,0.9774714336114743,1.0010028745709363,44.71974635585598,26.153942760606935,3.0102315820867456,1.0096515508957353,0.9625123322210208,15.226257957777777,passed,
2025/05/18 10:30:00,0.6880674055050973,0.6597030896405505,81.36221918388375,101.05356940717954,3.062301670379175,3.11,2450.743073282523,2570.3082801469436,0.9772375824697466,1.0013771479631275,44.86192002587607,26.405483100893914,3.0087438610557737,1.0319317252962863,0.99202861224913,15.375973946666672,passed,
2025/05/18 10:45:00,0.6871763864200569,0.6627078586682643,82.35643935053216,101.98616934810339,3.0568958980455863,3.1,2487.7010044915605,2585.7551457031777,0.9775421235527774,1.0012467793049682,44.70927885691223,26.18054814846673,3.018359895762856,1.0360813306811023,0.990603487852435,15.509027294444447,passed,
2025/05/18 11:00:00,0.6917780419535475,0.6675898147089544,83.17728793357304,102.91331262809591,3.081012246065849,3.12,2519.6843325015966,2543.726685862473,0.9774586789461658,1.0009597206373524,44.220554616577395,27.27276059382129,2.997658102065029,1.033235933681491,0.9862938269309851,15.60043135444445,passed,
2025/05/18 11:15:00,0.6818471158644818,0.6690604686174544,83.90558898825184,103.55883360649561,3.0563278917977152,3.12,2579.762137068904,2554.377478244732,0.9784782909124438,1.0008651878225174,44.52480930928119,26.611670095434416,3.00075782436831,0.9996655828733707,0.9413641911467893,15.691614106666657,passed,
2025/05/18 11:30:00,0.6929673804966361,0.6712961363284691,83.98886761609295,103.86091909506774,3.068959424159655,3.14,2550.1197103387944,2592.669619590933,0.9775024909007181,1.0008690774299265,44.061042834375236,26.132809639845615,2.9858630906218027,1.0281714842937282,0.9780032793669752,15.783011780555556,passed,
2025/05/18 11:45:00,0.6909105885400614,0.669623129947239,84.66394066322016,104.54528071800128,3.0657556235670547,3.14,2584.185175517994,2593.2566769841887,0.9778366576378681,1.0007632980227599,44.00158943014761,26.510177868526167,2.984489724641502,1.0193595652955905,0.9700896644027479,15.872771474999993,passed,
2025/05/18 12:00:00,0.6920858371958224,0.672941227541449,84.93068162531951,104.9507667582988,3.0724039375266137,3.13,2577.5711072018375,2608.609526232816,0.9776158586276376,1.0009291489371706,44.0910960019877,26.24272504576282,2.992436775678621,1.0319979322856248,0.9789143358466958,15.934041798888895,passed,
2025/05/18 12:15:00,0.6894363555897959,0.6678722323584267,84.96223262885039,105.26666542256761,3.0688115445593125,3.13,2568.1143137059253,2643.9896184142362,0.977603375928473,1.0013195648065076,44.47144210501924,26.32628262661925,2.9982925129291114,1.0435318189054474,0.9954754842290171,15.994964718333337,passed,
2025/05/18 12:30:00,0.6915257728986778,0.6703090964216049,85.55571627784133,105.78249463470662,3.0770667031170595,3.13,2585.0343358365353,2632.6994758854503,0.9775716551827625,1.0011611627441237,44.23753964894186,26.6665541816632,3.0022234097272342,1.0501241790062952,1.0002833675302998,16.05531497777778,passed,
2025/05/18 12:45:00,0.6941559814093584,0.6696963054138539,85.73378906425498,106.13598691017668,3.0829120854740575,3.14,2579.656584759433,2647.7197932578556,0.9773284315643376,1.0012633767069012,44.17462394093876,26.76135974718017,2.9971940402933206,1.0610956532000106,1.0153488771674077,16.115541811111104,passed,
2025/05/18 13:00:00,0.6913539910076283,0.6719464242885913,86.3670403018071,106.71159221645195,3.081374528928403,3.13,2611.500312951656,2640.5187179352756,0.9776471054503859,1.0011406055224346,44.206595848798415,26.823789634458887,3.0028704610014296,1.0499968800301376,0.9980644616766743,16.183437667222226,passed,
2025/05/18 13:15:00,0.6923303355343046,0.6737517069073066,86.69383576512082,107.03303583751524,3.080753013201247,3.16,2619.630611394179,2652.7662843423886,0.9775726447306017,1.0010790888074312,44.14057524193667,26.5243417507212,3.0042152273274687,1.052080713687445,0.9984862968717996,16.24295262333333,passed,
2025/05/18 13:30:00,0.6930274309995171,0.6695486104557593,85.21180139331865,105.18863279347626,3.083081202309241,3.1,2557.6780539775245,2625.187711834343,0.9771900478945568,1.0011300497005509,44.42542108950021,26.50879998851801,3.0239232227512933,1.0481054679035824,1.0001770175958595,15.979196016666657,passed,
2025/05/18 13:45:00,0.6912512237158301,0.6597649403524675,84.65085521151937,105.20893494104918,3.0792064376833075,3.16,2516.1149695585395,2687.256149783479,0.9768845116183824,1.0018735812954107,45.01894322515995,26.547404179094062,3.0195169718849066,1.0702225788807946,1.0365662047122723,16.02225384833334,passed,
2025/05/18 14:00:00,0.6909857244982814,0.6701971632607295,86.43880408299513,106.58534495003586,3.0886655794264852,3.13,2598.1958447079155,2633.8165718719524,0.9774437196719893,1.0011748987044542,44.46926398201622,27.05512493381867,3.0314528289135447,1.0530717994374998,1.002447602225536,16.159936662222226,passed,
2025/05/18 14:15:00,0.69130893849504,0.6618820037873929,86.26197241736917,107.11697277976299,3.0834112371038254,3.16,2557.450499676845,2730.9240171220135,0.9768742195832275,1.0019373328593395,44.942708154795596,26.55209795143594,3.0294101445973394,1.0893994212028686,1.0531780516249616,16.306233411111112,passed,
2025/05/18 14:30:00,0.691525258110954,0.6678587031639618,87.30390090755476,108.14571750394875,3.086805494420114,3.13,2601.385087091731,2726.213226567506,0.9770141673427027,1.0016405427616586,44.6538098773253,26.54612665184047,3.0272226910213482,1.0892319585709636,1.0438560973954911,16.445259746666668,passed,
2025/05/18 15:00:00,0.6999628944594699,0.6593154469998308,80.76386020422301,99.51954846323042,3.117752232650267,3.07,2377.127445715275,2481.1354220502235,0.9754424122530001,1.0007734481072694,44.82526493488311,27.670518100251016,3.073285526764083,1.0373925867618798,1.007557214381133,15.146859902777773,passed,
2025/05/18 15:15:00,0.7002823679355082,0.665220730920181,82.8196462975758,101.94180898547923,3.1202087223117974,3.1,2439.5931531285387,2523.820449383791,0.9758283883615779,1.0008987016751385,44.61935549036296,27.67585767378312,3.071736050972585,1.0611790969516337,1.0236445365960265,15.486886414999992,passed,
2025/05/18 15:30:00,0.6942331786440078,0.6626479790811485,82.91864339172082,102.13714649189014,3.10229608903195,3.09,2450.525430697696,2556.6725610045987,0.9762473066009449,1.0011396996598805,45.03218591945268,27.111521285267187,3.0776090447795084,1.0508080955547976,1.0111615896339419,15.533810746666662,passed,
2025/05/18 15:45:00,0.6977193758519351,0.6604785826315304,82.77251978757448,102.22156951351943,3.1071421963997383,3.1,2425.5873377640664,2586.402401460335,0.9757574733443948,1.0013577975775947,45.07867009666987,26.9506137003181,3.075001529636759,1.0667966392611121,1.034880150338723,15.572964806666661,passed,
2025/05/18 16:00:00,0.6967487234301546,0.6606189821452683,83.10589729628066,102.51626557513057,3.1092781481664304,3.11,2439.0392291928097,2579.436901595709,0.9759170197231944,1.0013331987927687,45.06282865496374,27.266470383507556,3.0788780060074847,1.0687708363965513,1.0353976073255682,15.603838170555557,passed,
2025/05/18 16:15:00,0.6974140435894335,0.663267330124394,83.60752220655147,102.98449643040146,3.1155229902648607,3.1,2460.162588203427,2564.635286476716,0.9760097921411014,1.001173979701059,44.92055246053427,27.521654400729037,3.0763718212912585,1.062834022354322,1.0262602896409119,15.654873299999995,passed,
2025/05/18 16:30:00,0.696160071124197,0.6634427301548086,83.99630462099834,103.4018779919632,3.1142144917497694,3.1,2472.4465414662454,2573.5384096765015,0.9761176220209222,1.001204016845121,45.00474807043274,27.417521102899467,3.0823568125222782,1.0553262405206052,1.0174689537914137,15.714279459999995,passed,
2025/05/18 16:45:00,0.69656919384989,0.6664130728096513,84.44142321112642,103.78018516801015,3.1145289648687666,3.11,2494.4636432938705,2567.400199984081,0.9762661922320156,1.0010381673512196,44.82757567551458,27.39441378804484,3.0775065785868922,1.0522597866818988,1.0102536191337144,15.765321556111116,passed,
2025/05/18 17:00:00,0.6958916568006049,0.6661255122609131,84.33936546950517,103.68894146284453,3.114658100054962,3.14,2490.952102880774,2567.5246647796357,0.9762353365784877,1.0010669959922884,44.95253817373103,27.267353650452456,3.078336214970939,1.0422327112796652,1.000288276019699,15.755425638333335,passed,
2025/05/18 17:15:00,0.6942927303917337,0.6664209415503316,84.32652421969077,103.64630878855706,3.110991241059261,3.14,2497.9216976430353,2565.5153816493653,0.9763935294641337,1.001052365055028,45.0061725781846,27.17821711378183,3.074997897818185,1.0359357910086484,0.9918909991424476,15.752308403333341,passed,
2025/05/18 17:30:00,0.6979297518626555,0.6652875459087623,84.40210535527999,103.47581267047828,3.1118985290262446,3.14,2498.647169602544,2558.8225848399916,0.9761946479905708,1.0007561628316874,44.706366356675446,27.22326929095498,3.0776739401045874,1.0331559215348383,0.9942738660032541,15.738332689444448,passed,
2025/05/18 17:45:00,0.6973268588670644,0.6671270743990799,84.2837581425915,103.55160452668312,3.1180598579756755,3.13,2485.035622237293,2565.830636344889,0.9760509582495318,1.0010080016642293,44.955500611911184,27.09371430903671,3.0790930118999533,1.039477661678317,0.997402799082051,15.748903328888892,passed,
2025/05/18 18:00:00,0.696172146839955,0.6621189102180293,83.78491232567801,103.2855792368431,3.1121656962956195,3.13,2456.2660914140356,2602.801820278687,0.9758400254808152,1.0013905880297325,45.3292033979738,26.736240874027867,3.0793816848289737,1.0443369493732755,1.0091767316114564,15.744657610000006,passed,
2025/05/18 18:15:00,0.6934723632556112,0.6649452881540965,84.45975775653665,103.86111726157645,3.1146299643751245,3.13,2496.7512961819193,2574.8411646337813,0.9763176141783116,1.001191855959536,45.22874312629117,27.228607352262294,3.076472985176681,1.0318591057636115,0.9895482506665202,15.796133845555557,passed,
2025/05/18 18:30:00,0.6952345334679352,0.6685404227860444,84.68269784136122,103.87003639610539,3.114936240873782,3.15,2514.8259643928172,2555.9790201213737,0.9763990711667636,1.0008638309256805,44.9120322469199,27.11044023892949,3.069445567494664,1.021638591657814,0.9756915918837816,15.79523421666667,passed,
2025/05/18 18:45:00,0.6965782156495222,0.6643950668400144,84.84623298646946,103.81932668512188,3.1108396719106404,3.16,2514.9507287888187,2564.863814324865,0.9762510868891738,1.0006788651510794,44.86715551544407,27.073577808920735,3.0846982987173304,1.0153251269620562,0.9767042148033708,15.802488606666673,passed,
2025/05/18 19:00:00,0.697549487680157,0.6616123760598419,84.11102583901851,102.94114723741025,3.107335315828606,3.15,2495.6718247333783,2554.2424263972757,0.9761345551172891,1.00058605707919,44.80865129957214,27.014136180269308,3.0761020370336416,1.0070561969944036,0.9733544501867979,15.691776894444446,passed,
2025/05/18 19:15:00,0.6969604650948958,0.6675955714315305,83.62937206231946,102.5992892423512,3.1161657532066696,3.15,2469.8222246558425,2547.8104157199864,0.9759918269576155,1.0008947266361043,45.01330482865497,26.75652215427951,3.076419224353589,1.0257467811199938,0.9818259320638225,15.635774996111113,passed,
2025/05/18 19:30:00,0.6951438477643109,0.6618812301067346,83.77143694562915,103.17730357364603,3.104887423583094,3.16,2459.447240214093,2616.686371573482,0.9759549980407357,1.0014298700888296,45.35196363812735,26.382005319936102,3.075524570701075,1.0464256956324056,1.0100507028018093,15.76082341166667,passed,
2025/05/18 19:45:00,0.6921905162294586,0.6617424087370458,84.01237858859503,103.314307553073,3.1077127233482944,3.17,2477.890328754504,2590.9507279157783,0.976295215684642,1.0013735252409979,45.38752336306693,26.98274790892755,3.0799231128428275,1.039770813514023,1.000124584753489,15.752501844444447,passed,
2025/05/18 20:00:00,0.6930960740460694,0.667289489859583,84.32387262404299,103.3898132076789,3.1115059399451397,3.16,2505.6859646969683,2554.3012508504385,0.9765129973010329,1.000982674313618,45.052226100549056,27.075817216730137,3.069841680699568,1.0249368538152552,0.9777874474774492,15.744180277222226,passed,
2025/05/18 20:15:00,0.6961423085767715,0.665902301641684,84.36251563186018,103.28365489252066,3.113220305905822,3.17,2504.684240374356,2549.7713575565285,0.976342113434227,1.000785892119206,44.813060981669544,27.180638923856154,3.06976938767786,1.022561863857326,0.9805495745359807,15.735633802777782,passed,
2025/05/18 20:30:00,0.6970632453756825,0.6599610125703703,84.34688948207855,103.05211775671674,3.1000108012043723,3.17,2516.6835195360354,2556.6253313380967,0.9764770425473378,1.0005146131445162,44.53485547038898,27.257542965002205,3.0616018125012827,1.0138174474305923,0.9815631999250193,15.727312235555551,passed,
2025/05/18 20:45:00,0.6945685194399313,0.6630195536765683,84.36391387130853,103.09203932616626,3.1037663728907847,3.16,2515.3633997681573,2549.053142147968,0.9765949923121613,1.000673281988331,44.74223306928011,27.234454413070257,3.0700886199172523,1.0176077279467675,0.9778025635811481,15.718765761111102,passed,
2025/05/18 21:00:00,0.6954715040225522,0.6641257925260742,84.21036674488356,102.96918648855475,3.105685433199665,3.16,2506.9058578958325,2551.701825272852,0.9764658446320554,1.0007137193438276,44.75740503106037,27.06326111382233,3.0664437700397116,1.0202612297986047,0.9797249184047959,15.71044419388889,passed,
2025/05/18 21:15:00,0.6949861533946253,0.6645069261824282,84.17678041395124,102.91393469529295,3.106022169711566,3.16,2504.6065821799975,2550.9907350122166,0.9764587530803984,1.0007358008439684,44.82459060110665,26.987145340907208,3.0699999134247995,1.0187065810793512,0.9770146227010048,15.70279734833333,passed,
2025/05/18 21:30:00,0.6951424699786021,0.6654651474058777,83.81188007327478,102.81407517586236,3.1116679627957846,3.17,2481.437335307201,2563.1078887443036,0.9762672187013769,1.0010844931178842,45.013943423863296,26.95159311518669,3.0628461144710117,1.0378280466102165,0.9947870816924278,15.696949760555551,passed,
2025/05/18 21:45:00,0.692426176559931,0.6656457380078641,83.92289764316448,102.83158102950878,3.1088085315326377,3.18,2493.3909177614073,2553.9855677451465,0.9765196810655812,1.0010511491359644,45.11051815665176,26.960953339244814,3.0673522918328797,1.024894727879625,0.9787959315447972,15.691327079999992,passed,
2025/05/18 22:00:00,0.6938350041759284,0.6666623711163019,84.0181790969695,102.84303541508822,3.1139597644745725,3.18,2494.7978926967294,2542.3511646446964,0.9764506128295046,1.0009531375924507,44.989643388293295,27.17638994130368,3.0694504753295235,1.028981191570941,0.9824570352214738,15.685479492222221,passed,
2025/05/18 22:15:00,0.6933675678030122,0.6624319127551975,83.48713163607407,102.53501540478292,3.1074824635472393,3.14,2465.5415607955124,2580.2252579642304,0.976204804417744,1.0012977631556403,45.30552934991409,26.683433610406645,3.0666253177915306,1.0333647230891623,0.9931527488143626,15.679631904444443,passed,
2025/05/18 22:30:00,0.693318852247088,0.6641308256650436,83.65114475408552,102.56922597810241,3.108755492584826,3.17,2474.7254911846353,2568.758057192225,0.9762747111342874,1.0011666913357897,45.2373651568147,26.69144683876485,3.0696843302004053,1.0284427010281711,0.9853666839029686,15.678957182777774,passed,
2025/05/18 22:45:00,0.692942283838876,0.6655718497691474,83.85751915328325,102.66843766355362,3.1075335006901956,3.15,2488.0630632813823,2559.792130436432,0.9764446542322487,1.001051162169806,45.110947883903904,26.783517854409936,3.0698114761690385,1.0299161089029107,0.9838890831124029,15.686379121111107,passed,
2025/05/18 23:00:00,0.6915376451619663,0.6607568072786685,83.60039437801919,102.65390185159552,3.1017814295302295,3.18,2471.245449788175,2593.587663313607,0.9763902909953994,1.0014147501460282,45.3635345095455,26.735688427141483,3.066850787330947,1.0441235513699365,1.0040846911377894,15.710005293888889,passed,
2025/05/18 23:15:00,0.6902746574043603,0.6621631818460132,83.66546981695627,102.5656399001671,3.0989287806912786,3.15,2481.7059573386978,2582.339769258547,0.9765784665992998,1.0012960182468174,45.326083663571694,26.63870480394472,3.0690042420799473,1.0349115097847206,0.9911142773431346,15.693117048888881,passed,
2025/05/18 23:30:00,0.6934299467672184,0.6669374964924217,83.62138430106107,102.30546399680446,3.111436825953718,3.17,2490.212775848753,2534.045372220273,0.976506301221177,1.0009195377653544,44.97846064079871,26.968538592819304,3.0567144438372065,1.0205170879751853,0.97284356801999,15.632661824999996,passed,
2025/05/18 23:45:00,0.6947083549385799,0.6655833761681205,84.34300844283096,103.31444442289359,3.1120294053848445,3.14,2501.3906430594316,2573.6943809174927,0.9764428709361269,1.001137179190581,44.9410735282251,27.021823430109247,3.055348735624293,1.039908973753628,0.9961211777243848,15.793813829444437,passed,
2025/05/19 00:00:00,0.6964089364016735,0.674269589007973,88.40859371668842,110.90704711866684,3.0950230415259474,3.18,2629.1356709004212,2731.5834442553,0.9767466833320014,1.001423278359936,44.24723196891523,27.234079860092198,3.0349904918708055,1.0965558784039589,1.053226026437151,16.591549180555546,passed,
2025/05/19 00:15:00,0.7001912701497617,0.6617247422283984,85.26015712643614,105.6087908735085,3.023965143310754,3.07,2579.1978854251292,2692.7572577303395,0.9770126314923987,0.9999053288159971,43.556782667194895,24.56957767262814,3.0448902882287765,0.9998961986923923,0.9758472857983058,15.942208589999993,passed,
2025/05/19 00:30:00,0.7012982638636841,0.6647858820692863,89.56318574457838,109.91600297275211,2.972255708713864,3.04,2749.7045999465186,2851.683560893086,0.9780269159258431,0.9991785022520755,42.40678844972874,22.363873595637497,3.0430812494851924,1.007682426699532,0.9828617068587726,16.648757937777766,passed,
2025/05/19 00:45:00,0.7052039075253371,0.6774832844296432,97.90310303474118,119.74274849928108,2.9412283936518433,2.99,3069.9339195907883,3126.42658950879,0.9785732717703404,0.9983361455433425,39.93203525081704,20.32933029790838,2.9747324328801925,1.0313780372769887,1.004389234105826,18.224911466666672,passed,
2025/05/19 01:00:00,0.7372008649396747,0.695519507972893,107.5203703704263,131.55833697205577,2.9916368309430466,2.98,3267.5983315000053,3347.8765688649605,0.9796549245905484,1.00001764735872,33.14829901713564,19.577028208710097,2.9208167055791914,1.0646932805110865,1.0657517641327359,19.791098366111115,passed,
2025/05/19 01:15:00,0.7213619460371747,0.6930045725557897,102.44785110165239,125.83614186696924,2.968017720233832,3.0,3150.3010506927612,3274.645645959666,0.9790754331016782,0.9996670573174652,36.54958484402773,19.167450662920974,2.9302369349462745,1.0584462254650424,1.035233543136098,19.069355647222224,passed,
2025/05/19 01:30:00,0.7130314639299874,0.6870054866651134,101.37272570984281,124.47035912202125,2.951463113525773,3.01,3143.395789200816,3263.8539357099257,0.9791914852876331,0.9994617624438379,37.620459116343014,19.19748584604889,2.9386087819191276,1.0483029911182602,1.0230992787462974,18.910761222222213,passed,
2025/05/19 01:45:00,0.7096039918346322,0.6817837049668156,100.63371143660589,123.46118601640742,2.9404825570754336,3.0,3134.875427592781,3258.766163001097,0.9791676044029574,0.9992511536181269,38.18167351687243,19.23433408359798,2.9420146313197963,1.0423275231491007,1.019946088133223,18.800391573333332,passed,
2025/05/19 02:00:00,0.7158976395970467,0.6788830196758083,99.93066915746188,122.55131947866352,2.9441129425686805,3.0,3100.5254868184343,3250.161584203748,0.9787094805433623,0.9990886226888107,38.017699005322,19.271927747996518,2.9323570289452037,1.0429556440205097,1.030350205827967,18.697139999999994,passed,
2025/05/19 02:15:00,0.7070739477159486,0.6782838875308294,99.45160486602437,121.91616343168164,2.933839938768351,3.0,3106.4105114992694,3235.9557212719596,0.9790733847862905,0.9991014239852434,38.79556182958295,19.226640610914693,2.9454782991777444,1.0391847787540653,1.016894666274554,18.60748736,passed,
2025/05/19 02:30:00,0.7048041215249227,0.6822546653894311,99.10495009881794,121.39013769055074,2.937240561901043,3.0,3105.2389452211933,3201.472589010865,0.9790356633545851,0.9989338639230132,39.15792997517038,19.221167918403363,2.9486864130742925,1.0367451199010356,1.0048061819037855,18.52432893055556,passed,
2025/05/19 02:45:00,0.7036567606962193,0.6818414497479446,98.63745664275481,120.75467687250651,2.934121989549187,2.99,3098.9534562651556,3188.457799465294,0.9790376441645865,0.9988250978657023,39.34650184882925,19.190408735825493,2.945539245560912,1.0360475047533244,1.0024203211362368,18.44803162277778,passed,
2025/05/19 03:00:00,0.7070990647409543,0.6807207251058353,98.14452437036529,120.04860479078276,2.9356960369301612,2.99,3077.020861218126,3178.648215431432,0.9787578787891894,0.9986815172553924,39.319821016327424,19.126564951171932,2.942646568135055,1.0372055994996443,1.0076440012047385,18.364742916666668,passed,
2025/05/19 03:15:00,0.7105838529672395,0.6785311997290219,97.93558824774578,119.4255392212558,2.9351855768154658,2.98,3069.5234931228256,3161.1968352841604,0.9785561459728345,0.9983449873499797,39.20090410104858,19.291423607396865,2.946326098631461,1.037220848077855,1.0132733269262104,18.288320441111107,passed,
2025/05/19 03:30:00,0.714393672115427,0.6779286093027963,97.63232358831368,119.00998398951019,2.942427925157767,2.99,3040.7960809081897,3148.594830990663,0.9784986326711849,0.9985417531918791,38.925626700561246,19.613483147449468,2.9496828672600484,1.051291917325622,1.0312602296753655,18.21183665888888,passed,
2025/05/19 03:45:00,0.72056413909656,0.6763787658470551,97.25424316787641,118.40175476880002,2.951224774853996,2.98,3014.858730711088,3127.795657888251,0.978091874366076,0.9983757290218517,38.69118282972911,19.942138220658062,2.9471586034419865,1.0530577281062374,1.0408453353627596,18.128353814999993,passed,
2025/05/19 04:00:00,0.7123652615667811,0.6765911850305247,96.71268177619288,117.83551390687033,2.941953465337185,2.97,3011.6846555744173,3124.2876083278065,0.9784532092332949,0.9985692011089633,39.39496811239155,19.70306735902185,2.95638646192034,1.0540306416779093,1.0316978007214506,18.051744865,passed,
2025/05/19 04:15:00,0.7152072761406002,0.6764617943646251,96.21121899947877,117.28103179755804,2.9467675767946364,2.97,2980.9085673401414,3119.0209791515526,0.9782639187122896,0.99870916784024,39.35429625799611,19.654873884775625,2.9563209527031287,1.0621141735477404,1.0420043317134648,17.975074608333333,passed,
2025/05/19 04:30:00,0.7089838820134946,0.6743307183081007,96.07905134808905,116.76539411811719,2.940693162037892,2.97,2990.1272121213306,3093.9477459977215,0.9784835494726021,0.9985187204035257,39.99394815747787,19.99020807406246,2.9820479226344654,1.057840798664626,1.0329591912679252,17.89139762666667,passed,
